OSU 80 Ton Compressor Load Stand
49.673814,49.875350,199.230826,164.272649,191.222792,284.823021,178.353712,14.300010,187.959827,1.100448,47.985687,48.433612,162.727075,197.431976,160.351406,187.716287,92.290092,176.157191,0.080770,79.408067,95.680926,98.090821,187.467831,19.921748,83.800464,0.658480,798032.245177,0.835917,9.910606,23.917454,4.010118,0.073473,0.070116,150.375061,101.093280,72.625385,32.000000,32.000000,32.000000,32.000000,32.000000,71.482385,65.955682,102.483392,50.126582,43.095659,43.468354,46.303797,78.908190,34.544304,34.900000,71.221663,178.353712,86.673609,0.634655,178.618340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779551,49.906137,199.286789,164.299287,191.270606,284.848722,178.206599,14.295729,188.060146,1.100253,47.920440,48.598753,162.734696,197.430312,160.365443,187.672891,92.325597,176.177232,0.080771,79.432827,95.701284,98.145348,187.889232,19.925021,83.820893,0.658364,798331.521578,0.834051,9.866888,23.960655,4.008119,0.069917,0.062265,150.431218,101.167272,72.646819,32.000000,32.000000,32.000000,32.000000,32.000000,71.519378,66.000423,102.548876,50.126582,43.029696,43.468354,46.303797,78.921492,34.544304,34.900000,71.250222,178.206599,86.562506,0.637429,178.641708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748844,49.893492,199.281552,164.295642,191.338498,284.815575,178.251480,14.297870,188.059998,1.099453,47.707632,48.596183,162.740224,197.614523,160.380768,187.661178,92.285680,176.188515,0.080769,79.486410,95.674952,98.156473,187.605681,19.928878,83.777908,0.659359,799050.307739,0.837828,9.945378,23.921102,4.010782,0.072903,0.066473,150.469681,101.194195,72.645881,32.000000,32.000000,32.000000,32.000000,32.000000,71.542463,65.995727,102.612128,50.126582,43.036380,43.468354,46.303797,78.953336,34.544304,34.900000,71.247014,178.251480,86.597557,0.637502,178.660433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736616,49.822573,199.093688,164.298165,191.328734,284.952360,178.415499,14.297870,188.010150,1.091358,47.792203,48.483127,162.729814,197.548435,160.381615,187.715939,92.271440,176.267850,0.080769,79.517900,95.687279,97.911277,187.604865,19.932470,83.799833,0.658586,799060.859880,0.836824,9.866581,23.893580,4.003387,0.071418,0.067834,150.487828,101.218123,72.642242,32.000000,32.000000,32.000000,32.000000,32.000000,71.540083,65.964979,102.600848,50.126582,43.031919,43.468354,46.303797,78.913617,34.544304,34.900000,71.187650,178.415499,86.837758,0.637728,178.682542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770422,49.867928,199.176087,164.314990,191.439361,285.092957,178.329105,14.297156,188.089521,1.078684,47.798322,48.528383,162.744900,197.636875,160.383200,187.727123,92.285370,176.241670,0.080769,79.559853,95.687462,98.373513,187.808100,19.935794,83.870747,0.659674,799497.989376,0.837454,9.885742,23.937993,4.005752,0.073705,0.064809,150.555612,101.234317,72.645431,32.000000,32.000000,32.000000,32.000000,32.000000,71.555081,65.989666,102.623012,50.126582,43.026716,43.468354,46.303797,78.917195,34.544304,34.900000,71.116279,178.329105,86.712285,0.638195,178.703195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708926,49.862980,199.215492,164.318635,191.565261,285.154879,178.752022,14.293160,188.105954,1.096814,47.987974,48.425300,162.753584,197.535219,160.393036,187.687109,92.246190,176.139567,0.080770,79.556596,95.656255,97.969133,187.900368,19.938652,83.851310,0.659333,799349.889602,0.836704,9.827493,23.983822,4.002960,0.072937,0.069153,150.603880,101.253564,72.644291,32.000000,32.000000,32.000000,32.000000,32.000000,71.572951,65.954288,102.621847,50.126582,43.028159,43.468354,46.303797,78.956369,34.544304,34.900000,71.074379,178.752022,86.987122,0.636267,178.833014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608579,49.885246,199.237377,164.360696,191.576162,285.156124,178.540775,14.293160,188.023909,1.098886,48.039508,48.431635,162.772695,197.618975,160.383609,187.786200,92.244482,176.261998,0.080770,79.538231,95.678595,98.085115,187.655793,19.942361,83.832594,0.658143,799830.468894,0.837068,9.837828,23.959470,4.001897,0.073099,0.064052,150.634939,101.270686,72.642979,32.000000,32.000000,32.000000,32.000000,32.000000,71.572926,65.957182,102.638943,50.126582,43.000598,43.468354,46.303797,78.946108,34.544304,34.900000,71.050800,178.540775,86.829681,0.636576,178.787262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764140,49.900364,199.203123,164.360415,191.557804,285.198072,178.402826,14.299725,188.107125,1.123244,47.930651,48.537124,162.777569,197.489763,160.392259,187.713557,92.245605,176.158048,0.080771,79.550888,95.683311,98.085472,187.634131,19.946045,83.760004,0.660339,800562.504356,0.836772,9.896600,23.957985,4.007640,0.072656,0.067244,150.618143,101.223364,72.632214,32.000000,32.000000,32.000000,32.000000,32.000000,71.635875,65.969270,102.663631,50.126582,42.964164,43.468354,46.303797,78.968671,34.544304,34.900000,71.036955,178.402826,86.943561,0.636534,178.710591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694103,49.879198,199.256100,164.337422,191.591634,285.092389,178.362216,14.294302,188.114124,1.129260,47.881059,48.507336,162.758277,197.503644,160.382318,187.758005,92.226535,176.326966,0.080770,79.549807,95.681641,98.136243,187.647145,19.949220,83.809732,0.661240,800803.598271,0.839743,10.022970,24.008451,4.016188,0.073212,0.067654,150.592252,101.268127,72.635756,32.000000,32.000000,32.000000,32.000000,32.000000,71.639013,65.950332,102.652373,50.126582,42.960172,43.468354,46.303797,78.930045,34.544304,34.900000,70.986524,178.362216,86.714755,0.638416,178.580811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750782,49.894317,199.269130,164.325365,191.551498,285.103332,178.270341,14.298726,188.046472,1.154684,47.897381,48.647395,162.776976,197.488110,160.401821,187.678006,92.250211,176.265767,0.080772,79.558610,95.711504,98.289648,187.683711,19.952571,83.802285,0.660191,800555.526035,0.837433,9.876771,23.965932,4.002945,0.066919,0.063496,150.594365,101.179489,72.666620,32.000000,32.000000,32.000000,32.000000,32.000000,71.673734,65.986956,102.720536,50.126582,42.956857,43.468354,46.303797,78.923581,34.544304,34.900000,70.958700,178.270341,86.947113,0.636017,178.688561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759490,49.917407,199.083738,164.339946,191.651584,285.224664,178.356769,14.296157,188.039817,1.154071,47.778814,48.605841,162.751721,197.629169,160.397940,187.558582,92.241269,176.203289,0.080774,79.552109,95.730280,98.176487,187.775775,19.955595,83.771453,0.660782,800809.175465,0.839032,9.928186,24.052263,4.009653,0.063334,0.058322,150.572291,101.168634,72.662374,32.000000,32.000000,32.000000,32.000000,32.000000,71.669461,66.008503,102.732078,50.126582,42.869689,43.468354,46.303797,78.890940,34.544304,34.900000,70.938736,178.356769,86.592995,0.638645,178.560945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744659,49.892667,199.230213,164.321719,191.773933,285.248964,178.153671,14.295586,188.091383,1.157373,47.848945,48.599748,162.766884,197.657062,160.407878,187.751630,92.250439,176.243366,0.080775,79.527331,95.666072,98.319179,187.724951,19.959057,83.777980,0.659864,800517.741887,0.838263,9.884560,24.004223,4.005347,0.064015,0.059059,150.548242,101.198529,72.635852,32.000000,32.000000,32.000000,32.000000,32.000000,71.681644,66.033274,102.731551,50.126582,42.948685,43.468354,46.303797,78.963335,34.544304,34.900000,70.938244,178.153671,86.757451,0.635997,178.580654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745060,49.918781,199.164616,164.294520,192.027555,285.319108,178.066244,14.292447,188.109000,1.159458,47.970771,48.597583,162.734955,197.532870,160.411224,187.690144,92.273418,176.266344,0.080776,79.505356,95.678424,98.038172,187.778754,19.962150,83.816061,0.660031,801013.821251,0.838186,9.898628,23.988287,4.000920,0.064243,0.058836,150.545142,101.226886,72.671082,32.000000,32.000000,32.000000,32.000000,32.000000,71.659651,66.077838,102.682733,50.126582,42.934856,43.468354,46.303797,78.918620,34.544304,34.900000,70.912756,178.066244,86.551598,0.638525,178.583722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664297,49.989426,199.199891,164.296763,192.162501,285.283024,178.445135,14.290592,188.053210,1.154341,47.938872,48.604662,162.737166,197.634073,160.407046,187.703772,92.251841,176.176829,0.080776,79.538187,95.712718,98.363681,187.816710,19.965345,83.834434,0.660608,801449.802088,0.839897,9.889254,23.995076,4.005057,0.067430,0.060138,150.515754,101.205922,72.646699,32.000000,32.000000,32.000000,32.000000,32.000000,71.641385,66.087382,102.653810,50.126582,42.930748,43.468354,46.303797,78.888154,34.544304,34.900000,70.970451,178.445135,86.597846,0.637921,178.596193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770160,49.961113,199.166342,164.330973,192.261873,285.202635,178.555325,14.299582,188.087207,1.146954,48.175038,48.546240,162.769450,197.682978,160.409699,187.748128,92.267646,176.297803,0.080778,79.552626,95.702744,98.236270,187.789479,19.967943,83.815249,0.661778,802492.014277,0.841474,9.914952,23.981247,4.003706,0.074247,0.066813,150.528705,101.201156,72.674264,32.000000,32.000000,32.000000,32.000000,32.000000,71.667912,66.087821,102.571118,50.126582,42.885694,43.468354,46.303797,78.961884,34.544304,34.900000,70.932507,178.555325,86.793962,0.640862,178.756971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783749,49.979530,199.324995,164.359855,192.321671,285.245895,178.414648,14.293731,188.059946,1.147308,47.997784,48.557283,162.765107,197.645883,160.395187,187.729728,92.242624,176.222574,0.080778,79.550026,95.697981,98.286940,187.908607,19.969952,83.745796,0.662641,803413.434847,0.841960,10.069325,23.967177,4.010927,0.074763,0.066543,150.550395,101.239627,72.656522,32.000000,32.000000,32.000000,32.000000,32.000000,71.639512,66.077575,102.502412,50.126582,42.891157,43.468354,46.303797,78.986040,34.544304,34.900000,70.941626,178.414648,86.831574,0.641496,178.618459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701461,49.922080,199.195781,164.374716,192.417265,285.355983,178.334655,14.292875,188.190657,1.141507,47.905274,48.440934,162.787520,197.720276,160.431205,187.668570,92.269474,176.230696,0.080778,79.522542,95.684129,98.064900,187.929288,19.971584,83.775095,0.662604,803566.435283,0.839822,9.931283,23.999541,4.001722,0.072198,0.066047,150.590433,101.279019,72.684759,32.000000,32.000000,32.000000,32.000000,32.000000,71.661354,66.102897,102.498980,50.126582,42.863816,43.468354,46.303797,78.898474,34.544304,34.900000,70.931904,178.334655,86.915433,0.639864,178.657719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735800,49.914658,199.282802,164.377801,192.468299,285.386625,178.773011,14.306004,188.075160,1.139320,47.966259,48.529596,162.794606,197.673369,160.437558,187.718695,92.250512,176.303898,0.080778,79.521840,95.715807,98.156603,187.802590,19.973940,83.815411,0.663597,803932.817587,0.840535,9.935627,23.994611,4.003816,0.073279,0.068908,150.604902,101.233026,72.669340,32.000000,32.000000,32.000000,32.000000,32.000000,71.657166,66.095346,102.480632,50.126582,42.885925,43.468354,46.303797,78.933177,34.544304,34.900000,70.861118,178.773011,86.996011,0.640015,178.775579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703546,49.953416,199.106811,164.389858,192.440094,285.398615,178.325582,14.292304,188.046424,1.141138,48.097458,48.509399,162.786608,197.592108,160.410728,187.624484,92.253354,176.178052,0.080778,79.542568,95.719024,98.214943,187.902286,19.973964,83.773329,0.664336,804199.551403,0.842741,9.963437,23.970996,4.007846,0.073488,0.068705,150.609472,101.254253,72.652336,32.000000,32.000000,32.000000,32.000000,32.000000,71.645439,66.050191,102.477047,50.126582,42.822508,43.468354,46.303797,78.953087,34.544304,34.900000,70.870412,178.325582,86.910258,0.640333,178.694855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693748,49.963862,199.168313,164.370510,192.498818,285.335873,178.426981,14.290734,188.020829,1.129066,48.052221,48.572479,162.790675,197.626200,160.420073,187.747919,92.215390,176.131428,0.080779,79.521359,95.735482,98.140844,187.933348,19.973054,83.821073,0.663924,804419.665946,0.840235,9.920422,24.019102,4.006828,0.072776,0.068731,150.620142,101.212663,72.664217,32.000000,32.000000,32.000000,32.000000,32.000000,71.664423,66.028863,102.483081,50.126582,42.794724,43.468354,46.303797,78.935127,34.544304,34.900000,70.868793,178.426981,86.761958,0.639651,178.593557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736089,49.986403,199.244765,164.354527,192.473902,285.409637,178.398188,14.295016,188.158966,1.124309,48.190624,48.553857,162.778176,197.567174,160.416568,187.683423,92.227962,176.281646,0.080779,79.544277,95.748736,98.072268,188.009255,19.973174,83.816529,0.663878,804427.147468,0.842918,9.992612,23.966151,4.005887,0.068775,0.064925,150.639928,101.189083,72.687833,32.000000,32.000000,32.000000,32.000000,32.000000,71.683341,65.999129,102.465931,50.126582,42.785746,43.468354,46.303797,78.960963,34.544304,34.900000,70.851965,178.398188,86.890695,0.639916,178.754454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761928,50.013891,199.289081,164.367706,192.472781,285.530043,178.720931,14.296300,188.164826,1.109374,48.028154,48.550106,162.794385,197.634547,160.394826,187.733275,92.220698,176.299091,0.080777,79.550557,95.671053,98.358935,187.882787,19.972825,83.834073,0.664269,804849.297346,0.842905,10.013217,23.985542,4.007915,0.064259,0.059032,150.634623,101.145062,72.658588,32.000000,32.000000,32.000000,32.000000,32.000000,71.658165,65.967112,102.430367,50.126582,42.826591,43.468354,46.303797,78.984941,34.544304,34.900000,70.874566,178.720931,86.755521,0.641753,178.617357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723148,50.018014,199.231969,164.370790,192.508353,285.584734,178.523722,14.296728,188.006557,1.114842,48.160458,48.557194,162.782377,197.615017,160.398961,187.641131,92.218947,176.199942,0.080776,79.540660,95.723787,98.180325,187.835083,19.972580,83.735789,0.664173,804703.635399,0.842189,9.991868,24.032794,4.006040,0.066486,0.060608,150.612849,101.142528,72.656426,32.000000,32.000000,32.000000,32.000000,32.000000,71.651122,65.974197,102.409448,50.126582,42.777079,43.468354,46.303797,78.972259,34.544304,34.900000,70.908742,178.523722,86.772795,0.640675,178.596586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725537,50.010867,199.159558,164.348919,192.424827,285.532493,178.507471,14.295872,188.057020,1.114401,48.060954,48.481129,162.792308,197.602219,160.428482,187.655758,92.228586,176.243651,0.080778,79.532016,95.708504,98.213120,187.827048,19.972967,83.808939,0.663104,804761.635280,0.840243,9.992587,24.047002,4.004850,0.069785,0.062619,150.626082,101.188900,72.674054,32.000000,32.000000,32.000000,32.000000,32.000000,71.635165,66.098629,102.469745,50.126582,42.819327,43.468354,46.303797,78.968069,34.544304,34.900000,70.938063,178.507471,86.714232,0.640774,178.636830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745672,50.007569,199.307453,164.334057,192.444938,285.525761,178.659501,14.302008,188.043543,1.089306,48.076138,48.599672,162.793533,197.599686,160.412405,187.671347,92.204685,176.380380,0.080780,79.543592,95.728482,98.359252,187.784889,19.973474,83.795506,0.664550,804975.407454,0.842064,10.036892,24.009275,4.006825,0.071666,0.062486,150.601350,101.186051,72.662472,32.000000,32.000000,32.000000,32.000000,32.000000,71.633619,66.148346,102.477693,50.126582,42.728975,43.468354,46.303797,78.969406,34.544304,34.900000,70.914957,178.659501,86.868969,0.641291,178.623101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763567,49.984203,199.256074,164.344713,192.394343,285.491307,178.303843,14.291448,188.120749,1.070545,47.883467,48.575304,162.786837,197.518130,160.419610,187.699087,92.207812,176.202988,0.080779,79.556901,95.699139,98.288577,187.785423,19.972852,83.793090,0.663316,804570.718941,0.841714,10.027268,24.017043,4.005177,0.070600,0.063241,150.550734,101.047830,72.667867,32.000000,32.000000,32.000000,32.000000,32.000000,71.613803,66.220104,102.509564,50.126582,42.746183,43.468354,46.303797,78.978689,34.544304,34.900000,70.889050,178.303843,86.717459,0.641092,178.497727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728272,49.944345,199.210078,164.339385,192.300981,285.583441,178.260379,14.294017,188.060068,1.059561,47.863678,48.602401,162.805160,197.772456,160.411274,187.610224,92.226912,176.206209,0.080779,79.561053,95.718061,98.178430,187.706086,19.972067,83.812076,0.663485,804711.170673,0.840700,10.003105,24.095370,4.006529,0.069231,0.062930,150.545889,101.071149,72.689371,32.000000,32.000000,32.000000,32.000000,32.000000,71.607525,66.240044,102.558025,50.126582,42.702413,43.468354,46.303797,78.964700,34.544304,34.900000,70.856189,178.260379,86.730639,0.640011,178.519245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693692,49.929776,199.204436,164.336300,192.326644,285.578436,178.368555,14.307431,187.991273,1.046943,48.025101,48.516079,162.792047,197.648131,160.401887,187.682637,92.230314,176.293408,0.080777,79.548801,95.678176,98.163748,187.697148,19.971433,83.771544,0.663165,804401.263592,0.841764,9.961202,24.021624,4.004055,0.070842,0.063053,150.533513,101.062107,72.677023,32.000000,32.000000,32.000000,32.000000,32.000000,71.600917,66.252567,102.578175,50.126582,42.603313,43.468354,46.303797,78.956365,34.544304,34.900000,70.828479,178.368555,86.883213,0.640802,178.562282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696517,49.956990,199.194918,164.349199,192.399106,285.517934,178.343979,14.289307,187.993742,1.031124,48.047322,48.438990,162.780201,197.535128,160.400165,187.720252,92.237394,176.208356,0.080778,79.538735,95.718832,98.257686,187.797967,19.970972,83.742965,0.662828,803888.392687,0.842130,9.957913,24.003807,4.005972,0.068788,0.061792,150.534466,101.107550,72.664768,32.000000,32.000000,32.000000,32.000000,32.000000,71.617245,66.241907,102.597564,50.126582,42.619340,43.468354,46.303797,78.998479,34.544304,34.900000,70.794925,178.343979,86.964259,0.640524,178.719521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778471,49.985028,199.293487,164.339665,192.396598,285.424329,178.363827,14.296157,188.151118,1.019572,47.950123,48.593171,162.789125,197.607085,160.407609,187.699395,92.254502,176.237080,0.080777,79.552485,95.777029,98.350787,187.892433,19.971383,83.707806,0.663535,803993.305489,0.842348,9.979189,24.035123,4.008646,0.069866,0.065689,150.586623,101.221767,72.671381,32.000000,32.000000,32.000000,32.000000,32.000000,71.632895,66.223896,102.668031,50.126582,42.591172,43.468354,46.303797,78.946009,34.544304,34.900000,70.841321,178.363827,86.555690,0.639770,178.366020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783078,49.986952,199.084059,164.299007,192.324309,285.373315,178.358751,14.297584,188.002346,1.037233,48.049744,48.587451,162.776154,197.690468,160.396106,187.736678,92.251027,176.217776,0.080777,79.540748,95.747155,98.326404,188.096993,19.970563,83.750196,0.663952,804333.115509,0.842792,10.003474,23.994181,4.008227,0.073283,0.068907,150.598930,101.239541,72.652332,32.000000,32.000000,32.000000,32.000000,32.000000,71.640939,66.206567,102.672189,50.126582,42.625076,43.468354,46.303797,78.956808,34.544304,34.900000,70.835168,178.358751,86.525508,0.639358,178.413423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774094,50.035882,199.352116,164.289753,192.267558,285.343675,178.769534,14.299582,188.154053,1.050629,48.050635,48.595621,162.762986,197.625396,160.408484,187.780235,92.277752,176.328002,0.080775,79.569682,95.796055,98.388844,187.942032,19.970236,83.773473,0.663801,804223.989537,0.841214,9.946592,23.988509,4.003608,0.071883,0.065638,150.648344,101.299623,72.672926,32.000000,32.000000,32.000000,32.000000,32.000000,71.625989,66.235702,102.727779,50.126582,42.645211,43.468354,46.303797,78.959466,34.544304,34.900000,70.883535,178.769534,86.441756,0.641960,178.325737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764512,50.029285,199.304238,164.284986,192.169854,285.280339,178.593814,14.297442,188.063002,1.047494,48.115976,48.596242,162.756253,197.706030,160.402861,187.778095,92.276707,176.404544,0.080773,79.562848,95.732546,98.160293,187.703801,19.969658,83.765918,0.662572,803933.016893,0.840840,9.943744,23.984298,3.999031,0.071540,0.066778,150.629891,101.272572,72.691588,32.000000,32.000000,32.000000,32.000000,32.000000,71.605303,66.249895,102.727945,50.126582,42.666117,43.468354,46.303797,78.971648,34.544304,34.900000,70.886345,178.593814,86.872953,0.641320,178.703038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750438,49.978706,199.379588,164.298446,192.167261,285.359491,178.869437,14.292875,188.174803,1.053527,47.963008,48.579980,162.774698,197.790126,160.404051,187.860722,92.244980,176.348883,0.080772,79.550453,95.742367,98.506287,187.898288,19.969909,83.825563,0.663091,803736.368949,0.838943,10.001978,24.001457,4.005138,0.072514,0.067095,150.633508,101.205133,72.678479,32.000000,32.000000,32.000000,32.000000,32.000000,71.542418,66.313315,102.739342,50.126582,42.637974,43.468354,46.303797,78.950441,34.544304,34.900000,70.887588,178.869437,86.722634,0.642623,178.634548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748402,50.000422,199.407493,164.316111,192.183948,285.477873,178.476357,14.301723,188.119910,1.043768,48.260895,48.554391,162.764076,197.610033,160.389638,187.724518,92.244172,176.278069,0.080770,79.558627,95.677887,98.012326,187.711345,19.970878,83.817846,0.663214,803329.416778,0.839505,10.005306,24.032964,4.004947,0.073849,0.069827,150.622114,101.209136,72.675153,32.000000,32.000000,32.000000,32.000000,32.000000,71.493413,66.328605,102.732949,50.126582,42.594280,43.468354,46.303797,78.978556,34.544304,34.900000,70.841015,178.476357,86.952504,0.639494,178.751267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759249,50.026261,199.305729,164.345834,192.197391,285.508694,178.782681,14.298441,188.277287,1.029994,48.093239,48.537139,162.775594,197.744326,160.399307,187.830432,92.201214,176.358692,0.080768,79.548038,95.727046,98.270740,187.840222,19.971253,83.876048,0.662048,803324.560940,0.838345,9.969305,24.042540,4.007595,0.066387,0.059736,150.573402,101.217840,72.686739,32.000000,32.000000,32.000000,32.000000,32.000000,71.481277,66.359320,102.716462,50.126582,42.615046,43.468354,46.303797,78.976418,34.544304,34.900000,70.888887,178.782681,86.965431,0.639932,178.673258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764545,49.987502,199.451005,164.352003,192.239689,285.446164,178.256235,14.299868,188.217098,1.024653,48.046071,48.606465,162.785763,197.735284,160.426434,187.958330,92.224474,176.327471,0.080769,79.546964,95.726859,98.242763,187.935465,19.971549,83.812833,0.663257,803452.648059,0.840353,9.993129,24.015160,4.008320,0.072370,0.063646,150.564488,101.240069,72.706118,32.000000,32.000000,32.000000,32.000000,32.000000,71.499132,66.356447,102.713478,50.126582,42.629568,43.468354,46.303797,78.981484,34.544304,34.900000,70.869639,178.256235,87.034885,0.639347,178.739190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815529,49.956440,199.372073,164.329290,192.376402,285.520532,178.270270,14.291876,188.238362,1.018644,47.877636,48.585966,162.745487,197.702754,160.392065,187.878791,92.175153,176.305604,0.080769,79.543970,95.713246,98.341116,187.872978,19.972615,83.901417,0.661843,803717.495872,0.838830,10.007733,24.090210,4.005401,0.073015,0.065724,150.483208,101.226063,72.666354,32.000000,32.000000,32.000000,32.000000,32.000000,71.472060,66.296701,102.635153,50.126582,42.589198,43.468354,46.303797,78.927180,34.544304,34.900000,70.852117,178.270270,86.830816,0.638331,178.745209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769676,49.961113,199.413311,164.330973,192.283758,285.659601,178.854782,14.294017,188.300321,1.022439,48.107351,48.496654,162.770747,197.712747,160.397080,187.919721,92.182758,176.433440,0.080769,79.569444,95.744408,98.524417,187.841345,19.974896,83.860289,0.663019,803705.237546,0.841302,9.963489,24.054523,4.007894,0.067541,0.060504,150.454267,101.238796,72.686108,32.000000,32.000000,32.000000,32.000000,32.000000,71.499121,66.281002,102.622688,50.126582,42.628636,43.468354,46.303797,78.965602,34.544304,34.900000,70.814751,178.854782,87.204803,0.638474,178.982778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764066,50.028185,199.281056,164.369388,192.431482,285.688284,178.276578,14.290734,188.216464,1.036425,47.970604,48.606754,162.766404,197.793057,160.388586,187.772854,92.173803,176.390001,0.080770,79.575158,95.713110,98.160936,187.771494,19.975793,83.853798,0.661838,804310.173060,0.840805,9.879640,24.095141,4.002207,0.072496,0.065745,150.399889,101.251145,72.697021,32.000000,32.000000,32.000000,32.000000,32.000000,71.466988,66.300350,102.561878,50.126582,42.673422,43.468354,46.303797,78.949703,34.544304,34.900000,70.872683,178.276578,86.757433,0.639510,178.688679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751009,50.065295,199.238400,164.401635,192.495640,285.670488,178.457876,14.293446,188.186978,1.050203,48.135733,48.591922,162.777348,197.604047,160.414985,187.807835,92.189661,176.344883,0.080771,79.552697,95.661534,98.128036,187.867043,19.976562,83.875092,0.661729,803970.863492,0.838521,9.931785,24.138409,4.006723,0.064247,0.059756,150.395415,101.254436,72.683773,32.000000,32.000000,32.000000,32.000000,32.000000,71.477000,66.276665,102.492419,50.126582,42.694753,43.468354,46.303797,79.000741,34.544304,34.900000,70.862390,178.457876,86.953748,0.636350,178.869402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756750,50.055124,199.492316,164.401916,192.513141,285.620979,178.525983,14.291876,188.212049,1.032405,48.039489,48.618454,162.825511,197.716332,160.426792,187.820282,92.188672,176.411384,0.080772,79.528886,95.695398,98.103597,187.944931,19.976863,83.858991,0.663021,804795.451254,0.842150,10.004667,24.130081,4.004517,0.074768,0.067405,150.417659,101.254258,72.702251,32.000000,32.000000,32.000000,32.000000,32.000000,71.503254,66.228060,102.479849,50.126582,42.605924,43.468354,46.303797,78.961252,34.544304,34.900000,70.928928,178.525983,86.781107,0.640831,178.697019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782459,50.011142,199.314737,164.364341,192.738945,285.636548,178.349113,14.296015,188.162253,1.042744,48.059032,48.531140,162.766577,197.725705,160.386127,187.853104,92.177829,176.334392,0.080771,79.524589,95.655019,98.134199,187.828332,19.977273,83.851148,0.663221,805114.519696,0.841907,10.055302,24.096266,4.004711,0.070173,0.065736,150.407091,101.215903,72.689967,32.000000,32.000000,32.000000,32.000000,32.000000,71.531381,66.176336,102.467130,50.126582,42.606613,43.468354,46.303797,78.974764,34.544304,34.900000,70.889903,178.349113,87.084901,0.639740,178.807837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769853,50.021588,199.296442,164.372192,192.642503,285.640903,178.392825,14.287309,188.187216,1.053478,48.020347,48.550861,162.782751,197.702441,160.395198,187.647195,92.208793,176.341358,0.080770,79.506835,95.677682,98.322500,187.728748,19.977121,83.808884,0.664177,805160.267399,0.841531,10.039184,24.123720,4.009352,0.069612,0.062783,150.422508,101.250161,72.689017,32.000000,32.000000,32.000000,32.000000,32.000000,71.559592,66.149288,102.472560,50.126582,42.625961,43.468354,46.303797,78.966914,34.544304,34.900000,70.900475,178.392825,86.643012,0.641812,178.660355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787888,50.011142,199.189465,164.363780,192.647609,285.788532,178.463539,14.297870,188.135833,1.070179,48.000467,48.568244,162.779852,197.561194,160.391162,187.755543,92.197077,176.304742,0.080771,79.520510,95.711734,98.256937,187.688403,19.976938,83.848407,0.664337,805998.034952,0.842766,9.968577,24.103924,4.003714,0.073518,0.066139,150.433153,101.273385,72.674599,32.000000,32.000000,32.000000,32.000000,32.000000,71.570473,66.062276,102.491356,50.126582,42.560606,43.468354,46.303797,78.988274,34.544304,34.900000,70.909966,178.463539,87.079943,0.639668,178.767632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771126,50.034508,199.377893,164.355088,192.680905,285.829634,178.396638,14.295729,188.260357,1.054283,47.723993,48.644073,162.771660,197.600277,160.402510,187.782575,92.236216,176.401362,0.080771,79.508282,95.680819,98.065957,187.970811,19.977574,83.882665,0.663811,805524.330645,0.842400,9.992076,24.075732,4.004361,0.072451,0.068337,150.446375,101.194454,72.703694,32.000000,32.000000,32.000000,32.000000,32.000000,71.581724,66.057759,102.546039,50.126582,42.537061,43.468354,46.303797,78.969397,34.544304,34.900000,70.926861,178.396638,86.935249,0.642097,178.677742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757863,50.016915,199.311400,164.329851,192.699876,285.922546,178.733028,14.291448,188.240059,1.057066,47.900623,48.582614,162.767039,197.878180,160.409915,187.856198,92.230668,176.296198,0.080772,79.504603,95.701355,98.139107,187.787871,19.977803,83.897738,0.662996,805537.322919,0.841725,9.962955,24.072873,4.000761,0.073476,0.065168,150.446100,101.112500,72.716416,32.000000,32.000000,32.000000,32.000000,32.000000,71.584078,66.046788,102.528563,50.126582,42.591483,43.468354,46.303797,78.960969,34.544304,34.900000,70.917421,178.733028,87.062976,0.638393,178.880142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704242,50.019664,199.180472,164.344993,192.661546,285.990984,178.661610,14.301295,188.230456,1.049484,48.125362,48.488663,162.736750,197.726405,160.379542,187.812099,92.195924,176.376728,0.080773,79.510892,95.622879,98.308715,187.783686,19.978942,83.830232,0.663938,805617.752057,0.842556,10.003678,24.072188,4.005895,0.074605,0.068979,150.459420,101.091307,72.690219,32.000000,32.000000,32.000000,32.000000,32.000000,71.582116,66.014380,102.466633,50.126582,42.601016,43.468354,46.303797,78.957922,34.544304,34.900000,70.907752,178.661610,87.035227,0.640625,178.757443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785498,50.083713,199.259639,164.367986,192.670415,285.950610,178.186051,14.291448,188.213255,1.060629,47.998446,48.575142,162.781238,197.712632,160.402333,187.795081,92.239618,176.352516,0.080773,79.531279,95.715028,98.248065,187.833229,19.979138,83.815592,0.663478,805688.197940,0.841261,9.999823,24.035881,4.005626,0.064060,0.059805,150.481100,101.189016,72.704424,32.000000,32.000000,32.000000,32.000000,32.000000,71.604722,66.083410,102.472659,50.126582,42.554015,43.468354,46.303797,78.974254,34.544304,34.900000,70.927257,178.186051,86.851605,0.639357,178.653942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764836,50.035882,199.458329,164.366304,192.745080,285.938001,178.467240,14.294159,188.227734,1.052845,47.931578,48.572655,162.770063,197.717961,160.385860,187.785080,92.225064,176.458232,0.080770,79.538592,95.714627,98.258291,187.926657,19.980158,83.830413,0.663440,805733.021149,0.842443,10.058138,24.102677,4.007313,0.073821,0.065322,150.434377,101.146983,72.665499,32.000000,32.000000,32.000000,32.000000,32.000000,71.594870,66.102675,102.443478,50.126582,42.510796,43.468354,46.303797,78.949109,34.544304,34.900000,70.963495,178.467240,87.001799,0.639009,178.703038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747831,50.006194,199.320498,164.337702,192.812764,285.889266,178.463680,14.291448,188.205900,1.056487,47.974818,48.537294,162.775494,197.716885,160.430807,187.823602,92.242113,176.312849,0.080771,79.536411,95.717899,98.247902,187.944830,19.981730,83.838328,0.663483,805664.710419,0.843352,10.037999,24.049347,4.002363,0.071294,0.067434,150.439380,101.169469,72.688148,32.000000,32.000000,32.000000,32.000000,32.000000,71.629442,66.135805,102.505903,50.126582,42.558823,43.468354,46.303797,78.982863,34.544304,34.900000,70.977910,178.463680,86.760606,0.640290,178.657404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732248,50.001796,199.172441,164.354527,192.781275,286.083780,178.498960,14.301009,188.298814,1.044994,48.071106,48.564723,162.748208,197.686696,160.401942,187.956538,92.234242,176.335469,0.080773,79.551518,95.702894,98.348125,187.984086,19.982574,83.919122,0.664438,805940.482433,0.842625,10.011567,24.105968,4.008017,0.073816,0.064559,150.446800,101.207711,72.684149,32.000000,32.000000,32.000000,32.000000,32.000000,71.635353,66.143422,102.534096,50.126582,42.565520,43.468354,46.303797,78.962561,34.544304,34.900000,70.950496,178.498960,86.635295,0.640218,178.552487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823744,49.999597,199.417574,164.362378,192.704841,286.194846,178.615874,14.293731,188.286470,1.040007,47.953419,48.639476,162.774967,197.880136,160.409964,187.972566,92.259269,176.428911,0.080775,79.561325,95.721278,98.417297,187.791133,19.983596,83.818657,0.664489,806105.011224,0.843187,9.999494,24.031065,4.006617,0.072039,0.066515,150.488168,101.228487,72.680607,32.000000,32.000000,32.000000,32.000000,32.000000,71.630103,66.148559,102.546448,50.126582,42.568574,43.468354,46.303797,78.981094,34.544304,34.900000,70.946732,178.615874,86.631202,0.642108,178.541944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829028,49.994924,199.446432,164.358172,192.773220,286.105325,178.344001,14.292590,188.301835,1.054092,47.839368,48.766173,162.791573,197.771356,160.416459,187.961646,92.253824,176.427932,0.080775,79.560966,95.763542,98.550924,188.061977,19.983735,83.813428,0.662891,806011.649277,0.843166,10.011241,24.047939,4.004895,0.073118,0.069891,150.497106,101.211488,72.683564,32.000000,32.000000,32.000000,32.000000,32.000000,71.623172,66.113654,102.537068,50.126582,42.567620,43.468354,46.303797,78.973827,34.544304,34.900000,70.939445,178.344001,86.870952,0.642109,178.667200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842964,49.962213,199.378126,164.302932,192.833617,286.119222,178.669810,14.298298,188.327810,1.078369,47.986254,48.655251,162.730779,197.844788,160.410423,187.941603,92.264761,176.541543,0.080777,79.573769,95.675455,98.290036,187.984474,19.984304,83.896116,0.662911,805478.855424,0.840558,9.914294,24.060097,4.002461,0.068977,0.061432,150.517638,101.103424,72.666394,32.000000,32.000000,32.000000,32.000000,32.000000,71.594577,66.079451,102.573461,50.126582,42.488868,43.468354,46.303797,78.948741,34.544304,34.900000,70.900291,178.669810,86.794792,0.641389,178.736633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813369,49.990526,199.405510,164.319196,192.693991,286.240695,178.358950,14.292732,188.342837,1.086404,47.935360,48.637503,162.742745,197.816812,160.395335,187.984442,92.256572,176.345965,0.080779,79.583615,95.699783,98.365495,188.065220,19.984913,83.862218,0.663149,805765.357942,0.842028,9.904154,24.065153,4.002615,0.074308,0.065309,150.527416,100.983613,72.674187,32.000000,32.000000,32.000000,32.000000,32.000000,71.551459,66.050225,102.600137,50.126582,42.523271,43.468354,46.303797,78.965681,34.544304,34.900000,70.890333,178.358950,86.834224,0.639809,178.624831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886924,50.022413,199.677936,164.337422,192.648446,286.260640,178.461616,14.297870,188.373144,1.092410,47.795084,48.652062,162.751217,197.933841,160.418502,188.063735,92.264490,176.435335,0.080779,79.606854,95.696814,98.244849,187.963815,19.985344,83.940236,0.662983,805881.620468,0.840418,9.857023,24.099407,4.000126,0.073963,0.068881,150.546250,101.031492,72.679261,32.000000,32.000000,32.000000,32.000000,32.000000,71.528920,66.037127,102.621953,50.126582,42.572685,43.468354,46.303797,78.958589,34.544304,34.900000,70.947800,178.461616,86.916010,0.640842,178.751425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821031,49.970459,199.570881,164.337702,192.640851,286.268801,178.290659,14.295444,188.407328,1.085347,47.808918,48.616011,162.753331,197.955626,160.408208,188.044848,92.286595,176.640877,0.080778,79.604421,95.659839,98.405125,188.227827,19.986087,83.929183,0.662667,805431.195485,0.841895,9.915960,24.029787,4.003052,0.066571,0.060025,150.523719,101.041774,72.670751,32.000000,32.000000,32.000000,32.000000,32.000000,71.518414,66.012794,102.623824,50.126582,42.611469,43.468354,46.303797,78.959862,34.544304,34.900000,70.871947,178.290659,87.269695,0.639987,178.812754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800804,50.032034,199.541587,164.353405,192.635138,286.127961,178.289169,14.297870,188.423320,1.084706,48.166256,48.507980,162.783404,197.982917,160.425573,188.128600,92.301703,176.615879,0.080778,79.590759,95.748899,98.413922,188.226500,19.986726,84.011330,0.662323,805198.605091,0.839909,9.871762,24.057432,4.002611,0.074118,0.066992,150.476000,101.025108,72.669493,32.000000,32.000000,32.000000,32.000000,32.000000,71.506468,66.058720,102.649550,50.126582,42.721635,43.468354,46.303797,78.945972,34.544304,34.900000,70.883356,178.289169,86.968298,0.639646,178.736200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920902,50.032034,199.584208,164.353405,192.493216,286.137053,178.157448,14.294017,188.473401,1.064849,47.924136,48.740148,162.776395,197.961724,160.433592,188.118880,92.308107,176.562564,0.080777,79.598069,95.743228,98.455645,188.212858,19.988564,83.971699,0.662187,805048.128332,0.841794,9.887964,24.117066,4.005756,0.071887,0.067901,150.458087,101.033051,72.668538,32.000000,32.000000,32.000000,32.000000,32.000000,71.486304,66.073443,102.664273,50.126582,42.723751,43.468354,46.303797,78.899571,34.544304,34.900000,70.951880,178.157448,87.229451,0.636840,178.849379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
