OSU 80 Ton Compressor Load Stand
49.812976,50.007294,199.764607,164.336581,192.463107,286.189371,178.101163,14.295158,188.582248,1.057937,48.001588,48.789859,162.788442,198.156877,160.446425,188.228403,92.303260,176.756819,0.080777,79.637227,95.798498,98.344234,188.160320,19.990862,83.980660,0.661906,805149.879573,0.842300,9.970474,24.092020,4.006794,0.068614,0.064392,150.447835,100.995420,72.699042,32.000000,32.000000,32.000000,32.000000,32.000000,71.456941,66.082662,102.677066,50.126582,42.786110,43.468354,46.303797,78.897662,34.544304,34.900000,70.934039,178.101163,86.882023,0.639401,178.764249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873067,50.025161,199.748960,164.346115,192.388856,286.148084,178.421523,14.297584,188.646780,1.072123,48.102257,48.787899,162.769530,198.286900,160.421818,188.201981,92.300792,176.812788,0.080778,79.639957,95.739586,98.386846,188.334879,19.993301,84.029288,0.660508,804375.320212,0.840053,9.846265,24.064420,3.998009,0.074920,0.066054,150.436778,100.984967,72.693278,32.000000,32.000000,32.000000,32.000000,32.000000,71.407890,66.052475,102.630665,50.126582,42.816270,43.468354,46.303797,78.941317,34.544304,34.900000,70.913907,178.421523,86.988979,0.635840,178.868734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926244,49.972383,199.839355,164.357331,192.379083,286.169680,178.110278,14.296015,188.639817,1.047139,47.733064,48.737923,162.777747,198.094753,160.435700,188.322319,92.326943,176.780203,0.080778,79.658608,95.769498,98.718195,188.465141,19.996448,84.082243,0.662072,804350.253685,0.842150,9.933136,24.146478,4.010293,0.074359,0.070458,150.437421,101.023681,72.683941,32.000000,32.000000,32.000000,32.000000,32.000000,71.413649,66.019081,102.648126,50.126582,42.848359,43.468354,46.303797,78.880149,34.544304,34.900000,70.955022,178.110278,86.955244,0.639963,178.748631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817390,49.982004,199.963148,164.368828,192.468595,286.131039,178.396089,14.295016,188.723642,1.046919,47.954617,48.623867,162.783968,198.243435,160.444947,188.347397,92.321860,176.799446,0.080778,79.678561,95.774474,98.537178,188.536585,19.999692,84.134135,0.660744,804017.381670,0.839231,9.888839,24.171182,4.005147,0.073838,0.065058,150.436443,101.063888,72.687734,32.000000,32.000000,32.000000,32.000000,32.000000,71.397320,66.009318,102.653092,50.126582,42.914200,43.468354,46.303797,78.866370,34.544304,34.900000,70.906098,178.396089,86.947329,0.638263,178.759804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939405,50.057323,199.853297,164.406122,192.416854,286.147264,178.448452,14.294587,188.685787,1.044510,48.069702,48.644719,162.813744,198.265091,160.459006,188.218379,92.326285,176.799017,0.080776,79.682475,95.774052,98.678869,188.339061,20.003657,84.116285,0.659257,803678.684985,0.839537,9.781096,24.132085,4.002692,0.073714,0.069487,150.462253,101.096695,72.694076,32.000000,32.000000,32.000000,32.000000,32.000000,71.411144,65.994881,102.657867,50.126582,42.982022,43.468354,46.303797,78.896431,34.544304,34.900000,70.982428,178.448452,87.078085,0.637475,178.962479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832869,50.072992,200.005251,164.439771,192.469781,286.147591,178.467570,14.296300,188.657100,1.045012,48.150277,48.600136,162.841703,198.112869,160.479895,188.246657,92.290479,176.964950,0.080776,79.723777,95.845904,98.624551,188.345015,20.008093,84.128491,0.661174,804237.972459,0.840639,9.903279,24.144812,4.013923,0.073394,0.066493,150.448360,101.125690,72.702475,32.000000,32.000000,32.000000,32.000000,32.000000,71.437875,65.941317,102.683613,50.126582,43.004505,43.468354,46.303797,78.855180,34.544304,34.900000,71.003433,178.467570,87.199033,0.639782,178.975264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970843,50.099656,200.095348,164.458559,192.470686,286.010631,178.259449,14.297013,188.697855,1.046811,47.887638,48.700586,162.855858,198.287474,160.479043,188.268558,92.288608,176.886492,0.080776,79.781729,95.834440,98.613829,188.457819,20.011617,84.092142,0.659421,804034.874550,0.838064,9.852439,24.140218,4.001916,0.073630,0.069478,150.467874,101.111827,72.682186,32.000000,32.000000,32.000000,32.000000,32.000000,71.440250,65.907016,102.712535,50.126582,43.080341,43.468354,46.303797,78.880356,34.544304,34.900000,71.037221,178.259449,87.122458,0.636992,178.883289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871971,50.066944,199.996522,164.472018,192.528218,286.092068,178.096686,14.304291,188.774431,1.045322,47.958674,48.765692,162.862355,198.258272,160.480667,188.441911,92.286927,176.862591,0.080774,79.801643,95.811150,98.585822,188.400976,20.015042,84.104060,0.661277,804569.119137,0.840232,9.978248,24.241915,4.013521,0.071450,0.062799,150.478449,101.122572,72.690955,32.000000,32.000000,32.000000,32.000000,32.000000,71.451566,65.906315,102.726059,50.126582,43.061694,43.468354,46.303797,78.826128,34.544304,34.900000,71.055326,178.096686,87.350795,0.637991,178.954296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986319,50.019939,200.055941,164.436967,192.634709,286.199248,178.348987,14.297442,188.866461,1.029558,47.841435,48.780609,162.854713,198.378365,160.486923,188.444025,92.281267,176.813788,0.080775,79.825777,95.833575,98.727299,188.785544,20.018675,84.061923,0.661043,804465.485375,0.838701,9.862305,24.212637,4.004242,0.073663,0.066525,150.472752,101.084540,72.700794,32.000000,32.000000,32.000000,32.000000,32.000000,71.431944,65.879474,102.714070,50.126582,43.153801,43.468354,46.303797,78.835188,34.544304,34.900000,71.027996,178.348987,87.345621,0.638051,178.911456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899977,49.972383,199.902067,164.404159,192.653004,286.214731,178.444195,14.294302,188.837008,1.031084,47.986425,48.784942,162.836135,198.404834,160.502525,188.417742,92.260477,176.835788,0.080774,79.861701,95.801369,98.576486,188.398491,20.022079,84.085453,0.661759,804758.297431,0.841490,9.931754,24.204827,4.010199,0.074293,0.069287,150.443721,101.070358,72.687399,32.000000,32.000000,32.000000,32.000000,32.000000,71.469836,65.878422,102.757857,50.126582,43.237046,43.468354,46.303797,78.795638,34.544304,34.900000,71.027489,178.444195,87.077238,0.637162,178.795799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988903,50.016090,199.637774,164.394906,192.760485,286.306817,178.456280,14.293731,188.791492,1.011021,48.197998,48.699091,162.815917,198.308729,160.463819,188.362085,92.225305,176.861335,0.080773,79.883608,95.822593,98.601726,188.481295,20.025256,84.081252,0.661227,804955.736489,0.838519,9.766611,24.191102,4.002214,0.067978,0.062147,150.436124,101.071158,72.687725,32.000000,32.000000,32.000000,32.000000,32.000000,71.476922,65.839269,102.764650,50.126582,43.172802,43.468354,46.303797,78.781663,34.544304,34.900000,71.018535,178.456280,87.316574,0.636368,178.957915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860588,50.045503,199.920066,164.401355,192.858727,286.183437,178.438814,14.292875,188.749939,1.001174,47.958696,48.617016,162.799374,198.402916,160.470553,188.243069,92.236010,176.827015,0.080772,79.875341,95.817178,98.416605,188.520902,20.028211,84.057109,0.661811,805101.353403,0.839650,9.808240,24.220631,4.006055,0.074538,0.065506,150.460996,101.100575,72.674119,32.000000,32.000000,32.000000,32.000000,32.000000,71.513745,65.854656,102.804001,50.126582,43.306860,43.468354,46.303797,78.777948,34.544304,34.900000,71.053114,178.438814,86.961663,0.639072,178.776484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932426,50.048527,199.807187,164.400514,192.905466,286.252498,178.501972,14.295444,188.674222,1.010219,48.096004,48.623808,162.810688,198.311260,160.453684,188.304799,92.200622,176.879535,0.080772,79.890772,95.797343,98.655059,188.495897,20.030887,84.032606,0.660679,805672.513316,0.838505,9.760095,24.265950,3.993642,0.074259,0.069769,150.440662,101.075941,72.666277,32.000000,32.000000,32.000000,32.000000,32.000000,71.510497,65.842213,102.832558,50.126582,43.260869,43.468354,46.303797,78.813033,34.544304,34.900000,71.029832,178.501972,87.055944,0.636199,178.785807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844052,50.061996,199.772884,164.402757,192.760841,286.259998,178.192904,14.287452,188.520771,0.993793,47.912763,48.687614,162.843347,198.105985,160.477030,188.265353,92.228518,176.783230,0.080771,79.898143,95.843395,98.495800,188.261604,20.033454,84.019191,0.663972,806284.425662,0.841481,9.922085,24.241613,4.009581,0.069238,0.061714,150.480547,101.143198,72.664732,32.000000,32.000000,32.000000,32.000000,32.000000,71.533303,65.872261,102.873313,50.126582,43.299671,43.468354,46.303797,78.810990,34.544304,34.900000,71.091387,178.192904,86.734155,0.641795,178.605398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887813,50.037256,199.710423,164.401075,192.865827,286.233727,178.116701,14.296300,188.584860,0.969542,47.848756,48.665761,162.810119,198.075736,160.454995,188.338088,92.208617,176.819176,0.080772,79.901659,95.802460,98.549407,188.314831,20.035022,84.034030,0.662775,806524.800651,0.840050,9.850852,24.297860,4.001552,0.074262,0.066105,150.448174,101.195549,72.648226,32.000000,32.000000,32.000000,32.000000,32.000000,71.534721,65.876190,102.897196,50.126582,43.322940,43.468354,46.303797,78.810856,34.544304,34.900000,71.081840,178.116701,87.016061,0.639757,178.736082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826725,50.084812,199.828283,164.429396,192.919559,286.208107,178.168877,14.293303,188.675186,0.979963,48.056417,48.676084,162.812312,198.045093,160.465847,188.141962,92.195142,176.668446,0.080771,79.896740,95.832361,98.437779,188.275287,20.036630,84.019227,0.663332,805964.362590,0.842564,9.955682,24.231714,4.007958,0.072495,0.068236,150.421078,101.156187,72.624511,32.000000,32.000000,32.000000,32.000000,32.000000,71.551225,65.946176,102.900660,50.126582,43.342122,43.468354,46.303797,78.826604,34.544304,34.900000,71.083417,178.168877,86.962060,0.642569,178.822943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919324,50.044953,199.731381,164.435845,192.970598,286.082479,178.214798,14.293160,188.586624,0.987610,47.793855,48.794521,162.832334,198.038898,160.475767,188.186638,92.184884,176.695728,0.080771,79.931241,95.846628,98.517844,188.195686,20.037830,84.009112,0.662990,806358.624688,0.842504,9.885686,24.265892,4.003191,0.070164,0.063256,150.450566,101.256511,72.657686,32.000000,32.000000,32.000000,32.000000,32.000000,71.589897,65.993028,102.895317,50.126582,43.382692,43.468354,46.303797,78.778281,34.544304,34.900000,71.157367,178.214798,87.072784,0.640269,178.856106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912943,49.980080,199.851520,164.433041,192.970593,286.124966,178.650002,14.293303,188.438529,0.979512,47.931947,48.721242,162.830717,198.028734,160.464740,188.047108,92.147790,176.554178,0.080771,79.962122,95.827108,98.530238,188.144923,20.038036,83.991551,0.664628,806826.627695,0.843751,9.996426,24.219478,4.010464,0.072559,0.064249,150.407358,101.265819,72.640286,32.000000,32.000000,32.000000,32.000000,32.000000,71.565746,65.984142,102.865054,50.126582,43.343275,43.468354,46.303797,78.768342,34.544304,34.900000,71.064750,178.650002,87.115607,0.642137,178.786004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883451,49.996848,199.709503,164.425470,192.959278,286.274387,178.428363,14.295872,188.536055,0.980585,48.036852,48.613678,162.830441,198.200450,160.484025,188.071516,92.157446,176.648978,0.080772,79.962981,95.794224,98.352952,188.217487,20.038344,83.970347,0.663884,806857.724788,0.841925,9.860816,24.240579,4.001083,0.072836,0.067549,150.425168,101.280982,72.652999,32.000000,32.000000,32.000000,32.000000,32.000000,71.573311,66.013854,102.878991,50.126582,43.374261,43.468354,46.303797,78.751674,34.544304,34.900000,71.076409,178.428363,87.115517,0.640525,178.749851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833527,50.023787,199.659680,164.412571,193.042279,286.323729,178.417324,14.289450,188.610371,0.994349,48.101149,48.675317,162.819189,197.907754,160.466723,188.083348,92.141252,176.583626,0.080772,79.959392,95.802212,98.497798,188.139438,20.038489,83.961872,0.664323,806834.275068,0.839841,9.802536,24.221401,4.004002,0.065582,0.062049,150.418690,101.215716,72.651383,32.000000,32.000000,32.000000,32.000000,32.000000,71.587809,65.995096,102.908536,50.126582,43.433537,43.468354,46.303797,78.779753,34.544304,34.900000,71.094256,178.417324,87.118906,0.640499,178.784981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898893,50.044953,199.721947,164.418740,192.973004,286.424568,178.713857,14.298726,188.476312,0.986739,48.068342,48.689304,162.834885,198.138525,160.467792,188.108921,92.133354,176.571844,0.080771,79.943167,95.799196,98.493352,188.226867,20.037715,83.999610,0.664474,806834.456064,0.841426,9.849789,24.249435,4.003522,0.070886,0.062482,150.408611,101.183079,72.639493,32.000000,32.000000,32.000000,32.000000,32.000000,71.569934,66.000032,102.902730,50.126582,43.448155,43.468354,46.303797,78.791490,34.544304,34.900000,71.110382,178.713857,86.988546,0.640484,178.822274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737416,50.082613,200.224328,164.425190,192.960990,286.427466,178.381966,14.303292,188.465025,1.007084,48.266846,48.670155,162.824600,198.074876,160.480049,188.018472,92.111181,176.601386,0.080771,79.928688,95.786045,98.430616,188.069906,20.036106,83.890562,0.664851,807372.457582,0.842840,9.928363,24.239649,4.006533,0.073941,0.066442,150.418168,101.172335,72.655207,32.000000,32.000000,32.000000,32.000000,32.000000,71.583429,66.035713,102.955930,50.126582,43.451319,43.468354,46.303797,78.788606,34.544304,34.900000,71.186478,178.381966,86.561767,0.640758,178.456657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840737,50.096357,199.374619,164.447903,192.873161,286.497056,178.138473,14.298726,188.310914,1.005420,47.931515,48.459942,162.823298,197.796632,160.474982,187.939098,92.077022,176.497896,0.080772,79.906914,95.775040,98.372632,188.080350,20.033818,83.855583,0.663647,807078.162159,0.839966,9.881930,24.242862,4.002533,0.072443,0.067576,150.385697,101.137316,72.656641,32.000000,32.000000,32.000000,32.000000,32.000000,71.576194,65.990907,102.980508,50.126582,43.480985,43.468354,46.303797,78.798618,34.544304,34.900000,71.238048,178.138473,86.762139,0.640844,178.682581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814114,50.088661,199.390394,164.413693,192.839697,286.500911,178.468804,14.295444,188.263503,1.003477,48.086780,48.552985,162.806871,197.865163,160.456629,187.915443,92.090322,176.487268,0.080773,79.884280,95.750569,98.429791,188.077231,20.030096,83.851184,0.667564,807414.785073,0.844598,10.086703,24.276781,4.025628,0.074480,0.070277,150.347287,101.169299,72.648975,32.000000,32.000000,32.000000,32.000000,32.000000,71.551017,65.955556,103.020814,50.126582,43.408423,43.468354,46.303797,78.793652,34.544304,34.900000,71.254175,178.468804,86.599739,0.646964,178.530339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745401,50.079589,200.011190,164.389578,192.820262,286.379623,178.469144,14.293018,188.272518,1.004862,48.109387,48.626418,162.823457,197.766222,160.457837,187.905683,92.076342,176.422484,0.080774,79.885385,95.733118,98.449092,188.102705,20.026003,83.882412,0.663951,807068.416337,0.843455,9.993472,24.269787,4.000234,0.064512,0.059417,150.367963,101.195088,72.616230,32.000000,32.000000,32.000000,32.000000,32.000000,71.544063,65.916034,103.040159,50.126582,43.426852,43.468354,46.303797,78.804108,34.544304,34.900000,71.261969,178.469144,86.792556,0.641708,178.630614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808040,50.103230,199.448333,164.373595,192.885030,286.283798,178.300507,14.305433,188.184092,1.002343,48.054422,48.612193,162.811475,197.754100,160.458988,187.935374,92.099433,176.313285,0.080774,79.887760,95.782019,98.320531,187.890288,20.021711,83.865915,0.663893,806895.486387,0.842229,10.013324,24.252258,4.002689,0.074322,0.066540,150.406752,101.308008,72.668499,32.000000,32.000000,32.000000,32.000000,32.000000,71.573495,65.902716,103.107710,50.126582,43.336910,43.468354,46.303797,78.778454,34.544304,34.900000,71.309522,178.300507,86.929208,0.642822,178.710905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868385,50.010043,199.398974,164.357051,192.957038,286.369369,178.361586,14.308573,188.196058,0.994371,47.832055,48.665526,162.778936,197.674629,160.441783,187.907222,92.085518,176.445874,0.080776,79.847448,95.790262,98.460726,187.946781,20.017361,83.925613,0.666157,806930.719060,0.843413,10.075407,24.240466,4.020697,0.072907,0.069074,150.408114,101.288230,72.647602,32.000000,32.000000,32.000000,32.000000,32.000000,71.529287,65.823182,103.137902,50.126582,43.401776,43.468354,46.303797,78.783660,34.544304,34.900000,71.309707,178.361586,86.710121,0.643821,178.621448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735654,49.957265,199.376112,164.354246,192.991846,286.285755,178.451060,14.295301,188.135226,0.998958,47.874116,48.620092,162.791023,197.673299,160.444499,187.765360,92.071516,176.296460,0.080776,79.829674,95.728738,98.474245,187.883909,20.013084,83.859730,0.664865,807091.026095,0.843371,10.034181,24.173917,4.004340,0.068320,0.064590,150.424970,101.281974,72.661820,32.000000,32.000000,32.000000,32.000000,32.000000,71.575351,65.798252,103.160418,50.126582,43.407266,43.468354,46.303797,78.779725,34.544304,34.900000,71.250213,178.451060,87.031910,0.641436,178.741550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757757,49.966611,199.988785,164.354246,192.767118,286.260108,178.289132,14.294587,188.210837,0.998897,47.865097,48.656901,162.783286,197.667351,160.412664,187.831957,92.057643,176.344882,0.080778,79.807385,95.732620,98.256268,187.906853,20.007342,83.884179,0.663295,807134.773865,0.842045,9.878561,24.240596,3.998505,0.072627,0.064349,150.417635,101.305066,72.646824,32.000000,32.000000,32.000000,32.000000,32.000000,71.551485,65.775056,103.133933,50.126582,43.438379,43.468354,46.303797,78.801707,34.544304,34.900000,71.194974,178.289132,86.996426,0.641995,178.726995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745857,49.924279,199.308482,164.316111,192.592939,286.269167,178.599617,14.297013,188.067150,0.991614,47.627886,48.613357,162.780881,197.728667,160.428310,187.648425,92.057501,176.268299,0.080780,79.812804,95.733681,98.213282,187.755257,20.002786,83.730272,0.665075,807368.158247,0.844144,9.963182,24.195137,4.008716,0.074639,0.065730,150.433836,101.226473,72.651731,32.000000,32.000000,32.000000,32.000000,32.000000,71.527293,65.812834,103.099441,50.126582,43.370391,43.468354,46.303797,78.765279,34.544304,34.900000,71.178244,178.599617,86.872755,0.640834,178.657207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864232,49.906961,199.173582,164.307699,192.555790,286.356074,178.315489,14.294159,188.043867,1.015293,47.685622,48.608717,162.753815,197.629461,160.374834,187.758678,92.026515,176.221370,0.080781,79.807514,95.729825,98.359734,187.750282,19.997734,83.766026,0.665939,806473.646442,0.843533,9.949629,24.228284,4.019248,0.072193,0.065818,150.457909,101.204206,72.625174,32.000000,32.000000,32.000000,32.000000,32.000000,71.478356,65.876157,103.056049,50.126582,43.350739,43.468354,46.303797,78.789778,34.544304,34.900000,71.124640,178.315489,86.745460,0.642116,178.549536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754419,49.900089,199.187713,164.290034,192.424308,286.401146,178.083941,14.295872,187.978406,1.018873,47.885405,48.524012,162.752001,197.592241,160.395588,187.617132,92.039438,176.179171,0.080782,79.804578,95.666929,98.373372,187.722463,19.992750,83.742082,0.664494,805652.995380,0.841429,9.919625,24.197941,4.006534,0.072448,0.065979,150.502335,101.231409,72.671072,32.000000,32.000000,32.000000,32.000000,32.000000,71.488780,65.932099,103.037656,50.126582,43.328515,43.468354,46.303797,78.790287,34.544304,34.900000,71.075069,178.083941,86.838155,0.640457,178.599458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764082,49.940497,199.313776,164.301811,192.482449,286.505373,178.173101,14.291733,188.097990,1.012631,47.751047,48.568443,162.763694,197.445456,160.393017,187.626358,92.026734,176.222209,0.080784,79.789999,95.704411,98.312712,187.669050,19.987954,83.798120,0.662035,805411.489412,0.840347,9.779774,24.210242,3.994318,0.074380,0.069879,150.505216,101.353720,72.658149,32.000000,32.000000,32.000000,32.000000,32.000000,71.459439,66.009718,102.981163,50.126582,43.403755,43.468354,46.303797,78.811824,34.544304,34.900000,71.091035,178.173101,86.638919,0.639296,178.574635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836180,49.871227,199.131339,164.292838,192.434470,286.541865,178.336989,14.296300,187.967067,1.023372,47.707430,48.701497,162.754575,197.583835,160.396664,187.630598,92.024295,176.081981,0.080784,79.787793,95.695587,98.185451,187.721422,19.983949,83.777403,0.662515,804939.188538,0.842909,9.886565,24.180512,4.003418,0.066845,0.061130,150.456584,101.385725,72.643527,32.000000,32.000000,32.000000,32.000000,32.000000,71.394277,66.119649,102.961575,50.126582,43.404342,43.468354,46.303797,78.816526,34.544304,34.900000,71.044615,178.336989,86.677720,0.638894,178.703313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658944,49.871227,198.929806,164.292838,192.439682,286.587255,178.240502,14.300581,187.983442,1.019591,47.870933,48.540092,162.764707,197.544930,160.409457,187.631294,92.022376,176.175881,0.080784,79.788229,95.687279,98.126024,187.651303,19.979703,83.776700,0.662622,805319.220732,0.842655,9.916963,24.210355,4.005173,0.074406,0.066549,150.450983,101.402636,72.673551,32.000000,32.000000,32.000000,32.000000,32.000000,71.411264,66.146747,102.967270,50.126582,43.195069,43.468354,46.303797,78.823869,34.544304,34.900000,70.969797,178.240502,86.556899,0.640896,178.556460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717822,49.952592,199.160120,164.294240,192.350098,286.534815,178.847602,14.298155,187.984285,0.997167,47.913420,48.461808,162.726897,197.440754,160.366276,187.643536,91.968747,176.091345,0.080786,79.765890,95.656192,98.177505,187.511824,19.973950,83.732345,0.661476,804855.194750,0.840157,9.773057,24.156937,3.995718,0.072457,0.067926,150.408583,101.355964,72.669287,32.000000,32.000000,32.000000,32.000000,32.000000,71.387742,66.158926,102.900303,50.126582,43.248120,43.468354,46.303797,78.821696,34.544304,34.900000,71.014861,178.847602,86.747696,0.639343,178.659568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641058,49.942696,199.042235,164.285547,192.330370,286.551073,178.748414,14.293874,187.969381,1.023135,47.989091,48.449567,162.721550,197.405882,160.372200,187.527615,91.947636,176.044132,0.080786,79.686363,95.662920,98.047277,187.702191,19.969622,83.725043,0.662601,805117.677709,0.843965,9.956679,24.196263,4.005921,0.064085,0.061375,150.403188,101.275835,72.637464,32.000000,32.000000,32.000000,32.000000,32.000000,71.367338,66.237184,102.846284,50.126582,43.154812,43.468354,46.303797,78.849076,34.544304,34.900000,70.990507,178.748414,86.724762,0.641318,178.694894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783329,50.004270,198.966780,164.283304,192.276854,286.346493,178.096866,14.295016,187.929336,1.028798,47.695941,48.478973,162.711659,197.454954,160.372440,187.525334,91.910601,176.056863,0.080787,79.673309,95.613825,98.290021,187.487311,19.965158,83.716785,0.662689,805062.438256,0.839795,9.976990,24.216216,4.005809,0.072562,0.063984,150.426142,101.252790,72.645693,32.000000,32.000000,32.000000,32.000000,32.000000,71.388315,66.328306,102.800103,50.126582,43.130749,43.468354,46.303797,78.808484,34.544304,34.900000,71.030800,178.096866,86.992820,0.639654,178.770858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591601,49.928127,198.889521,164.269284,192.165928,286.291624,178.626166,14.296443,187.745262,1.016655,47.800615,48.510126,162.715629,197.407797,160.360244,187.491883,91.928908,175.961162,0.080787,79.635119,95.595907,98.058503,187.467364,19.959595,83.729623,0.663024,805130.746843,0.841593,10.046706,24.218514,4.009629,0.073324,0.069094,150.450934,101.259301,72.623422,32.000000,32.000000,32.000000,32.000000,32.000000,71.363700,66.306878,102.787023,50.126582,43.091121,43.468354,46.303797,78.887977,34.544304,34.900000,70.965714,178.626166,86.716504,0.640091,178.792022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670916,49.931151,198.810856,164.270125,192.070008,286.195559,178.595488,14.292161,187.773504,1.029088,47.796188,48.407083,162.694860,197.236659,160.338664,187.386067,91.890706,175.977776,0.080789,79.599807,95.557270,97.873388,187.428330,19.954248,83.690623,0.661138,805010.451305,0.841904,9.960803,24.260623,3.996655,0.069285,0.062330,150.435946,101.232699,72.598558,32.000000,32.000000,32.000000,32.000000,32.000000,71.291466,66.246712,102.757271,50.126582,43.119321,43.468354,46.303797,78.879431,34.544304,34.900000,70.949083,178.595488,86.756766,0.636240,178.685138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642239,49.931701,198.818527,164.269003,192.024991,286.051863,178.435171,14.298726,187.714367,1.034585,47.702237,48.513546,162.714372,197.198074,160.368388,187.344878,91.885475,175.832690,0.080791,79.583138,95.560901,98.276906,187.386273,19.948560,83.642680,0.662429,804534.931043,0.842346,10.083481,24.204172,4.010548,0.072261,0.065920,150.493329,101.255941,72.648566,32.000000,32.000000,32.000000,32.000000,32.000000,71.357341,66.267971,102.794458,50.126582,43.029046,43.468354,46.303797,78.923325,34.544304,34.900000,70.951862,178.435171,86.715891,0.639612,178.633407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637934,49.930051,198.886008,164.253862,191.914644,285.824819,178.496698,14.294159,187.719934,1.042718,47.800962,48.363436,162.687339,197.252234,160.358587,187.286040,91.867360,175.795312,0.080791,79.577063,95.560986,98.039394,187.391170,19.943002,83.607575,0.661798,804177.888420,0.840586,10.004185,24.248996,4.002561,0.064944,0.059862,150.461122,101.291650,72.632615,32.000000,32.000000,32.000000,32.000000,32.000000,71.339091,66.272534,102.781757,50.126582,42.948125,43.468354,46.303797,78.931887,34.544304,34.900000,70.915881,178.496698,86.693172,0.638409,178.569796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581209,49.936374,198.804441,164.240963,191.794332,285.645724,178.466735,14.296443,187.638700,1.051521,47.696405,48.455872,162.700354,197.156530,160.363360,187.218242,91.855231,175.750745,0.080789,79.566238,95.581019,98.041188,187.319379,19.936854,83.614354,0.661529,804043.167372,0.841684,10.034487,24.196374,4.005027,0.075481,0.067261,150.472902,101.361696,72.656589,32.000000,32.000000,32.000000,32.000000,32.000000,71.339376,66.285741,102.743400,50.126582,42.816403,43.468354,46.303797,78.945640,34.544304,34.900000,70.897874,178.466735,86.478160,0.638085,178.529001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699708,49.898715,198.675664,164.201146,191.742724,285.626343,178.677089,14.294302,187.563503,1.043219,47.811261,48.464290,162.648895,197.047732,160.302730,187.106091,91.842418,175.755134,0.080790,79.574950,95.561519,97.945281,187.312507,19.931706,83.605556,0.662431,803647.128864,0.840988,10.037303,24.199579,4.006734,0.073945,0.070019,150.425920,101.373430,72.629575,32.000000,32.000000,32.000000,32.000000,32.000000,71.334341,66.252752,102.638425,50.126582,42.791531,43.468354,46.303797,78.933532,34.544304,34.900000,70.847024,178.677089,86.400575,0.638854,178.492495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629456,49.849236,198.862749,164.206754,191.774683,285.739786,178.327688,14.306432,187.597044,1.018754,47.628873,48.424115,162.659542,197.158504,160.308892,187.174286,91.826712,175.763999,0.080792,79.522343,95.548769,98.042192,187.360858,19.927118,83.594773,0.662380,803275.283767,0.841684,10.102520,24.193926,4.009673,0.067431,0.060336,150.407751,101.323870,72.633154,32.000000,32.000000,32.000000,32.000000,32.000000,71.358526,66.192889,102.624105,50.126582,42.740332,43.468354,46.303797,78.929149,34.544304,34.900000,70.812710,178.327688,86.562217,0.640445,178.510197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609790,49.817351,198.633522,164.217690,191.677730,285.880493,178.544266,14.292732,187.639076,1.024108,47.815503,48.379227,162.692974,197.020316,160.321724,187.172647,91.831910,175.757319,0.080792,79.512639,95.539496,97.831976,187.104378,19.923295,83.611434,0.660952,802858.030723,0.838155,9.941890,24.208491,3.997522,0.074426,0.065716,150.404656,101.361432,72.633920,32.000000,32.000000,32.000000,32.000000,32.000000,71.371412,66.177510,102.608859,50.126582,42.735836,43.468354,46.303797,78.960124,34.544304,34.900000,70.723040,178.544266,86.473923,0.639570,178.554336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595616,49.863805,198.773473,164.239842,191.644963,286.011501,178.466064,14.297442,187.721908,1.017992,47.841909,48.339916,162.699494,197.060032,160.338044,187.277262,91.822762,175.778842,0.080793,79.502140,95.506001,97.928164,187.259520,19.919948,83.592826,0.661722,803015.874303,0.841140,9.965289,24.227733,4.006950,0.067300,0.063092,150.384668,101.341174,72.667584,32.000000,32.000000,32.000000,32.000000,32.000000,71.425422,66.135567,102.625398,50.126582,42.641667,43.468354,46.303797,78.990772,34.544304,34.900000,70.691738,178.466064,86.680335,0.639037,178.612007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578340,49.880023,198.629477,164.240963,191.697477,286.136958,178.600378,14.290164,187.579468,1.006279,47.685444,48.443745,162.683878,197.059134,160.325394,187.053385,91.794604,175.655500,0.080794,79.483727,95.530991,97.863385,187.003914,19.916049,83.566520,0.660808,802536.739618,0.839990,9.953818,24.219869,4.003918,0.073857,0.065231,150.358221,101.366141,72.632715,32.000000,32.000000,32.000000,32.000000,32.000000,71.430135,66.124052,102.634743,50.126582,42.534680,43.468354,46.303797,79.004329,34.544304,34.900000,70.673068,178.600378,86.320646,0.638934,178.485532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619156,49.830545,198.486884,164.229186,191.797445,286.092322,178.137242,14.293018,187.568920,1.005026,47.720852,48.421584,162.676138,196.895622,160.321019,187.086228,91.786368,175.603342,0.080794,79.437244,95.466350,97.878001,187.266680,19.911138,83.481777,0.660937,802568.016730,0.840590,10.014990,24.237605,4.007884,0.072558,0.067029,150.368720,101.362795,72.657799,32.000000,32.000000,32.000000,32.000000,32.000000,71.475026,66.105448,102.656579,50.126582,42.469115,43.468354,46.303797,79.008748,34.544304,34.900000,70.639354,178.137242,86.355914,0.637395,178.368734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551462,49.813777,198.461617,164.214325,191.809020,285.975088,178.347491,14.293446,187.582096,1.003537,47.738618,48.391636,162.657875,196.988149,160.308349,187.000766,91.774220,175.687839,0.080795,79.402248,95.473549,97.986570,187.196787,19.906714,83.568683,0.661041,802949.515050,0.840551,10.049150,24.216541,4.006376,0.073178,0.070012,150.388843,101.265122,72.654069,32.000000,32.000000,32.000000,32.000000,32.000000,71.447407,66.122674,102.664959,50.126582,42.418029,43.468354,46.303797,79.023053,34.544304,34.900000,70.544510,178.347491,86.552337,0.639950,178.555713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495178,49.830270,198.777588,164.214606,191.698671,285.742594,178.611044,14.294302,187.552716,0.981225,47.768566,48.288370,162.651084,196.856828,160.325242,187.178943,91.760769,175.682655,0.080793,79.369396,95.436991,97.719850,186.990431,19.901711,83.559722,0.661176,803220.616921,0.842290,9.957289,24.203954,4.000207,0.072544,0.064199,150.389885,101.260217,72.643578,32.000000,32.000000,32.000000,32.000000,32.000000,71.454408,66.129303,102.677246,50.126582,42.339928,43.468354,46.303797,79.107778,34.544304,34.900000,70.495107,178.611044,86.794305,0.639171,178.646586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567118,49.817076,198.461136,164.203390,191.711877,285.682649,178.367278,14.295301,187.485889,0.984625,47.740479,48.328841,162.649071,196.889563,160.299521,187.063738,91.753346,175.583424,0.080792,79.361214,95.457682,97.848593,187.090468,19.897813,83.567403,0.660912,803360.487871,0.842584,10.010829,24.249834,4.005162,0.072768,0.067473,150.403048,101.323317,72.636115,32.000000,32.000000,32.000000,32.000000,32.000000,71.394606,66.167501,102.681502,50.126582,42.286228,43.468354,46.303797,79.028613,34.544304,34.900000,70.440089,178.367278,86.517051,0.638129,178.621881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483319,49.833294,198.273706,164.194978,191.610768,285.618167,178.273342,14.298441,187.302056,0.983940,47.723924,48.436915,162.646504,196.776229,160.295442,186.936984,91.763011,175.464949,0.080792,79.352831,95.442016,97.742121,186.994080,19.893037,83.468290,0.662818,803061.876752,0.841956,10.085836,24.261215,4.016100,0.065439,0.060523,150.392751,101.327277,72.636534,32.000000,32.000000,32.000000,32.000000,32.000000,71.387629,66.161314,102.675865,50.126582,42.217484,43.468354,46.303797,79.087201,34.544304,34.900000,70.376670,178.273342,86.634826,0.638117,178.625972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568684,49.831644,198.514717,164.198062,191.553319,285.415039,178.203344,14.296015,187.403249,1.000493,47.409971,48.556805,162.657383,196.861649,160.310113,187.027781,91.757563,175.602911,0.080792,79.315348,95.461859,97.875607,186.897022,19.888718,83.489566,0.660997,803014.187225,0.841776,9.997860,24.229024,4.003887,0.074473,0.067046,150.443476,101.337896,72.655346,32.000000,32.000000,32.000000,32.000000,32.000000,71.395912,66.230921,102.666486,50.126582,42.120034,43.468354,46.303797,79.076871,34.544304,34.900000,70.344455,178.203344,86.387683,0.638461,178.510079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584831,49.755229,198.633313,164.174789,191.507412,285.282530,178.422695,14.297442,187.473483,1.019051,47.584458,48.434779,162.639609,196.942415,160.291914,187.079080,91.757585,175.654942,0.080793,79.275964,95.424623,97.823454,187.123771,19.885548,83.494849,0.661880,802701.499698,0.843395,10.101196,24.172040,4.006880,0.071236,0.066342,150.451853,101.315504,72.630114,32.000000,32.000000,32.000000,32.000000,32.000000,71.382502,66.281198,102.625343,50.126582,42.049492,43.468354,46.303797,79.116704,34.544304,34.900000,70.247937,178.422695,86.445957,0.637688,178.506342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623587,49.753305,198.573707,164.180677,191.464196,285.199548,178.381433,14.296728,187.515100,1.010327,47.552724,48.362593,162.652880,196.852220,160.278885,187.115363,91.739403,175.637088,0.080792,79.264853,95.442271,97.827151,187.065626,19.882691,83.504099,0.661282,802370.595266,0.841858,10.010803,24.232588,4.004841,0.072686,0.068073,150.457571,101.349145,72.631284,32.000000,32.000000,32.000000,32.000000,32.000000,71.382655,66.290105,102.607779,50.126582,41.949766,43.468354,46.303797,79.114734,34.544304,34.900000,70.150552,178.381433,86.271369,0.639098,178.503510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542581,49.713998,198.614133,164.166097,191.500466,285.168275,178.420203,14.289450,187.518936,0.994462,47.589160,48.407295,162.617191,196.822858,160.276582,187.061473,91.726885,175.639278,0.080793,79.267132,95.397823,97.846009,187.059001,19.879589,83.574543,0.661319,801968.400837,0.840139,9.917615,24.253338,4.005929,0.071786,0.063060,150.421884,101.383185,72.620379,32.000000,32.000000,32.000000,32.000000,32.000000,71.416989,66.315478,102.532261,50.126582,41.943961,43.468354,46.303797,79.072697,34.544304,34.900000,70.040141,178.420203,86.279609,0.638742,178.503352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615345,49.755229,198.645184,164.139459,191.633639,285.237119,178.431215,14.296157,187.517798,1.001063,47.719447,48.486612,162.608990,196.904324,160.273251,187.137772,91.740531,175.766947,0.080793,79.262817,95.402123,97.880160,187.229356,19.877015,83.581124,0.660607,801796.729240,0.839411,9.875448,24.264392,4.001599,0.072432,0.065676,150.378477,101.327447,72.616133,32.000000,32.000000,32.000000,32.000000,32.000000,71.368167,66.341378,102.492583,50.126582,41.869607,43.468354,46.303797,79.079855,34.544304,34.900000,69.951377,178.431215,86.557674,0.639418,178.595996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547218,49.760451,198.593335,164.121794,191.692132,285.195820,178.170316,14.297299,187.571240,1.010959,47.643044,48.397114,162.603084,196.989548,160.259803,187.167923,91.747218,175.725483,0.080793,79.252260,95.421166,97.937006,187.086592,19.875227,83.554079,0.661028,802001.026999,0.840818,9.920278,24.277785,4.008958,0.067748,0.063620,150.339930,101.291238,72.642325,32.000000,32.000000,32.000000,32.000000,32.000000,71.376559,66.316480,102.422842,50.126582,41.821060,43.468354,46.303797,79.125358,34.544304,34.900000,69.916263,178.170316,86.840535,0.640304,178.716609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640037,49.748082,198.737941,164.121514,191.659242,285.187359,178.481561,14.297442,187.630710,1.002551,47.651241,48.491957,162.606101,197.002450,160.235361,187.261127,91.757881,175.760232,0.080794,79.249585,95.399276,97.863639,187.410768,19.874366,83.643419,0.660879,802521.808208,0.840079,9.885927,24.315092,4.003705,0.073194,0.066497,150.307395,101.330607,72.623302,32.000000,32.000000,32.000000,32.000000,32.000000,71.385690,66.261899,102.402200,50.126582,41.771850,43.468354,46.303797,79.145839,34.544304,34.900000,69.842344,178.481561,86.607492,0.638153,178.577900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582256,49.774470,198.783537,164.135814,191.772549,285.317333,178.354147,14.300867,187.610110,0.976024,47.557692,48.485961,162.617233,196.973485,160.257812,187.247439,91.759926,175.882333,0.080795,79.235279,95.414522,97.935837,187.328697,19.874441,83.632114,0.661756,802842.212772,0.842862,9.961915,24.291859,4.008163,0.072165,0.067832,150.364781,101.296607,72.639997,32.000000,32.000000,32.000000,32.000000,32.000000,71.388452,66.248007,102.405019,50.126582,41.752228,43.468354,46.303797,79.100495,34.544304,34.900000,69.801098,178.354147,86.848576,0.636712,178.727860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691974,49.730490,198.618397,164.159647,191.836245,285.305464,178.252482,14.297156,187.745648,0.957338,47.614470,48.359610,162.607691,197.039626,160.260660,187.437999,91.749043,175.857402,0.080795,79.214829,95.428983,97.963000,187.333798,19.875239,83.580511,0.660608,802516.089242,0.839474,9.853152,24.295061,4.003582,0.067710,0.064022,150.373174,101.264624,72.645106,32.000000,32.000000,32.000000,32.000000,32.000000,71.401530,66.193225,102.355486,50.126582,41.730575,43.468354,46.303797,79.161517,34.544304,34.900000,69.668164,178.252482,86.724617,0.638000,178.639033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582096,49.714547,198.842524,164.161049,191.892591,285.249603,178.327863,14.294445,187.699953,0.957938,47.498695,48.451438,162.608675,197.074539,160.267291,187.275080,91.771927,175.853221,0.080797,79.202355,95.473280,97.970254,187.365839,19.876837,83.675009,0.661507,803127.295765,0.841719,9.939529,24.341723,4.009167,0.071076,0.062381,150.404923,101.249244,72.640881,32.000000,32.000000,32.000000,32.000000,32.000000,71.418358,66.167641,102.380102,50.126582,41.764668,43.468354,46.303797,79.122265,34.544304,34.900000,69.610132,178.327863,86.692469,0.637008,178.590921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600927,49.722794,198.784817,164.170583,191.882612,285.154763,178.652908,14.295016,187.838138,0.964231,47.438359,48.430891,162.619571,197.214648,160.271068,187.313136,91.765666,175.826531,0.080798,79.184961,95.399374,98.036167,187.296578,19.879169,83.680346,0.660555,803180.155743,0.840311,9.781685,24.342663,3.996992,0.074840,0.066619,150.430952,101.240246,72.647081,32.000000,32.000000,32.000000,32.000000,32.000000,71.428731,66.098044,102.373115,50.126582,41.643583,43.468354,46.303797,79.154310,34.544304,34.900000,69.524115,178.652908,86.760786,0.636608,178.633486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619711,49.727741,198.986173,164.165816,191.837915,285.043948,178.229128,14.297442,187.885999,0.985170,47.254405,48.438515,162.626419,197.249137,160.283955,187.382546,91.793038,175.909598,0.080799,79.184117,95.455730,98.030262,187.411094,19.881104,83.679769,0.661765,803436.754800,0.842232,9.879774,24.318111,4.010369,0.074117,0.069165,150.479829,101.246919,72.645918,32.000000,32.000000,32.000000,32.000000,32.000000,71.432563,66.067716,102.386175,50.126582,41.594260,43.468354,46.303797,79.090872,34.544304,34.900000,69.452722,178.229128,86.565355,0.638732,178.529080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644971,49.675241,199.040779,164.159087,191.858744,284.854424,178.629169,14.294017,187.875056,0.989325,47.432533,48.490644,162.602423,197.240150,160.265537,187.464685,91.755652,176.014075,0.080799,79.177564,95.404680,98.136448,187.420069,19.883321,83.690894,0.661268,803413.023687,0.840321,9.868463,24.313726,4.007684,0.073032,0.069416,150.468271,101.201516,72.620839,32.000000,32.000000,32.000000,32.000000,32.000000,71.417255,66.038136,102.382407,50.126582,41.634108,43.468354,46.303797,79.171997,34.544304,34.900000,69.377357,178.629169,86.563191,0.637790,178.543754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739202,49.717296,198.925713,164.173667,191.765727,284.657976,178.523104,14.299439,187.979359,1.003417,47.490437,48.571925,162.595172,197.359591,160.257513,187.537092,91.765657,176.058676,0.080797,79.169328,95.390952,98.275006,187.541008,19.885563,83.676487,0.661708,803116.375881,0.841781,9.853908,24.319483,4.010224,0.074126,0.070671,150.502736,101.137360,72.640475,32.000000,32.000000,32.000000,32.000000,32.000000,71.420435,66.016739,102.406686,50.126582,41.590084,43.468354,46.303797,79.158959,34.544304,34.900000,69.264595,178.523104,86.396662,0.639651,178.487971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749578,49.704927,199.025687,164.173387,191.713777,284.613094,178.378379,14.296015,187.992931,1.025784,47.125530,48.586693,162.629195,197.376615,160.275075,187.656878,91.807509,176.035172,0.080799,79.174564,95.463653,98.279912,187.646900,19.889300,83.698232,0.661603,803178.313136,0.839389,9.775190,24.398519,4.009284,0.072898,0.068585,150.534820,101.148756,72.638098,32.000000,32.000000,32.000000,32.000000,32.000000,71.443498,65.987003,102.432057,50.126582,41.593614,43.468354,46.303797,79.105491,34.544304,34.900000,69.173670,178.378379,86.671446,0.639650,178.548868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
