OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 11, 2019
8:07:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
50.212997,59.014201,138.652739,141.394706,113.854000,100.270066,29.806438,14.263335,138.297175,0.759573,58.701129,51.268183,139.940600,138.591238,138.381750,138.500695,79.559827,136.490726,-0.000702,0.000202,32.000000,-235.746992,138.550582,-0.649810,24.415464,0.689219,453745.341958,0.959992,18.093225,19.321751,2.743001,0.047886,0.029832,163.387300,32.000000,180.042367,164.225962,163.295536,148.199195,32.000000,143.454962,66.962882,60.503177,92.178852,0.000000,45.884720,45.475259,87.432449,25.139241,24.475450,59.568133,36.519603
50.618537,59.108162,138.519819,141.433180,113.873870,100.275148,29.568285,14.257912,138.303356,0.759593,58.491545,51.288588,139.950881,138.646661,138.438980,138.534713,79.569380,136.429475,-0.000700,0.000182,32.000000,-235.750611,138.640281,-0.649230,24.456561,0.691423,454035.173903,0.969860,18.418245,19.265823,2.755456,0.042814,0.027892,163.841814,32.000000,179.759360,164.152239,165.607015,148.604301,32.000000,142.827441,66.989443,60.526586,92.183012,0.000000,45.781375,45.475259,87.503188,25.139241,24.615634,59.561947,36.494731
50.394671,59.065852,138.497186,141.447957,113.909095,100.285361,29.430803,14.264048,138.317338,0.759864,58.271277,51.332247,139.990114,138.625066,138.451367,138.601314,79.498756,136.496664,-0.000700,0.000183,32.000000,-235.748081,138.735339,-0.648713,24.537704,0.692018,454145.488548,0.966407,18.527291,19.308747,2.761292,0.044229,0.020732,164.376888,32.000000,179.135785,164.266631,168.262340,148.447603,32.000000,143.134905,67.006601,60.479249,92.199126,0.000000,45.805849,45.475259,87.232476,25.139241,24.543177,59.562763,36.656213
50.327711,58.947440,138.761761,141.439593,114.001445,100.303211,29.796284,14.257769,138.327075,0.759911,58.295485,51.270252,140.019092,138.664136,138.448479,138.550542,79.498317,136.461654,-0.000698,0.000178,32.000000,-235.753377,138.646338,-0.648818,24.538569,0.684127,454031.575068,0.965887,18.205371,19.269644,2.736543,0.039464,0.022905,164.650689,32.000000,178.957176,164.859393,168.886748,147.859922,32.000000,143.953719,66.968495,60.488688,92.231851,0.000000,45.917413,45.475259,87.237073,25.139241,24.349223,59.576325,36.415348
49.849608,58.934802,138.480397,141.427047,114.027622,100.315994,29.450774,14.257341,138.374698,0.759881,58.474783,51.327977,140.034023,138.641523,138.420360,138.593466,79.537332,136.462532,-0.000698,0.000174,32.000000,-235.751018,138.554052,-0.649188,24.506783,0.685194,454290.116910,0.975140,18.392320,19.372682,2.748251,0.038764,0.022662,163.868007,32.000000,179.648413,165.117254,165.619913,147.460967,32.000000,144.149359,66.952627,60.516764,92.233510,0.000000,45.794411,45.475259,86.980677,25.139241,24.341790,59.559960,36.539705
50.386771,58.934802,138.531713,141.427047,114.008933,100.331288,29.609468,14.252347,138.324921,0.759971,58.561778,51.366678,139.993719,138.677636,138.428438,138.625957,79.555069,136.482513,-0.000697,0.000195,32.000000,-235.756669,138.699652,-0.649989,24.478118,0.687430,454237.306105,0.962822,18.348201,19.353617,2.757354,0.039670,0.022458,163.430575,32.000000,180.051192,164.991901,163.356257,147.725043,32.000000,143.768968,66.962622,60.535229,92.244927,0.000000,45.811648,45.475259,87.125853,25.139241,24.314536,59.561760,36.667584
50.421041,58.993870,138.835347,141.434017,113.996043,100.336392,29.331251,14.257341,138.364728,0.760013,58.642004,51.244484,139.979744,138.675942,138.463285,138.598193,79.571499,136.525053,-0.000696,0.000199,32.000000,-235.749707,138.657168,-0.650094,24.477410,0.694416,454508.252191,0.986172,18.822740,19.317641,2.777964,0.053413,0.030053,163.527712,32.000000,180.013454,164.255433,164.866742,148.349820,32.000000,143.176279,66.954957,60.510718,92.234030,0.000000,45.837009,45.475259,87.123270,25.139241,24.399517,59.561495,36.662449
50.143560,59.091403,138.717759,141.454648,114.006123,100.336857,29.636896,14.255201,138.330064,0.759923,58.609060,51.317714,140.020446,138.670539,138.465991,138.565738,79.559247,136.494835,-0.000696,0.000188,32.000000,-235.752011,138.576222,-0.650738,24.456823,0.687213,454225.055579,0.969527,18.269374,19.309544,2.749367,0.042943,0.024164,164.268030,32.000000,179.254569,164.046895,167.373522,148.560874,32.000000,143.084236,66.928319,60.504857,92.225593,0.000000,45.891280,45.475259,87.237004,25.139241,24.544921,59.567710,36.672647
50.592802,59.138109,138.422847,141.474722,113.973434,100.339458,29.804897,14.255486,138.392945,0.759823,58.699200,51.332132,140.040810,138.618135,138.502935,138.549563,79.550959,136.539685,-0.000695,0.000235,32.000000,-235.754185,138.635734,-0.651062,24.389291,0.688357,454273.894117,0.978195,18.293291,19.313632,2.753520,0.044147,0.023612,164.580017,32.000000,178.963254,164.625494,169.210634,147.901226,32.000000,143.485370,66.944998,60.482636,92.243302,0.000000,45.805122,45.475259,87.081151,25.139241,24.538504,59.566933,36.508157
49.949433,59.138109,138.633313,141.474722,113.969003,100.342037,29.512322,14.255343,138.382506,0.759800,58.501548,51.363989,140.049332,138.623701,138.396082,138.666602,79.545973,136.519627,-0.000694,0.000256,32.000000,-235.753344,138.683560,-0.651381,24.394064,0.692867,454590.368255,0.974267,18.675960,19.311309,2.766412,0.049265,0.026226,164.354070,32.000000,179.254049,165.201115,166.977702,147.368001,32.000000,143.965461,66.890110,60.492793,92.254158,0.000000,45.846708,45.475259,87.313989,25.139241,24.605342,59.564317,36.513586
50.322061,59.078215,138.558844,141.486989,113.986841,100.347153,29.975609,14.260053,138.370872,0.759831,58.545768,51.297388,140.011690,138.653695,138.415289,138.675385,79.541808,136.552741,-0.000692,0.000247,32.000000,-235.746176,138.797096,-0.651861,24.339173,0.686428,454413.671179,0.959449,18.261632,19.341228,2.736019,0.042066,0.024443,163.631804,32.000000,180.048707,165.057147,164.526867,147.645913,32.000000,144.350983,66.850516,60.497802,92.238326,0.000000,45.809125,45.475259,86.869339,25.139241,24.505459,59.562950,36.661568
50.667657,59.039202,138.778824,141.482807,114.052678,100.349769,29.418741,14.262907,138.405596,0.759706,58.525630,51.382273,139.982939,138.591788,138.498796,138.667483,79.566748,136.617300,-0.000691,0.000231,32.000000,-235.742338,138.759650,-0.651665,24.350896,0.697403,454815.597595,0.982739,18.922868,19.336540,2.775473,0.039895,0.022091,163.462251,32.000000,180.299132,164.273106,163.461973,148.458747,32.000000,143.253258,66.906783,60.497425,92.261697,0.000000,45.897945,45.475259,86.723347,25.139241,24.437946,59.569451,36.395538
49.990236,59.039202,138.858165,141.482807,114.050153,100.349665,29.908720,14.255201,138.427472,0.759601,58.546531,51.309105,140.015053,138.727960,138.517127,138.607298,79.589734,136.666565,-0.000690,0.000200,32.000000,-235.745619,138.824223,-0.651504,24.315910,0.692677,454548.593655,0.959561,18.479208,19.356673,2.753441,0.039905,0.023196,164.003589,32.000000,179.568399,164.096685,166.667962,148.482416,32.000000,142.771836,66.902477,60.512390,92.256857,0.000000,45.935946,45.475259,87.198037,25.139241,24.433423,59.557590,36.649536
50.523421,59.063654,138.689687,141.485874,114.123236,100.352198,29.620306,14.254915,138.357889,0.759705,58.543309,51.355277,140.086694,138.691623,138.542759,138.616791,79.545957,136.643752,-0.000689,0.000227,32.000000,-235.756067,138.748069,-0.652128,24.366579,0.688000,454258.441936,0.970302,18.086213,19.362857,2.739002,0.033836,0.023715,164.553726,32.000000,179.101329,164.290880,168.719341,148.374793,32.000000,143.277915,66.916905,60.502169,92.303877,0.000000,45.856080,45.475259,86.763151,25.139241,24.462726,59.574201,36.611532
50.433854,59.093326,138.643050,141.497863,114.112653,100.358587,29.780760,14.270613,138.455142,0.759514,58.568374,51.229654,140.044350,138.720045,138.437632,138.660521,79.519292,136.643615,-0.000690,0.000227,32.000000,-235.739058,138.744514,-0.652864,24.425614,0.699980,454616.101745,0.968661,18.781832,19.363615,2.777706,0.038788,0.018775,164.655231,32.000000,179.234373,164.777918,168.146976,147.792292,32.000000,144.239860,66.865545,60.490703,92.285277,0.000000,45.955393,45.475259,87.072599,25.139241,24.502581,59.543448,36.624518
50.051304,59.101843,138.618698,141.498142,114.172426,100.359981,29.495202,14.256342,138.401320,0.759549,58.709285,51.292541,140.071335,138.751776,138.437365,138.564761,79.571530,136.566823,-0.000691,0.000200,32.000000,-235.754804,138.803991,-0.653274,24.441061,0.689416,454426.136020,0.966819,18.258175,19.396397,2.745057,0.041034,0.022623,163.759437,32.000000,179.813431,165.280844,165.029649,147.556218,32.000000,144.170388,66.904821,60.519369,92.306035,0.000000,45.823103,45.475259,87.051199,25.139241,24.509496,59.558082,36.591576
50.171487,59.130142,138.568996,141.506506,114.158558,100.362030,29.651849,14.254344,138.330678,0.759683,58.746769,51.262116,140.007058,138.704266,138.470653,138.542391,79.585783,136.549807,-0.000690,0.000188,32.000000,-235.755490,138.726450,-0.653459,24.458528,0.689015,454597.769177,0.963630,18.379611,19.422998,2.749008,0.030001,0.017262,163.570764,32.000000,180.142202,164.733376,163.231600,147.938945,32.000000,143.589055,66.899217,60.516239,92.316849,0.000000,45.871359,45.475259,86.494938,25.139241,24.503153,59.572214,36.658780
50.029787,59.130142,138.638743,141.506506,114.166137,100.359567,29.813660,14.263478,138.468600,0.759341,58.858396,51.249158,140.030089,138.597090,138.519886,138.516158,79.586721,136.538209,-0.000689,0.000209,32.000000,-235.748488,138.720084,-0.653841,24.504240,0.694441,454741.153574,0.981187,18.781469,19.333741,2.769532,0.039262,0.023538,163.738830,32.000000,180.107001,164.110600,165.531007,148.611868,32.000000,143.430913,66.902132,60.539740,92.299174,0.000000,45.822401,45.475259,87.009310,25.139241,24.541194,59.568251,36.481745
50.165769,59.213115,138.670529,141.524907,114.128901,100.351976,29.721207,14.258626,138.467997,0.759443,58.862197,51.176082,140.084496,138.666297,138.519019,138.540968,79.574867,136.569596,-0.000687,0.000206,32.000000,-235.745144,138.700710,-0.653647,24.486957,0.691892,454688.702693,0.973524,18.685947,19.311284,2.761907,0.040933,0.026498,164.431407,32.000000,179.313356,164.205100,167.783293,148.712784,32.000000,142.943837,66.879953,60.495569,92.308111,0.000000,45.945028,45.475259,86.658017,25.139241,24.664989,59.550214,36.678369
50.439991,59.278230,138.582995,141.553345,114.097901,100.349470,29.706202,14.257769,138.406996,0.759549,58.922074,51.212749,140.149550,138.695946,138.541516,138.620786,79.519234,136.535929,-0.000686,0.000206,32.000000,-235.746984,138.712581,-0.653624,24.540589,0.693141,454759.415130,0.971235,18.831960,19.304753,2.771124,0.039284,0.028110,164.685516,32.000000,179.055936,164.907827,169.231848,147.690938,32.000000,143.921731,66.901398,60.501231,92.325250,0.000000,45.912668,45.475259,86.648547,25.139241,24.761252,59.563107,36.539779
50.180242,59.255701,138.603538,141.572862,114.061641,100.348153,29.650531,14.259625,138.424378,0.759617,58.801571,51.318239,140.114357,138.733852,138.467785,138.709020,79.537465,136.479507,-0.000686,0.000246,32.000000,-235.747751,138.782147,-0.653596,24.523909,0.685687,454792.283247,0.966308,18.558222,19.371140,2.747483,0.043056,0.025259,164.179940,32.000000,179.593473,165.144280,166.121650,147.491902,32.000000,144.441847,66.886949,60.521503,92.335940,0.000000,45.956160,45.475259,86.465153,25.139241,24.756155,59.566697,36.627599
50.173731,59.255701,138.622428,141.572862,114.041425,100.347656,29.702029,14.260195,138.439168,0.759564,58.805726,51.341714,140.100475,138.749267,138.508107,138.614737,79.599388,136.608875,-0.000685,0.000252,32.000000,-235.749148,138.740296,-0.653723,24.495454,0.684192,454651.163075,0.960814,18.372543,19.383331,2.740232,0.042460,0.023935,163.586199,32.000000,180.196714,165.047442,163.883150,147.755265,32.000000,144.148797,66.920196,60.540737,92.391713,0.000000,45.918422,45.475259,86.773221,25.139241,24.717475,59.562832,36.680937
49.984565,59.172452,138.668784,141.572583,114.111858,100.356033,29.927016,14.267331,138.437478,0.759553,58.733295,51.264219,140.071727,138.687237,138.520454,138.717867,79.619723,136.613398,-0.000683,0.000229,32.000000,-235.742832,138.772232,-0.654171,24.497159,0.684192,454651.163075,0.960814,18.372543,19.383331,2.740232,0.042995,0.029196,163.602910,32.000000,180.221362,164.433917,164.041612,148.292868,32.000000,143.137013,66.898999,60.537842,92.370517,0.000000,45.956634,45.475259,86.391898,25.139241,24.582045,59.554227,36.679397
50.682669,59.198828,138.594343,141.580390,114.155250,100.367498,29.614264,14.262479,138.364636,0.759657,58.775337,51.337337,140.105946,138.784339,138.525128,138.720349,79.631890,136.631890,-0.000682,0.000223,32.000000,-235.749815,138.809475,-0.654458,24.476964,0.691230,454760.537991,0.972017,18.809195,19.326157,2.762849,0.039382,0.023567,164.139164,32.000000,179.495952,164.032147,167.300919,148.619729,32.000000,143.265493,66.900728,60.545040,92.354613,0.000000,45.911019,45.475259,86.342873,25.139241,24.617444,59.575283,36.527746
50.557289,59.243337,138.659675,141.593773,114.136859,100.374405,29.644338,14.265476,138.426306,0.759499,58.787363,51.268374,140.173398,138.767597,138.565414,138.642019,79.574378,136.565183,-0.000681,0.000214,32.000000,-235.744523,138.704787,-0.654333,24.467077,0.694254,454763.505669,0.968595,18.920935,19.308001,2.774232,0.039800,0.024041,164.616009,32.000000,179.310813,164.470775,169.046533,148.276646,32.000000,143.686558,66.911034,60.513459,92.407898,0.000000,45.974695,45.475259,86.649720,25.139241,24.613673,59.550726,36.660761
49.907067,59.243337,138.879738,141.593773,114.137453,100.378178,29.734383,14.260053,138.436247,0.759770,58.927840,51.234850,140.154956,138.644397,138.523472,138.676852,79.615558,136.478792,-0.000680,0.000240,32.000000,-235.747651,138.741785,-0.654450,24.448955,0.683749,454414.198199,0.964164,18.230502,19.304747,2.734551,0.038712,0.027195,164.626267,32.000000,179.415153,165.051083,167.608024,147.607743,32.000000,144.085993,66.914761,60.540296,92.408055,0.000000,46.002107,45.475259,86.852882,25.139241,24.670694,59.581380,36.339339
50.762227,59.287572,138.855150,141.603531,114.122256,100.378204,29.722510,14.263620,138.368392,0.759771,59.088354,51.234519,140.134322,138.762969,138.482409,138.640653,79.596869,136.594833,-0.000680,0.000246,32.000000,-235.748017,138.771621,-0.654668,24.407728,0.698184,455008.561674,0.976936,19.071866,19.247260,2.782767,0.047709,0.021864,163.778469,32.000000,179.973138,165.306180,164.820219,147.599910,32.000000,144.338080,66.901117,60.559281,92.418339,0.000000,45.992344,45.475259,86.201075,25.139241,24.729011,59.577525,36.636110
50.822238,59.332631,138.861834,141.618866,114.132102,100.374440,29.560047,14.263050,138.414074,0.759992,58.936601,51.218029,140.089819,138.700410,138.546660,138.604879,79.593399,136.567654,-0.000679,0.000218,32.000000,-235.744490,138.784593,-0.655018,24.373765,0.698184,455008.561674,0.976936,19.071866,19.247260,2.782767,0.047820,0.027037,163.660208,32.000000,180.391883,164.388274,163.250611,148.325289,32.000000,143.558333,66.901555,60.551748,92.420984,0.000000,45.994945,45.475259,86.109401,25.139241,24.785678,59.562557,36.625398
50.679179,59.275483,138.919525,141.625279,114.189359,100.365555,29.776067,14.261480,138.462680,0.759898,58.657409,51.325293,140.097379,138.773063,138.591925,138.650573,79.659642,136.621423,-0.000679,0.000215,32.000000,-235.747535,138.814023,-0.654863,24.379272,0.685993,454597.649922,0.959323,18.238039,19.321907,2.735403,0.042839,0.021310,163.922418,32.000000,179.990628,164.040397,165.957408,148.706118,32.000000,143.341259,66.900178,60.562111,92.407032,0.000000,46.033907,45.475259,86.561240,25.139241,24.781489,59.549988,36.644694
50.448434,59.275483,138.944446,141.625279,114.265476,100.359221,29.570127,14.256770,138.446203,0.759544,58.436030,51.349335,140.172911,138.750247,138.579156,138.634129,79.617426,136.711883,-0.000678,0.000184,32.000000,-235.747491,138.824651,-0.654936,24.387717,0.686124,454609.741740,0.963420,18.221906,19.312273,2.732305,0.045395,0.027218,164.521220,32.000000,179.346120,164.321147,168.271858,148.683376,32.000000,143.201684,66.922583,60.530552,92.417577,0.000000,46.025684,45.475259,86.296730,25.139241,24.697628,59.560324,36.568098
50.093391,59.150473,138.932373,141.621654,114.301977,100.363024,29.725342,14.257484,138.543018,0.759510,58.325138,51.373277,140.166094,138.791742,138.571940,138.740616,79.592244,136.687947,-0.000678,0.000187,32.000000,-235.751367,138.850980,-0.654102,24.462619,0.688294,454454.163297,0.959176,18.310723,19.271951,2.741156,0.041255,0.019711,164.796736,32.000000,179.309322,164.967746,168.920828,147.734752,32.000000,144.168350,66.882701,60.531492,92.427931,0.000000,46.055050,45.475259,86.137579,25.139241,24.519063,59.558633,36.546748
50.875725,59.006783,138.727193,141.601580,114.428039,100.368142,29.808954,14.257627,138.523221,0.759251,58.295362,51.303409,140.222198,138.888945,138.575474,138.812632,79.674999,136.639118,-0.000678,0.000188,32.000000,-235.746635,138.866133,-0.653751,24.443920,0.691714,454643.088358,0.970663,18.546822,19.357759,2.754188,0.043191,0.027476,164.097229,32.000000,180.013872,165.164447,165.621808,147.777180,32.000000,144.538486,66.884862,60.569339,92.422168,0.000000,45.953771,45.475259,86.501397,25.139241,24.314011,59.571978,36.709624
50.527193,58.950187,138.835775,141.587081,114.616390,100.375760,29.585545,14.257769,138.562262,0.759175,58.345414,51.348872,140.141063,138.851405,138.579548,138.770726,79.692544,136.658196,-0.000677,0.000200,32.000000,-235.747804,138.831034,-0.654185,24.517510,0.694842,454755.906849,0.972846,18.786711,19.371408,2.773467,0.045929,0.025786,163.715583,32.000000,180.380989,164.986575,163.318296,147.953858,32.000000,143.891641,66.898020,60.543990,92.448356,0.000000,45.947797,45.475259,86.907537,25.139241,24.307776,59.552850,36.659367
50.366593,58.950187,138.724723,141.587081,114.687886,100.383409,29.869948,14.255772,138.585924,0.759243,58.223700,51.345412,140.121261,138.819066,138.632007,138.860648,79.655934,136.790709,-0.000676,0.000211,32.000000,-235.749310,138.845678,-0.654781,24.569333,0.681991,453970.548378,0.953375,17.841565,19.265122,2.726786,0.032502,0.021994,163.725984,32.000000,180.352498,164.422084,164.992108,148.555286,32.000000,143.276463,66.905269,60.557169,92.380738,0.000000,45.949169,45.475259,86.729708,25.139241,24.222640,59.575706,36.530608
50.080326,58.962825,138.756540,141.582342,114.646406,100.385931,29.689417,14.260909,138.516370,0.759365,58.281095,51.286224,140.153000,138.800060,138.628429,138.726602,79.654022,136.744752,-0.000677,0.000193,32.000000,-235.743189,138.836131,-0.654793,24.539514,0.685777,454103.592001,0.967808,18.140847,19.256773,2.747744,0.039533,0.019059,164.413788,32.000000,179.631947,164.095231,167.672686,149.072622,32.000000,143.341380,66.922634,60.527246,92.399876,0.000000,46.009906,45.475259,86.614116,25.139241,24.233643,59.575204,36.511752
50.678976,59.027114,138.704467,141.576208,114.597237,100.385911,29.604909,14.257769,138.529574,0.759279,58.552427,51.309724,140.193617,138.820574,138.661822,138.803322,79.662385,136.725941,-0.000676,0.000189,32.000000,-235.750590,138.879166,-0.655430,24.534740,0.686309,454305.319923,0.962036,18.305464,19.357218,2.754300,0.039347,0.025154,164.809092,32.000000,179.359826,164.789038,169.184037,148.156994,32.000000,143.993152,66.955047,60.523399,92.385479,0.000000,45.937953,45.475259,86.507911,25.139241,24.316489,59.557443,36.640952
50.793341,59.131790,138.763583,141.592658,114.609502,100.389682,29.808736,14.262051,138.567687,0.759152,58.673462,51.313031,140.193598,138.749002,138.519504,138.697430,79.616339,136.687943,-0.000676,0.000183,32.000000,-235.745325,138.782288,-0.655409,24.520316,0.691797,454505.993659,0.974038,18.612530,19.336996,2.770680,0.034941,0.021922,164.550943,32.000000,179.581909,165.301755,166.833019,147.637311,32.000000,144.139370,66.924209,60.516663,92.378098,0.000000,45.910500,45.475259,86.901405,25.139241,24.310382,59.545238,36.658560
50.698781,59.131790,138.849844,141.592658,114.610762,100.388363,29.658671,14.263478,138.433624,0.759323,58.737678,51.312021,140.166135,138.788437,138.555828,138.653875,79.668739,136.612810,-0.000675,0.000187,32.000000,-235.744718,138.874269,-0.655162,24.485304,0.682529,454218.955602,0.964279,18.062561,19.319571,2.736923,0.042396,0.022006,163.891375,32.000000,180.275767,165.313695,164.410857,147.799921,32.000000,144.534935,66.921061,60.526920,92.392550,0.000000,45.983847,45.475259,86.435468,25.139241,24.450207,59.558505,36.526793
50.256363,59.177947,138.973824,141.604925,114.686981,100.384472,29.692817,14.262051,138.496101,0.759299,58.679621,51.265762,140.080773,138.753243,138.571825,138.702319,79.689247,136.716020,-0.000675,0.000178,32.000000,-235.747948,138.837273,-0.654448,24.455092,0.681689,454392.054460,0.955612,18.050524,19.347311,2.731925,0.044977,0.026859,163.673955,32.000000,180.454003,164.411270,163.894149,148.438108,32.000000,143.434532,66.955457,60.528848,92.405891,0.000000,45.962750,45.475259,86.637473,25.139241,24.509009,59.560019,36.627746
50.363060,59.176299,138.739681,141.618866,114.750178,100.380624,29.704718,14.259910,138.514717,0.759013,58.537380,51.387074,140.135060,138.803466,138.609684,138.774822,79.704624,136.718614,-0.000675,0.000177,32.000000,-235.748613,138.816532,-0.654250,24.376650,0.684535,454341.186446,0.962410,18.147011,19.258703,2.738722,0.042936,0.024494,164.184252,32.000000,179.810865,164.175669,166.799077,148.776504,32.000000,142.976931,66.940649,60.523997,92.385066,0.000000,45.945209,45.475259,86.572198,25.139241,24.501557,59.567553,36.611752
50.440851,59.123273,138.745031,141.620818,114.729834,100.386931,0.000000,14.259482,138.450876,0.758972,58.436663,51.338239,140.210186,138.826691,138.659965,138.751577,79.667270,136.661704,-0.000674,0.000189,32.000000,-235.747239,138.924442,-0.654288,24.343081,0.692924,454607.482279,0.970714,18.646444,19.287930,2.765298,0.046675,0.022861,164.691838,32.000000,179.395640,164.591654,168.941618,148.567721,32.000000,143.702125,67.005091,60.542775,92.417785,0.000000,45.948462,45.475259,86.672074,25.139241,24.496387,59.585452,36.657680
50.247299,59.123273,138.716701,141.620818,114.699555,100.394063,29.601234,14.253774,138.527213,0.759093,58.387295,51.395557,140.201645,138.788684,138.576414,138.711644,79.620857,136.638693,-0.000673,0.000188,32.000000,-235.755569,138.937986,-0.653887,24.382656,0.692294,454495.917066,0.968020,18.535201,19.273802,2.754791,0.045862,0.018731,164.722866,32.000000,179.409266,165.089667,168.194595,147.778036,32.000000,144.270277,66.970422,60.521266,92.414085,0.000000,45.938407,45.475259,86.584642,25.139241,24.417292,59.578646,36.652984
50.040256,59.052390,138.853069,141.611059,114.726558,100.404249,29.572359,14.253916,138.621005,0.759114,58.285796,51.394075,140.176830,138.802529,138.576545,138.858467,79.684067,136.745268,-0.000672,0.000151,32.000000,-235.752476,138.973208,-0.653768,24.435186,0.692004,NaN,Inf,18.402385,19.283737,2.750648,0.044186,0.021201,163.863026,32.000000,180.143528,165.367826,165.100555,147.779591,32.000000,144.369307,66.987220,60.546588,92.420999,0.000000,45.935897,45.475259,86.289598,25.139241,24.313117,59.545729,36.648876
50.602849,58.958155,138.747903,141.594609,114.739320,100.408128,30.015874,14.258911,138.633028,0.759170,58.277912,51.405405,140.144747,138.885498,138.621313,138.827606,79.676328,136.819314,-0.000671,0.000142,32.000000,-235.748301,138.978203,-0.653689,24.441192,0.693803,454714.502354,0.973861,18.601088,19.319061,2.760680,0.042217,0.026515,163.607784,32.000000,180.315589,164.858417,163.414951,148.254941,32.000000,143.595901,67.016539,60.532910,92.429947,0.000000,45.946090,45.475259,86.333573,25.139241,24.176188,59.582492,36.528333
50.488625,58.958155,138.826506,141.594609,114.717501,100.409338,29.628529,14.259196,138.623507,0.759111,58.196127,51.303842,140.137032,138.921509,138.653963,138.917041,79.712138,136.757731,-0.000671,0.000106,32.000000,-235.751950,138.961030,-0.653698,24.455800,0.696161,454672.571026,0.979168,18.743408,19.307199,2.774827,0.035672,0.023119,163.915666,32.000000,180.272996,164.293025,165.744608,148.790280,32.000000,143.235336,67.034402,60.543779,92.435326,0.000000,45.969783,45.475259,86.377833,25.139241,24.171828,59.563993,36.597959
50.488585,58.936725,138.912758,141.586803,114.640048,100.415592,28.408412,14.262336,138.608995,0.759139,58.409935,51.321763,140.193906,138.822857,138.680569,138.776923,79.672206,136.739159,-0.000672,0.000145,32.000000,-235.748482,138.869048,-0.653533,24.515910,0.686549,454248.691779,0.952689,18.071403,19.350598,2.741899,0.039753,0.024653,164.608701,32.000000,179.615463,164.365519,167.999528,149.022162,32.000000,143.419947,67.051137,60.537982,92.431139,0.000000,45.998823,45.475259,86.351853,25.139241,24.135458,59.558043,36.453939
50.360982,59.029861,138.823050,141.590427,114.624579,100.419578,29.975265,14.261765,138.553673,0.759142,58.653324,51.190755,140.190607,138.774490,138.653422,138.758261,79.662604,136.804211,-0.000673,0.000187,32.000000,-235.747578,138.868477,-0.653602,24.572060,0.688304,454252.767944,0.967562,18.188310,19.285131,2.749659,0.040454,0.023379,164.734767,32.000000,179.352577,165.105200,169.244582,147.924473,32.000000,143.850280,67.058384,60.520107,92.459273,0.000000,45.955423,45.475259,86.335552,25.139241,24.260461,59.587508,36.565384
49.941959,59.152121,138.749007,141.613290,114.601018,100.427200,29.704977,14.255343,138.535647,0.759141,58.868352,51.233877,140.192123,138.865455,138.584563,138.803178,79.665003,136.711598,-0.000672,0.000185,32.000000,-235.752033,138.828771,-0.653149,24.547722,0.687048,454329.423205,1.009124,18.166922,19.316119,2.751370,0.052270,0.027682,164.055118,32.000000,179.758271,165.332712,166.162187,147.568627,32.000000,144.411420,67.042124,60.509175,92.458807,0.000000,45.946167,45.475259,86.609116,25.139241,24.424305,59.574299,36.627012
50.663526,59.208719,138.776644,141.637825,114.558104,100.428436,29.587114,14.260481,138.512837,0.759319,58.792146,51.300578,140.144546,138.878423,138.584192,138.788921,79.693108,136.730938,-0.000670,0.000180,32.000000,-235.749026,138.843208,-0.652421,24.497447,0.687210,454563.237134,0.959323,18.390896,19.357049,2.756560,0.037477,0.024170,163.687607,32.000000,180.418979,165.237396,163.999866,148.077226,32.000000,144.506719,67.080863,60.535628,92.476402,0.000000,45.919587,45.475259,86.573528,25.139241,24.418983,59.576089,36.582112
50.514037,59.208719,138.843069,141.637825,114.533307,100.429834,29.636224,14.258055,138.613049,0.759263,58.611020,51.476671,140.161876,138.862131,138.646937,138.796762,79.718274,136.777484,-0.000670,0.000183,32.000000,-235.750469,138.884346,-0.652342,24.482996,0.694345,455000.006104,0.977391,18.944600,19.310045,2.778205,0.040135,0.028418,163.724854,32.000000,180.365672,164.633617,164.305084,148.595896,32.000000,143.223162,67.105493,60.528978,92.441779,0.000000,45.972958,45.475259,86.249483,25.139241,24.492564,59.582964,36.609771
50.072584,59.195531,139.053158,141.648699,114.520733,100.439206,29.668323,14.259625,138.682446,0.759207,58.523796,51.318239,140.162715,138.948526,138.658931,138.854234,79.690057,136.749997,-0.000669,0.000183,32.000000,-235.744309,138.889342,-0.652062,24.488661,0.684805,454598.405966,0.966062,18.259949,19.291256,2.739183,0.039305,0.019868,164.419727,32.000000,179.589204,164.417173,167.471092,148.720787,32.000000,143.093119,67.146374,60.504716,92.448734,0.000000,45.934841,45.475259,86.270182,25.139241,24.468187,59.559852,36.579324
49.979138,59.173002,138.721028,141.643401,114.440545,100.445437,29.782390,14.261052,138.560968,0.759572,58.842402,51.378956,140.236173,138.780139,138.652549,138.792425,79.705962,136.824066,-0.000670,0.000164,32.000000,-235.748291,138.881632,-0.651961,24.372716,0.687859,454646.384822,0.967621,18.412848,19.288509,2.748604,0.046472,0.024714,164.656381,32.000000,179.634466,165.328836,167.584856,147.782573,32.000000,144.185380,67.188593,60.508244,92.465219,0.000000,45.931184,45.475259,86.017493,25.139241,24.425331,59.558161,36.555846
50.371584,59.219983,138.894595,141.653160,114.429108,100.454306,29.764038,14.259910,138.529100,0.759535,58.842402,51.367743,140.236173,138.785522,138.652549,138.841481,79.705962,136.789787,-0.000670,0.000162,32.000000,-235.749433,138.920954,-0.652286,24.402614,0.695647,454986.598917,0.976019,18.853215,19.303488,2.777032,0.038896,0.025521,164.656381,32.000000,179.634466,165.328836,167.584856,147.782573,32.000000,144.185380,67.188593,60.508244,92.465219,0.000000,45.927527,45.475259,86.475284,25.139241,24.421437,59.567091,36.568612
50.444590,59.276582,139.153220,141.678811,114.497776,100.465504,29.648072,14.255058,138.598122,0.759562,58.815985,51.383521,140.173878,138.872184,138.652811,138.774534,79.723494,136.720128,-0.000670,0.000188,32.000000,-235.754941,138.927849,-0.652984,24.422781,0.698766,455011.511934,0.974284,18.927087,19.323252,2.775579,0.033974,0.019851,163.625778,32.000000,180.435355,164.614095,163.540052,148.423055,32.000000,143.758313,67.188460,60.509788,92.448541,0.000000,46.006958,45.475259,86.271435,25.139241,24.487446,59.536308,36.671106
50.080966,59.276582,138.912914,141.678811,114.553415,100.468031,29.554237,14.259910,138.558519,0.759745,58.647977,51.342566,140.218567,138.806402,138.690667,138.801388,79.711905,136.790440,-0.000670,0.000191,32.000000,-235.749597,138.872006,-0.653152,24.386013,0.692790,454879.277550,0.966732,18.570137,19.306746,2.757400,0.038059,0.041350,164.163924,32.000000,180.020755,164.327290,166.308084,148.882528,32.000000,143.286402,67.202383,60.501160,92.420947,0.000000,45.996047,45.475259,86.358695,25.139241,24.570706,59.571388,36.626646
50.287603,59.255975,138.829088,141.686339,114.646300,100.473539,29.690410,14.259196,138.593598,0.759958,58.602607,51.368005,140.262199,138.847939,138.706317,138.783399,79.669818,136.704025,-0.000671,0.000196,32.000000,-235.745557,138.931335,-0.652028,24.486537,0.692552,454926.707576,0.969221,18.551859,19.255663,2.758536,0.043385,0.026226,164.728245,32.000000,179.404225,164.586878,168.654099,148.763036,32.000000,143.310870,67.222239,60.498934,92.439701,0.000000,45.918133,45.475259,85.861155,25.139241,24.533327,59.584115,36.542640
50.487310,59.225753,138.842583,141.692751,114.652390,100.476090,29.620930,14.260766,138.504296,0.760018,58.731174,51.396377,140.260853,138.849998,138.658437,138.841196,79.685320,136.776931,-0.000672,0.000182,32.000000,-235.745626,138.895215,-0.651239,24.537468,0.698104,455176.793129,0.980099,18.925626,19.301117,2.773767,0.032912,0.016633,164.880585,32.000000,179.363954,165.213692,168.921177,148.047782,32.000000,144.170237,67.191220,60.483613,92.442853,0.000000,45.969314,45.475259,86.072203,25.139241,24.480815,59.562557,36.642199
50.326087,59.214488,139.063178,141.689684,114.629908,100.483720,29.624161,14.263620,138.540819,0.760018,58.866777,51.362682,140.234451,138.919244,138.589676,138.821396,79.656893,136.724283,-0.000673,0.000191,32.000000,-235.746378,139.011791,-0.651822,24.552994,0.691597,455130.736715,0.971191,18.692366,19.301582,2.760702,0.039573,0.024466,164.140646,32.000000,179.977073,165.399625,165.681038,147.857656,32.000000,144.527516,67.176317,60.498387,92.434644,0.000000,46.052940,45.475259,86.078200,25.139241,24.475347,59.537203,36.677856
50.538447,59.214488,138.815204,141.689684,114.573555,100.488800,29.487249,14.257484,138.555439,0.760064,58.897176,51.296606,140.198318,138.761890,138.630383,138.847530,79.754017,136.711943,-0.000673,0.000211,32.000000,-235.753006,138.842659,-0.652097,24.525745,0.687086,454956.479510,0.969175,18.457255,19.321197,2.750049,0.035014,0.017748,163.866605,32.000000,180.313361,165.191999,163.540178,148.207337,32.000000,143.664737,67.181249,60.521824,92.465690,0.000000,45.963757,45.475259,85.983817,25.139241,24.452212,59.552594,36.602581
51.027675,59.270812,138.826618,141.711432,114.574258,100.491327,29.503090,14.265333,138.684395,0.759878,58.477751,51.403542,140.194474,138.868756,138.678063,138.826205,79.722783,136.797332,-0.000673,0.000205,32.000000,-235.747452,138.891461,-0.651817,24.502220,0.690268,455125.137308,0.972534,18.611347,19.324266,2.763242,0.039411,0.020033,163.904030,32.000000,180.365613,164.568383,165.261484,148.850406,32.000000,143.158046,67.160010,60.493700,92.452288,0.000000,45.933919,45.475259,86.326091,25.139241,24.534870,59.541560,36.512339
50.078035,59.219709,138.853139,141.720075,114.593236,100.493830,29.183689,14.264191,138.644355,0.760030,58.138883,51.540635,140.256548,138.922915,138.697962,138.783341,79.716255,136.733505,-0.000673,0.000231,32.000000,-235.741710,139.063757,-0.651488,24.445179,0.686558,454837.257452,0.972577,18.393628,19.221197,2.746725,0.042896,0.025144,164.612594,32.000000,179.592494,164.306993,167.865790,149.050612,32.000000,143.326512,67.180721,60.485200,92.464045,0.000000,45.974043,45.475259,86.184724,25.139241,24.449811,59.588412,36.646601
50.579672,59.024092,139.171982,141.695261,114.555059,100.500140,28.868904,14.256485,138.646946,0.759962,58.410114,51.375689,140.319170,138.909173,138.779554,138.854354,79.704784,136.913363,-0.000673,0.000254,32.000000,-235.754169,138.957992,-0.651695,24.396424,0.679871,454693.518200,0.961955,17.951027,19.293558,2.720614,0.041415,0.020464,164.929058,32.000000,179.364528,164.978414,169.340542,148.217047,32.000000,143.917722,67.197036,60.532701,92.517418,0.000000,46.026959,45.475259,85.907948,25.139241,24.444301,59.580584,36.578590
50.454967,59.024092,139.057944,141.695261,114.543334,100.511469,29.605437,14.261337,138.647712,0.760050,58.560625,51.328561,140.290657,138.984985,138.659461,138.848938,79.659359,136.804926,-0.000673,0.000282,32.000000,-235.749317,139.015218,-0.651890,24.381423,0.696233,455211.946725,0.992712,18.871773,19.269346,2.772735,0.026658,0.014369,164.574121,32.000000,179.654237,165.494469,166.713751,147.896282,32.000000,144.231082,67.150279,60.467524,92.500543,0.000000,46.045672,45.475259,85.914944,25.139241,24.131988,59.572883,36.591356
49.994881,59.041950,138.732363,141.674907,114.481713,100.516586,29.646620,14.260338,138.561725,0.760266,58.777432,51.265836,140.190591,138.901444,138.645330,138.834086,79.665533,136.726877,-0.000674,0.000302,32.000000,-235.746710,138.964619,-0.651756,24.409511,0.691035,454712.180388,0.992123,18.161046,19.367414,2.751540,0.042226,0.024345,163.946166,32.000000,180.269421,165.534435,164.535902,147.918673,32.000000,144.428999,67.110831,60.461335,92.519563,0.000000,46.037289,45.475259,85.872737,25.139241,24.153062,59.582443,36.681304
50.734633,59.144154,138.676468,141.687175,114.400056,100.514006,29.745695,14.263335,138.570606,0.760051,58.838377,51.276955,140.219889,138.881114,138.690839,138.758038,79.713494,136.813453,-0.000674,0.000296,32.000000,-235.742730,138.912142,-0.651772,24.445310,0.692907,454922.384215,0.970186,18.288733,19.360638,2.756080,0.033604,0.023298,163.763221,32.000000,180.670339,164.544809,163.892454,148.713069,32.000000,143.410994,67.155523,60.503026,92.517513,0.000000,45.916341,45.475259,85.710028,25.139241,24.306111,59.528538,36.607203
50.758458,59.277955,138.941003,141.707250,114.274590,100.508972,29.612936,14.256770,138.546554,0.759919,58.689212,51.221172,140.237653,138.875365,138.687105,138.769727,79.722044,136.793013,-0.000675,0.000289,32.000000,-235.753064,138.856956,-0.652566,24.505131,0.697760,455229.202623,0.978757,18.779784,19.316875,2.774931,0.044966,0.013096,164.443698,32.000000,179.917610,164.484087,167.054768,149.028438,32.000000,143.217729,67.136908,60.508184,92.511388,0.000000,45.954113,45.475259,86.165558,25.139241,24.300067,59.583633,36.578370
50.434656,59.277955,139.164987,141.707250,114.153220,100.501380,29.682919,14.261908,138.612817,0.759992,58.544649,51.291122,140.294619,138.821777,138.736111,138.810883,79.680179,136.753749,-0.000675,0.000286,32.000000,-235.742026,138.944326,-0.652494,24.508908,0.685130,454821.881437,0.960079,18.122775,19.310610,2.733369,0.037701,0.022359,164.837321,32.000000,179.423199,164.810988,169.054115,148.425613,32.000000,143.586087,67.121686,60.486126,92.522678,0.000000,46.080562,45.475259,85.820304,25.139241,24.503876,59.572746,36.507497
50.136091,59.253228,139.047092,141.725094,114.192758,100.496297,29.748375,14.263763,138.658800,0.759956,58.630520,51.386541,140.308433,138.940104,138.706886,138.847941,79.702968,136.779764,-0.000676,0.000292,32.000000,-235.748858,138.967555,-0.652359,24.529207,0.684622,454943.167015,0.964181,18.232266,19.292217,2.737298,0.038363,0.022160,165.048338,32.000000,179.607516,165.221035,168.170302,148.081907,32.000000,144.540078,67.118772,60.502494,92.522501,0.000000,46.071062,45.475259,85.706002,25.139241,24.460053,59.570375,36.547189
50.802191,59.189761,138.828956,141.720075,114.246507,100.491223,29.523113,14.268900,138.570778,0.759733,58.718604,51.422704,140.271991,138.899566,138.647294,138.801741,79.688563,136.865543,-0.000676,0.000311,32.000000,-235.739295,138.872023,-0.652976,24.551709,0.690572,455179.656033,0.968642,18.563417,19.315173,2.759313,0.033949,0.017295,164.141099,32.000000,180.211744,165.606540,165.061194,147.818009,32.000000,144.461747,67.130028,60.509643,92.525281,0.000000,45.964498,45.475259,85.567367,25.139241,24.355538,59.585078,36.643080
50.694723,59.176299,138.829246,141.716172,114.278437,100.493755,29.718317,14.260338,138.523971,0.759882,58.843436,51.424375,140.206823,138.889046,138.723892,138.788941,79.706158,136.797561,-0.000676,0.000327,32.000000,-235.746218,138.858566,-0.653674,24.527082,0.693985,455258.238363,0.972738,18.845477,19.304914,2.773393,0.045691,0.026886,163.866722,32.000000,180.418211,164.939731,163.608113,148.379482,32.000000,143.549674,67.105957,60.503846,92.524836,0.000000,45.981762,45.475259,85.995678,25.139241,24.349816,59.586003,36.508524
50.272318,59.176299,139.002027,141.716172,114.341022,100.493791,29.727631,14.252632,138.648486,0.759644,58.872017,51.350557,140.241246,138.911355,138.701856,138.805518,79.725615,136.793446,-0.000676,0.000342,32.000000,-235.753924,138.951692,-0.654001,24.504738,0.681812,454786.658842,0.965798,18.099471,19.360618,2.732736,0.038698,0.024053,164.114620,32.000000,180.375359,164.361753,166.158492,148.932362,32.000000,143.313181,67.112909,60.510013,92.527843,0.000000,46.029119,45.475259,85.794784,25.139241,24.322980,59.553528,36.521070
50.136317,59.276307,139.082202,141.734295,114.310244,100.493793,29.557997,14.258055,138.566143,0.759488,59.070577,51.174699,140.284799,138.840761,138.767416,138.681536,79.685232,136.858778,-0.000675,0.000353,32.000000,-235.750960,138.831972,-0.654512,24.507937,0.684143,454809.517033,0.961686,18.195663,19.310294,2.738534,0.043086,0.026727,164.784263,32.000000,179.706532,164.447067,168.324148,149.099259,32.000000,143.324937,67.128519,60.486299,92.538572,0.000000,46.115656,45.475259,85.712031,25.139241,24.473779,59.563521,36.602067
50.365243,59.376866,138.830091,141.758273,114.222175,100.493785,29.695796,14.259339,138.555987,0.759287,59.377018,51.199375,140.336122,138.785114,138.707331,138.719328,79.685286,136.679355,-0.000675,0.000337,32.000000,-235.750168,138.988257,-0.654527,24.476178,0.692158,455022.546394,0.970289,18.628396,19.288855,2.764981,0.036195,0.021275,165.007862,32.000000,179.439882,165.162261,169.423704,147.944056,32.000000,143.802255,67.108844,60.510114,92.545498,0.000000,45.971639,45.475259,85.703944,25.139241,24.625911,59.577565,36.601407
50.640407,59.561779,138.786333,141.797308,114.171868,100.489959,29.713089,14.261194,138.445070,0.759411,59.635099,51.123910,140.313476,138.762011,138.638490,138.686795,79.678515,136.732304,-0.000675,0.000343,32.000000,-235.748640,138.801664,-0.654802,24.410980,0.694787,455312.102462,0.979034,18.868323,19.360693,2.774081,0.041766,0.022977,164.416302,32.000000,179.993425,165.460370,166.191763,147.849393,32.000000,144.651442,67.088435,60.504651,92.554185,0.000000,45.996173,45.475259,86.011804,25.139241,24.621510,59.549614,36.560982
49.859904,59.561779,138.819423,141.797308,114.079407,100.478518,29.576803,14.257769,138.453249,0.759550,59.868491,51.169216,140.280280,138.756629,138.689056,138.638225,79.761976,136.590288,-0.000675,0.000367,32.000000,-235.749934,138.659065,-0.655082,24.383783,0.691065,455304.582027,0.969875,18.733527,19.274226,2.756466,0.037461,0.012736,163.992318,32.000000,180.484462,165.245446,163.973070,148.300906,32.000000,144.140352,67.101548,60.510733,92.593995,0.000000,45.969644,45.475259,85.944532,25.139241,24.907124,59.568310,36.653718
50.221343,59.721693,139.130624,141.843871,113.907823,100.465839,29.793375,14.257912,138.473821,0.759554,59.774950,51.238395,140.295031,138.695925,138.734218,138.577902,79.702811,136.605775,-0.000677,0.000381,32.000000,-235.752087,138.698365,-0.655221,24.331410,0.688744,455379.482434,0.963950,18.636634,19.306507,2.740624,0.038452,0.023928,164.001592,32.000000,180.549330,164.652659,164.600222,148.836328,32.000000,143.350137,67.053015,60.507142,92.566811,0.000000,46.030586,45.475259,85.678424,25.139241,25.154460,59.560118,36.475362
50.281239,59.828030,138.925942,141.893502,113.742083,100.453059,29.614561,14.260766,138.419309,0.759419,59.818289,51.169939,140.308384,138.688992,138.754519,138.653119,79.662983,136.675068,-0.000678,0.000383,32.000000,-235.745954,138.734504,-0.655724,24.356298,0.701826,455628.515236,0.984979,19.439068,19.154608,2.784190,0.038139,0.022976,164.641105,32.000000,179.722860,164.440410,167.891222,149.020985,32.000000,143.295945,67.029612,60.494047,92.572428,0.000000,46.006502,45.475259,85.674548,25.139241,25.318772,59.565419,36.385414
49.951938,59.897824,138.663260,141.930307,113.616224,100.441603,29.578020,14.265618,138.393762,0.759274,59.878663,51.157897,140.390442,138.699227,138.756768,138.581534,79.665339,136.546553,-0.000679,0.000402,32.000000,-235.741430,138.731851,-0.655276,24.344628,0.699415,455678.074791,0.970370,19.226199,19.221239,2.770349,0.044732,0.024257,164.955581,32.000000,179.556090,164.901571,169.526117,148.470488,32.000000,144.154307,67.044123,60.484330,92.596578,0.000000,45.978546,45.475259,85.710901,25.139241,25.317557,59.552279,36.642713
50.470435,59.897824,138.688743,141.930307,113.565544,100.430202,29.681357,14.255201,138.320911,0.759278,59.884090,51.317552,140.436727,138.698760,138.729708,138.521245,79.692416,136.557520,-0.000680,0.000410,32.000000,-235.751520,138.776254,-0.655213,24.376965,0.696857,455800.271156,0.975101,19.270960,19.294463,2.762978,0.046159,0.027843,164.877327,32.000000,179.829698,165.399146,167.533634,147.960756,32.000000,144.433395,67.048549,60.511453,92.607900,0.000000,45.927335,45.475259,85.530443,25.139241,25.425806,59.575607,36.494217
50.688693,59.936567,138.715579,141.955680,113.599879,100.412440,29.531398,14.260766,138.456246,0.759284,59.765779,51.268376,140.371707,138.729936,138.710306,138.603899,79.682308,136.512644,-0.000679,0.000394,32.000000,-235.748249,138.718841,-0.655358,24.389815,0.701118,456027.356515,0.983459,19.679994,19.230158,2.775934,0.046891,0.027612,164.153747,32.000000,180.346550,165.660930,164.881603,147.935066,32.000000,144.545577,67.025456,60.512521,92.616532,0.000000,45.947715,45.475259,85.826056,25.139241,25.485758,59.559469,36.464724
50.185261,59.889855,139.029302,141.976871,113.586833,100.399725,29.721490,14.260481,138.391730,0.759269,59.540363,51.350446,140.337992,138.727694,138.753426,138.709550,79.689976,136.548108,-0.000679,0.000394,32.000000,-235.750501,138.645460,-0.656127,24.419162,0.692106,455618.338522,0.968853,19.146616,19.208369,2.747921,0.049547,0.024190,163.885294,32.000000,180.582907,164.610719,164.041982,148.696692,32.000000,144.029429,67.021766,60.515096,92.612771,0.000000,46.033685,45.475259,85.651671,25.139241,25.412267,59.540468,36.628847
50.570449,59.795057,138.944321,141.975755,113.636579,100.394834,29.803596,14.261194,138.461087,0.759214,59.282491,51.242002,140.409168,138.621070,138.850126,138.590474,79.750712,136.668314,-0.000680,0.000374,32.000000,-235.747493,138.733627,-0.656367,24.443185,0.688441,455478.454401,0.969084,18.962090,19.196838,2.736618,0.041434,0.025892,164.457520,32.000000,180.145798,164.515290,166.677033,149.079905,32.000000,143.532343,67.040293,60.515303,92.610784,0.000000,46.024731,45.475259,85.509791,25.139241,25.411489,59.577486,36.479837
50.435826,59.795057,138.880616,141.975755,113.562757,100.387151,29.393212,14.264619,138.505371,0.759071,59.217227,51.457895,140.454976,138.757606,138.867578,138.686471,79.673457,136.613135,-0.000681,0.000396,32.000000,-235.744888,138.724978,-0.655898,24.512553,0.696831,455642.241215,0.973281,19.431484,19.206272,2.770321,0.042824,0.022073,164.893719,32.000000,179.725322,164.663161,168.946061,148.876293,32.000000,143.732688,67.044619,60.502877,92.654291,0.000000,45.985194,45.475259,85.455124,25.139241,25.262032,59.560442,36.700747
50.610895,59.695315,138.699475,141.966275,113.496938,100.373246,30.002809,14.264334,138.506230,0.758998,59.180797,51.333995,140.461499,138.773470,138.800292,138.693031,79.666782,136.557185,-0.000681,0.000419,32.000000,-235.745501,138.774293,-0.655875,24.533796,0.689504,455155.633824,0.962175,18.941448,19.203479,2.747540,0.045256,0.029132,165.158322,32.000000,179.612758,165.357733,168.894626,148.190877,32.000000,144.433529,67.036291,60.486929,92.646905,0.000000,45.955691,45.475259,85.531498,25.139241,25.104386,59.573867,36.711605
49.958121,59.631020,138.830177,141.954564,113.461276,100.364390,29.529069,14.262621,138.481963,0.758901,59.053757,51.202982,140.455660,138.764743,138.803669,138.702890,79.709314,136.620932,-0.000681,0.000441,32.000000,-235.747705,138.798359,-0.655843,24.547565,0.689275,455346.214674,0.978402,19.079319,19.254141,2.753610,0.037722,0.024585,164.249238,32.000000,180.341695,165.478257,165.726723,148.010407,32.000000,144.809160,67.013714,60.500687,92.662544,0.000000,45.967608,45.475259,85.667320,25.139241,25.001697,59.552525,36.542787
50.300436,59.556284,138.805833,141.948709,113.517827,100.354252,29.464537,14.262621,138.523803,0.758790,59.014192,51.296871,140.411725,138.764417,138.781557,138.743308,79.722945,136.671047,-0.000680,0.000436,32.000000,-235.747541,138.873576,-0.655795,24.509852,0.684789,455062.199976,0.954486,18.800338,19.233844,2.740506,0.039239,0.019285,163.986634,32.000000,180.630111,165.143941,163.752987,148.485844,32.000000,144.162467,67.021415,60.482427,92.673956,0.000000,45.931204,45.475259,85.179462,25.139241,24.999091,59.578519,36.633615
50.523780,59.556284,138.955654,141.948709,113.521830,100.344337,29.709509,14.256913,138.561242,0.758630,58.687347,51.272482,140.413579,138.783178,138.858392,138.716413,79.678376,136.637098,-0.000680,0.000447,32.000000,-235.751282,138.832462,-0.655357,24.479403,0.695003,455243.420611,0.983501,19.406805,19.222043,2.778931,0.041340,0.022558,164.186877,32.000000,180.541746,164.704509,165.625424,148.932753,32.000000,143.547713,67.006354,60.484875,92.640142,0.000000,46.008634,45.475259,85.294212,25.139241,24.879270,59.555613,36.582258
50.706272,59.472756,138.940474,141.929749,113.536535,100.347835,29.591365,14.260053,138.516004,0.758305,58.330788,51.442283,140.462613,138.856135,138.904066,138.689890,79.688442,136.775891,-0.000681,0.000462,32.000000,-235.745848,138.861054,-0.654659,24.447906,0.690391,454872.481479,0.977983,18.979489,19.232564,2.759535,0.043114,0.019852,164.809664,32.000000,179.800306,164.444829,168.189795,149.095845,32.000000,143.626789,67.035835,60.489826,92.668249,0.000000,46.090769,45.475259,85.385369,25.139241,24.745331,59.578991,36.482919
