OSU 80 Ton Compressor Load Stand
50.063217,59.326586,138.998407,141.907164,113.531914,100.344055,29.448824,14.259339,138.518723,0.757963,58.241543,51.412655,140.441374,138.902402,138.879708,138.733833,79.690263,136.819905,-0.000681,0.000457,32.000000,-235.753118,138.874209,-0.655024,24.394143,0.688455,454780.484799,0.965103,18.750437,19.260773,2.750302,0.031799,0.018197,165.123225,32.000000,179.646402,165.090132,169.587851,148.385078,32.000000,144.363635,67.036103,60.482542,92.663173,0.000000,46.026822,45.475259,85.489441,25.139241,24.513045,59.572028,36.607937
50.295370,59.154594,138.855741,141.866177,113.532610,100.338965,29.472550,14.256342,138.535502,0.757690,58.305452,51.360765,140.498536,138.894512,138.844330,138.858448,79.706641,136.719127,-0.000680,0.000473,32.000000,-235.750706,138.983629,-0.655531,24.347906,0.686305,454562.579380,0.964933,18.480329,19.317573,2.740104,0.041629,0.025574,164.640895,32.000000,180.010280,165.620037,166.867949,147.948286,32.000000,144.550817,67.038595,60.476660,92.667590,0.000000,45.987126,45.475259,85.231431,25.139241,24.508289,59.575686,36.525178
50.515570,59.154594,139.111808,141.866177,113.536253,100.333845,29.591149,14.258768,138.629453,0.757601,58.167142,51.383658,140.366469,138.878668,138.853864,138.887929,79.732091,136.773300,-0.000677,0.000509,32.000000,-235.747624,138.906760,-0.655860,24.355564,0.697814,454732.372233,0.982908,18.993927,19.336947,2.776458,0.037543,0.019581,164.065823,32.000000,180.631216,165.468835,164.679249,148.171023,32.000000,144.695619,67.065993,60.479093,92.682161,0.000000,46.064430,45.475259,85.188993,25.139241,24.233783,59.567710,36.618502
50.765578,59.084534,138.944345,141.839968,113.610537,100.333895,29.729834,14.260481,138.744754,0.757876,58.199968,51.268253,140.338432,138.954929,138.849609,138.851830,79.740106,136.829045,-0.000677,0.000514,32.000000,-235.751485,139.057599,-0.655141,24.427135,0.694415,454314.816937,0.976629,18.583003,19.272034,2.760806,0.042105,0.018272,164.069024,32.000000,180.943672,164.717539,164.350445,149.145698,32.000000,143.872350,67.098859,60.492076,92.668234,0.000000,46.050636,45.475259,85.296391,25.139241,24.118098,59.552938,36.667951
50.103901,59.035356,138.994226,141.822123,113.683916,100.333912,29.911785,14.259339,138.639013,0.758077,57.983022,51.324939,140.390826,139.010555,138.895186,138.852970,79.721231,136.829699,-0.000678,0.000502,32.000000,-235.747873,138.950078,-0.655091,24.435973,0.691999,454113.813043,0.967996,18.357153,19.272677,2.753840,0.038678,0.021213,164.648601,32.000000,179.893360,164.570729,167.493099,149.164728,32.000000,143.271033,67.127398,60.496500,92.688838,0.000000,46.026923,45.475259,85.358426,25.139241,24.034733,59.576758,36.594511
50.308117,59.023817,139.151522,141.818219,113.667135,100.337546,29.596437,14.262336,138.695944,0.758165,58.068257,51.363834,140.450351,139.062490,138.916000,138.884977,79.721600,136.815230,-0.000678,0.000481,32.000000,-235.748154,139.033023,-0.655214,24.497972,0.685140,453860.513566,0.958072,18.031582,19.291505,2.736979,0.033405,0.015313,165.126370,32.000000,179.593786,164.992220,169.412451,148.735021,32.000000,143.854194,67.142861,60.461304,92.689201,0.000000,46.047271,45.475259,84.849208,25.139241,24.027921,59.572864,36.488275
50.504280,59.023817,139.160662,141.818219,113.687005,100.336120,29.576076,14.258198,138.700141,0.758064,58.093917,51.450986,140.438743,138.978746,138.843237,138.843843,79.686896,136.747264,-0.000679,0.000503,32.000000,-235.752621,139.069511,-0.655243,24.485934,0.695320,454224.414069,0.965982,18.660764,19.310695,2.774120,0.036683,0.017519,165.090575,32.000000,179.813579,165.445305,168.063983,148.322974,32.000000,144.663190,67.104866,60.476307,92.660258,0.000000,46.086208,45.475259,85.070568,25.139241,24.003011,59.583692,36.582258
50.377126,59.004585,139.213089,141.813758,113.764998,100.331284,29.774229,14.260338,138.657173,0.757960,58.445117,51.379867,140.387361,138.991653,138.814433,138.875482,79.758011,136.895995,-0.000678,0.000500,32.000000,-235.748513,139.105099,-0.654777,24.514809,0.691155,454103.238313,0.971916,18.439133,19.303359,2.765986,0.038315,0.023622,164.282859,32.000000,180.455676,165.755514,165.174310,148.122336,32.000000,144.347908,67.155281,60.499845,92.681028,0.000000,46.126900,45.475259,85.193520,25.139241,23.966000,59.577417,36.629800
50.286883,59.031509,138.974348,141.809855,113.785181,100.326421,29.651966,14.259625,138.590430,0.757734,58.751168,51.281204,140.332033,138.940696,138.857039,138.942894,79.741459,136.871285,-0.000676,0.000503,32.000000,-235.749063,138.990500,-0.655028,24.515884,0.688495,454045.978279,0.968411,18.237938,19.305333,2.755423,0.043817,0.019303,164.061641,32.000000,180.719820,165.021226,163.766566,148.694865,32.000000,143.808101,67.173106,60.517392,92.683713,0.000000,46.030343,45.475259,85.138972,25.139241,24.001072,59.566058,36.519089
50.809763,59.213115,138.885398,141.831603,113.761885,100.322619,29.594517,14.259196,138.634948,0.757827,58.931888,51.198745,140.383862,138.883337,138.891669,138.831803,79.765963,136.760832,-0.000677,0.000524,32.000000,-235.748507,138.916488,-0.655343,24.512029,0.689837,453941.378170,0.964545,18.349053,19.305827,2.763419,0.041022,0.029546,164.327590,32.000000,180.437931,164.606222,166.700492,149.163875,32.000000,143.565913,67.171886,60.524137,92.682802,0.000000,46.070675,45.475259,85.387782,25.139241,23.994233,59.569185,36.635816
49.814899,59.213115,138.879633,141.831603,113.727444,100.318832,29.789881,14.256628,138.559159,0.758077,59.222689,51.188054,140.427162,138.854831,138.885459,138.837384,79.742397,136.782097,-0.000676,0.000533,32.000000,-235.754190,138.910819,-0.654771,24.530072,0.690044,454038.843292,0.970460,18.468639,19.310487,2.763630,0.039324,0.023802,164.941305,32.000000,179.900815,164.645715,168.701512,149.104325,32.000000,143.608924,67.189725,60.493017,92.664025,0.000000,45.998600,45.475259,85.362988,25.139241,24.272220,59.583387,36.639411
50.140721,59.427421,139.128450,141.866456,113.701848,100.311177,29.700845,14.258198,138.583773,0.758344,59.227591,51.299756,140.476293,138.774022,138.849722,138.857533,79.730809,136.760323,-0.000675,0.000548,32.000000,-235.747375,138.835051,-0.654091,24.528105,0.681973,453900.683338,0.961753,18.115105,19.232800,2.733439,0.042816,0.024128,165.261678,32.000000,179.665758,165.487809,169.425478,148.165579,32.000000,144.181847,67.184334,60.500593,92.671601,0.000000,46.044392,45.475259,85.044445,25.139241,24.602274,59.545366,36.649976
50.538247,59.575792,139.232852,141.916086,113.705173,100.308597,29.862916,14.266332,138.608742,0.758196,59.132160,51.306266,140.440760,138.858989,138.763359,138.836657,79.728507,136.794413,-0.000674,0.000570,32.000000,-235.741864,138.916770,-0.653772,24.544785,0.696850,454518.048544,0.976444,19.136966,19.266608,2.787914,0.045703,0.026474,164.394156,32.000000,180.237064,165.665144,166.119664,147.945448,32.000000,144.600704,67.169092,60.505793,92.665695,0.000000,46.117029,45.475259,84.927336,25.139241,24.830234,59.566569,36.574995
50.831855,59.544744,138.908753,141.941738,113.618719,100.312451,29.722756,14.268044,138.688087,0.758318,58.848086,51.403817,140.429556,138.993976,138.842874,138.855645,79.788650,136.743725,-0.000674,0.000575,32.000000,-235.741791,138.954215,-0.652731,24.606521,0.693403,454590.362863,0.972852,19.014902,19.267710,2.774760,0.040664,0.021443,163.964223,32.000000,180.879105,165.382807,163.990304,148.410911,32.000000,144.407538,67.170673,60.535084,92.689801,0.000000,46.073598,45.475259,85.214996,25.139241,24.827239,59.579443,36.704415
49.995493,59.544744,139.085203,141.941738,113.584676,100.313767,29.589213,14.260195,138.651146,0.758163,58.506113,51.427643,140.418006,138.979928,138.870517,138.858064,79.755138,136.840677,-0.000674,0.000584,32.000000,-235.747181,138.913734,-0.652260,24.552915,0.687553,454541.923117,0.959551,18.755135,19.286429,2.755000,0.034190,0.017862,164.077138,32.000000,180.781672,164.853368,165.095996,148.940168,32.000000,143.694400,67.154394,60.527488,92.644650,0.000000,46.071688,45.475259,85.174704,25.139241,24.775548,59.569471,36.527013
50.051536,59.348567,139.197865,141.930585,113.464764,100.313477,29.639431,14.264048,138.720374,0.758171,58.489048,51.287739,140.469492,138.981497,138.937102,138.860450,79.765864,136.922559,-0.000675,0.000595,32.000000,-235.744311,138.994272,-0.652071,24.529154,0.679705,454230.794448,0.957899,18.424218,19.201874,2.732711,0.041394,0.023957,164.776620,32.000000,179.845434,164.720607,168.218257,149.109255,32.000000,143.367898,67.175705,60.533861,92.656433,0.000000,46.089120,45.475259,84.634912,25.139241,24.465113,59.545936,36.638678
50.790070,59.235369,139.334453,141.904376,113.411788,100.316078,29.715717,14.261337,138.784509,0.758346,58.614708,51.405069,140.524083,138.943551,138.987575,138.941999,79.748144,136.874303,-0.000676,0.000611,32.000000,-235.744728,138.953055,-0.652219,24.532406,0.695003,454795.458348,0.979975,19.281946,19.282073,2.781955,0.039358,0.018703,165.217233,32.000000,179.727765,165.202960,169.728887,148.597989,32.000000,144.246437,67.205801,60.519714,92.692725,0.000000,46.159975,45.475259,84.675071,25.139241,24.283509,59.549427,36.548656
50.650964,59.261196,139.108917,141.902703,113.498682,100.317393,29.695855,14.259196,138.787762,0.758677,58.853188,51.208653,140.507761,138.998178,138.892023,138.852502,79.755109,136.972882,-0.000676,0.000613,32.000000,-235.747852,139.063657,-0.651937,24.543841,0.694967,454486.391362,0.976597,19.027953,19.310758,2.781091,0.041006,0.027207,165.004955,32.000000,180.086105,165.702527,167.392711,148.126289,32.000000,144.500167,67.192669,60.513191,92.697567,0.000000,46.137006,45.475259,84.978995,25.139241,24.278109,59.558210,36.649536
50.184596,59.261196,139.150690,141.902703,113.538757,100.318689,29.726219,14.260766,138.803060,0.758890,58.928643,51.297452,140.463308,139.000074,138.842862,138.889927,79.770158,136.944579,-0.000675,0.000603,32.000000,-235.748249,139.098674,-0.652038,24.560757,0.683917,453946.974306,0.958235,18.157438,19.305254,2.743340,0.038968,0.022285,164.250868,32.000000,180.589291,165.776918,164.864378,148.021892,32.000000,144.328113,67.178155,60.528776,92.680469,0.000000,46.104506,45.475259,84.950942,25.139241,24.313215,59.567415,36.453792
50.560829,59.359557,139.173023,141.917481,113.602555,100.322530,29.598960,14.253346,138.706239,0.758887,58.770596,51.327554,140.437276,139.035393,138.930964,138.924554,79.792937,136.869087,-0.000676,0.000620,32.000000,-235.756325,139.008858,-0.651368,24.561176,0.684683,454057.219465,0.961858,18.325261,19.345727,2.746422,0.041665,0.025855,164.128540,32.000000,180.911204,164.852338,164.273994,148.880151,32.000000,143.709412,67.205696,60.548984,92.719083,0.000000,46.118736,45.475259,85.031918,25.139241,24.462034,59.572214,36.631268
50.235340,59.365601,139.190743,141.934210,113.746871,100.328867,29.739700,14.262336,138.708202,0.758929,58.461747,51.315266,140.454998,139.013389,138.946799,138.937782,79.779667,137.019770,-0.000674,0.000640,32.000000,-235.748482,139.043465,-0.651145,24.518008,0.691640,454309.556382,0.970729,18.803509,19.317060,2.772777,0.048350,0.026869,164.615071,32.000000,180.304415,164.547830,167.041379,149.195866,32.000000,143.542238,67.219512,60.558295,92.682565,0.000000,46.123469,45.475259,84.878966,25.139241,24.466963,59.582049,36.506617
50.580040,59.244161,139.292150,141.930864,113.879706,100.339999,29.724012,14.263050,138.821687,0.759025,58.480024,51.341807,140.482238,138.965654,138.959870,139.022593,79.740190,137.027830,-0.000673,0.000615,32.000000,-235.746785,139.128042,-0.650537,24.550529,0.686136,454188.533861,0.967207,18.515790,19.257950,2.752586,0.046655,0.024086,165.053861,32.000000,179.857782,164.944713,169.283867,148.956505,32.000000,143.527987,67.218680,60.526821,92.702670,0.000000,46.068929,45.475259,84.657103,25.139241,24.462483,59.558456,36.681231
50.164080,59.244161,139.015413,141.930864,114.018672,100.353958,29.586377,14.259625,138.766289,0.759200,58.697624,51.238158,140.511950,139.008068,138.908139,138.971578,79.732355,136.981636,-0.000673,0.000627,32.000000,-235.751194,139.119885,-0.650384,24.506705,0.692529,454444.946830,0.969578,18.855713,19.343723,2.770773,0.035225,0.025710,165.299772,32.000000,179.718240,165.542880,168.845282,148.267672,32.000000,144.462848,67.220112,60.546310,92.711116,0.000000,46.066700,45.475259,84.862369,25.139241,24.267539,59.559557,36.579397
50.434860,59.226852,138.880052,141.917759,114.187042,100.365457,29.748756,14.258768,138.719834,0.759198,58.793657,51.236489,140.504777,139.094647,138.862504,139.018800,79.715100,136.941112,-0.000673,0.000615,32.000000,-235.749263,139.018197,-0.650614,24.485304,0.686618,454208.021149,0.962605,18.380738,19.387075,2.753896,0.033769,0.023317,164.380037,32.000000,180.534021,165.717866,165.672966,148.187206,32.000000,144.837173,67.189431,60.543920,92.691284,0.000000,46.132287,45.475259,84.716504,25.139241,24.235094,59.565025,36.619602
50.033229,59.292792,139.023569,141.922778,114.242630,100.381899,29.698640,14.263478,138.739416,0.759363,58.915951,51.300976,140.448600,138.972933,138.913092,138.958481,79.766305,136.884932,-0.000673,0.000597,32.000000,-235.743898,138.983911,-0.650437,24.464114,0.693022,454531.852879,0.976055,18.807590,19.372691,2.771214,0.037837,0.023423,164.162664,32.000000,180.799064,165.344614,163.651050,148.569230,32.000000,144.065011,67.240047,60.560949,92.725575,0.000000,46.072696,45.475259,84.886990,25.139241,24.332743,59.564052,36.618869
50.251029,59.350765,138.986481,141.939787,114.251196,100.398411,29.622975,14.259339,138.773522,0.759388,58.911081,51.303822,140.426710,138.964391,138.922300,138.987753,79.745937,136.855165,-0.000673,0.000551,32.000000,-235.749676,138.982383,-0.649645,24.446857,0.688798,454433.340444,0.965056,18.512105,19.370450,2.753652,0.028051,0.020387,164.416820,32.000000,180.740643,164.863012,165.919958,148.997138,32.000000,143.421944,67.242523,60.551696,92.673171,0.000000,46.075745,45.475259,84.497853,25.139241,24.327749,59.554148,36.615861
50.626612,59.350765,139.089891,141.939787,114.234754,100.402231,29.657467,14.253203,138.795170,0.759560,58.707590,51.314417,140.478949,138.999851,138.917360,138.866065,79.737630,136.932771,-0.000672,0.000563,32.000000,-235.755485,138.965642,-0.649354,24.459262,0.696610,454733.215885,0.975563,18.991059,19.292209,2.778625,0.036259,0.024452,165.014084,32.000000,179.978531,164.614088,168.345750,149.436932,32.000000,143.716618,67.266316,60.527419,92.666602,0.000000,46.099852,45.475259,84.496427,25.139241,24.413678,59.557128,36.636257
50.264576,59.416156,139.162623,141.962929,114.376045,100.406963,29.682926,14.263478,138.678127,0.759444,58.645643,51.285382,140.510910,138.997239,138.925551,138.966956,79.691567,136.831226,-0.000672,0.000545,32.000000,-235.744718,139.043954,-0.650124,24.437704,0.693742,454793.173734,0.973700,18.824744,19.298249,2.765843,0.061418,0.030141,165.200409,32.000000,179.847012,165.376655,169.432934,148.345271,32.000000,144.166556,67.258949,60.556503,92.697598,0.000000,46.168592,45.475259,84.592864,25.139241,24.511499,59.554728,36.519749
50.235725,59.314497,139.199481,141.961814,114.452557,100.411975,29.664968,14.260624,138.743753,0.759663,58.819201,51.263360,140.522797,138.991938,138.879794,138.952857,79.725832,136.823475,-0.000670,0.000521,32.000000,-235.746753,138.998026,-0.650097,24.439278,0.688095,454604.798210,0.964660,18.439719,19.343906,2.747367,0.040323,0.019856,164.729581,32.000000,180.119246,165.747726,166.710318,147.857746,32.000000,144.415248,67.246870,60.555238,92.697009,0.000000,46.142214,45.475259,84.660982,25.139241,24.348414,59.563235,36.650637
49.980361,59.307354,139.002694,141.950382,114.504041,100.410658,29.758099,14.258340,138.663020,0.759521,58.948420,51.296488,140.462101,138.951157,138.884329,138.823124,79.726012,136.819233,-0.000669,0.000505,32.000000,-235.747725,139.026743,-0.650508,24.409931,0.694848,455011.922363,0.971697,18.876211,19.341093,2.768602,0.047736,0.024181,164.208288,32.000000,180.801369,165.522854,164.656906,148.329528,32.000000,144.782863,67.257609,60.561447,92.703249,0.000000,46.055997,45.475259,84.479214,25.139241,24.343573,59.576866,36.592750
50.687135,59.307354,138.922974,141.950382,114.539000,100.409377,29.650675,14.264191,138.782623,0.759893,59.092316,51.222745,140.436257,139.007577,138.911105,138.868253,79.735710,136.851692,-0.000670,0.000508,32.000000,-235.747938,138.976793,-0.650563,24.411898,0.695273,454853.838349,0.972685,18.804212,19.303097,2.770926,0.044495,0.020903,164.199162,32.000000,180.800944,164.832868,164.800663,148.930374,32.000000,143.724713,67.237479,60.550388,92.679260,0.000000,46.048859,45.475259,84.366265,25.139241,24.327528,59.551345,36.671326
50.365778,59.397748,139.168305,141.957910,114.517876,100.413692,29.651164,14.266332,138.628027,0.759824,59.246162,51.199870,140.477786,138.909721,138.956947,138.907716,79.748236,136.842569,-0.000671,0.000506,32.000000,-235.740880,138.901923,-0.650581,24.386930,0.699107,454990.034663,0.975064,19.060177,19.300874,2.781146,0.045739,0.024835,164.852648,32.000000,180.007448,164.762159,167.744854,149.060547,32.000000,143.322730,67.281705,60.567693,92.703728,0.000000,46.086487,45.475259,84.570744,25.139241,24.464197,59.562635,36.605883
50.260991,59.551888,139.247503,141.985514,114.423341,100.412713,29.734163,14.258483,138.703858,0.759918,59.402228,51.207777,140.575559,138.838906,138.985721,138.834675,79.726060,136.807622,-0.000672,0.000496,32.000000,-235.751024,138.880206,-0.651010,24.375522,0.687625,454547.652701,0.963568,18.334467,19.306804,2.740794,0.044372,0.026720,165.313116,32.000000,179.649813,165.179320,169.735912,148.732264,32.000000,144.232999,67.273733,60.541191,92.701275,0.000000,46.160916,45.475259,84.551431,25.139241,24.700969,59.571526,36.576902
49.900445,59.693117,138.979014,142.021762,114.312956,100.407606,29.645201,14.264905,138.606007,0.760253,59.541795,51.099681,140.559908,138.913840,138.895838,138.801167,79.728298,136.759195,-0.000672,0.000487,32.000000,-235.743783,138.873738,-0.651037,24.360678,0.694751,454850.626567,0.970604,18.753861,19.289886,2.763152,0.039280,0.027124,165.265750,32.000000,179.789101,165.585149,168.017577,148.268036,32.000000,144.597730,67.238432,60.524071,92.700652,0.000000,46.076241,45.475259,84.480973,25.139241,24.697804,59.547480,36.653791
50.606945,59.693117,138.934601,142.021762,114.144687,100.402277,29.602734,14.258483,138.660057,0.760582,59.486333,51.204041,140.506347,138.855381,138.906753,138.815118,79.736535,136.786401,-0.000673,0.000457,32.000000,-235.752171,138.818858,-0.651214,24.439304,0.697403,455151.476918,0.970506,19.015627,19.295236,2.770489,0.047490,0.021957,164.448692,32.000000,180.563090,165.866320,165.270955,148.082805,32.000000,144.474484,67.256079,60.552771,92.719680,0.000000,46.059401,45.475259,84.317346,25.139241,24.916142,59.562911,36.619969
50.582310,59.748071,139.088417,142.054943,114.100079,100.399769,29.662574,14.264762,138.591318,0.760760,59.439758,51.190828,140.482215,138.913208,138.912175,138.850407,79.763764,136.751706,-0.000673,0.000438,32.000000,-235.744581,138.903616,-0.650641,24.408672,0.702410,455520.659865,0.981478,19.528490,19.269676,2.785126,0.044789,0.017424,164.208305,32.000000,180.820400,165.070168,163.935138,148.780756,32.000000,143.747568,67.257787,60.538546,92.713371,0.000000,46.047183,45.475259,84.641267,25.139241,25.000035,59.564022,36.618208
50.293127,59.722518,139.210030,142.073625,114.004717,100.392142,29.746792,14.253346,138.531688,0.760775,59.458805,51.174538,140.548660,138.764602,138.965301,138.687910,79.777152,136.743391,-0.000674,0.000394,32.000000,-235.754031,138.896442,-0.650874,24.402194,0.688858,455063.017901,0.967743,18.802177,19.274542,2.745366,0.036709,0.019064,164.540856,32.000000,180.499491,164.630146,166.578580,149.269180,32.000000,143.544061,67.255784,60.561286,92.715247,0.000000,46.155225,45.475259,84.439892,25.139241,24.958298,59.573237,36.618502
49.989268,59.749995,139.133919,142.087009,113.948325,100.384528,29.960762,14.258626,138.604468,0.760767,59.424607,51.175270,140.553803,138.820452,138.984295,138.789021,79.736979,136.751773,-0.000674,0.000377,32.000000,-235.747931,138.911512,-0.650646,24.465687,0.690955,455086.010124,0.966426,18.882326,19.230604,2.749744,0.046869,0.030172,165.214155,32.000000,179.982706,164.826931,168.923418,149.229033,32.000000,143.763398,67.265944,60.544250,92.723351,0.000000,46.115804,45.475259,84.364374,25.139241,24.956338,59.571251,36.504415
50.805945,59.749995,138.948020,142.087009,113.884304,100.374374,29.559741,14.263050,138.677372,0.760777,59.330110,51.338883,140.589442,138.782626,138.958883,138.759708,79.763463,136.730405,-0.000673,0.000381,32.000000,-235.747277,138.891788,-0.651261,24.465818,0.696148,455162.959592,0.969653,19.153232,19.213211,2.767973,0.044692,0.024724,165.222979,32.000000,179.742574,165.672321,169.392699,148.262311,32.000000,144.553388,67.242589,60.524484,92.721562,0.000000,46.066798,45.475259,84.114885,25.139241,24.997473,59.565045,36.632882
50.256172,59.772526,139.093048,142.105691,113.853199,100.365838,30.029170,14.260909,138.539251,0.760786,59.219105,51.294021,140.632134,138.901036,138.914398,138.766206,79.758973,136.751934,-0.000672,0.000354,32.000000,-235.749909,138.958827,-0.651198,24.474552,0.698720,455420.840778,0.969166,19.493623,19.257420,2.783276,0.042078,0.023649,164.526125,32.000000,180.393844,165.783722,166.432258,148.168938,32.000000,144.870417,67.217731,60.574963,92.751892,0.000000,46.027664,45.475259,84.196752,25.139241,25.030993,59.558318,36.626059
50.536027,59.687897,139.282058,142.110710,113.780688,100.359464,29.605367,14.261194,138.631389,0.761055,58.839207,51.342551,140.558017,138.872611,138.954687,138.809517,79.747531,136.803477,-0.000672,0.000313,32.000000,-235.742740,138.978528,-0.651562,24.502273,0.685023,454841.660056,0.964847,18.655878,19.220644,2.734877,0.050603,0.021455,164.165745,32.000000,180.765967,165.544935,164.205487,148.659902,32.000000,144.529150,67.215565,60.547182,92.748296,0.000000,46.183378,45.475259,84.196864,25.139241,24.897053,59.562596,36.553792
50.141865,59.478252,139.078349,142.088682,113.741582,100.356558,29.544559,14.262193,138.710838,0.761378,58.502790,51.347935,140.544700,138.906888,139.003622,138.900480,79.785506,136.848714,-0.000673,0.000308,32.000000,-235.747969,139.019501,-0.651663,24.460258,0.694002,455165.157261,0.961189,19.241219,19.235504,2.767681,0.034753,0.023341,164.255522,32.000000,180.739514,165.068924,165.452228,149.110092,32.000000,143.620078,67.226093,60.561571,92.734391,0.000000,46.079426,45.475259,84.140084,25.139241,24.894849,59.559341,36.583285
50.729859,59.478252,139.162008,142.088682,113.736166,100.356547,29.660903,14.263478,138.768344,0.761412,58.622217,51.310722,140.576979,138.916002,139.042116,138.834292,79.746904,136.920356,-0.000672,0.000300,32.000000,-235.747832,139.080664,-0.651694,24.484229,0.689599,454883.846250,0.968726,18.869513,19.271770,2.756094,0.039743,0.023409,164.991474,32.000000,179.885165,164.872889,168.281199,149.389414,32.000000,143.517347,67.230729,60.549039,92.761419,0.000000,46.143523,45.475259,84.034752,25.139241,24.563841,59.572018,36.604929
50.226452,59.329883,139.137265,142.050761,113.801109,100.357831,29.839407,14.261480,138.738726,0.761588,58.783088,51.371425,140.637980,138.956743,139.029821,138.934318,79.671088,136.824494,-0.000674,0.000248,32.000000,-235.749502,138.970655,-0.651558,24.485645,0.695482,454758.735388,0.978549,19.064553,19.255575,2.773697,0.039547,0.025470,165.304872,32.000000,179.803439,165.301031,169.651360,148.775317,32.000000,144.487230,67.215748,60.540653,92.760268,0.000000,46.030100,45.475259,84.390458,25.139241,24.327808,59.570395,36.595024
50.128970,59.390879,139.184802,142.040165,113.824874,100.364131,29.719299,14.262051,138.646954,0.761601,58.970737,51.258939,140.595815,138.994833,138.983723,138.886974,79.728246,136.850694,-0.000675,0.000214,32.000000,-235.745981,138.988847,-0.651867,24.472191,0.686094,454485.213576,0.962275,18.461746,19.328658,2.743197,0.040897,0.020592,164.926514,32.000000,180.022477,165.842299,167.483324,148.218270,32.000000,144.553892,67.197883,60.554118,92.782235,0.000000,46.155939,45.475259,84.324449,25.139241,24.418452,59.566559,36.644107
50.196961,59.501331,138.965217,142.059404,113.752748,100.364155,29.812779,14.262051,138.610017,0.761426,59.266844,51.170248,140.586647,138.949974,138.956851,138.817871,79.769788,136.891504,-0.000676,0.000206,32.000000,-235.749259,138.980200,-0.651872,24.475155,0.693450,454738.319644,0.966714,18.829135,19.358333,2.770199,0.041307,0.019564,164.333332,32.000000,180.673469,165.953575,165.275540,148.254993,32.000000,144.734039,67.198758,60.594026,92.788008,0.000000,46.140558,45.475259,84.268994,25.139241,24.414151,59.565183,36.619676
50.389809,59.501331,138.829676,142.059404,113.769354,100.356560,29.651609,14.264334,138.656756,0.761692,59.291674,51.150765,140.496068,138.863353,138.984876,138.866277,79.721592,136.820492,-0.000676,0.000185,32.000000,-235.748615,138.921625,-0.652029,24.437809,0.695751,454796.199257,0.972918,18.990462,19.313787,2.776534,0.052383,0.022960,164.139424,32.000000,180.805684,164.997944,164.647056,149.063845,32.000000,143.943403,67.218282,60.547823,92.744562,0.000000,46.039388,45.475259,84.140187,25.139241,24.583082,59.564071,36.513293
50.699901,59.625250,138.831514,142.085336,113.714786,100.348918,29.541169,14.269614,138.616600,0.761979,59.242004,51.061831,140.602682,138.926706,139.039810,138.818426,79.754404,136.848789,-0.000676,0.000174,32.000000,-235.735959,138.947953,-0.652100,24.420238,0.693726,454820.767536,0.968706,19.030920,19.291889,2.768399,0.041351,0.023941,164.747057,32.000000,180.192419,164.816172,167.415907,149.292267,32.000000,143.698099,67.235309,60.580093,92.780124,0.000000,46.022897,45.475259,84.322157,25.139241,24.773620,59.566766,36.629727
50.145725,59.689270,139.101226,142.106527,113.726033,100.339013,29.544228,14.260481,138.599949,0.761987,59.124802,51.232841,140.655152,138.838293,139.023580,138.853623,79.754501,136.735672,-0.000677,0.000160,32.000000,-235.746240,138.897867,-0.652060,24.428945,0.691065,454763.582601,0.969795,18.832787,19.305900,2.755114,0.043496,0.022006,165.251857,32.000000,179.715762,165.325919,169.470754,148.896116,32.000000,143.794303,67.262694,60.557341,92.801637,0.000000,46.129896,45.475259,84.226834,25.139241,24.871081,59.571615,36.513733
50.522056,59.644483,139.354911,142.120469,113.714995,100.331350,29.568761,14.259910,138.669820,0.761941,58.821127,51.349063,140.629568,138.860723,138.997557,138.868209,79.699423,136.829781,-0.000678,0.000131,32.000000,-235.752711,138.999760,-0.651886,24.447067,0.686951,454644.842999,0.967111,18.639327,19.286713,2.738299,0.031534,0.019336,165.316132,32.000000,179.851256,165.690064,168.749911,148.434153,32.000000,144.676209,67.242006,60.552013,92.789398,0.000000,46.093141,45.475259,84.082275,25.139241,24.868887,59.552840,36.678369
50.130722,59.644483,139.167580,142.120469,113.635081,100.328747,29.821762,14.255772,138.678429,0.761727,58.839077,51.275401,140.622449,138.907970,138.963512,138.842721,79.748223,136.784832,-0.000677,0.000137,32.000000,-235.755047,139.055664,-0.651726,24.423962,0.696718,455009.035855,0.978855,19.271597,19.232143,2.773940,0.042258,0.029746,164.386315,32.000000,180.577654,165.847422,165.827220,148.274499,32.000000,144.865935,67.277991,60.579895,92.811616,0.000000,46.156427,45.475259,84.185945,25.139241,24.796449,59.563609,36.616447
50.021937,59.489517,139.150559,142.109873,113.564831,100.321138,29.515214,14.262479,138.677945,0.761544,58.919566,51.334413,140.569951,138.925770,139.030845,138.856436,79.791592,136.804435,-0.000678,0.000151,32.000000,-235.745061,138.974754,-0.651405,24.423385,0.691456,454799.425692,0.969836,18.840402,19.332543,2.758299,0.043157,0.031343,164.071099,32.000000,180.881358,165.426264,164.009084,148.644260,32.000000,144.068511,67.275973,60.580798,92.814342,0.000000,46.114629,45.475259,83.753311,25.139241,24.551256,59.569225,36.356507
50.319224,59.448852,139.010693,142.095374,113.538570,100.318620,29.808121,14.261052,138.664097,0.761240,58.915263,51.294326,140.604438,139.013736,139.053102,138.869677,79.752915,136.710287,-0.000677,0.000160,32.000000,-235.747800,139.040549,-0.651687,24.397972,0.697257,454925.293414,0.969850,19.242261,19.262099,2.776094,0.042899,0.025637,164.401840,32.000000,180.729786,164.950843,166.576469,149.195149,32.000000,143.632557,67.287170,60.592505,92.791589,0.000000,46.105959,45.475259,84.031517,25.139241,24.484065,59.560678,36.643593
50.121003,59.511223,139.294660,142.095653,113.512505,100.314798,29.793100,14.257199,138.594215,0.760864,58.967415,51.187488,140.605797,138.878077,139.047545,138.870387,79.699554,136.748550,-0.000677,0.000119,32.000000,-235.753128,138.988238,-0.652035,24.405525,0.698539,454671.713464,0.981789,19.199433,19.228170,2.781791,0.040505,0.028185,165.064316,32.000000,180.018692,164.902762,168.688595,149.484392,32.000000,143.837400,67.272410,60.564617,92.774575,0.000000,46.183637,45.475259,84.089514,25.139241,24.480173,59.570916,36.635816
50.405201,59.511223,139.012853,142.095653,113.511525,100.306202,29.591750,14.263335,138.591362,0.760737,59.159359,51.222051,140.624230,138.918796,139.029497,138.808398,79.720777,136.686126,-0.000678,0.000136,32.000000,-235.744041,138.918995,-0.652118,24.401879,0.693826,454503.967800,0.965693,18.852760,19.221501,2.762576,0.040620,0.021148,165.359199,32.000000,179.794448,165.722280,169.783165,148.335602,32.000000,144.266176,67.287417,60.557505,92.823369,0.000000,46.110309,45.475259,83.946956,25.139241,24.574102,59.572490,36.637284
50.200000,59.568923,138.845260,142.106248,113.479785,100.292945,29.740005,14.262336,138.623705,0.760847,59.206734,51.233235,140.653423,138.925953,138.995707,138.861345,79.756251,136.737037,-0.000678,0.000147,32.000000,-235.744057,138.982933,-0.652518,24.387298,0.698211,454787.090615,0.970511,19.119011,19.293294,2.779167,0.043739,0.027818,164.699681,32.000000,180.272101,166.114037,166.753768,148.183418,32.000000,144.839485,67.301197,60.603707,92.845792,0.000000,46.096768,45.475259,84.030405,25.139241,24.661010,59.559705,36.586807
50.257248,59.611511,138.990421,142.124652,113.397843,100.281532,29.676027,14.262051,138.597269,0.761220,59.267174,51.212482,140.604185,138.810011,139.005565,138.884529,79.812354,136.729243,-0.000678,0.000150,32.000000,-235.745325,138.923094,-0.652790,24.420893,0.692417,454538.457962,0.970968,18.826889,19.241996,2.757907,0.042763,0.027011,164.345617,32.000000,180.854788,165.850942,164.627637,148.666693,32.000000,144.761412,67.333101,60.607754,92.861469,0.000000,46.104914,45.475259,83.985296,25.139241,24.724561,59.559970,36.654232
49.959765,59.632943,138.813241,142.133853,113.279597,100.265001,29.570076,14.256628,138.600835,0.761313,59.306932,51.132176,140.568338,138.792843,139.059982,138.796802,79.827632,136.735410,-0.000678,0.000151,32.000000,-235.750748,138.859424,-0.653083,24.427135,0.695223,454607.903522,0.970498,19.095385,19.231052,2.765842,0.036319,0.020913,164.192842,32.000000,180.968439,165.237302,164.897355,149.178472,32.000000,143.605457,67.335415,60.581971,92.825608,0.000000,46.066078,45.475259,84.087660,25.139241,24.721817,59.570090,36.560395
50.361255,59.632943,138.942821,142.133853,113.216258,100.245887,29.673304,14.261908,138.491873,0.761218,59.335432,51.122024,140.670146,138.756526,139.058979,138.754818,79.783048,136.792927,-0.000680,0.000160,32.000000,-235.744157,138.876941,-0.653731,24.420946,0.694102,454471.434392,0.971370,19.079099,19.171194,2.765580,0.049253,0.029139,164.909146,32.000000,180.107695,165.091907,168.082979,149.364677,32.000000,143.581593,67.309353,60.578359,92.809156,0.000000,46.087793,45.475259,83.900219,25.139241,24.752687,59.563206,36.639852
50.333290,59.711252,138.826978,142.156160,113.172004,100.233152,29.684276,14.259054,138.569103,0.761248,59.452477,51.096916,140.710195,138.757261,139.095653,138.718880,79.768881,136.654583,-0.000680,0.000178,32.000000,-235.753895,138.776028,-0.653934,24.444261,0.697622,454570.914590,0.981134,19.407031,19.158886,2.778501,0.041373,0.025649,165.232416,32.000000,179.832238,165.511002,169.901066,148.878816,32.000000,144.379078,67.347402,60.574752,92.859852,0.000000,46.068305,45.475259,84.025617,25.139241,24.872729,59.561475,36.370887
50.150988,59.784891,138.899118,142.182092,112.982536,100.225552,29.496418,14.257056,138.506470,0.761285,59.587183,51.039365,140.723256,138.771575,139.041088,138.640934,79.775783,136.671032,-0.000680,0.000194,32.000000,-235.751468,138.782678,-0.653441,24.434688,0.692039,454332.364256,0.968962,18.993697,19.231172,2.758923,0.042934,0.028726,165.233101,32.000000,180.030290,165.990874,168.327180,148.289147,32.000000,144.852365,67.311208,60.606246,92.875138,0.000000,46.075199,45.475259,83.973004,25.139241,24.985837,59.565645,36.658707
49.884458,59.854134,138.945478,142.206908,112.872232,100.216706,29.579393,14.255343,138.453928,0.761271,59.441768,51.215196,140.644022,138.798899,139.014348,138.726252,79.759587,136.675686,-0.000681,0.000204,32.000000,-235.753508,138.866950,-0.653884,24.474211,0.691305,454418.134005,0.969275,19.100714,19.178693,2.758154,0.043733,0.034476,164.435282,32.000000,180.629471,166.235850,165.440867,148.185593,32.000000,144.875286,67.317220,60.570763,92.852311,0.000000,46.085211,45.475259,84.032452,25.139241,24.984318,59.571261,36.619602
50.690336,59.854134,138.897906,142.206908,112.772651,100.212885,29.886074,14.261622,138.555982,0.761542,59.247279,51.201983,140.642468,138.857379,139.071990,138.758933,79.781734,136.658621,-0.000683,0.000208,32.000000,-235.746901,138.925930,-0.653610,24.503164,0.694870,454574.078130,0.979469,19.361800,19.179719,2.769619,0.038618,0.028078,164.233341,32.000000,180.938172,165.383623,164.128658,148.960096,32.000000,144.023804,67.354662,60.606830,92.878172,0.000000,46.072955,45.475259,83.648098,25.139241,25.091399,59.567779,36.550857
50.351914,59.784891,139.184415,142.215831,112.725481,100.213496,29.500719,14.257484,138.552824,0.761311,59.067264,51.305703,140.678065,138.812948,139.104201,138.672491,79.821833,136.716188,-0.000683,0.000209,32.000000,-235.752023,138.823406,-0.653404,24.523227,0.698217,454812.211359,0.982557,19.706033,19.198158,2.785346,0.041472,0.020236,164.711258,32.000000,180.539005,165.001302,167.017418,149.453278,32.000000,143.775512,67.344587,60.600030,92.846968,0.000000,46.071470,45.475259,83.938835,25.139241,24.981932,59.567435,36.613953
50.091611,59.685973,139.062212,142.205514,112.664782,100.214839,29.632493,14.260195,138.586752,0.761214,59.029293,51.214688,140.734815,138.815660,139.134163,138.738927,79.761567,136.674661,-0.000682,0.000222,32.000000,-235.750295,138.811270,-0.653513,24.561648,0.684614,454277.483402,0.955436,18.877979,19.167787,2.740126,0.035886,0.018189,165.162102,32.000000,180.021971,165.259509,169.200659,149.373695,32.000000,143.895865,67.312930,60.597072,92.846181,0.000000,46.132036,45.475259,83.932460,25.139241,24.825738,59.555771,36.598326
50.004533,59.644483,139.080753,142.198822,112.646074,100.211064,29.649988,14.260909,138.619172,0.761367,59.111731,51.142142,140.713894,138.793372,139.111660,138.805484,79.761345,136.770380,-0.000682,0.000199,32.000000,-235.748598,138.896337,-0.653442,24.536865,0.690560,454314.007648,0.974909,19.155234,19.155425,2.764233,0.042981,0.022908,165.338954,32.000000,179.698218,165.897115,169.684521,148.426322,32.000000,144.550655,67.296053,60.582157,92.857680,0.000000,46.181834,45.475259,83.544379,25.139241,24.823520,59.557118,36.665163
50.193075,59.644483,139.010297,142.198822,112.656399,100.209844,29.758005,14.258198,138.609270,0.761281,59.130722,51.244365,140.732092,138.846287,139.056478,138.813040,79.756625,136.795420,-0.000681,0.000200,32.000000,-235.754915,138.840599,-0.653726,24.538438,0.692733,454459.270169,0.975882,19.324046,19.195683,2.776158,0.029009,0.020146,164.620620,32.000000,180.482922,166.049865,166.456358,148.381922,32.000000,145.124219,67.280419,60.615492,92.833229,0.000000,46.117641,45.475259,83.831630,25.139241,24.756231,59.551945,36.674921
50.265887,59.626898,139.310169,142.199380,112.754242,100.207454,29.619799,14.253774,138.590627,0.761040,59.136715,51.149626,140.708004,138.897979,139.093842,138.738535,79.784659,136.763408,-0.000681,0.000229,32.000000,-235.754914,138.858201,-0.653774,24.510508,0.694775,454441.146684,0.977030,19.372356,19.242017,2.781363,0.041327,0.025114,164.244632,32.000000,180.845564,165.814648,164.245893,148.655272,32.000000,144.473673,67.306729,60.589141,92.829737,0.000000,46.184574,45.475259,83.798915,25.139241,24.726181,59.565232,36.530681
50.569025,59.608214,138.911873,142.196591,112.800186,100.199978,29.540197,14.263050,138.536816,0.760874,59.168979,51.144283,140.705183,138.908886,139.133297,138.805994,79.799541,136.677188,-0.000683,0.000215,32.000000,-235.743999,138.842840,-0.654080,24.485331,0.691438,454333.532814,0.969449,19.178070,19.258796,2.769511,0.036448,0.027141,164.353395,32.000000,180.927060,165.221125,165.875627,149.202732,32.000000,143.687994,67.331557,60.602001,92.831065,0.000000,46.089200,45.475259,83.577632,25.139241,24.694331,59.559892,36.483799
50.036122,59.652177,138.913252,142.204120,112.843088,100.193631,29.656369,14.257912,138.465486,0.760906,59.298922,51.026251,140.748565,138.869655,139.154092,138.677156,79.791874,136.767547,-0.000684,0.000247,32.000000,-235.753234,138.783861,-0.653860,24.368389,0.692525,454203.730997,0.972351,19.085605,19.215346,2.771465,0.040463,0.021602,165.102914,32.000000,180.079606,165.021477,168.571464,149.584789,32.000000,143.816006,67.319527,60.594490,92.838058,0.000000,46.062304,45.475259,83.801658,25.139241,24.691564,59.566609,36.598913
50.478141,59.652177,139.050817,142.204120,112.817698,100.182154,29.454019,14.260481,138.527056,0.760893,59.449872,51.129044,140.777657,138.813498,139.134430,138.806033,79.733510,136.683272,-0.000684,0.000281,32.000000,-235.753780,138.812698,-0.653555,24.358633,0.686483,453937.325194,0.968417,18.756061,19.158927,2.746975,0.039284,0.018266,165.324407,32.000000,179.966824,165.509367,169.897574,148.864218,32.000000,144.607471,67.322378,60.585614,92.836318,0.000000,46.136560,45.475259,83.587471,25.139241,24.757747,59.563235,36.547922
50.505036,59.786814,138.664874,142.229494,112.775640,100.168221,29.879073,14.258626,138.488754,0.760617,59.653866,51.145544,140.800709,138.747045,139.066049,138.756099,79.765870,136.610243,-0.000684,0.000284,32.000000,-235.751865,138.826343,-0.653341,24.314048,0.698150,454296.024385,0.975992,19.347459,19.210123,2.776259,0.034477,0.017438,164.986323,32.000000,180.209489,166.074134,167.455972,148.248259,32.000000,144.718876,67.299525,60.570130,92.820113,0.000000,46.165620,45.475259,83.926740,25.139241,24.966137,59.565084,36.455626
50.211339,59.877490,139.138494,142.256542,112.675543,100.159336,29.688702,14.261480,138.532631,0.760504,59.707053,51.170977,140.707809,138.761807,139.048672,138.711201,79.792729,136.630564,-0.000684,0.000296,32.000000,-235.747699,138.735870,-0.653389,24.343605,0.692122,454092.227454,0.973118,18.893073,19.227888,2.754674,0.065033,0.030349,164.427344,32.000000,180.843640,166.215544,165.140558,148.464516,32.000000,145.106264,67.305269,60.599419,92.862336,0.000000,46.166536,45.475259,83.696557,25.139241,25.106420,59.553017,36.646675
49.909415,59.915135,139.082582,142.278571,112.632656,100.145349,29.683001,14.259910,138.469609,0.760525,59.481919,51.174118,140.740244,138.746698,139.122306,138.680947,79.779772,136.715186,-0.000685,0.000303,32.000000,-235.746319,138.873638,-0.652969,24.384596,0.691217,454125.861429,0.958923,19.000161,19.160335,2.745565,0.042262,0.018807,164.335335,32.000000,181.073844,165.234634,164.562491,149.257913,32.000000,144.290630,67.310080,60.594198,92.860885,0.000000,46.219450,45.475259,83.397678,25.139241,25.105555,59.557757,36.616594
50.327782,59.915135,138.943376,142.278571,112.575484,100.131415,29.656708,14.261480,138.496021,0.760329,59.185634,51.153434,140.745867,138.840924,139.139088,138.749990,79.795398,136.673497,-0.000685,0.000313,32.000000,-235.749830,138.888260,-0.652455,24.457242,0.697432,454326.180282,0.971436,19.392286,19.143270,2.771057,0.033642,0.019981,164.981830,32.000000,180.318675,165.131504,167.667332,149.483990,32.000000,143.659154,67.262482,60.583565,92.836681,0.000000,46.103856,45.475259,83.588877,25.139241,25.163731,59.564720,36.398546
50.053791,59.848089,139.132747,142.289724,112.539472,100.117427,29.734227,14.255486,138.536117,0.760288,59.098632,51.199583,140.810395,138.774736,139.178000,138.777733,79.773085,136.600085,-0.000685,0.000302,32.000000,-235.756971,138.903967,-0.652021,24.503322,0.700696,454515.529845,0.978051,19.741236,19.197004,2.786700,0.043957,0.022224,165.389716,32.000000,179.869084,165.509439,169.567806,148.982229,32.000000,144.168771,67.271740,60.567719,92.869651,0.000000,46.155573,45.475259,83.610348,25.139241,25.058136,59.567868,36.679323
50.375575,59.741202,139.172097,142.281638,112.460489,100.103394,29.774921,14.258198,138.531800,0.760453,59.013879,51.258822,140.794748,138.866841,139.140026,138.780281,79.769394,136.660420,-0.000685,0.000332,32.000000,-235.750818,138.867520,-0.652292,24.510193,0.691297,454174.825072,0.969835,19.310253,19.161291,2.760769,0.034581,0.026335,165.445481,32.000000,180.025415,165.953389,168.797608,148.616406,32.000000,145.309079,67.248096,60.568643,92.858337,0.000000,46.185181,45.475259,83.521909,25.139241,24.889926,59.556135,36.674995
50.251436,59.656848,138.922750,142.271321,112.435891,100.089493,29.630172,14.259910,138.534166,0.760484,59.094994,51.212128,140.777585,138.877036,139.109758,138.878314,79.776073,136.814436,-0.000683,0.000360,32.000000,-235.746974,138.958480,-0.652678,24.503033,0.694968,454227.354138,0.972824,19.525150,19.148223,2.779664,0.031229,0.014840,164.672465,32.000000,180.689420,166.333276,165.733692,148.427912,32.000000,145.044326,67.244871,60.591830,92.858048,0.000000,46.120641,45.475259,83.560985,25.139241,24.888099,59.570336,36.647555
49.857185,59.656848,139.109630,142.271321,112.491073,100.082980,29.730341,14.267902,138.637769,0.760775,59.287581,51.258130,140.721760,138.813415,139.177583,138.756249,79.809029,136.771333,-0.000683,0.000370,32.000000,-235.743736,138.896314,-0.652505,24.492490,0.689653,453843.148103,0.964259,19.087261,19.180994,2.762690,0.044990,0.022654,164.367681,32.000000,180.977474,165.667504,164.103769,148.931786,32.000000,144.322596,67.249641,60.597057,92.879608,0.000000,46.162273,45.475259,83.778228,25.139241,24.753971,59.567799,36.513220
50.287491,59.640362,138.691799,142.260725,112.550101,100.082949,29.692064,14.258626,138.602016,0.760349,59.179138,51.200935,140.724075,138.839048,139.192970,138.729371,79.799680,136.685661,-0.000682,0.000358,32.000000,-235.748095,138.960133,-0.653019,24.492307,0.690294,453732.957474,0.971251,19.130410,19.248504,2.764553,0.040937,0.016395,164.577913,32.000000,180.905888,165.162946,166.772911,149.508699,32.000000,144.186461,67.241329,60.593295,92.869993,0.000000,46.052572,45.475259,83.523006,25.139241,24.725730,59.566687,36.624444
50.204078,59.714824,139.191625,142.266301,112.650108,100.082867,29.561830,14.258055,138.613703,0.760246,59.135702,51.171775,140.784781,138.810746,139.215750,138.837507,79.781614,136.726716,-0.000682,0.000350,32.000000,-235.753747,138.895604,-0.653201,24.516330,0.697622,453873.155660,0.976340,19.536949,19.194792,2.790162,0.033158,0.016978,165.242166,32.000000,180.255652,165.134571,169.078808,149.573793,32.000000,144.037437,67.228952,60.582078,92.852193,0.000000,46.195201,45.475259,83.538887,25.139241,24.839626,59.564396,36.638531
50.593358,59.716473,138.968363,142.276340,112.681616,100.076540,29.739129,14.259910,138.597907,0.760078,59.197965,51.173955,140.823005,138.889597,139.177569,138.838873,79.812845,136.750935,-0.000682,0.000357,32.000000,-235.750908,138.900396,-0.653274,24.424827,0.688816,453614.032135,0.968356,19.076867,19.162871,2.757978,0.041726,0.019717,165.448831,32.000000,179.913497,165.950308,169.929440,148.590057,32.000000,144.606904,67.233390,60.576900,92.866397,0.000000,46.181655,45.475259,83.614455,25.139241,24.837612,59.572539,36.563329
49.970904,59.716473,139.001081,142.276340,112.668722,100.070202,29.715929,14.257341,138.531107,0.760332,59.274876,51.136788,140.808542,138.900568,139.101190,138.877212,79.798186,136.726166,-0.000681,0.000357,32.000000,-235.750363,138.855080,-0.652955,24.394615,0.692044,453794.646051,0.974593,19.237090,19.200717,2.772516,0.036610,0.018334,164.908364,32.000000,180.523410,166.199003,166.825226,148.373074,32.000000,145.257789,67.200622,60.611011,92.869329,0.000000,46.133837,45.475259,83.627872,25.139241,24.838184,59.558859,36.463036
50.324556,59.721693,139.204012,142.285542,112.683649,100.063862,29.588600,14.256057,138.545677,0.760184,59.288777,51.216722,140.739385,138.790152,139.133361,138.730388,79.810614,136.769773,-0.000681,0.000337,32.000000,-235.748697,138.815453,-0.653069,24.395061,0.687447,453480.093073,0.960523,18.839429,19.181152,2.746771,0.034984,0.016698,164.371003,32.000000,181.048850,165.971503,164.587291,148.691537,32.000000,144.862762,67.228804,60.582768,92.856118,0.000000,46.140550,45.475259,83.468425,25.139241,24.844357,59.568536,36.555186
50.035067,59.729662,139.180821,142.291397,112.663189,100.052463,29.769606,14.259054,138.524321,0.760439,59.218398,51.036814,140.762671,138.802773,139.174761,138.802162,79.810363,136.684620,-0.000683,0.000329,32.000000,-235.749798,138.787776,-0.653454,24.327660,0.698120,453845.401298,0.974399,19.479059,19.183879,2.781640,0.042610,0.026656,164.423598,32.000000,181.203769,165.445515,165.071193,149.434902,32.000000,144.005210,67.247834,60.617895,92.833242,0.000000,46.194136,45.475259,83.562353,25.139241,24.854852,59.569864,36.578737
49.821797,59.736806,138.697011,142.302272,112.717434,100.047309,29.714456,14.257199,138.528186,0.760380,59.130778,51.055101,140.817916,138.743660,139.203601,138.844799,79.817787,136.738919,-0.000683,0.000329,32.000000,-235.748211,138.878758,-0.653547,24.377882,0.693553,453591.923016,0.970980,19.120125,19.192454,2.766125,0.051958,0.024928,165.113840,32.000000,180.276427,165.273940,168.305538,149.674656,32.000000,143.812328,67.264084,60.594411,92.815503,0.000000,46.154342,45.475259,83.480578,25.139241,24.852942,59.557354,36.606323
50.718903,59.736806,139.016350,142.302272,112.728265,100.042228,29.714388,14.264619,138.523513,0.760453,59.042002,51.163071,140.859940,138.726449,139.223423,138.849775,79.804400,136.718589,-0.000685,0.000362,32.000000,-235.743576,138.839189,-0.653215,24.413943,0.699831,453720.548071,0.971132,19.426033,19.151685,2.781666,0.036122,0.023460,165.478549,32.000000,180.118947,165.628065,170.000491,149.130205,32.000000,144.571244,67.279309,60.564858,92.816455,0.000000,46.139762,45.475259,83.152945,25.139241,24.862238,59.569707,36.609771
49.928981,59.726364,139.071126,142.307013,112.717449,100.038425,29.666756,14.256200,138.601225,0.760419,59.032646,51.111443,140.828966,138.830587,139.182774,138.808923,79.784547,136.730411,-0.000685,0.000360,32.000000,-235.751668,138.834522,-0.653354,24.452312,0.699311,453818.782449,0.977484,19.653519,19.170421,2.783862,0.046736,0.018425,165.335800,32.000000,180.402766,166.100630,168.162000,148.745276,32.000000,144.999601,67.278576,60.577128,92.820332,0.000000,46.152755,45.475259,83.123326,25.139241,24.844028,59.558662,36.496418
50.379434,59.640087,139.070794,142.303945,112.733650,100.036417,29.558550,14.260909,138.598416,0.760403,59.002146,51.207767,140.783753,138.738562,139.139002,138.763598,79.783296,136.763851,-0.000686,0.000341,32.000000,-235.748926,138.806926,-0.652604,24.494300,0.685865,453292.321949,0.958425,18.731483,19.174016,2.740918,0.041659,0.020503,164.603403,32.000000,180.855932,166.488257,165.380621,148.554845,32.000000,145.108681,67.274045,60.605711,92.812633,0.000000,46.162061,45.475259,83.285105,25.139241,24.707186,59.566589,36.486587
