OSU 80 Ton Compressor Load Stand
50.358364,59.586233,139.115574,142.304224,112.771455,100.031257,29.750457,14.255772,138.621553,0.760124,59.027657,51.073167,140.758569,138.711892,139.198708,138.821370,79.811636,136.687051,-0.000686,0.000342,32.000000,-235.754391,138.810110,-0.652273,24.546621,0.697278,453764.641089,0.976631,19.532250,19.199564,2.785379,0.036493,0.022113,164.405654,32.000000,181.233787,165.398517,164.405097,149.260895,32.000000,144.319619,67.323307,60.602077,92.802976,0.000000,46.071707,45.475259,83.412315,25.139241,24.704644,59.574358,36.566338
49.756321,59.586233,139.241430,142.304224,112.814054,100.026150,29.628725,14.259910,138.571594,0.760027,58.944546,51.198646,140.816966,138.790579,139.201881,138.889396,79.818997,136.740488,-0.000686,0.000339,32.000000,-235.747958,138.967617,-0.651916,24.543421,0.688887,453380.862448,0.970324,18.982186,19.216921,2.760468,0.038088,0.024158,164.947959,32.000000,180.633215,165.180783,167.198042,149.726029,32.000000,144.161478,67.328408,60.596729,92.756482,0.000000,46.222169,45.475259,83.594669,25.139241,24.617639,59.554561,36.640218
50.192493,59.615083,139.144302,142.306176,112.845423,100.026927,29.592328,14.259910,138.546588,0.759852,58.932125,51.083478,140.871752,138.873121,139.270233,138.765696,79.803517,136.786685,-0.000685,0.000373,32.000000,-235.749269,138.929764,-0.651755,24.515779,0.687822,453245.507901,0.964321,18.949955,19.151585,2.762512,0.033911,0.016659,165.423102,32.000000,180.026392,165.532719,169.383725,149.442134,32.000000,144.082450,67.307115,60.573165,92.756585,0.000000,46.188851,45.475259,82.962642,25.139241,24.659897,59.559429,36.619456
50.272858,59.624151,139.222823,142.319839,112.912171,100.027678,29.571111,14.256057,138.663515,0.759989,58.740547,51.055584,140.825884,138.814294,139.186220,138.750597,79.755637,136.745776,-0.000686,0.000394,32.000000,-235.749680,138.975349,-0.651989,24.509799,0.697864,453564.233503,0.981131,19.570738,19.169967,2.798467,0.039137,0.020212,165.578878,32.000000,180.020201,166.114925,169.371505,148.622066,32.000000,144.885853,67.293547,60.568300,92.694047,0.000000,46.222294,45.475259,83.254774,25.139241,24.671357,59.568487,36.529360
50.594949,59.522213,139.215776,142.312868,113.022715,100.031474,29.602306,14.263763,138.684459,0.760283,58.469835,51.337322,140.824812,138.868818,139.177842,138.891457,79.779404,136.791518,-0.000686,0.000396,32.000000,-235.744924,138.916649,-0.652106,24.435081,0.691427,453377.585506,0.973034,19.149269,19.207697,2.772213,0.041724,0.023576,164.719701,32.000000,180.828818,166.302978,166.302604,148.509736,32.000000,145.373502,67.289885,60.597760,92.668160,0.000000,46.229179,45.475259,83.239255,25.139241,24.668703,59.572116,36.611679
50.397860,59.522213,138.950545,142.312868,113.117608,100.037803,29.812061,14.266189,138.672013,0.760271,58.275322,51.173575,140.786555,138.924749,139.209456,138.929412,79.815285,136.910171,-0.000686,0.000388,32.000000,-235.741843,138.999839,-0.651611,24.409013,0.690761,453435.652468,0.972049,19.075693,19.235874,2.769344,0.039072,0.027855,164.370399,32.000000,181.106711,165.917613,164.234740,148.983341,32.000000,144.496311,67.304977,60.593670,92.651787,0.000000,46.134733,45.475259,83.132199,25.139241,24.506172,59.571900,36.539558
50.348935,59.315871,139.294014,142.281080,113.180151,100.041605,30.006840,14.263192,138.778682,0.760085,58.297449,51.093257,140.807708,138.932029,139.255251,139.042782,79.863245,136.947984,-0.000685,0.000391,32.000000,-235.747954,139.064063,-0.651467,24.358003,0.687673,453086.417200,0.963994,18.643542,19.234137,2.751575,0.047095,0.027155,164.689154,32.000000,181.033434,165.407335,166.301444,149.367211,32.000000,144.010558,67.346250,60.618491,92.630345,0.000000,46.093483,45.475259,83.300498,25.139241,24.179660,59.559144,36.524005
50.130537,59.228775,139.184870,142.250965,113.255428,100.044846,29.845783,14.260766,138.682934,0.760355,58.568968,51.213472,140.792328,138.892737,139.249831,138.954955,79.804538,136.885649,-0.000684,0.000394,32.000000,-235.743987,139.110585,-0.651110,24.355145,0.690187,453164.476759,0.961396,18.845409,19.255376,2.757072,0.041844,0.021197,165.304264,32.000000,180.276536,165.248596,168.748931,149.673247,32.000000,144.029636,67.328309,60.574808,92.605628,0.000000,46.218479,45.475259,83.237662,25.139241,24.038639,59.555879,36.624885
49.965632,59.351864,139.137353,142.245667,113.267187,100.037555,29.611455,14.268330,138.701120,0.760371,58.867754,51.101969,140.845620,138.988552,139.235207,138.958933,79.803044,136.896151,-0.000684,0.000405,32.000000,-235.736260,139.070995,-0.651114,24.337993,0.693726,452852.341267,0.955688,18.689272,19.225612,2.766573,0.041519,0.018586,165.587333,32.000000,180.098857,165.852388,170.099435,148.871735,32.000000,144.636801,67.349100,60.569331,92.613047,0.000000,46.202345,45.475259,83.123345,25.139241,24.033192,59.568861,36.539192
49.733863,59.351864,139.182479,142.245667,113.235049,100.030207,29.636869,14.259482,138.703877,0.760378,59.270659,50.993059,140.833191,138.920652,139.163947,138.803405,79.795683,136.798500,-0.000684,0.000412,32.000000,-235.747239,138.957889,-0.650739,24.344051,0.696519,452993.389772,0.965262,18.826742,19.254321,2.776449,0.042581,0.022725,165.143453,32.000000,180.463994,166.354916,167.290043,148.361630,32.000000,144.876205,67.324789,60.583428,92.590837,0.000000,46.219806,45.475259,83.436233,25.139241,24.220796,59.563983,36.515421
50.104140,59.529907,139.103577,142.266580,113.187721,100.017640,29.895128,14.261480,138.580845,0.760380,59.583313,50.960783,140.782472,138.850059,139.173464,138.830012,79.806430,136.778460,-0.000683,0.000414,32.000000,-235.750650,138.896581,-0.650297,24.390786,0.699556,453220.461925,0.976684,19.119893,19.260870,2.784661,0.037416,0.019774,164.616665,32.000000,181.041414,166.249705,165.160530,148.638198,32.000000,145.053308,67.353827,60.600533,92.579198,0.000000,46.171943,45.475259,83.165781,25.139241,24.495040,59.563865,36.490916
50.123098,59.736806,139.075875,142.310637,113.101463,100.004876,29.640912,14.261194,138.519107,0.760458,59.664189,51.043503,140.778481,138.744557,139.166005,138.839668,79.827692,136.709940,-0.000684,0.000399,32.000000,-235.744379,138.881449,-0.649841,24.367156,0.703206,453337.291159,0.980777,19.359637,19.221220,2.798546,0.037872,0.019122,164.500114,32.000000,181.344979,165.354593,165.004576,149.466109,32.000000,144.120701,67.354907,60.570988,92.552862,0.000000,46.185496,45.475259,83.196837,25.139241,24.815243,59.554384,36.631414
50.105046,59.917058,139.008789,142.353301,112.980598,99.995938,29.703735,14.268615,138.553495,0.760328,59.661248,51.002680,140.808209,138.762581,139.223468,138.713610,79.805526,136.651412,-0.000684,0.000438,32.000000,-235.741711,138.868311,-0.649927,24.424539,0.695916,453271.402223,0.964739,19.155068,19.200824,2.776289,0.039201,0.024825,165.209339,32.000000,180.418655,165.366203,167.975003,149.582082,32.000000,143.708873,67.307665,60.582112,92.536268,0.000000,46.183332,45.475259,83.265599,25.139241,24.813385,59.564543,36.505883
50.383345,59.917058,138.972732,142.353301,112.914038,99.984455,29.640674,14.263050,138.537633,0.760201,59.591509,51.067937,140.902691,138.760114,139.254736,138.810558,79.809564,136.682086,-0.000684,0.000458,32.000000,-235.746621,138.863725,-0.650143,24.460678,0.696476,453429.876923,0.973019,19.342437,19.146556,2.774686,0.039366,0.026380,165.554738,32.000000,179.988198,165.697928,169.911328,149.075702,32.000000,144.225242,67.323631,60.597787,92.584308,0.000000,46.154434,45.475259,83.021018,25.139241,25.094231,59.557816,36.468759
50.557343,59.987127,138.907026,142.395128,112.883359,99.976885,29.504527,14.265333,138.581102,0.759987,59.684087,51.127886,140.891128,138.777242,139.235461,138.807789,79.791067,136.680288,-0.000685,0.000471,32.000000,-235.743027,138.867476,-0.650820,24.466710,0.695077,453674.540425,0.971725,19.541286,19.140521,2.774347,0.031140,0.025816,165.581269,32.000000,180.254766,166.152940,168.701925,148.640197,32.000000,144.900233,67.322319,60.599402,92.576991,0.000000,46.137335,45.475259,83.390197,25.139241,25.203376,59.561691,36.507864
50.023552,59.956901,139.143946,142.415484,112.855539,99.976837,29.740439,14.257341,138.466223,0.760204,59.639489,51.078472,140.840673,138.755059,139.227559,138.667622,79.800952,136.745102,-0.000687,0.000469,32.000000,-235.750526,138.858669,-0.650755,24.517798,0.689468,453451.586083,0.967764,19.255145,19.151264,2.758307,0.042695,0.022011,164.775705,32.000000,180.883852,166.307179,165.853117,148.560825,32.000000,145.076108,67.307100,60.605042,92.568948,0.000000,46.214245,45.475259,83.185575,25.139241,25.156021,59.549762,36.483579
49.891369,59.935468,139.145393,142.431099,112.907572,99.976273,29.611241,14.258911,138.595274,0.760221,59.440287,51.118378,140.845353,138.762175,139.252235,138.735687,79.834413,136.670275,-0.000689,0.000476,32.000000,-235.747973,138.825486,-0.650727,24.532275,0.686364,453441.133559,0.968654,19.146926,19.168895,2.747514,0.039516,0.024977,164.502507,32.000000,181.051757,165.679651,164.372974,149.138902,32.000000,144.094173,67.322171,60.583307,92.595865,0.000000,46.193538,45.475259,83.007602,25.139241,25.155717,59.564927,36.644400
50.749979,59.935468,139.130698,142.431099,112.983244,99.975693,29.628144,14.259339,138.533596,0.760012,59.260280,51.137324,140.847751,138.784951,139.299219,138.778652,79.792457,136.834597,-0.000689,0.000484,32.000000,-235.746726,138.875514,-0.650421,24.495060,0.694323,453697.526895,0.972182,19.665151,19.190235,2.781569,0.041544,0.018004,164.958176,32.000000,180.884402,165.276269,167.187612,149.595665,32.000000,144.034580,67.339759,60.615725,92.579169,0.000000,46.215153,45.475259,82.742880,25.139241,25.121798,59.566943,36.606103
50.286704,59.847814,139.271309,142.434445,113.005778,99.975693,29.787598,14.263478,138.524986,0.759853,59.357967,51.055695,140.922783,138.739499,139.345967,138.756877,79.805191,136.693941,-0.000689,0.000474,32.000000,-235.748488,138.864805,-0.650822,24.518900,0.695937,453680.673818,0.979208,19.780223,19.120723,2.788967,0.043364,0.019542,165.488627,32.000000,180.320973,165.322500,169.272358,149.727395,32.000000,144.207197,67.357094,60.578229,92.613951,0.000000,46.204670,45.475259,83.203565,25.139241,24.984073,59.563855,36.495758
50.162356,59.844242,139.146431,142.435840,112.985357,99.975656,29.618933,14.260195,138.587079,0.759922,59.512351,51.102281,140.912201,138.751388,139.299238,138.806726,79.826906,136.725592,-0.000689,0.000464,32.000000,-235.749312,138.820570,-0.651097,24.529154,0.683604,453255.000602,0.960437,18.898430,19.241827,2.741493,0.044453,0.023381,165.813394,32.000000,180.031435,166.198864,169.971378,148.723458,32.000000,144.633479,67.348938,60.598541,92.633736,0.000000,46.221099,45.475259,83.037603,25.139241,24.977413,59.565851,36.636037
49.743844,59.885733,139.195674,142.444763,113.039505,99.969354,29.672179,14.267759,138.503607,0.759543,59.564367,51.075245,140.940118,138.793371,139.262650,138.733126,79.809133,136.717321,-0.000690,0.000467,32.000000,-235.743387,138.909876,-0.650879,24.493775,0.690608,453387.428528,0.964765,19.285128,19.161348,2.769545,0.044888,0.028569,164.923602,32.000000,180.662234,166.366291,166.802186,148.577603,32.000000,145.254870,67.347605,60.595519,92.627536,0.000000,46.216150,45.475259,83.014479,25.139241,24.976313,59.554895,36.667878
49.806268,59.885733,138.747101,142.444763,113.021660,99.965514,29.732087,14.259339,138.542094,0.759170,59.541163,50.972125,140.870418,138.803221,139.282348,138.791201,79.853173,136.694536,-0.000690,0.000467,32.000000,-235.747217,138.756898,-0.650782,24.523988,0.691625,453414.997798,0.972897,19.409446,19.154883,2.773921,0.040426,0.026565,164.563844,32.000000,181.246370,165.982637,164.728405,149.039957,32.000000,145.133869,67.369355,60.626677,92.662048,0.000000,46.093205,45.475259,83.213854,25.139241,25.040287,59.569176,36.423785
49.720520,59.901396,139.166865,142.446994,112.960303,99.957249,29.669978,14.259482,138.534882,0.758836,59.225967,51.170441,140.904895,138.741702,139.324583,138.806664,79.844867,136.680150,-0.000692,0.000442,32.000000,-235.749205,138.882999,-0.651548,24.548168,0.699446,453720.537423,0.980186,19.883164,19.168671,2.798249,0.040490,0.016879,164.693718,32.000000,181.184031,165.551220,165.669091,149.495915,32.000000,144.237447,67.395119,60.609850,92.642141,0.000000,46.057541,45.475259,82.751074,25.139241,25.064008,59.565035,36.531121
50.290819,59.845066,138.768962,142.448109,112.889728,99.949060,29.733505,14.260053,138.541010,0.758818,58.777335,51.259540,140.918409,138.853525,139.327364,138.774313,79.810217,136.723817,-0.000693,0.000453,32.000000,-235.744209,138.895317,-0.651293,24.511294,0.695364,453582.570953,0.976826,19.818519,19.113654,2.785736,0.039969,0.022648,165.371205,32.000000,180.369649,165.399950,168.672590,149.577202,32.000000,143.968218,67.367331,60.584353,92.659726,0.000000,46.098600,45.475259,82.916501,25.139241,24.975231,59.569933,36.594804
50.358627,59.653551,139.327191,142.426917,112.871699,99.941490,29.675298,14.263050,138.680314,0.758963,58.545020,51.335472,140.982801,138.869572,139.343087,138.895307,79.765444,136.820514,-0.000693,0.000483,32.000000,-235.746621,139.099815,-0.651285,24.520552,0.698061,453631.704625,0.980686,19.922997,19.115029,2.798982,0.046510,0.033761,165.642084,32.000000,180.303663,165.782440,170.251071,149.122443,32.000000,144.932521,67.386025,60.581799,92.674611,0.000000,46.248981,45.475259,82.777202,25.139241,24.974136,59.555859,36.625692
50.009852,59.653551,139.219396,142.426917,112.897080,99.937591,29.615786,14.265047,138.636386,0.758832,58.492175,51.303195,140.939481,138.971730,139.283150,138.980586,79.779597,136.826266,-0.000692,0.000462,32.000000,-235.744460,138.992823,-0.651251,24.527633,0.688085,453251.360274,0.966169,19.278152,19.170717,2.759330,0.027620,0.017299,165.490720,32.000000,180.666235,166.290326,168.106470,148.547859,32.000000,145.197148,67.373137,60.574260,92.668754,0.000000,46.253889,45.475259,83.025110,25.139241,24.672672,59.564071,36.668171
49.846733,59.453798,139.112342,142.383416,113.002497,99.938201,29.706659,14.254630,138.717003,0.758650,58.518496,51.257691,140.908035,138.937496,139.295064,138.973103,79.814867,136.813563,-0.000691,0.000464,32.000000,-235.753894,139.058111,-0.651316,24.531384,0.689103,453015.427939,0.966063,19.017003,19.262060,2.766700,0.047290,0.024171,164.808260,32.000000,181.085294,166.475183,165.416563,148.532783,32.000000,144.991436,67.349827,60.583912,92.686538,0.000000,46.226159,45.475259,82.556166,25.139241,24.357407,59.573454,36.570006
50.379695,59.355985,139.220698,142.352185,113.120859,99.936212,29.695493,14.262907,138.652877,0.758865,58.440658,51.212201,140.868800,138.949851,139.331455,138.905431,79.820483,136.830329,-0.000690,0.000470,32.000000,-235.744469,139.025599,-0.651473,24.467156,0.693759,453175.976284,0.975399,19.375936,19.250677,2.783839,0.044367,0.025598,164.574065,32.000000,181.386311,165.419019,164.994517,149.419009,32.000000,144.450248,67.345954,60.582106,92.669843,0.000000,46.259547,45.475259,82.774313,25.139241,24.200601,59.564396,36.537504
50.256862,59.345544,139.307012,142.340195,113.176300,99.937518,29.611084,14.254059,138.739477,0.758918,58.501763,51.103779,140.874422,138.941819,139.349386,138.873767,79.806234,136.856578,-0.000689,0.000503,32.000000,-235.757743,139.023930,-0.651083,24.470198,0.695291,452949.780207,0.975403,19.344710,19.209291,2.790802,0.036085,0.018108,165.162068,32.000000,180.733324,165.239338,167.735692,149.669167,32.000000,143.935677,67.336655,60.598748,92.644484,0.000000,46.259991,45.475259,82.893678,25.139241,24.196053,59.569372,36.669492
50.051229,59.345544,139.221820,142.340195,113.134264,99.938876,29.736254,14.263906,138.732489,0.758998,58.774403,51.061646,140.891200,138.970751,139.338913,138.952064,79.806518,136.949024,-0.000687,0.000484,32.000000,-235.746257,138.996087,-0.651195,24.501302,0.689136,452488.628342,0.964145,18.697818,19.211746,2.763429,0.044315,0.021080,165.664966,32.000000,180.412088,165.565376,169.900432,149.366564,32.000000,144.221709,67.349037,60.607873,92.651635,0.000000,46.265232,45.475259,82.920607,25.139241,24.175131,59.560275,36.643447
49.704788,59.423850,139.127247,142.342147,113.185192,99.938900,29.658987,14.253060,138.729979,0.759178,58.956251,51.099207,140.921743,138.835114,139.277288,138.916120,79.787841,136.947973,-0.000688,0.000465,32.000000,-235.755463,139.014773,-0.651124,24.460757,0.691367,452580.637754,0.969482,18.813528,19.238633,2.771900,0.038750,0.021701,165.886250,32.000000,180.367510,166.166244,169.467025,148.793768,32.000000,144.920316,67.304349,60.582127,92.646970,0.000000,46.253128,45.475259,82.611776,25.139241,24.293137,59.565733,36.568318
50.674087,59.533478,139.034127,142.356089,113.218817,99.933809,29.641129,14.254487,138.702641,0.759144,59.121577,51.186563,140.885636,138.925934,139.222270,138.829376,79.820232,136.843294,-0.000686,0.000437,32.000000,-235.754856,139.031047,-0.650592,24.461884,0.693282,452708.904227,0.969781,19.025248,19.282839,2.781586,0.042728,0.023244,164.899287,32.000000,181.109933,166.343132,166.324435,148.580291,32.000000,145.157513,67.282640,60.608499,92.642113,0.000000,46.208790,45.475259,82.532925,25.139241,24.460493,59.563245,36.549463
50.265071,59.643934,139.300911,142.380907,113.149035,99.930046,29.745711,14.257056,138.723842,0.759434,59.091059,51.045050,140.836871,138.986413,139.297539,138.967380,79.855049,136.895651,-0.000687,0.000425,32.000000,-235.753107,138.933274,-0.651222,24.462907,0.699541,453051.059729,0.979969,19.461758,19.301010,2.799071,0.045867,0.018453,164.642342,32.000000,181.496855,165.800669,164.336802,149.188901,32.000000,144.446018,67.329615,60.610114,92.618629,0.000000,46.282197,45.475259,82.844569,25.139241,24.457198,59.568172,36.584092
50.301676,59.643934,139.111828,142.380907,113.086147,99.928851,29.588679,14.258911,138.708046,0.759407,58.932859,51.049991,140.863203,138.993815,139.312012,138.918711,79.830485,136.894731,-0.000687,0.000410,32.000000,-235.750104,139.115909,-0.651970,24.411504,0.684159,452535.511471,0.960166,18.573919,19.218239,2.743693,0.040596,0.022501,164.934110,32.000000,181.318794,165.337736,166.670100,149.504117,32.000000,143.991075,67.344458,60.629693,92.596439,0.000000,46.237140,45.475259,82.700925,25.139241,24.627140,59.570621,36.562963
50.301335,59.630195,139.224984,142.397916,113.071582,99.930116,29.781510,14.258340,138.658280,0.759311,59.096196,51.074111,140.905942,138.908581,139.360987,138.841052,79.828108,136.804214,-0.000688,0.000430,32.000000,-235.751167,139.054316,-0.651270,24.418008,0.691949,452837.204645,0.965616,19.103479,19.208624,2.771326,0.035329,0.020938,165.586253,32.000000,180.585943,165.184093,168.971504,149.691756,32.000000,144.062398,67.351302,60.628200,92.598139,0.000000,46.282214,45.475259,82.769971,25.139241,24.603111,59.572146,36.601187
49.719064,59.654100,138.782877,142.413532,113.001137,99.926274,29.623498,14.263763,138.624151,0.759627,59.289460,51.098377,140.923661,138.932437,139.329169,138.920630,79.790370,136.838857,-0.000688,0.000432,32.000000,-235.743941,138.991539,-0.651165,24.364927,0.691896,452856.763893,0.969952,19.065865,19.232745,2.765551,0.038856,0.024029,165.857132,32.000000,180.476535,165.810339,170.018438,149.002076,32.000000,144.929302,67.341813,60.624089,92.625616,0.000000,46.130367,45.475259,82.992127,25.139241,24.637879,59.564504,36.479984
50.101778,59.764283,139.130902,142.433051,112.956293,99.921033,29.636599,14.263478,138.614550,0.759615,59.389733,51.110924,140.958344,138.952216,139.217118,138.735364,79.822873,136.791395,-0.000689,0.000423,32.000000,-235.743735,139.014259,-0.650664,24.391940,0.692260,452847.748611,0.963655,19.052477,19.191548,2.767819,0.043302,0.020661,165.319501,32.000000,180.725546,166.358310,167.290445,148.461388,32.000000,144.887313,67.343662,60.641059,92.634611,0.000000,46.261331,45.475259,82.435666,25.139241,24.635436,59.567179,36.577636
50.269171,59.764283,139.255905,142.433051,112.898365,99.917095,29.615607,14.262336,138.654431,0.759383,59.474051,51.041396,140.878057,138.883703,139.281548,138.883347,79.855702,136.790580,-0.000689,0.000419,32.000000,-235.743401,139.003001,-0.650597,24.394038,0.700727,453276.991742,0.981308,19.677209,19.245964,2.791341,0.041979,0.022020,164.899470,32.000000,181.296801,166.173317,165.225943,148.717251,32.000000,145.063521,67.357250,60.677414,92.658478,0.000000,46.294679,45.475259,82.641719,25.139241,24.805802,59.564120,36.644254
50.402314,59.797805,139.281131,142.448388,112.837210,99.912057,29.680617,14.258055,138.648842,0.759259,59.470811,51.119308,140.883068,138.835215,139.328459,138.800022,79.838574,136.656359,-0.000689,0.000413,32.000000,-235.750469,138.973920,-0.650554,24.354830,0.695847,453107.907053,0.972871,19.391880,19.190608,2.776965,0.037015,0.025556,164.834027,32.000000,181.500921,165.373718,165.453436,149.659667,32.000000,144.481572,67.338963,60.651008,92.621389,0.000000,46.261598,45.475259,82.740652,25.139241,24.856635,59.554738,36.637357
49.726722,59.859630,139.028145,142.464004,112.818306,99.902068,29.635233,14.258340,138.645205,0.759365,59.331240,51.025542,140.925806,138.881013,139.341310,138.741146,79.821990,136.837516,-0.000690,0.000422,32.000000,-235.752314,138.915631,-0.650650,24.374368,0.693766,452929.248634,0.969956,19.219614,19.157388,2.770205,0.038975,0.020770,165.419002,32.000000,180.649029,165.278811,168.287629,149.785280,32.000000,143.830307,67.320831,60.657907,92.626061,0.000000,46.222363,45.475259,82.911267,25.139241,24.951880,59.564140,36.630681
50.549408,59.871720,139.252827,142.480456,112.748941,99.889371,29.757349,14.255201,138.631115,0.759191,59.168014,51.207094,140.980605,138.857319,139.359333,138.851928,79.798183,136.769896,-0.000690,0.000400,32.000000,-235.750372,138.949855,-0.650743,24.414861,0.692961,452902.353061,0.965055,19.116432,19.109857,2.763388,0.038844,0.017152,165.805898,32.000000,180.317568,165.723957,170.265856,149.175955,32.000000,144.618735,67.332860,60.646535,92.657162,0.000000,46.283667,45.475259,82.933607,25.139241,24.950889,59.572569,36.527746
50.096087,59.871720,139.179612,142.480456,112.731447,99.879208,29.599164,14.259196,138.707024,0.759043,59.031016,51.142379,140.996327,138.919714,139.328590,138.815017,79.826828,136.723124,-0.000689,0.000367,32.000000,-235.746540,139.016667,-0.651331,24.397080,0.701787,453368.600473,0.981050,19.874803,19.213700,2.795844,0.045413,0.026032,165.746728,32.000000,180.537057,166.225927,168.604236,148.857912,32.000000,145.321938,67.307884,60.688913,92.661547,0.000000,46.278121,45.475259,82.682483,25.139241,24.968860,59.559331,36.650490
49.942275,59.746423,139.222483,142.482129,112.821618,99.880487,29.677751,14.262479,138.604562,0.759049,58.843863,51.247834,140.956251,138.896733,139.315328,138.871430,79.848069,136.818964,-0.000689,0.000342,32.000000,-235.750962,139.026149,-0.651409,24.381502,0.688828,452887.029232,0.959454,19.039640,19.204945,2.754787,0.042539,0.022204,164.996969,32.000000,181.168613,166.391429,165.676641,148.663317,32.000000,145.176290,67.288941,60.666882,92.648531,0.000000,46.178195,45.475259,82.500572,25.139241,24.771735,59.558888,36.635670
50.577840,59.603818,139.220230,142.465956,112.984795,99.884103,29.717697,14.262193,138.724403,0.758816,58.797358,51.192158,140.898844,138.907051,139.351953,138.910422,79.879499,136.969513,-0.000690,0.000342,32.000000,-235.745347,139.048543,-0.651774,24.402246,0.695949,453052.159574,0.974094,19.505179,19.153771,2.778253,0.046735,0.022051,164.744073,32.000000,181.463209,165.690562,164.506773,149.156079,32.000000,144.365644,67.284905,60.680437,92.666170,0.000000,46.296115,45.475259,82.374727,25.139241,24.546956,59.572657,36.645721
49.943995,59.517817,139.296030,142.444763,113.109749,99.894290,29.566908,14.253774,138.711407,0.758928,58.849723,51.110804,140.897116,138.946427,139.395566,138.832248,79.866946,136.843396,-0.000692,0.000339,32.000000,-235.753602,139.107834,-0.651529,24.406836,0.698774,452947.699718,0.974494,19.538574,19.178687,2.787668,0.038088,0.021008,165.201766,32.000000,181.021126,165.358537,167.573037,149.691007,32.000000,144.302104,67.285526,60.695329,92.655819,0.000000,46.353664,45.475259,82.582010,25.139241,24.544159,59.568566,36.496198
50.329038,59.517817,139.219756,142.444763,113.238581,99.899414,29.607986,14.258768,138.699568,0.759259,59.093301,50.955960,140.984973,138.904278,139.439026,138.937637,79.844128,136.849044,-0.000692,0.000320,32.000000,-235.750902,139.027986,-0.651421,24.403663,0.688024,452347.235715,0.959403,18.742647,19.219714,2.752593,0.035477,0.022749,165.768497,32.000000,180.562547,165.442950,169.444168,149.909396,32.000000,144.175782,67.283903,60.671455,92.705675,0.000000,46.302164,45.475259,82.478022,25.139241,24.406478,59.571024,36.605002
50.241213,59.600246,139.285377,142.447830,113.314272,99.901951,29.599232,14.261194,138.646752,0.759101,59.332208,50.961472,140.978871,138.881746,139.321087,138.834616,79.824992,136.772788,-0.000692,0.000286,32.000000,-235.747493,139.056844,-0.650716,24.443710,0.698032,452677.520358,0.977651,19.308192,19.171573,2.789045,0.041556,0.025495,165.954552,32.000000,180.371228,166.198436,169.797671,148.671269,32.000000,144.914616,67.236898,60.673170,92.688028,0.000000,46.334181,45.475259,82.633153,25.139241,24.532160,59.558603,36.617108
50.130707,59.748346,139.107812,142.470138,113.309074,99.899425,29.455242,14.254773,138.638042,0.759161,59.523070,50.953426,140.972046,138.856075,139.301566,138.805051,79.852614,136.771100,-0.000689,0.000248,32.000000,-235.753423,138.933111,-0.650301,24.463615,0.691778,452517.292319,0.968128,18.911646,19.197112,2.766191,0.036903,0.024327,165.071132,32.000000,180.868973,166.347059,166.703347,148.657737,32.000000,145.179856,67.232403,60.695073,92.692214,0.000000,46.274504,45.475259,82.547648,25.139241,24.760917,59.564160,36.521877
49.788120,59.854409,139.215800,142.498581,113.326523,99.898235,29.779274,14.255058,138.627867,0.758756,59.529951,50.988473,140.939495,138.769414,139.340425,138.769971,79.894233,136.683072,-0.000688,0.000229,32.000000,-235.753138,138.936497,-0.650622,24.520946,0.692508,452722.417110,0.970516,19.084318,19.179530,2.772333,0.037613,0.023397,164.765768,32.000000,181.349160,165.999789,164.727976,149.092396,32.000000,144.806839,67.226207,60.687570,92.715853,0.000000,46.305853,45.475259,82.491621,25.139241,24.759140,59.554551,36.489522
50.411488,59.854409,139.043500,142.498581,113.314737,99.900802,29.601562,14.268900,138.586304,0.758588,59.436797,50.986396,140.957344,138.851281,139.378293,138.751054,79.851899,136.802368,-0.000686,0.000211,32.000000,-235.740770,138.953766,-0.650748,24.482131,0.693065,452915.728352,0.977987,19.346139,19.151095,2.774902,0.039398,0.027044,164.877649,32.000000,181.406130,165.463095,166.010472,149.577096,32.000000,144.256376,67.236425,60.691574,92.696763,0.000000,46.250850,45.475259,82.375405,25.139241,24.923710,59.555112,36.509404
50.135131,59.880787,139.172358,142.525351,113.277428,99.899441,29.645999,14.259196,138.557805,0.758657,59.345181,51.076429,140.997583,138.860010,139.433218,138.687241,79.813543,136.701576,-0.000685,0.000199,32.000000,-235.753097,138.892830,-0.651369,24.502246,0.697518,453169.548173,0.974931,19.805982,19.067070,2.796165,0.042566,0.018762,165.613002,32.000000,180.478302,165.400143,168.890640,149.868205,32.000000,143.973004,67.235981,60.643293,92.694528,0.000000,46.296762,45.475259,82.577865,25.139241,24.963992,59.552152,36.634496
50.299975,59.880238,139.080496,142.543477,113.250786,99.896921,29.750890,14.267045,138.547349,0.758818,59.376567,51.092562,141.025881,138.838822,139.384338,138.731271,79.770564,136.703711,-0.000686,0.000216,32.000000,-235.740659,138.884526,-0.651842,24.521496,0.688078,452895.713525,0.967476,19.163627,19.166868,2.758171,0.034759,0.019041,165.868994,32.000000,180.353862,165.900680,170.340865,149.112195,32.000000,144.975325,67.222991,60.664607,92.734217,0.000000,46.270696,45.475259,82.397619,25.139241,24.962291,59.568566,36.588861
50.146501,59.869247,139.113714,142.559093,113.218727,99.891860,29.647584,14.262764,138.545683,0.758819,59.505847,51.111185,141.037638,138.783156,139.332329,138.758771,79.825026,136.737302,-0.000686,0.000242,32.000000,-235.744120,138.908308,-0.651281,24.490995,0.692472,453157.744271,0.971942,19.474024,19.156676,2.775945,0.040969,0.036145,165.660898,32.000000,180.731463,166.354588,167.801769,148.743788,32.000000,145.215804,67.214523,60.667402,92.721202,0.000000,46.309785,45.475259,82.707320,25.139241,24.961445,59.562036,36.510358
50.329915,59.869247,139.053351,142.559093,113.153022,99.889297,29.906226,14.261908,138.572121,0.758753,59.538982,51.121537,140.962381,138.780016,139.350678,138.734120,79.814530,136.801089,-0.000685,0.000243,32.000000,-235.744649,138.923931,-0.651765,24.433377,0.688907,453130.258012,0.964998,19.303916,19.200684,2.765021,0.039755,0.019283,164.922538,32.000000,181.226609,166.449876,165.380750,148.750579,32.000000,145.178703,67.214417,60.664358,92.714092,0.000000,46.265318,45.475259,82.356159,25.139241,24.943361,59.562390,36.650563
50.547537,59.886283,139.089862,142.567737,113.172719,99.891856,29.565075,14.254773,138.533442,0.758886,59.522857,51.018401,140.971046,138.704368,139.362434,138.726170,79.840513,136.720006,-0.000685,0.000236,32.000000,-235.753259,138.781537,-0.650873,24.378302,0.692254,453080.256968,0.971544,19.450775,19.162405,2.774146,0.044203,0.017085,164.724572,32.000000,181.493766,165.563679,164.934439,149.439371,32.000000,144.464599,67.225072,60.692300,92.740101,0.000000,46.307600,45.475259,82.606100,25.139241,24.969117,59.566540,36.451298
50.053007,59.911837,139.017358,142.573593,113.205692,99.889366,29.771910,14.255914,138.554850,0.759030,59.327545,50.982507,141.029065,138.687565,139.417886,138.713784,79.885204,136.747429,-0.000685,0.000249,32.000000,-235.753921,138.897705,-0.650857,24.369254,0.690714,452981.556807,0.959256,19.262174,19.203621,2.762837,0.041826,0.019033,165.423548,32.000000,180.821149,165.265219,167.992253,149.828494,32.000000,144.310394,67.227697,60.693267,92.715037,0.000000,46.256879,45.475259,82.472483,25.139241,25.008272,59.564337,36.652911
50.344268,59.906342,139.108623,142.580286,113.213204,99.880518,29.847535,14.260624,138.569202,0.758990,59.000457,51.200821,141.072356,138.829627,139.412084,138.752882,79.825519,136.715736,-0.000685,0.000249,32.000000,-235.747572,138.961478,-0.650000,24.437993,0.689137,452837.381942,0.965795,19.056118,19.138585,2.751664,0.039661,0.024240,165.806892,32.000000,180.398753,165.767375,169.948074,149.481725,32.000000,144.443345,67.258877,60.667210,92.719264,0.000000,46.298629,45.475259,82.406564,25.139241,25.007650,59.566953,36.488055
50.137937,59.906342,139.190844,142.580286,113.228461,99.876707,29.710015,14.258626,138.576030,0.758726,58.592152,51.226925,141.057629,138.924363,139.383107,138.861058,79.827298,136.798950,-0.000684,0.000251,32.000000,-235.745636,138.993580,-0.650032,24.414179,0.696758,453065.410131,0.969561,19.589707,19.107104,2.777403,0.039759,0.025017,165.916256,32.000000,180.441917,166.425268,169.151474,148.692429,32.000000,144.997355,67.253713,60.677529,92.741224,0.000000,46.318616,45.475259,82.389192,25.139241,24.998408,59.567268,36.674041
50.305855,59.692018,139.179800,142.567737,113.177935,99.879949,29.596015,14.262336,138.696107,0.758785,58.337518,51.266859,141.033661,138.920896,139.385218,138.884651,79.857047,136.965248,-0.000685,0.000259,32.000000,-235.744384,139.167792,-0.649919,24.463825,0.690653,452959.922924,0.960851,19.284533,19.151521,2.763147,0.038172,0.022320,164.897329,32.000000,181.279004,166.370285,166.359068,148.967879,32.000000,145.595697,67.253501,60.694939,92.742251,0.000000,46.212011,45.475259,82.283235,25.139241,24.662109,59.564642,36.496785
50.222032,59.401045,139.280374,142.518380,113.155441,99.880654,29.631062,14.257912,138.751011,0.758928,58.366265,51.168871,140.996563,138.931643,139.417210,138.965954,79.906582,136.858145,-0.000687,0.000263,32.000000,-235.748972,139.005267,-0.650168,24.540877,0.694912,453061.035271,0.969633,19.496690,19.189821,2.776158,0.036402,0.021782,164.668436,32.000000,181.581595,165.920733,164.420699,149.392340,32.000000,144.592359,67.279833,60.726093,92.758333,0.000000,46.353071,45.475259,82.298538,25.139241,24.204946,59.555741,36.635083
50.056368,59.299386,139.240607,142.479898,113.096952,99.878244,29.702515,14.264619,138.692017,0.758819,58.316100,51.188736,140.994048,139.009147,139.442356,138.878460,79.863094,136.872851,-0.000688,0.000275,32.000000,-235.746199,139.093390,-0.649479,24.569123,0.690449,452645.639113,0.969272,19.109658,19.240115,2.766672,0.044449,0.020862,164.934304,32.000000,181.240622,165.599310,167.034101,149.543256,32.000000,144.145895,67.262949,60.723761,92.728407,0.000000,46.363009,45.475259,82.329195,25.139241,24.200716,59.568920,36.592383
50.427318,59.299386,139.242163,142.479898,113.054115,99.876958,29.829927,14.260766,138.717909,0.758703,58.439549,51.123969,140.997155,138.963371,139.492346,138.971579,79.883368,136.830310,-0.000690,0.000243,32.000000,-235.750708,139.062942,-0.649695,24.566762,0.689505,452226.004857,0.969160,18.904843,19.139038,2.773292,0.044439,0.020170,165.614225,32.000000,180.650288,165.510640,169.305056,149.851956,32.000000,144.359215,67.282141,60.702826,92.747983,0.000000,46.344359,45.475259,82.153694,25.139241,24.037046,59.571005,36.510285
50.365884,59.307903,139.160493,142.462609,113.069565,99.878061,29.658793,14.263192,138.681274,0.758481,58.590076,51.100567,140.999352,138.978684,139.434607,139.017846,79.818699,136.924314,-0.000692,0.000246,32.000000,-235.743692,139.060637,-0.649109,24.507439,0.690873,452263.455603,0.970065,18.973788,19.189606,2.781676,0.034978,0.023907,165.776352,32.000000,180.552259,166.136249,170.111313,148.931801,32.000000,144.868286,67.241648,60.680475,92.733558,0.000000,46.217023,45.475259,82.225211,25.139241,24.045437,59.552024,36.662375
49.740938,59.385933,139.369239,142.458705,113.080567,99.876818,29.717697,14.263050,138.723298,0.758182,58.780833,51.036424,141.043508,138.904155,139.379715,139.015259,79.854662,136.895768,-0.000693,0.000264,32.000000,-235.745638,139.143216,-0.649598,24.472165,0.685202,452000.109249,0.958089,18.592372,19.148852,2.761245,0.037317,0.016519,165.150123,32.000000,180.935046,166.544539,167.231825,148.546679,32.000000,145.126839,67.270020,60.716203,92.757682,0.000000,46.391989,45.475259,82.492371,25.139241,24.162563,59.562291,36.606323
50.719407,59.385933,139.251971,142.458705,113.097098,99.874493,29.671527,14.262336,138.701991,0.758501,58.780833,51.042208,141.043508,138.889250,139.379715,138.952124,79.854662,136.944190,-0.000693,0.000275,32.000000,-235.747171,139.059617,-0.649744,24.424539,0.687433,452175.436985,0.964944,18.663907,19.258767,2.762991,0.042734,0.019822,165.150123,32.000000,180.935046,166.544539,167.231825,148.546679,32.000000,145.126839,67.270020,60.716203,92.757682,0.000000,46.353561,45.475259,81.938299,25.139241,24.159672,59.550568,36.599646
49.891506,59.587332,139.045032,142.496072,113.031320,99.871948,29.761612,14.257769,138.703472,0.758317,59.053982,50.919224,140.966966,138.934110,139.405227,138.918222,79.861689,136.830742,-0.000691,0.000263,32.000000,-235.750426,138.957808,-0.649359,24.376309,0.699331,452571.980352,0.976546,19.386375,19.209066,2.801902,0.037707,0.021482,164.824053,32.000000,181.614048,165.553719,165.751284,149.677523,32.000000,144.433788,67.274762,60.732730,92.701965,0.000000,46.291700,45.475259,82.363432,25.139241,24.467961,59.560688,36.649756
50.432902,59.587332,139.227217,142.496072,113.010217,99.868125,29.845489,14.258483,138.629821,0.758159,59.181460,50.937156,141.017500,138.878382,139.404375,138.839076,79.821236,136.890548,-0.000692,0.000257,32.000000,-235.752171,138.976632,-0.648684,24.402273,0.684891,451985.127140,0.957291,18.380096,19.232369,2.745536,0.043857,0.022608,165.454242,32.000000,180.671479,165.541496,168.571188,149.794733,32.000000,143.766007,67.269259,60.707464,92.664119,0.000000,46.355510,45.475259,82.049553,25.139241,24.466019,59.574811,36.522097
49.939602,59.707680,139.142124,142.522841,112.970283,99.856746,29.489334,14.261052,138.598395,0.758034,59.221461,51.015583,141.039109,138.903136,139.471756,138.854031,79.798609,136.899483,-0.000693,0.000274,32.000000,-235.745341,138.927643,-0.649460,24.479928,0.698473,452707.258044,0.972342,19.431944,19.170740,2.786948,0.042889,0.024244,165.760643,32.000000,180.506191,166.008376,170.390741,149.262014,32.000000,144.688764,67.281479,60.684117,92.638586,0.000000,46.326467,45.475259,82.309363,25.139241,24.650885,59.550598,36.601260
49.834825,59.767305,139.349016,142.550169,113.057829,99.852970,29.421388,14.262621,138.558942,0.757624,59.324834,50.982716,141.103157,138.915798,139.383774,138.882981,79.847683,136.877383,-0.000694,0.000257,32.000000,-235.746394,138.914039,-0.649275,24.527974,0.690158,452448.198271,0.958124,18.874592,19.239982,2.760643,0.041188,0.024963,165.611599,32.000000,180.750475,166.302816,168.462301,148.941084,32.000000,145.210668,67.270671,60.732802,92.643704,0.000000,46.364221,45.475259,82.043119,25.139241,24.742196,59.562036,36.330168
50.330839,59.757688,139.083225,142.563554,113.090369,99.849135,29.364000,14.258340,138.584570,0.757165,59.211754,51.072811,141.004001,138.946100,139.394690,138.876092,79.845256,136.839964,-0.000692,0.000262,32.000000,-235.747561,139.015321,-0.649339,24.538596,0.695369,452885.820732,0.980444,19.502592,19.266909,2.786208,0.042101,0.025305,164.935241,32.000000,181.368398,166.559289,165.827783,148.771755,32.000000,145.084618,67.255853,60.699827,92.588364,0.000000,46.313859,45.475259,82.060333,25.139241,24.725515,59.558751,36.671987
50.382040,59.670861,139.321869,142.562718,113.109016,99.846575,29.544386,14.261908,138.682277,0.756945,59.073349,51.037557,141.000641,138.918184,139.433592,138.862547,79.904086,136.910461,-0.000693,0.000245,32.000000,-235.747927,139.057068,-0.649421,24.493120,0.696749,452914.719183,0.985099,19.670536,19.207197,2.796218,0.043828,0.031618,164.722709,32.000000,181.506879,165.804485,165.008419,149.430846,32.000000,144.384178,67.311318,60.724262,92.619268,0.000000,46.371494,45.475259,82.192339,25.139241,24.723803,59.557089,36.614980
49.637528,59.670861,139.199246,142.562718,113.162980,99.840234,29.571802,14.262479,138.572201,0.756727,59.137301,50.954310,141.032215,138.896733,139.466384,138.839486,79.901701,136.857488,-0.000693,0.000270,32.000000,-235.745553,138.978997,-0.649534,24.452600,0.687397,452597.126265,0.976266,19.149669,19.191611,2.763380,0.040917,0.024732,165.158249,32.000000,181.073856,165.424040,167.933760,149.852944,32.000000,144.153407,67.296058,60.720209,92.565988,0.000000,46.359960,45.475259,82.411046,25.139241,24.585914,59.567779,36.515054
49.711160,59.686523,139.248394,142.557419,113.132134,99.835026,29.386491,14.260481,138.614495,0.756545,59.349259,50.927134,141.055527,138.799306,139.483212,138.767733,79.854049,136.760974,-0.000692,0.000274,32.000000,-235.747387,138.937677,-0.649367,24.397159,0.688863,452332.042570,0.968971,19.010287,19.166715,2.765308,0.044559,0.023911,165.746120,32.000000,180.633893,165.683351,169.705628,149.892833,32.000000,144.291005,67.298471,60.680264,92.561863,0.000000,46.333500,45.475259,81.841670,25.139241,24.608116,59.569392,36.546895
50.092842,59.829404,139.092499,142.591161,113.108815,99.832439,29.039844,14.264048,138.617572,0.756332,59.494337,51.089565,141.100039,138.842840,139.425609,138.756633,79.852672,136.756216,-0.000693,0.000299,32.000000,-235.744311,138.869945,-0.649412,24.414127,0.700987,452746.548108,0.983994,19.778534,19.143603,2.804315,0.046550,0.029918,165.724286,32.000000,180.500693,166.366687,169.891556,148.986283,32.000000,144.863400,67.270616,60.706734,92.574250,0.000000,46.327301,45.475259,81.651409,25.139241,24.829323,59.565301,36.639705
50.260487,59.871994,138.830969,142.608450,113.058162,99.826081,29.490492,14.255914,138.600122,0.756050,59.528255,51.021817,141.113803,138.783484,139.424033,138.783376,79.860581,136.719025,-0.000695,0.000314,32.000000,-235.750314,138.934906,-0.649049,24.362671,0.701648,452788.248858,0.988577,19.717826,19.144783,2.801150,0.043435,0.026547,164.919653,32.000000,181.146292,166.489558,166.698532,148.713720,32.000000,145.468953,67.250175,60.730187,92.567090,0.000000,46.286772,45.475259,81.696889,25.139241,24.828118,59.560639,36.655772
49.794464,59.871994,139.145549,142.608450,113.011013,99.814653,29.944240,14.256485,138.586801,0.755884,59.353481,51.061373,141.038319,138.882909,139.436766,138.796170,79.897974,136.778200,-0.000695,0.000343,32.000000,-235.751219,138.916387,-0.649183,24.327135,0.694676,452738.535923,0.992350,19.466208,19.143868,2.776694,0.048111,0.026530,164.687540,32.000000,181.525086,165.994298,164.862538,149.232488,32.000000,144.953655,67.277708,60.731503,92.577674,0.000000,46.349935,45.475259,81.771186,25.139241,24.893711,59.559459,36.497152
49.851323,59.816215,139.274165,142.610402,112.930009,99.801495,29.546954,14.261908,138.546461,0.756126,58.993312,51.046816,141.071081,138.873325,139.484198,138.887157,79.892727,136.866549,-0.000695,0.000337,32.000000,-235.745632,138.920178,-0.648794,24.412396,0.692272,452651.259616,0.973648,19.336252,19.118043,2.762229,0.044961,0.018449,164.822438,32.000000,181.497182,165.659573,166.352311,149.637563,32.000000,144.036571,67.227936,60.745114,92.542186,0.000000,46.197137,45.475259,81.322607,25.139241,24.805455,59.566766,36.504709
50.091887,59.673609,139.339169,142.604546,112.945241,99.793416,29.655852,14.260766,138.577190,0.756108,58.799800,51.119096,141.094145,138.961413,139.483103,138.894164,79.844580,136.885322,-0.000694,0.000346,32.000000,-235.746446,139.038795,-0.648499,24.393487,0.702068,452803.677089,0.968658,19.816998,19.109154,2.794398,0.041669,0.021154,165.589309,32.000000,180.701000,165.504088,169.213886,149.838080,32.000000,144.293277,67.235076,60.710774,92.548488,0.000000,46.414300,45.475259,81.600579,25.139241,24.581167,59.564583,36.616594
50.202943,59.556833,139.294978,142.580843,112.982937,99.791394,29.573533,14.263050,138.622293,0.755961,58.757235,51.126414,141.143334,138.920468,139.496663,138.881127,79.861838,136.892503,-0.000695,0.000330,32.000000,-235.745146,139.033899,-0.648218,24.446962,0.699163,452649.052979,0.980178,19.702380,19.156939,2.793791,0.038983,0.022719,165.893894,32.000000,180.613709,166.096452,170.489990,149.020666,32.000000,145.261530,67.229369,60.697889,92.565095,0.000000,46.341754,45.475259,81.471988,25.139241,24.578862,59.553764,36.620923
50.060817,59.556833,139.190796,142.580843,113.015748,99.791808,29.730138,14.260053,138.698073,0.756104,58.737648,51.140149,141.157436,138.922854,139.477367,138.975103,79.881153,136.919053,-0.000695,0.000342,32.000000,-235.751913,139.039387,-0.648743,24.472165,0.695916,452377.677336,0.970975,19.311397,19.214121,2.781671,0.044460,0.029033,165.357722,32.000000,181.004936,166.451275,167.732161,148.839136,32.000000,145.162564,67.210960,60.707867,92.567157,0.000000,46.371740,45.475259,81.580765,25.139241,24.393408,59.573336,36.542200
50.448538,59.491440,139.302368,142.568295,113.114938,99.796866,29.542300,14.260481,138.609428,0.755977,58.769318,51.015662,141.092944,138.931928,139.516096,138.941468,79.881083,136.941355,-0.000696,0.000349,32.000000,-235.749518,139.027415,-0.648415,24.485147,0.692208,452119.837113,0.970986,19.080268,19.200319,2.774638,0.045207,0.021179,164.840265,32.000000,181.461637,166.488618,165.459952,148.840993,32.000000,145.179703,67.201716,60.734214,92.588511,0.000000,46.413155,45.475259,81.652129,25.139241,24.346966,59.557630,36.696565
50.274950,59.458469,138.804590,142.558256,113.131668,99.798059,29.759741,14.257199,138.689663,0.755968,58.668241,51.058837,141.043728,139.005315,139.511733,138.912762,79.902817,136.963049,-0.000697,0.000370,32.000000,-235.747883,139.042080,-0.648179,24.549532,0.687278,451879.681913,0.966689,18.762671,19.204584,2.761277,0.044675,0.027442,164.763495,32.000000,181.625284,165.606665,165.484671,149.605478,32.000000,144.730127,67.219887,60.729450,92.538792,0.000000,46.413051,45.475259,81.367539,25.139241,24.345902,59.556921,36.660394
50.164545,59.441709,139.302182,142.552121,113.169251,99.794205,29.005106,14.260909,138.705467,0.756091,58.640361,51.013004,141.094453,139.003316,139.527213,139.012303,79.885288,136.882690,-0.000699,0.000400,32.000000,-235.745484,139.030453,-0.647892,24.553204,0.685647,451903.790045,0.963201,18.907861,19.193287,2.760910,0.035146,0.025215,165.322570,32.000000,180.962338,165.467284,168.315457,149.939049,32.000000,144.054215,67.202938,60.709852,92.559511,0.000000,46.394748,45.475259,81.583571,25.139241,24.321323,59.563865,36.655919
49.856732,59.441709,139.115415,142.552121,113.199472,99.792899,29.883753,14.254630,138.610115,0.756131,58.864387,50.970989,141.124587,138.943532,139.543194,138.829681,79.867814,136.767529,-0.000701,0.000403,32.000000,-235.754221,138.986811,-0.647857,24.499650,0.685647,451903.790045,0.963201,18.907861,19.193287,2.760910,0.041470,0.020857,165.794970,32.000000,180.642447,166.004407,170.424407,149.435572,32.000000,144.368671,67.209430,60.706745,92.613427,0.000000,46.357105,45.475259,81.627783,25.139241,24.307941,59.552604,36.504342
49.499082,59.551888,139.216683,142.568853,113.178631,99.789190,29.688427,14.258768,138.532861,0.755963,59.219978,50.895533,141.113774,138.863823,139.495089,138.859082,79.856206,136.899975,-0.000701,0.000402,32.000000,-235.751722,138.931070,-0.647383,24.522126,0.689636,451961.137335,0.990573,19.004661,19.172148,2.776905,0.037727,0.024083,165.750334,32.000000,180.759033,166.307006,169.217373,148.921760,32.000000,145.120999,67.169378,60.716729,92.587839,0.000000,46.400162,45.475259,81.502300,25.139241,24.382875,59.563363,36.601554
50.433959,59.719495,139.163308,142.602594,113.147583,99.782828,29.680548,14.257769,138.566675,0.755857,59.492423,50.941966,141.109309,138.842760,139.446427,138.808863,79.880728,136.692966,-0.000701,0.000371,32.000000,-235.749279,138.997619,-0.647326,24.511032,0.695012,452168.990468,0.967969,19.322280,19.134174,2.790304,0.037728,0.016887,164.931683,32.000000,181.496173,166.553560,166.315016,148.816150,32.000000,145.618293,67.161615,60.734919,92.601903,0.000000,46.377321,45.475259,81.333987,25.139241,24.497950,59.567907,36.634202
49.836723,59.884909,139.272547,142.646933,113.060797,99.775232,29.691683,14.261765,138.547462,0.755864,59.630694,50.877250,141.041566,138.821144,139.468838,138.756305,79.923944,136.739731,-0.000701,0.000385,32.000000,-235.749709,138.927214,-0.646950,24.521182,0.686441,452117.204129,0.962942,19.005672,19.085344,2.759318,0.045999,0.024881,164.718001,32.000000,181.630723,165.886808,164.650437,149.352531,32.000000,144.342537,67.190478,60.738412,92.629950,0.000000,46.432088,45.475259,81.677710,25.139241,24.497069,59.569785,36.535010
49.742980,59.884909,139.011397,142.646933,112.960976,99.765114,29.571879,14.255486,138.475645,0.755950,59.476665,50.914667,141.103065,138.740643,139.497037,138.826300,79.910349,136.794831,-0.000703,0.000417,32.000000,-235.756643,138.837235,-0.647112,24.494431,0.686441,452117.204129,0.962942,19.005672,19.085344,2.759318,0.044663,0.022113,165.129083,32.000000,181.291097,165.596288,167.397968,149.831763,32.000000,144.199387,67.178151,60.746548,92.602807,0.000000,46.333609,45.475259,81.664339,25.139241,24.611493,59.568664,36.575949
49.926923,59.934919,138.762854,142.685137,112.855169,99.758753,29.729925,14.260338,138.545381,0.755803,59.433888,50.855356,141.171196,138.767843,139.572610,138.787963,79.875695,136.782706,-0.000703,0.000454,32.000000,-235.752447,138.908003,-0.646865,24.495008,0.696224,452566.659392,0.975635,19.786178,19.064656,2.794577,0.037800,0.021319,165.691788,32.000000,180.924931,165.505664,169.648287,150.077971,32.000000,144.492104,67.198840,60.717470,92.617152,0.000000,46.396412,45.475259,81.389400,25.139241,24.645939,59.567848,36.537064
