OSU 80 Ton Compressor Load Stand
49.706094,59.900571,138.746480,142.694060,112.805885,99.754933,29.812818,14.256628,138.486593,0.756180,59.356511,50.889007,141.183289,138.848143,139.511345,138.722158,79.840670,136.769201,-0.000703,0.000468,32.000000,-235.748290,138.853877,-0.647339,24.533980,0.697098,452602.425355,0.981518,19.883236,19.104788,2.794593,0.041581,0.023866,165.830440,32.000000,180.670608,166.232683,170.152985,149.074022,32.000000,144.842253,67.174087,60.703433,92.616987,0.000000,46.242623,45.475259,81.671079,25.139241,24.621864,59.562016,36.648216
49.951400,59.809346,139.130448,142.689598,112.799492,99.750491,29.605793,14.260195,138.588550,0.756393,59.256737,50.991499,141.199216,138.800652,139.463525,138.815038,79.883708,136.832025,-0.000704,0.000459,32.000000,-235.753245,138.913081,-0.647218,24.533508,0.693029,452595.563105,0.972413,19.742930,19.133604,2.779319,0.049019,0.023737,165.092031,32.000000,181.224067,166.569178,167.073370,148.793616,32.000000,145.316980,67.172231,60.725059,92.610904,0.000000,46.424044,45.475259,81.305418,25.139241,24.621552,59.563865,36.615420
50.075974,59.809346,139.129743,142.689598,112.795416,99.740870,29.738693,14.257769,138.469266,0.756553,59.157991,51.060383,141.131543,138.905563,139.488690,138.710913,79.866255,136.767567,-0.000704,0.000487,32.000000,-235.755344,138.954545,-0.647345,24.493251,0.695209,452729.545044,0.974320,19.937127,19.162123,2.791337,0.038579,0.023189,164.731228,32.000000,181.663061,166.285423,165.162969,149.214007,32.000000,145.397577,67.177016,60.735754,92.618357,0.000000,46.374653,45.475259,81.465342,25.139241,24.557650,59.571978,36.670593
50.396319,59.733234,139.187810,142.689041,112.707013,99.725597,29.724232,14.258911,138.537090,0.756710,59.181764,50.971047,141.120308,138.846674,139.517774,138.806582,79.869925,136.801194,-0.000703,0.000499,32.000000,-235.752071,138.975429,-0.646678,24.510009,0.693070,452367.046290,0.975558,19.592072,19.149338,2.785316,0.036798,0.021891,164.836817,32.000000,181.761569,165.692672,166.003554,149.694382,32.000000,144.413664,67.182718,60.729753,92.584384,0.000000,46.389294,45.475259,81.612536,25.139241,24.504077,59.567681,36.503388
49.476363,59.767305,139.278279,142.695454,112.575456,99.710344,29.671953,14.258768,138.589738,0.756842,59.233998,50.889848,141.148180,138.839191,139.557999,138.723646,79.893354,136.795501,-0.000704,0.000509,32.000000,-235.746969,138.938575,-0.647297,24.525561,0.692206,452282.252404,0.968448,19.463536,19.135752,2.778373,0.035553,0.023009,165.538767,32.000000,180.832613,165.622663,168.822232,149.931528,32.000000,144.223656,67.180509,60.716618,92.604244,0.000000,46.430599,45.475259,81.743930,25.139241,24.526918,59.561790,36.604122
49.852337,59.822260,139.115626,142.713580,112.429198,99.697649,29.668059,14.261480,138.537371,0.756798,59.304070,50.924072,141.183622,138.861314,139.567390,138.798068,79.872391,136.703043,-0.000703,0.000509,32.000000,-235.745568,138.993008,-0.647204,24.511924,0.686802,451919.914766,0.961801,19.058009,19.148276,2.761865,0.042927,0.030228,165.869479,32.000000,180.631185,166.120904,170.582861,149.152423,32.000000,144.984783,67.175697,60.728971,92.632892,0.000000,46.386923,45.475259,81.257870,25.139241,24.526188,59.558593,36.485340
50.080864,59.822260,139.272384,142.713580,112.362823,99.684972,29.687015,14.261480,138.588363,0.756996,59.248642,50.945676,141.218257,138.849243,139.478382,138.821700,79.870014,136.800661,-0.000703,0.000535,32.000000,-235.749338,138.933455,-0.647470,24.539592,0.701101,452391.482434,0.983154,20.042443,19.122106,2.815047,0.043764,0.022280,165.645071,32.000000,181.048452,166.457265,168.167860,148.917139,32.000000,145.466138,67.137535,60.720303,92.603873,0.000000,46.431277,45.475259,81.429727,25.139241,24.563764,59.555790,36.479030
50.404326,59.797256,139.154269,142.726129,112.396430,99.674795,29.708946,14.258198,138.527714,0.757003,59.194540,50.936709,141.171484,138.894736,139.514499,138.825589,79.934553,136.777627,-0.000702,0.000520,32.000000,-235.746884,139.000658,-0.646832,24.510560,0.694811,452221.665579,0.975155,19.707376,19.098535,2.790554,0.036617,0.023319,165.010411,32.000000,181.637359,166.690421,165.755871,148.890764,32.000000,145.483958,67.141699,60.744637,92.644853,0.000000,46.346680,45.475259,81.502524,25.139241,24.545803,59.561150,36.591943
49.630644,59.736256,139.238130,142.721389,112.395620,99.661854,29.728638,14.260053,138.567487,0.756783,59.198190,50.900878,141.139967,138.883378,139.572437,138.822555,79.926658,136.861429,-0.000702,0.000498,32.000000,-235.750438,138.865133,-0.646517,24.542398,0.691156,452035.460779,0.969519,19.471408,19.147930,2.780950,0.041753,0.027333,164.744074,32.000000,181.775387,165.757589,164.920672,149.571017,32.000000,144.575512,67.156186,60.747909,92.656471,0.000000,46.424004,45.475259,81.630093,25.139241,24.502774,59.556017,36.632295
49.983261,59.801652,139.177140,142.730312,112.335093,99.650423,29.662276,14.261765,138.495162,0.756470,59.230084,50.939951,141.166897,138.829627,139.602496,138.813837,79.898121,136.804048,-0.000703,0.000516,32.000000,-235.750528,138.900946,-0.646496,24.520972,0.686270,451644.982946,0.961802,19.113820,19.072299,2.760760,0.035566,0.025222,165.368717,32.000000,181.252331,165.400128,168.165998,149.895175,32.000000,144.509304,67.144212,60.737520,92.625514,0.000000,46.410435,45.475259,81.392026,25.139241,24.501946,59.564986,36.656213
49.705484,59.801652,139.064904,142.730312,112.347120,99.637712,29.801883,14.254773,138.420997,0.756789,59.324463,50.886989,141.197257,138.816762,139.604489,138.747683,79.885456,136.727188,-0.000703,0.000555,32.000000,-235.754898,138.897216,-0.646932,24.506626,0.697600,451979.060255,0.977373,19.851075,19.120543,2.805487,0.042282,0.026846,165.875412,32.000000,180.821104,165.762896,170.048688,149.735699,32.000000,144.532401,67.163442,60.717879,92.636474,0.000000,46.372271,45.475259,81.580006,25.139241,24.546703,59.571034,36.651590
49.802909,59.873918,139.165846,142.736447,112.352265,99.626226,29.611212,14.258340,138.440581,0.757065,59.427009,50.956344,141.240364,138.863395,139.550487,138.758748,79.875496,136.702189,-0.000701,0.000540,32.000000,-235.751003,138.857221,-0.646637,24.522388,0.692449,451856.743487,0.972022,19.551480,19.121454,2.784475,0.040539,0.027415,166.047748,32.000000,180.695835,166.533830,169.735422,148.942930,32.000000,145.168220,67.172785,60.739882,92.632720,0.000000,46.371146,45.475259,81.339546,25.139241,24.596379,59.556725,36.662522
50.081065,59.872269,139.118048,142.747881,112.331767,99.619834,29.666402,14.264762,138.473153,0.757069,59.354739,50.864653,141.240248,138.755465,139.521938,138.776741,79.885268,136.815370,-0.000702,0.000545,32.000000,-235.744089,138.767705,-0.646966,24.474368,0.696553,451985.407343,0.973290,19.838839,19.097102,2.797778,0.042625,0.024603,165.197902,32.000000,181.484549,166.672609,166.553358,148.846764,32.000000,145.656641,67.191393,60.768283,92.617696,0.000000,46.392158,45.475259,81.382941,25.139241,24.594837,59.551729,36.625472
50.571295,59.809071,139.073853,142.748996,112.335871,99.612185,29.668182,14.259910,138.441497,0.757366,59.284097,50.900573,141.149301,138.845063,139.555665,138.714195,79.910998,136.695107,-0.000702,0.000560,32.000000,-235.752875,138.854711,-0.647034,24.481790,0.691883,451776.027970,0.969684,19.521212,19.139759,2.777857,0.049000,0.030464,164.870579,32.000000,181.868956,165.965201,164.525543,149.572143,32.000000,144.809717,67.194633,60.754347,92.611530,0.000000,46.391678,45.475259,81.618856,25.139241,24.594437,59.567927,36.517402
49.822167,59.809346,139.092552,142.752343,112.373989,99.598369,29.586930,14.261765,138.415568,0.757512,59.261366,50.967078,141.229618,138.758504,139.585437,138.818237,79.883335,136.648643,-0.000702,0.000570,32.000000,-235.750200,138.897030,-0.646915,24.518900,0.691883,451776.027970,0.969684,19.521212,19.139759,2.777857,0.033913,0.021205,165.788928,32.000000,181.013296,165.635381,169.528501,150.158773,32.000000,144.622660,67.232307,60.779726,92.614174,0.000000,46.423509,45.475259,81.241507,25.139241,24.549783,59.565301,36.461716
49.978303,59.809346,138.909950,142.752343,112.393337,99.584363,29.787873,14.262479,138.427722,0.757604,59.363708,50.892096,141.220450,138.739805,139.548972,138.763701,79.822316,136.730487,-0.000703,0.000551,32.000000,-235.747520,138.798217,-0.646452,24.483285,0.683703,451322.282072,0.959050,18.954595,19.056105,2.750055,0.039873,0.020221,165.992509,32.000000,180.879443,166.157609,170.657762,149.337694,32.000000,145.178096,67.205282,60.738227,92.587175,0.000000,46.328498,45.475259,81.395647,25.139241,24.549375,59.566727,36.503902
50.246325,59.846990,139.171223,142.764613,112.448531,99.574127,29.576068,14.260766,138.476676,0.758067,59.436294,50.854972,141.296453,138.803670,139.526016,138.687344,79.875189,136.724857,-0.000703,0.000566,32.000000,-235.747921,138.863726,-0.646650,24.508934,0.694256,451751.035410,0.977472,19.725675,19.061378,2.791780,0.042175,0.024550,165.493749,32.000000,181.319904,166.729538,167.667313,148.864380,32.000000,145.287189,67.199143,60.761409,92.587551,0.000000,46.434178,45.475259,81.463878,25.139241,24.574978,59.570513,36.652911
49.603111,59.872819,139.173300,142.771305,112.513755,99.564000,29.739403,14.263335,138.517162,0.758461,59.301803,50.987166,141.210560,138.863985,139.532528,138.764231,79.904609,136.762686,-0.000704,0.000569,32.000000,-235.742074,138.781615,-0.645815,24.520998,0.691836,451711.909156,0.967407,19.564293,19.161831,2.779405,0.043686,0.027759,165.051212,32.000000,181.780454,166.626254,165.405745,149.003886,32.000000,145.322584,67.197873,60.797887,92.596341,0.000000,46.422361,45.475259,81.565254,25.139241,24.592448,59.569185,36.447336
49.861076,59.825008,139.142383,142.772142,112.619998,99.556421,29.790155,14.258483,138.450857,0.758526,59.236306,50.932933,141.193472,138.718518,139.585328,138.687180,79.911204,136.691721,-0.000705,0.000588,32.000000,-235.744304,138.708726,-0.646050,24.481134,0.688241,451456.990786,0.968616,19.325806,19.106246,2.769779,0.043227,0.019654,164.923191,32.000000,182.124600,165.747838,165.470186,149.947317,32.000000,144.779908,67.203463,60.762406,92.594353,0.000000,46.450422,45.475259,81.123030,25.139241,24.592049,59.568940,36.397006
49.988522,59.825008,139.128189,142.772142,112.576484,99.555153,29.581536,14.265190,138.496463,0.758528,59.360997,50.874990,141.234740,138.701083,139.610932,138.704970,79.860661,136.679003,-0.000704,0.000572,32.000000,-235.742022,138.893602,-0.645076,24.512789,0.697906,451767.457757,0.977008,20.016220,19.095047,2.805737,0.037936,0.019277,165.565065,32.000000,181.220011,165.602336,168.498646,150.156375,32.000000,144.301895,67.206645,60.738762,92.561105,0.000000,46.410075,45.475259,81.357488,25.139241,24.558322,59.565635,36.637431
50.286153,59.818413,138.962888,142.773257,112.471702,99.551371,29.740450,14.264762,138.429842,0.758321,59.549213,50.929791,141.307248,138.625290,139.670148,138.657604,79.854933,136.620298,-0.000703,0.000566,32.000000,-235.745073,138.744047,-0.645264,24.508069,0.694703,451506.081243,0.969602,19.701084,19.054266,2.790601,0.036993,0.020509,165.996450,32.000000,180.932286,166.164453,170.575577,149.321836,32.000000,144.828712,67.232514,60.755182,92.597901,0.000000,46.371741,45.475259,81.519417,25.139241,24.553183,59.569235,36.557167
50.504395,59.941788,139.030044,142.797240,112.370576,99.538391,29.655375,14.259625,138.285456,0.758331,59.601219,50.752632,141.303914,138.723575,139.591893,138.602269,79.813777,136.641768,-0.000702,0.000578,32.000000,-235.753161,138.725857,-0.645659,24.502587,0.691742,451520.932879,0.973691,19.569407,19.098682,2.783203,0.041655,0.025222,165.902800,32.000000,181.243160,166.513397,169.147638,149.245084,32.000000,145.771571,67.220151,60.759505,92.596544,0.000000,46.380973,45.475259,81.077981,25.139241,24.638355,59.564140,36.505883
50.012709,59.997294,139.053079,142.824848,112.247803,99.519344,29.574911,14.259054,138.312343,0.758290,59.670080,50.818173,141.301342,138.705713,139.567800,138.601209,79.853167,136.585532,-0.000702,0.000573,32.000000,-235.752256,138.732139,-0.646549,24.489343,0.686411,451330.649260,0.962130,19.256294,19.076118,2.763442,0.035478,0.021711,165.111695,32.000000,181.845354,166.704809,166.165656,148.970845,32.000000,145.688376,67.222353,60.792770,92.632942,0.000000,46.412600,45.475259,81.484165,25.139241,24.638172,59.562144,36.463036
49.819136,59.997294,139.118880,142.824848,112.156031,99.502758,29.729000,14.258340,138.347912,0.758123,59.742519,50.745175,141.222733,138.666827,139.630019,138.583709,79.906741,136.614692,-0.000700,0.000573,32.000000,-235.752970,138.739420,-0.646408,24.476309,0.683691,451381.190224,0.960491,19.155790,19.127622,2.752831,0.040300,0.026821,164.924357,32.000000,181.927142,165.986499,165.013867,149.482769,32.000000,144.658776,67.206096,60.765479,92.631585,0.000000,46.415993,45.475259,81.399966,25.139241,24.676680,59.563314,36.469859
49.559340,60.021475,139.032683,142.841301,112.093633,99.479941,29.566481,14.264477,138.369412,0.758173,59.561058,50.820347,141.284508,138.633976,139.652353,138.566702,79.891179,136.656905,-0.000700,0.000584,32.000000,-235.744539,138.815551,-0.646935,24.489028,0.691742,451579.422461,0.973486,19.716731,19.061125,2.780355,0.042455,0.021172,165.349281,32.000000,181.625286,165.657556,167.746699,149.960888,32.000000,144.602126,67.217394,60.768893,92.618268,0.000000,46.377748,45.475259,81.154333,25.139241,24.693502,59.561711,36.520850
49.913160,60.048404,139.080672,142.851898,112.051442,99.463465,29.667684,14.256770,138.387692,0.758611,59.694686,50.802083,141.333381,138.651718,139.664452,138.563234,79.875304,136.648056,-0.000700,0.000575,32.000000,-235.753556,138.664429,-0.646555,24.468598,0.695334,451517.309406,0.972416,19.916761,19.021608,2.792479,0.044707,0.027427,165.920393,32.000000,181.199052,165.758793,169.627220,150.083094,32.000000,144.737225,67.253817,60.757352,92.668097,0.000000,46.402562,45.475259,81.348318,25.139241,24.712284,59.562380,36.398987
49.811110,60.090996,138.955693,142.867515,112.037510,99.444389,29.655653,14.257199,138.307219,0.758473,59.873679,50.774734,141.334797,138.503049,139.626302,138.519494,79.819573,136.537643,-0.000699,0.000559,32.000000,-235.750505,138.722289,-0.646488,24.429705,0.698509,451627.466165,0.983232,20.210341,19.057515,2.805378,0.039948,0.025803,166.059580,32.000000,181.132049,166.446699,169.950056,149.205379,32.000000,145.230450,67.233708,60.734988,92.650355,0.000000,46.364481,45.475259,81.429791,25.139241,24.712436,59.572451,36.374409
50.036598,60.090996,139.071962,142.867515,111.995637,99.425333,29.692188,14.256913,138.244174,0.756871,60.103710,50.773312,141.367680,138.682692,139.585879,138.558324,79.892402,136.522993,-0.000697,0.000558,32.000000,-235.750135,138.780414,-0.645959,24.450135,0.693724,451408.807787,0.972156,19.870635,19.069126,2.786453,0.033872,0.022083,165.285643,32.000000,181.664389,166.737277,167.101277,148.944922,32.000000,145.710461,67.278577,60.788598,92.672420,0.000000,46.402121,45.475259,81.281263,25.139241,24.742277,59.567720,36.544254
49.769218,60.194317,138.911944,142.896238,111.937635,99.409976,29.642479,14.265333,138.334966,0.751252,60.136749,50.767924,141.334291,138.593725,139.658449,138.542297,79.871584,136.524393,-0.000697,0.000541,32.000000,-235.740076,138.775129,-0.645695,24.452679,0.695759,451540.849045,0.974664,20.018770,19.071629,2.789653,0.037992,0.023710,164.986988,32.000000,182.069539,166.228692,165.260033,149.529747,32.000000,145.374018,67.295186,60.772194,92.686257,0.000000,46.359322,45.475259,81.331612,25.139241,24.814475,59.569274,36.400381
49.584772,60.270984,139.116698,142.922173,111.919146,99.399833,29.758827,14.260338,138.258058,0.743462,59.990376,50.708025,141.316639,138.570297,139.654588,138.539258,79.868706,136.509930,-0.000696,0.000549,32.000000,-235.747202,138.797708,-0.645431,24.361413,0.692100,451184.876842,0.968457,19.785789,18.991736,2.779405,0.050210,0.029894,165.223587,32.000000,182.128493,165.740567,166.420913,150.057742,32.000000,144.833229,67.314313,60.758328,92.649470,0.000000,46.416634,45.475259,81.503044,25.139241,24.868367,59.572883,36.567658
49.530470,60.267137,138.924017,142.941973,111.964656,99.392154,29.581363,14.264619,138.344549,0.732676,59.901191,50.753891,141.369805,138.570989,139.717857,138.560000,79.882711,136.516170,-0.000696,0.000514,32.000000,-235.740954,138.772457,-0.646061,24.352863,0.695502,451444.033170,0.975928,20.165464,19.013228,2.791122,0.036862,0.025076,165.886002,32.000000,181.154524,165.881584,169.184767,150.073676,32.000000,144.466383,67.327091,60.773723,92.677015,0.000000,46.407252,45.475259,81.187116,25.139241,24.869217,59.555122,36.472868
50.248435,60.267137,139.052352,142.941973,111.949737,99.381948,29.658633,14.260909,138.247679,0.713693,60.031053,50.680007,141.396689,138.551945,139.722903,138.530376,79.828329,136.467406,-0.000696,0.000471,32.000000,-235.749581,138.719146,-0.646060,24.320841,0.702105,451609.770881,0.976184,20.433431,19.009131,2.805634,0.036659,0.027336,166.137506,32.000000,180.977861,166.221896,170.577663,149.404584,32.000000,145.296058,67.314244,60.752803,92.696572,0.000000,46.399245,45.475259,81.164483,25.139241,24.867386,59.562616,36.364284
49.879113,60.235261,139.019892,142.952013,112.040839,99.370509,29.659561,14.257341,138.278924,0.690865,60.035343,50.746450,141.409299,138.595847,139.675614,138.515237,79.835829,136.473796,-0.000698,0.000449,32.000000,-235.752493,138.662226,-0.645899,24.298418,0.702194,451575.484062,0.983137,20.486007,18.998135,2.804819,0.039776,0.027155,165.868672,32.000000,181.418838,166.647082,167.985966,149.151368,32.000000,145.775616,67.292972,60.747726,92.679713,0.000000,46.367519,45.475259,81.361822,25.139241,24.846038,59.564838,36.611605
49.731423,60.229215,138.829294,142.964283,112.089238,99.361664,29.568369,14.258911,138.274936,0.667755,60.021560,50.740060,141.403238,138.504435,139.692589,138.435643,79.827606,136.543763,-0.000698,0.000452,32.000000,-235.754858,138.647643,-0.645092,24.339330,0.692424,451210.779560,0.965088,19.743784,19.028995,2.767297,0.037505,0.017153,165.278529,32.000000,181.945053,166.825022,165.847947,149.155191,32.000000,145.733270,67.298461,60.750742,92.685351,0.000000,46.327588,45.475259,81.407014,25.139241,24.842575,59.564071,36.424739
49.520211,60.183325,138.446244,142.969861,112.035971,99.351533,29.717727,14.260195,138.267559,0.645000,59.884747,50.744269,141.340160,138.550742,139.695448,138.518906,79.857112,136.489872,-0.000697,0.000436,32.000000,-235.746689,138.664754,-0.644984,24.331226,0.698534,451320.026234,0.972724,20.092687,19.024579,2.787136,0.060517,0.026067,165.074115,32.000000,182.093224,165.946046,165.334633,149.828284,32.000000,144.962825,67.307387,60.748410,92.670780,0.000000,46.376695,45.475259,81.066292,25.139241,24.843295,59.559587,36.447629
49.907506,60.183325,138.887473,142.969861,111.928157,99.338911,29.730749,14.258198,138.254610,0.622312,59.760107,50.688666,141.390006,138.523460,139.769600,138.422054,79.870310,136.503709,-0.000697,0.000414,32.000000,-235.752129,138.717903,-0.644316,24.354331,0.698656,451374.871760,0.978806,20.239516,19.066546,2.791581,0.042386,0.027222,165.731774,32.000000,181.461547,165.724794,168.427102,150.180038,32.000000,144.964961,67.293665,60.742551,92.672067,0.000000,46.343407,45.475259,81.311768,25.139241,24.812026,59.556892,36.528773
49.786026,60.139084,138.787413,142.969861,111.894909,99.330080,29.629663,14.258340,138.294959,0.598934,59.653034,50.717561,141.448786,138.578576,139.765511,138.612556,79.824929,136.439535,-0.000697,0.000421,32.000000,-235.750183,138.744641,-0.644707,24.411216,0.700161,451337.470515,0.978232,20.412860,19.011050,2.795752,0.039382,0.028691,166.095134,32.000000,181.066120,166.082909,170.300328,150.012196,32.000000,145.043762,67.316291,60.732211,92.703324,0.000000,46.354425,45.475259,81.331572,25.139241,24.781809,59.563393,36.444841
49.964168,60.084951,138.920526,142.976275,111.952958,99.318707,29.810475,14.266046,138.260498,0.576089,59.463539,50.804536,141.401005,138.587261,139.693424,138.440334,79.842910,136.420469,-0.000697,0.000408,32.000000,-235.744608,138.681536,-0.644319,24.442608,0.695507,451028.350492,0.969346,20.011401,19.004526,2.782897,0.060130,0.024711,166.184463,32.000000,181.126104,166.719180,169.784924,149.144856,32.000000,145.560288,67.297701,60.730256,92.720236,0.000000,46.351446,45.475259,81.281263,25.139241,24.744624,59.568851,36.381452
49.991397,59.908815,138.501753,142.970976,112.086309,99.312387,29.520583,14.260624,138.277956,0.553584,59.215684,50.865875,141.477235,138.673189,139.709897,138.580614,79.837634,136.596407,-0.000697,0.000410,32.000000,-235.749375,138.733219,-0.644441,24.491205,0.695146,451087.010997,0.975061,20.092825,19.018950,2.787678,0.034380,0.019990,165.324364,32.000000,181.802686,166.833085,166.681706,149.051185,32.000000,146.194833,67.296404,60.758317,92.717057,0.000000,46.376332,45.475259,81.156080,25.139241,24.744891,59.568851,36.457680
49.618445,59.908815,139.070926,142.970976,112.125938,99.306045,29.584548,14.259196,138.307419,0.530528,59.065129,50.861524,141.385764,138.614341,139.756130,138.593040,79.826298,136.498341,-0.000697,0.000379,32.000000,-235.748180,138.754634,-0.644177,24.475522,0.691944,450827.322506,0.965100,19.854492,18.991768,2.780403,0.040860,0.021949,165.192737,32.000000,182.185006,166.052346,164.756255,149.755373,32.000000,145.249339,67.307375,60.735811,92.707906,0.000000,46.403408,45.475259,81.431510,25.139241,24.622380,59.566137,36.319016
49.710446,59.731310,138.964130,142.938069,112.100096,99.301728,29.713013,14.262193,138.374483,0.507684,58.832967,50.829759,141.360076,138.590096,139.769569,138.634500,79.855824,136.553085,-0.000697,0.000390,32.000000,-235.745838,138.765136,-0.644838,24.451945,0.687702,450568.049942,0.973477,19.650246,19.081900,2.770512,0.038614,0.025910,165.456242,32.000000,181.851900,165.943020,167.152430,150.095044,32.000000,144.541757,67.295713,60.731609,92.681232,0.000000,46.389183,45.475259,81.105612,25.139241,24.498549,59.562321,36.629140
50.176813,59.610412,139.002582,142.908788,112.050635,99.301744,29.508324,14.260195,138.274586,0.485106,58.684275,50.943742,141.427135,138.652859,139.781841,138.604632,79.804144,136.552394,-0.000698,0.000391,32.000000,-235.748000,138.755959,-0.644749,24.445179,0.696710,450777.775657,0.979338,20.036297,19.045949,2.802807,0.038588,0.021681,166.104230,32.000000,181.222111,165.850284,169.688552,150.289621,32.000000,144.851285,67.302768,60.713966,92.693349,0.000000,46.383029,45.475259,81.141116,25.139241,24.413685,59.570975,36.538678
50.001769,59.486220,138.862470,142.891219,112.134702,99.304283,29.714050,14.258768,138.404236,0.462605,58.664792,50.836406,141.433054,138.719130,139.770103,138.657803,79.782964,136.631771,-0.000697,0.000411,32.000000,-235.751230,138.816370,-0.645105,24.407361,0.695044,450421.180780,0.972622,19.763353,19.042823,2.795471,0.044133,0.020789,166.304814,32.000000,181.109450,166.407703,170.716145,149.499224,32.000000,145.689627,67.300454,60.724640,92.717338,0.000000,46.347087,45.475259,81.226910,25.139241,24.412462,59.559085,36.663843
49.507665,59.486220,139.014100,142.891219,112.244551,99.309397,29.287338,14.259910,138.402763,0.439506,58.764297,50.903659,141.392788,138.718803,139.698634,138.639713,79.810949,136.672743,-0.000697,0.000391,32.000000,-235.749433,138.816695,-0.644681,24.362960,0.687934,450089.549244,0.969050,19.160735,19.094170,2.770255,0.044771,0.023595,165.740472,32.000000,181.517098,166.874189,167.498134,148.968629,32.000000,145.510555,67.310008,60.730073,92.723900,0.000000,46.387077,45.475259,81.458772,25.139241,24.324670,59.566363,36.349244
49.803121,59.404342,138.531721,142.878669,112.278095,99.311983,29.673252,14.266617,138.448041,0.416665,58.873672,50.806082,141.394744,138.703815,139.739776,138.615944,79.826901,136.660025,-0.000697,0.000385,32.000000,-235.744201,138.833192,-0.644737,24.339907,0.690805,450084.962590,0.965754,19.216944,19.153616,2.777151,0.039250,0.019696,165.264036,32.000000,182.023666,166.704817,165.512843,149.370222,32.000000,145.544855,67.343351,60.756548,92.753764,0.000000,46.403043,45.475259,81.014642,25.139241,24.266069,59.551404,36.473601
49.731909,59.424399,139.051463,142.880064,112.237190,99.309457,29.550487,14.262479,138.440797,0.394171,58.925133,50.828583,141.399129,138.707506,139.774133,138.622888,79.861446,136.741751,-0.000696,0.000371,32.000000,-235.744078,138.757101,-0.644176,24.314651,0.700595,450345.967619,0.990634,19.728799,19.145377,2.807931,0.034572,0.023876,165.270488,32.000000,182.252747,165.899703,166.114781,150.181756,32.000000,145.051102,67.355606,60.753377,92.761134,0.000000,46.396577,45.475259,81.339783,25.139241,24.278139,59.569176,36.613366
49.949603,59.459293,138.899181,142.885641,112.167052,99.303148,29.846080,14.256628,138.393107,0.371227,58.794679,50.685797,141.401410,138.819596,139.784869,138.620133,79.842422,136.720718,-0.000696,0.000362,32.000000,-235.752715,138.825324,-0.644083,24.340038,0.694077,450048.689254,0.971190,19.340385,19.123296,2.781587,0.046162,0.022909,165.879175,32.000000,181.331905,165.824414,168.783892,150.253470,32.000000,144.440463,67.304801,60.724826,92.737941,0.000000,46.318932,45.475259,81.211857,25.139241,24.276332,59.565606,36.638238
49.960313,59.459293,138.983989,142.885641,112.060896,99.299378,29.702314,14.261765,138.456591,0.348512,58.760616,50.753311,141.387969,138.755731,139.806738,138.666178,79.775755,136.627095,-0.000696,0.000357,32.000000,-235.747414,138.896540,-0.644146,24.352417,0.698515,450040.977380,0.976787,19.434195,19.128127,2.796021,0.037273,0.023077,166.305346,32.000000,181.009194,166.478399,170.839043,149.679085,32.000000,145.305213,67.313515,60.712631,92.760346,0.000000,46.374406,45.475259,81.215199,25.139241,24.298849,59.574870,36.564503
50.517373,59.459568,138.585223,142.899864,112.005135,99.299334,29.716087,14.258768,138.493310,0.325967,58.815595,50.724811,141.434965,138.815864,139.778164,138.658781,79.842866,136.754038,-0.000696,0.000363,32.000000,-235.750411,138.929602,-0.644211,24.344497,0.693653,449964.878318,0.962507,19.243875,19.137020,2.780787,0.037263,0.021019,166.261086,32.000000,181.255913,166.833597,168.924835,149.237323,32.000000,145.848891,67.305860,60.740997,92.769093,0.000000,46.431921,45.475259,81.401380,25.139241,24.297343,59.565291,36.556873
49.645115,59.394725,138.613356,142.902095,111.961907,99.301893,29.715181,14.263050,138.494812,0.303161,58.879029,50.785458,141.422674,138.759788,139.767383,138.691583,79.865789,136.597364,-0.000695,0.000346,32.000000,-235.740557,138.857525,-0.644092,24.374080,0.693527,450065.900590,0.966901,19.232814,19.158572,2.781888,0.036245,0.012515,165.406952,32.000000,181.953012,166.973616,166.322430,149.208289,32.000000,145.879674,67.308746,60.766142,92.808654,0.000000,46.249776,45.475259,81.354614,25.139241,24.250583,59.560373,36.663182
49.721245,59.366700,138.878671,142.900143,111.938622,99.299301,29.617843,14.260338,138.484256,0.279959,58.936732,50.760330,141.327248,138.725593,139.759336,138.747218,79.829777,136.642319,-0.000695,0.000332,32.000000,-235.747202,138.856118,-0.644824,24.393671,0.683144,449614.523924,0.954728,18.660281,19.152624,2.743318,0.030578,0.024505,165.238213,32.000000,182.106989,166.179204,165.124397,149.816641,32.000000,144.893443,67.328332,60.715817,92.784887,0.000000,46.400622,45.475259,81.172334,25.139241,24.248684,59.568605,36.354893
50.211190,59.366700,138.884353,142.900143,111.864789,99.299273,29.780556,14.255201,138.389718,0.257231,58.973379,50.708086,141.384441,138.715725,139.807428,138.674119,79.855926,136.705253,-0.000693,0.000316,32.000000,-235.752503,138.814270,-0.644644,24.432302,0.695899,450009.658284,0.973090,19.494527,19.054206,2.792085,0.039577,0.022073,165.738106,32.000000,181.452251,165.962643,168.150836,150.120677,32.000000,144.565243,67.318010,60.739817,92.741146,0.000000,46.341376,45.475259,81.066231,25.139241,24.227249,59.568684,36.488348
49.942371,59.421926,138.990790,142.917990,111.860579,99.289108,29.627556,14.262051,138.497409,0.234750,59.095016,50.762855,141.447433,138.775754,139.824459,138.623926,79.807673,136.747526,-0.000694,0.000325,32.000000,-235.746637,138.877573,-0.645433,24.436078,0.695379,449985.260345,0.974547,19.387549,19.111888,2.793145,0.037598,0.018534,166.272000,32.000000,181.168200,165.972521,170.267503,150.221903,32.000000,144.870296,67.320649,60.706395,92.763510,0.000000,46.378809,45.475259,81.414612,25.139241,24.263699,59.560108,36.608377
49.917883,59.507651,139.062223,142.945320,111.893941,99.276350,29.531611,14.262051,138.462106,0.211960,59.250497,50.759281,141.447030,138.794025,139.769896,138.715357,79.817704,136.650561,-0.000695,0.000362,32.000000,-235.750243,138.876921,-0.645609,24.462147,0.686693,449648.991769,0.958822,18.881650,19.116063,2.766004,0.042024,0.022790,166.470347,32.000000,181.151298,166.816487,170.015714,149.406258,32.000000,145.585994,67.305642,60.718541,92.801682,0.000000,46.400136,45.475259,81.210128,25.139241,24.321461,59.565979,36.409405
50.109977,59.540897,139.049417,142.971813,111.922687,99.267427,29.766805,14.261908,138.437775,0.188981,59.414074,50.679219,141.473821,138.766640,139.752188,138.627858,79.823827,136.704124,-0.000695,0.000362,32.000000,-235.747763,138.852141,-0.646109,24.470539,0.691312,449922.800965,0.969527,19.213978,19.184682,2.783023,0.046826,0.022724,165.482804,32.000000,181.614539,166.953943,167.258467,149.118281,32.000000,145.616836,67.301021,60.737798,92.754776,0.000000,46.346278,45.475259,81.336580,25.139241,24.319915,59.565950,36.392970
49.901509,59.540897,138.654603,142.971813,111.981854,99.263572,29.734831,14.263478,138.477262,0.166086,59.449256,50.689886,141.383383,138.717803,139.752975,138.595365,79.832974,136.657538,-0.000695,0.000385,32.000000,-235.743735,138.803621,-0.645700,24.481003,0.691384,449969.777272,0.973299,19.325002,19.127932,2.785820,0.045260,0.025455,165.289793,32.000000,182.168687,166.479287,165.118597,149.725226,32.000000,145.492825,67.308119,60.729009,92.781976,0.000000,46.264211,45.475259,81.208739,25.139241,24.341545,59.562635,36.341907
49.474235,59.598323,138.845932,142.993007,111.997317,99.260651,29.672023,14.259196,138.479845,0.143468,59.365825,50.757077,141.407798,138.638810,139.791654,138.702724,79.804301,136.613263,-0.000696,0.000384,32.000000,-235.750802,138.817777,-0.645866,24.475286,0.688109,449848.820896,0.961535,19.160045,19.147619,2.774885,0.043420,0.024272,165.416707,32.000000,182.036291,165.935362,166.899648,150.230514,32.000000,144.785355,67.300083,60.729720,92.738364,0.000000,46.380090,45.475259,81.208011,25.139241,24.380073,59.557000,36.478443
49.482972,59.644208,139.045919,143.011413,112.026084,99.260213,29.732638,14.260624,138.435837,0.120518,59.373508,50.796677,141.430334,138.680203,139.813087,138.661288,79.845478,136.664478,-0.000696,0.000379,32.000000,-235.747244,138.756551,-0.645673,24.515307,0.689083,449935.818927,0.966956,19.375170,19.116024,2.778565,0.039883,0.025166,166.120982,32.000000,181.109288,166.095656,169.421641,150.160427,32.000000,144.411463,67.310405,60.703202,92.740145,0.000000,46.397397,45.475259,81.420141,25.139241,24.410701,59.561947,36.676902
49.849548,59.664816,138.936342,143.035397,112.017384,99.260164,29.677459,14.258626,138.458191,0.097592,59.469759,50.781521,141.462933,138.679674,139.853436,138.702805,79.810884,136.729736,-0.000695,0.000389,32.000000,-235.748259,138.725347,-0.645584,24.451289,0.696949,450300.712230,0.978327,19.875676,19.123358,2.806429,0.040390,0.019352,166.425619,32.000000,181.016876,166.569933,170.898175,149.450142,32.000000,145.326151,67.327077,60.717069,92.788900,0.000000,46.230853,45.475259,81.131845,25.139241,24.409585,59.559577,36.476096
49.930485,59.664816,138.609027,143.035397,112.006356,99.257605,29.707636,14.260195,138.402231,0.074989,59.522400,50.712593,141.520924,138.705386,139.800932,138.632176,79.832682,136.690005,-0.000695,0.000386,32.000000,-235.749803,138.824323,-0.645504,24.430099,0.696745,450275.881005,0.976257,19.912472,19.106864,2.809975,0.044492,0.021475,166.004583,32.000000,181.461953,166.938609,168.144612,149.309577,32.000000,145.824080,67.330950,60.702093,92.757845,0.000000,46.248045,45.475259,81.192499,25.139241,24.422833,59.563393,36.493484
50.150549,59.661244,139.094639,143.048225,112.001291,99.256673,29.702308,14.266189,138.461178,0.053129,59.614152,50.746201,141.480084,138.763743,139.804558,138.660009,79.837971,136.613073,-0.000696,0.000415,32.000000,-235.746104,138.759343,-0.645880,24.445755,0.692339,450152.889415,0.970222,19.552815,19.172901,2.787113,0.033350,0.021673,165.491221,32.000000,181.903342,167.017776,165.888266,149.394702,32.000000,145.604550,67.327387,60.711928,92.777605,0.000000,46.331892,45.475259,81.376540,25.139241,24.419294,59.561465,36.676389
50.130840,59.681027,139.004530,143.064400,112.002886,99.255705,29.630659,14.260053,138.464848,0.034558,59.573008,50.733405,141.470657,138.744394,139.847349,138.598622,79.855765,136.634361,-0.000696,0.000427,32.000000,-235.747651,138.815533,-0.646675,24.375470,0.690041,450051.912594,0.967484,19.469148,19.131962,2.776040,0.037035,0.019418,165.247710,32.000000,182.158656,166.236150,165.767840,150.090762,32.000000,145.066200,67.325059,60.748600,92.793119,0.000000,46.382049,45.475259,81.081891,25.139241,24.431980,59.553312,36.497886
49.782707,59.717572,138.893706,143.090615,112.063107,99.258244,29.745331,14.261480,138.444375,0.019145,59.399983,50.710304,141.496603,138.631632,139.848000,138.548385,79.827204,136.634809,-0.000696,0.000428,32.000000,-235.742946,138.822997,-0.646810,24.347696,0.688565,449903.527437,0.962969,19.238605,19.089596,2.773542,0.047092,0.021764,165.924400,32.000000,181.391906,165.914116,168.833424,150.400412,32.000000,144.914558,67.324932,60.729592,92.764975,0.000000,46.347846,45.475259,81.268177,25.139241,24.430979,59.566343,36.581525
49.662707,59.717572,138.595698,143.090615,112.120419,99.256394,29.770893,14.258055,138.411694,0.006139,59.446008,50.762433,141.532032,138.607327,139.913463,138.639814,79.778929,136.589431,-0.000695,0.000435,32.000000,-235.747846,138.784656,-0.647087,24.352784,0.690444,449902.737232,0.965757,19.278683,19.082065,2.772835,0.041408,0.020085,166.328432,32.000000,181.052610,166.458116,170.532500,149.976988,32.000000,144.992716,67.306384,60.698310,92.783680,0.000000,46.245475,45.475259,81.308485,25.139241,24.455451,59.556341,36.597519
49.426754,59.716747,138.523543,143.105953,112.186109,99.255163,29.649189,14.259054,138.390793,-0.001253,59.489109,50.727208,141.554566,138.715826,139.846556,138.624026,79.791350,136.630913,-0.000695,0.000430,32.000000,-235.747994,138.758407,-0.646785,24.324985,0.696210,450219.268246,0.969555,19.674749,19.110841,2.789999,0.032778,0.015985,166.424635,32.000000,181.005802,167.040856,169.517198,149.257707,32.000000,145.736912,67.297974,60.714169,92.802385,0.000000,46.378513,45.475259,81.057032,25.139241,24.453991,59.564543,36.404709
49.951516,59.689270,139.066779,143.114041,112.247983,99.259021,29.724752,14.256770,138.395701,-0.001244,59.633038,50.630061,141.519976,138.591524,139.812658,138.590451,79.795841,136.560722,-0.000694,0.000450,32.000000,-235.751425,138.782556,-0.646526,24.299152,0.696457,450371.480330,0.971277,19.799120,19.137243,2.790740,0.041168,0.024821,165.541093,32.000000,181.766179,167.115195,166.712326,149.315875,32.000000,146.231044,67.279968,60.698118,92.801152,0.000000,46.401175,45.475259,81.165438,25.139241,24.434007,59.557797,36.500820
49.864002,59.703284,138.867619,143.122128,112.264239,99.259039,29.695720,14.257769,138.314981,-0.000944,59.650837,50.539608,141.456912,138.679796,139.875440,138.642299,79.812517,136.648565,-0.000694,0.000445,32.000000,-235.749279,138.731670,-0.647171,24.309564,0.700603,450480.017570,0.980366,20.043518,19.144818,2.802602,0.035644,0.024814,165.404743,32.000000,182.097163,166.379014,165.008082,149.844132,32.000000,145.167047,67.283489,60.714673,92.797783,0.000000,46.339917,45.475259,81.280855,25.139241,24.433031,59.569736,36.396125
49.776222,59.703284,138.878827,143.122128,112.282492,99.256471,29.780796,14.257912,138.370529,-0.001168,59.614370,50.622106,141.525998,138.592340,139.931227,138.636738,79.861561,136.533623,-0.000695,0.000444,32.000000,-235.752742,138.806050,-0.647297,24.356875,0.695761,450144.970658,0.966556,19.471878,19.106489,2.784035,0.038532,0.019584,165.698348,32.000000,181.633802,166.244885,167.991299,150.076457,32.000000,144.860830,67.296499,60.734919,92.821460,0.000000,46.338580,45.475259,81.248448,25.139241,24.441824,59.574899,36.366558
49.922239,59.751094,138.535306,143.133841,112.345416,99.255194,29.564479,14.258768,138.327421,-0.001223,59.771809,50.627673,141.596339,138.693682,139.914153,138.531169,79.807588,136.599449,-0.000695,0.000448,32.000000,-235.754672,138.757143,-0.647652,24.363904,0.695875,450184.525564,0.969405,19.576334,19.132158,2.784927,0.042631,0.027816,166.379988,32.000000,181.129391,166.265643,170.100506,150.373009,32.000000,145.236480,67.287151,60.701581,92.811110,0.000000,46.408412,45.475259,81.235378,25.139241,24.474169,59.561790,36.625105
49.417062,59.821436,138.569971,143.150574,112.424885,99.248832,29.650376,14.264048,138.305570,-0.000901,59.866856,50.621908,141.552345,138.663401,139.876976,138.591536,79.750936,136.565551,-0.000696,0.000441,32.000000,-235.743164,138.782818,-0.647850,24.367471,0.695930,450130.607740,0.968485,19.667176,19.027703,2.790064,0.039677,0.020734,166.440884,32.000000,181.102184,166.817901,170.502132,149.516825,32.000000,145.677524,67.243108,60.692016,92.811056,0.000000,46.230025,45.475259,81.430019,25.139241,24.522274,59.567199,36.445942
49.619878,59.891504,138.909535,143.174279,112.412709,99.246172,29.939916,14.259482,138.285313,-0.000778,60.077107,50.570559,141.616559,138.485104,139.870277,138.478588,79.819488,136.509564,-0.000695,0.000438,32.000000,-235.751500,138.649519,-0.647597,24.376309,0.691837,450202.984833,0.972545,19.563945,19.113414,2.775022,0.044787,0.022284,165.755372,32.000000,181.580119,167.138013,167.469749,149.275970,32.000000,145.891487,67.269151,60.721621,92.832939,0.000000,46.202917,45.475259,81.060704,25.139241,24.521713,59.564524,36.377710
49.715774,59.891504,138.858905,143.174279,112.353981,99.243553,29.793757,14.258768,138.323171,-0.001192,59.967305,50.661785,141.586972,138.443935,139.872504,138.501833,79.814442,136.439800,-0.000695,0.000456,32.000000,-235.753853,138.648642,-0.647521,24.430754,0.699922,450666.685883,0.980747,20.158297,19.153723,2.804092,0.038237,0.023244,165.447668,32.000000,181.923543,166.907472,165.754644,149.571066,32.000000,145.633880,67.244922,60.729087,92.824734,0.000000,46.326676,45.475259,81.278355,25.139241,24.569994,59.569559,36.482772
50.348742,59.947284,138.902209,143.204120,112.261937,99.239698,29.717966,14.261622,138.311316,-0.001069,59.634247,50.661391,141.583368,138.569787,139.910755,138.551788,79.799080,136.508276,-0.000697,0.000466,32.000000,-235.747065,138.746455,-0.647781,24.483547,0.698271,450496.396737,0.967056,20.017497,19.058171,2.799474,0.034630,0.020950,165.523467,32.000000,182.003352,166.282661,166.575421,150.299501,32.000000,145.025475,67.242255,60.721785,92.803131,0.000000,46.266559,45.475259,81.342042,25.139241,24.608477,59.556105,36.518649
49.625054,59.861278,139.169844,143.217507,112.167505,99.235059,29.866404,14.265904,138.350246,-0.000691,59.318529,50.569671,141.572215,138.574557,139.930687,138.528851,79.782022,136.518271,-0.000698,0.000486,32.000000,-235.743275,138.713699,-0.647478,24.504843,0.694951,450436.799496,0.969715,19.918024,19.029564,2.793055,0.042317,0.019326,166.164092,32.000000,181.221732,166.177191,169.375414,150.528933,32.000000,145.007510,67.248873,60.687757,92.796022,0.000000,46.427304,45.475259,81.320614,25.139241,24.548541,59.573601,36.346602
49.934743,59.713450,138.823083,143.206909,112.148466,99.223668,29.595696,14.259339,138.316551,-0.001058,59.352433,50.748123,141.643897,138.611221,139.946453,138.485780,79.756691,136.535213,-0.000698,0.000498,32.000000,-235.747709,138.766198,-0.646763,24.480033,0.683941,450150.828170,0.958859,19.320883,19.077960,2.758802,0.037975,0.023935,166.501091,32.000000,180.880419,166.864455,170.936868,149.619312,32.000000,145.372328,67.242650,60.685261,92.819555,0.000000,46.341265,45.475259,81.217871,25.139241,24.548105,59.569471,36.548656
49.803915,59.713450,138.744331,143.206909,112.196079,99.212186,29.516542,14.256200,138.295923,-0.001211,59.347609,50.705511,141.661200,138.561917,139.886214,138.490300,79.776557,136.565375,-0.000698,0.000471,32.000000,-235.750521,138.772848,-0.647007,24.452548,0.695672,450474.350964,0.969139,19.981899,19.099836,2.804427,0.047904,0.020993,166.336740,32.000000,181.241507,167.092169,169.023271,149.393215,32.000000,145.979373,67.227726,60.691199,92.811651,0.000000,46.285853,45.475259,81.226367,25.139241,24.444625,59.564199,36.506543
49.644766,59.647506,138.987752,143.194638,112.132168,99.204542,30.078180,14.263192,138.329393,-0.001068,59.528418,50.607894,141.620521,138.597294,139.914960,138.529237,79.813170,136.536944,-0.000698,0.000472,32.000000,-235.742217,138.785877,-0.647255,24.411924,0.689478,450098.716442,0.970846,19.513383,19.133340,2.780090,0.038734,0.025967,165.695729,32.000000,181.904336,167.281448,166.364636,149.490790,32.000000,146.206623,67.238903,60.727218,92.841260,0.000000,46.361769,45.475259,81.170712,25.139241,24.397827,59.561101,36.509771
50.181674,59.627997,138.933044,143.192686,112.069775,99.194417,29.355600,14.262336,138.262344,-0.000928,59.448666,50.671526,141.573670,138.518952,139.962102,138.553968,79.800407,136.583428,-0.000697,0.000490,32.000000,-235.746515,138.817164,-0.647782,24.382210,0.691830,450086.343756,0.976149,19.648671,19.128015,2.785812,0.043562,0.024792,165.485758,32.000000,181.907964,166.532454,165.517679,150.103851,32.000000,144.805087,67.250870,60.689350,92.832322,0.000000,46.350459,45.475259,81.033615,25.139241,24.383163,59.570041,36.466044
49.650157,59.673059,138.961153,143.193801,112.047956,99.186769,29.700056,14.259339,138.283046,-0.001214,59.333235,50.631980,141.594923,138.511877,139.999913,138.641098,79.829281,136.573738,-0.000700,0.000498,32.000000,-235.751315,138.708277,-0.647779,24.327528,0.696482,449991.421595,0.961055,19.747669,19.077694,2.799646,0.037065,0.018933,166.066938,32.000000,181.319144,166.306303,168.632941,150.357712,32.000000,144.960625,67.252726,60.707583,92.806624,0.000000,46.325085,45.475259,81.414912,25.139241,24.381996,59.561091,36.456507
50.161833,59.673059,138.858703,143.193801,112.063424,99.181681,29.184478,14.258198,138.353817,-0.001188,59.160131,50.694352,141.628627,138.565872,140.026775,138.610946,79.798231,136.534725,-0.000701,0.000496,32.000000,-235.750162,138.721982,-0.648353,24.323778,0.688585,449630.682336,0.972981,19.173316,19.112871,2.768601,0.036899,0.019213,166.547931,32.000000,181.118657,166.453682,170.604425,150.288246,32.000000,145.294479,67.249790,60.688262,92.852402,0.000000,46.326017,45.475259,81.045311,25.139241,24.412239,59.566569,36.510285
49.939909,59.651352,139.060080,143.201052,112.099663,99.175325,29.492948,14.256342,138.392004,-0.000946,59.169591,50.597795,141.626120,138.622417,139.974722,138.568510,79.789070,136.533033,-0.000700,0.000487,32.000000,-235.754476,138.787512,-0.647899,24.284885,0.698604,449910.662224,0.973066,19.767628,19.079325,2.798806,0.043681,0.022490,166.523130,32.000000,181.023127,167.202264,170.073973,149.429591,32.000000,145.804080,67.234577,60.679222,92.849841,0.000000,46.252249,45.475259,81.166630,25.139241,24.396105,59.562301,36.492237
49.512606,59.557932,138.921437,143.193522,112.123726,99.171526,29.675935,14.260195,138.348787,-0.001198,59.238509,50.669872,141.640565,138.624149,139.924679,138.597624,79.781729,136.511094,-0.000700,0.000479,32.000000,-235.746689,138.770807,-0.648201,24.303453,0.690176,449645.361057,0.979104,19.238801,19.091564,2.768214,0.038053,0.016125,165.793881,32.000000,181.621549,167.452727,167.272299,149.252552,32.000000,146.184309,67.238197,60.695458,92.860389,0.000000,46.345901,45.475259,81.357586,25.139241,24.330087,59.565173,36.339486
50.184702,59.489792,139.037480,143.184877,112.121670,99.162655,29.873390,14.260053,138.460272,-0.001230,58.998987,50.758420,141.584751,138.636893,139.983191,138.584117,79.815053,136.669294,-0.000699,0.000508,32.000000,-235.746176,138.778659,-0.647028,24.370670,0.695658,449736.229954,0.973482,19.445948,19.099908,2.784548,0.044203,0.021451,165.633090,32.000000,182.012537,166.763422,165.438664,149.927087,32.000000,145.687540,67.243341,60.690153,92.869381,0.000000,46.353470,45.475259,80.867242,25.139241,24.328699,59.552053,36.666704
49.836486,59.489792,138.849157,143.184877,112.113622,99.153779,29.663197,14.257627,138.487592,-0.000940,58.922660,50.672339,141.603912,138.702491,140.015449,138.564090,79.823749,136.595043,-0.000699,0.000506,32.000000,-235.745979,138.785696,-0.646474,24.356325,0.700935,449863.119384,0.976383,19.795375,19.096668,2.805779,0.036839,0.020048,165.841566,32.000000,181.906385,166.393637,167.506158,150.367422,32.000000,144.934482,67.240843,60.709453,92.869059,0.000000,46.321946,45.475259,81.172615,25.139241,24.279813,59.566451,36.668025
49.429456,59.389230,139.107189,143.165355,112.130362,99.153774,29.701577,14.264477,138.443286,-0.001057,58.943092,50.662945,141.683353,138.719129,139.991372,138.605980,79.789271,136.558470,-0.000699,0.000543,32.000000,-235.741424,138.811962,-0.646272,24.408698,0.688892,449280.188831,0.955395,19.031995,19.139612,2.770515,0.036360,0.014987,166.528173,32.000000,181.060536,166.548778,169.881131,150.329413,32.000000,144.955090,67.254708,60.702868,92.850040,0.000000,46.306803,45.475259,81.088727,25.139241,24.208220,59.566412,36.537724
50.293740,59.398572,138.794171,143.158662,112.063012,99.156343,29.831074,14.251205,138.417920,-0.001222,59.138155,50.625146,141.666837,138.667033,140.022055,138.586515,79.779102,136.654733,-0.000700,0.000557,32.000000,-235.756663,138.750232,-0.646018,24.456351,0.693716,449426.939225,0.969477,19.391305,19.095128,2.786094,0.036765,0.026575,166.691613,32.000000,181.049756,166.932563,170.980512,149.615221,32.000000,145.795769,67.248005,60.701566,92.865073,0.000000,46.306890,45.475259,80.938357,25.139241,24.212795,59.553784,36.601040
49.854289,59.452974,138.785274,143.166192,112.054509,99.164007,29.527478,14.267759,138.424013,-0.001099,59.175287,50.645273,141.693530,138.725673,139.957023,138.522558,79.763496,136.679939,-0.000699,0.000566,32.000000,-235.735356,138.770376,-0.645601,24.428053,0.699677,449601.468513,0.976732,19.713188,19.111973,2.814257,0.036946,0.025584,166.122140,32.000000,181.466979,167.228431,168.173964,149.485501,32.000000,145.962087,67.232043,60.718206,92.825452,0.000000,46.371403,45.475259,81.250588,25.139241,24.210908,59.563816,36.361423
49.996388,59.452974,138.661633,143.166192,112.034245,99.169123,29.579255,14.267188,138.504671,-0.000705,59.260419,50.667768,141.605756,138.719882,139.953931,138.572673,79.804077,136.553020,-0.000699,0.000546,32.000000,-235.744122,138.818263,-0.645064,24.475915,0.683379,449137.925312,0.954174,18.828657,19.168545,2.759671,0.039394,0.024194,165.762264,32.000000,181.877656,167.219274,166.129631,149.484167,32.000000,145.815350,67.236602,60.713570,92.830281,0.000000,46.256845,45.475259,81.083163,25.139241,24.246941,59.566343,36.628773
49.812076,59.441159,139.026125,143.170375,112.028343,99.171677,29.719989,14.260624,138.400371,-0.000999,59.332506,50.644473,141.610180,138.605981,139.993312,138.573932,79.766638,136.663989,-0.000698,0.000544,32.000000,-235.746916,138.775640,-0.643978,24.483967,0.691088,449529.802660,0.973556,19.336070,19.196297,2.783818,0.045132,0.022212,165.723994,32.000000,181.934203,166.464867,166.516835,150.228185,32.000000,145.193251,67.260141,60.743167,92.811172,0.000000,46.323345,45.475259,81.344789,25.139241,24.237001,59.565930,36.446895
