OSU 80 Ton Compressor Load Stand
49.883047,59.489242,138.925681,143.182088,111.966941,99.171569,29.636892,14.259767,138.317306,-0.001011,59.445059,50.687962,141.681210,138.681794,140.037995,138.600293,79.793581,136.551476,-0.000698,0.000532,32.000000,-235.750887,138.678520,-0.643863,24.455040,0.686965,449391.599193,0.968864,19.189253,19.094539,2.773433,0.037390,0.025817,166.446112,32.000000,181.256018,166.348090,169.357520,150.596163,32.000000,145.104908,67.273194,60.724856,92.800138,0.000000,46.346112,45.475259,81.141175,25.139241,24.268663,59.561013,36.485120
49.898441,59.614534,138.964510,143.205793,111.928403,99.167753,29.680486,14.264048,138.272883,-0.000601,59.678943,50.593319,141.725068,138.574823,140.041242,138.540849,79.743768,136.578121,-0.000698,0.000552,32.000000,-235.744639,138.735665,-0.643762,24.441926,0.691380,449567.760131,0.968196,19.367932,19.185469,2.791012,0.039530,0.015491,166.677351,32.000000,180.980982,166.866966,170.927829,149.900497,32.000000,145.259576,67.281709,60.707006,92.818945,0.000000,46.328562,45.475259,81.299219,25.139241,24.267060,59.561740,36.561495
49.797255,59.614534,138.883936,143.205793,111.854872,99.162021,29.729268,14.264619,138.277703,-0.000728,59.980077,50.630276,141.710410,138.633956,139.971636,138.528382,79.763843,136.596322,-0.000699,0.000526,32.000000,-235.739970,138.727262,-0.644051,24.420578,0.690692,449535.626595,0.969514,19.342600,19.104290,2.785028,0.042300,0.024459,166.765546,32.000000,181.077472,167.312995,169.468505,149.471188,32.000000,145.938945,67.274111,60.729136,92.782555,0.000000,46.332956,45.475259,81.183387,25.139241,24.352793,59.570159,36.579617
49.455986,59.777472,138.926884,143.239539,111.758605,99.157623,29.646427,14.256913,138.297454,-0.001038,59.982000,50.551259,141.689315,138.529026,139.933596,138.446032,79.776808,136.540623,-0.000699,0.000520,32.000000,-235.751446,138.716945,-0.643561,24.417510,0.691235,449764.031559,0.968047,19.451978,19.166952,2.784947,0.045634,0.027116,165.937161,32.000000,181.745930,167.457413,166.892494,149.559251,32.000000,146.199778,67.256605,60.738345,92.752089,0.000000,46.356511,45.475259,81.133214,25.139241,24.464990,59.563068,36.443521
49.785800,59.885184,138.789589,143.279699,111.664659,99.159031,29.673512,14.261622,138.195275,-0.001036,60.035689,50.611522,141.628827,138.583979,139.985501,138.557003,79.779574,136.502889,-0.000698,0.000489,32.000000,-235.744442,138.637302,-0.643497,24.343264,0.692979,449760.411842,0.968562,19.556648,19.155649,2.788988,0.043937,0.022824,165.645247,32.000000,181.939630,166.600477,165.422604,150.090914,32.000000,145.186275,67.286225,60.726662,92.729355,0.000000,46.300104,45.475259,81.196104,25.139241,24.539148,59.564858,36.600673
49.752140,59.922554,138.796063,143.308424,111.647232,99.159603,29.713807,14.265761,138.275903,-0.000908,59.835212,50.560757,141.686061,138.574741,140.058217,138.416254,79.796515,136.477318,-0.000699,0.000478,32.000000,-235.744402,138.614682,-0.642968,24.289422,0.698912,450124.330991,0.979016,20.073814,19.115831,2.809101,0.036392,0.020217,166.108492,32.000000,181.554368,166.561002,168.419586,150.448962,32.000000,144.852216,67.268473,60.738139,92.682193,0.000000,46.360866,45.475259,81.288466,25.139241,24.538788,59.567336,36.374629
49.722593,59.922554,138.789283,143.308424,111.550370,99.153238,29.613228,14.261194,138.290785,-0.001317,59.798668,50.637409,141.739993,138.477355,140.076552,138.517949,79.756482,136.443368,-0.000697,0.000484,32.000000,-235.747001,138.666568,-0.643045,24.323123,0.695400,450070.048843,0.971295,19.839159,19.094866,2.787734,0.035658,0.016843,166.685949,32.000000,181.086271,166.559171,170.392574,150.324019,32.000000,145.348761,67.266286,60.714956,92.684371,0.000000,46.296767,45.475259,81.237014,25.139241,24.564477,59.568762,36.413147
50.262165,59.895351,138.946964,143.328225,111.519907,99.147828,29.683556,14.257199,138.217001,-0.001309,59.846099,50.576398,141.767586,138.494077,140.041613,138.450881,79.731346,136.464185,-0.000698,0.000508,32.000000,-235.748047,138.620478,-0.641780,24.321549,0.697583,450108.422616,0.970801,19.911389,19.065592,2.789751,0.037226,0.015040,166.816290,32.000000,181.058957,167.106681,170.714301,149.671469,32.000000,145.946113,67.280446,60.706571,92.685467,0.000000,46.327412,45.475259,81.376663,25.139241,24.545300,59.562527,36.530681
49.682132,59.873094,138.471808,143.337150,111.533494,99.144908,29.782479,14.261908,138.217135,-0.001039,59.975059,50.581269,141.768216,138.429457,139.991169,138.405555,79.775724,136.509215,-0.000697,0.000565,32.000000,-235.748091,138.671850,-0.641514,24.256325,0.697001,450171.317703,0.974672,19.942005,19.089245,2.791272,0.039273,0.018077,166.030061,32.000000,181.609247,167.469392,167.371152,149.458519,32.000000,146.073138,67.263230,60.731596,92.665342,0.000000,46.192689,45.475259,81.248986,25.139241,24.529504,59.556882,36.439705
49.707342,59.905517,138.516495,143.349700,111.486120,99.136050,29.524038,14.266760,138.275104,-0.001182,60.128910,50.628680,141.735400,138.558285,140.017804,138.405355,79.785956,136.436201,-0.000696,0.000536,32.000000,-235.738158,138.577991,-0.641595,24.316592,0.689319,449844.183855,0.960767,19.357882,19.124425,2.764444,0.040904,0.018227,165.700086,32.000000,181.881635,167.055921,165.838915,149.745275,32.000000,145.701536,67.292518,60.740975,92.666938,0.000000,46.299023,45.475259,81.218085,25.139241,24.529105,59.566343,36.347996
49.875653,59.905517,138.760086,143.349700,111.403740,99.127186,29.585060,14.260766,138.193602,-0.001353,59.999664,50.573143,141.734023,138.577902,140.071337,138.359432,79.767111,136.435431,-0.000696,0.000532,32.000000,-235.748085,138.609035,-0.641408,24.285855,0.697819,450058.197326,0.969792,19.934494,19.101768,2.787155,0.038377,0.020707,165.918591,32.000000,182.197926,166.529530,166.941439,150.391531,32.000000,145.426160,67.295184,60.742824,92.660088,0.000000,46.284240,45.475259,81.157491,25.139241,24.551308,59.564897,36.464944
49.752508,59.964870,138.336731,143.377589,111.309771,99.124656,29.706659,14.257769,138.228686,-0.001203,60.001728,50.555852,141.790770,138.468710,140.079056,138.340789,79.739611,136.499036,-0.000696,0.000526,32.000000,-235.752229,138.635733,-0.641447,24.269071,0.695923,450025.001001,0.977732,19.940778,19.056313,2.786641,0.044191,0.027503,166.530385,32.000000,181.298167,166.485066,169.750169,150.671112,32.000000,145.055006,67.301471,60.725245,92.657642,0.000000,46.185835,45.475259,81.371812,25.139241,24.592322,59.568182,36.347629
49.683665,59.992348,138.747196,143.399901,111.248795,99.116966,29.719070,14.252917,138.176274,-0.001123,60.187508,50.513477,141.837572,138.503498,140.109834,138.389394,79.762391,136.366693,-0.000694,0.000523,32.000000,-235.753967,138.424974,-0.642151,24.293120,0.695307,449921.780407,0.972010,19.766520,19.074787,2.782121,0.041627,0.019436,166.792629,32.000000,181.008169,167.162075,171.314446,149.759379,32.000000,145.728675,67.316520,60.725309,92.669986,0.000000,46.277829,45.475259,81.254676,25.139241,24.611308,59.560580,36.483432
49.858321,60.043458,138.769513,143.419981,111.132020,99.110658,29.689256,14.260481,138.183674,-0.001389,60.202504,50.552715,141.844624,138.441406,140.060455,138.323454,79.755405,136.331325,-0.000695,0.000509,32.000000,-235.750337,138.553928,-0.641634,24.321864,0.695719,450111.009057,0.970793,19.953324,19.132972,2.780498,0.050360,0.022956,166.503658,32.000000,181.516735,167.348353,168.942973,149.578655,32.000000,146.287915,67.307947,60.737227,92.687352,0.000000,46.274985,45.475259,81.329160,25.139241,24.611284,59.560039,36.476169
49.616193,60.043458,138.379977,143.419981,111.064653,99.104341,29.584105,14.263763,138.199214,-0.001399,60.249199,50.567206,141.809167,138.354153,140.068310,138.293815,79.781654,136.347992,-0.000693,0.000513,32.000000,-235.741318,138.593268,-0.641470,24.332511,0.698146,450106.954280,0.971861,20.052159,19.046335,2.792612,0.039161,0.027811,165.967766,32.000000,182.063188,167.392104,166.407716,149.743312,32.000000,146.149479,67.309386,60.783988,92.713217,0.000000,46.144362,45.475259,81.304763,25.139241,24.646887,59.558318,36.465678
49.610539,60.055548,138.676881,143.434205,110.994726,99.089209,29.784589,14.262764,138.171575,-0.000994,60.135080,50.567831,141.739049,138.430313,140.102870,138.293142,79.759624,136.337036,-0.000693,0.000480,32.000000,-235.747726,138.528311,-0.641049,24.348824,0.694749,450054.616094,0.969161,19.922385,19.036248,2.783277,0.040522,0.027077,165.826094,32.000000,182.096189,166.789995,166.081843,150.348521,32.000000,145.011736,67.309386,60.730706,92.705655,0.000000,46.267609,45.475259,81.358655,25.139241,24.655438,59.547195,36.464430
49.587116,60.067914,138.759642,143.446477,110.974502,99.073414,29.659305,14.259339,138.215546,-0.001137,59.836535,50.638478,141.785853,138.437981,140.164364,138.322964,79.782641,136.301452,-0.000692,0.000447,32.000000,-235.745578,138.535328,-0.641680,24.379561,0.696261,450118.530424,0.977761,20.173276,19.018046,2.789008,0.044527,0.022663,166.403235,32.000000,181.377943,166.649343,169.154965,150.618863,32.000000,145.193423,67.305287,60.738322,92.699237,0.000000,46.268622,45.475259,81.334048,25.139241,24.664206,59.561249,36.387395
49.506663,60.017903,138.744825,143.448987,110.961445,99.063225,29.653217,14.267759,138.199450,-0.001157,59.862098,50.567465,141.846487,138.428293,140.153711,138.405539,79.718777,136.381045,-0.000690,0.000439,32.000000,-235.743387,138.470816,-0.641026,24.381423,0.697274,450109.732065,0.971184,20.191239,19.034785,2.795311,0.030987,0.019401,166.750267,32.000000,181.126922,166.780189,170.989185,150.446820,32.000000,145.601600,67.307474,60.721226,92.730068,0.000000,46.274332,45.475259,81.180631,25.139241,24.664419,59.565488,36.407571
49.933869,60.017903,138.678271,143.448987,110.962607,99.058111,29.810245,14.259482,138.117627,-0.000839,59.901226,50.596387,141.882215,138.405988,140.117714,138.321314,79.744951,136.432841,-0.000690,0.000409,32.000000,-235.749042,138.562066,-0.641522,24.423122,0.697084,450023.610648,0.975669,20.227926,18.994589,2.798300,0.042597,0.023377,166.901193,32.000000,181.124917,167.558287,169.985698,149.774070,32.000000,145.935773,67.311326,60.739793,92.755049,0.000000,46.239336,45.475259,81.166682,25.139241,24.629772,59.568467,36.467145
49.848374,59.958000,138.675724,143.440899,110.848851,99.049280,29.713947,14.252632,138.257380,-0.000720,59.838748,50.583364,141.829232,138.381846,140.088036,138.388783,79.783997,136.373264,-0.000688,0.000394,32.000000,-235.756711,138.575285,-0.641009,24.447041,0.698054,450081.411330,0.977381,20.261527,19.096875,2.802549,0.043379,0.024341,165.965414,32.000000,181.782972,167.757507,167.287273,149.597853,32.000000,146.422371,67.320363,60.762327,92.755536,0.000000,46.262562,45.475259,81.227553,25.139241,24.588135,59.570434,36.318943
49.480282,59.912936,138.702467,143.432253,110.777334,99.037855,29.942729,14.260195,138.204308,-0.001110,59.318183,50.675882,141.815972,138.455965,140.138104,138.442795,79.780862,136.375604,-0.000689,0.000417,32.000000,-235.748984,138.593290,-0.640866,24.479797,0.689831,449760.383211,0.963047,19.818737,19.095698,2.777239,0.045782,0.025422,165.761289,32.000000,182.159018,166.908314,165.516758,150.325947,32.000000,145.668712,67.309703,60.781790,92.772653,0.000000,46.243781,45.475259,81.390316,25.139241,24.556685,59.574270,36.374995
49.618761,59.717846,138.740669,143.421097,110.748163,99.032745,29.748020,14.259054,138.247131,-0.001085,58.826289,50.787960,141.840687,138.489896,140.218547,138.521839,79.788981,136.560230,-0.000689,0.000424,32.000000,-235.747011,138.619396,-0.639960,24.435737,0.690294,449618.868437,0.967750,19.847215,19.027901,2.781951,0.042913,0.021929,166.184649,32.000000,181.908813,166.740038,168.096346,150.519591,32.000000,145.138670,67.299924,60.737531,92.739028,0.000000,46.320001,45.475259,80.888102,25.139241,24.556412,59.561908,36.336037
49.943266,59.717846,138.810911,143.421097,110.791270,99.035234,29.530682,14.259339,138.314916,-0.000833,58.720121,50.726194,141.836667,138.477131,140.225268,138.549993,79.740912,136.416537,-0.000688,0.000415,32.000000,-235.747217,138.746619,-0.639599,24.466186,0.695070,449730.154991,0.967981,20.183997,19.032164,2.803187,0.040203,0.020235,166.603723,32.000000,181.253085,166.816900,170.244503,150.508820,32.000000,145.304270,67.298470,60.732290,92.765214,0.000000,46.278471,45.475259,81.150134,25.139241,24.420149,59.560000,36.490843
49.681582,59.427696,138.466276,143.367828,110.770315,99.042917,29.762175,14.253916,138.282363,-0.001234,58.940977,50.554923,141.828485,138.620806,140.200559,138.518494,79.746181,136.458291,-0.000685,0.000408,32.000000,-235.753460,138.711012,-0.638862,24.477804,0.693924,449362.939694,0.970779,19.844999,19.113111,2.796133,0.045018,0.022692,166.922868,32.000000,181.012396,167.394245,171.222698,149.836718,32.000000,146.106264,67.265020,60.727526,92.760707,0.000000,46.166331,45.475259,81.210967,25.139241,24.217315,59.566874,36.411166
50.078340,59.371921,138.797258,143.334082,110.705876,99.047995,29.596169,14.256628,138.312205,-0.001368,59.154741,50.632030,141.866440,138.600680,140.131471,138.474756,79.743310,136.462145,-0.000684,0.000401,32.000000,-235.751896,138.741297,-0.638383,24.480243,0.688374,449272.961230,0.970965,19.508973,19.091869,2.779372,0.043674,0.019485,166.197231,32.000000,181.650716,167.662681,168.047634,149.480395,32.000000,146.408285,67.289608,60.761537,92.776468,0.000000,46.271421,45.475259,81.074659,25.139241,24.176757,59.563629,36.697372
49.860691,59.444456,138.383115,143.327668,110.669710,99.046778,29.841487,14.255343,138.361586,-0.001211,59.289533,50.691822,141.807113,138.592870,140.174534,138.430120,79.771575,136.519627,-0.000683,0.000411,32.000000,-235.752688,138.730876,-0.637363,24.471142,0.689917,449079.431569,0.968323,19.489667,19.106746,2.787075,0.031353,0.053590,165.912563,32.000000,182.103520,167.639173,166.024206,149.783033,32.000000,145.914624,67.301743,60.778802,92.799872,0.000000,46.303802,45.475259,81.430240,25.139241,24.174785,59.557748,36.491723
49.686097,59.444456,138.787815,143.327668,110.628896,99.044931,29.578643,14.263906,138.303793,-0.001119,59.218242,50.584567,141.774856,138.590830,140.150272,138.607528,79.774120,136.511702,-0.000683,0.000389,32.000000,-235.739536,138.704522,-0.637657,24.447014,0.685249,448803.398327,0.965178,19.023672,19.111476,2.771603,0.033456,0.026005,165.861762,32.000000,182.115126,166.920211,167.062587,150.414398,32.000000,145.398363,67.314569,60.771591,92.784599,0.000000,46.261279,45.475259,81.278846,25.139241,24.223376,59.557157,36.504929
49.649523,59.504354,138.675919,143.339102,110.563311,99.044908,29.594554,14.266474,138.392657,-0.001419,59.069166,50.660882,141.816483,138.532552,140.193524,138.427561,79.745779,136.511333,-0.000684,0.000385,32.000000,-235.738771,138.783286,-0.638070,24.485855,0.686966,448966.685084,0.962015,19.320932,19.110938,2.775395,0.040619,0.021234,166.540494,32.000000,181.379819,166.684140,169.609473,150.593830,32.000000,145.153740,67.310675,60.748787,92.765564,0.000000,46.209655,45.475259,81.195292,25.139241,24.263322,59.566992,36.442053
49.805481,59.512597,138.966194,143.344680,110.479419,99.042389,29.301815,14.259339,138.329299,-0.001410,59.189022,50.637503,141.854031,138.588873,140.172406,138.487084,79.728595,136.499300,-0.000685,0.000342,32.000000,-235.746889,138.623108,-0.637960,24.477646,0.692345,449055.690431,0.974297,19.501746,19.104571,2.793293,0.044997,0.024991,166.799580,32.000000,181.262826,167.246787,171.238431,149.915498,32.000000,145.630095,67.339813,60.728229,92.796318,0.000000,46.320244,45.475259,81.219551,25.139241,24.267495,59.561259,36.420337
49.742581,59.508750,138.788069,143.347748,110.491143,99.034729,29.681594,14.254202,138.318931,-0.001207,59.361992,50.645686,141.863056,138.568565,140.107345,138.589838,79.722199,136.519955,-0.000685,0.000317,32.000000,-235.755469,138.607039,-0.637751,24.467943,0.691382,449207.018463,0.974716,19.599580,19.132733,2.793097,0.040055,0.021346,166.803096,32.000000,181.398793,167.780843,169.388217,149.574470,32.000000,146.082662,67.327558,60.764125,92.838913,0.000000,46.295317,45.475259,81.222551,25.139241,24.265965,59.568241,36.504415
49.767405,59.508750,138.895460,143.347748,110.495236,99.027056,29.528983,14.251062,138.341615,-0.001428,59.488375,50.606160,141.826789,138.593646,140.145873,138.563555,79.731160,136.448581,-0.000685,0.000278,32.000000,-235.759920,138.723495,-0.637676,24.486065,0.690603,449146.671724,0.981062,19.446195,19.144114,2.790179,0.041248,0.017605,166.077691,32.000000,181.994880,167.764299,166.966012,149.551922,32.000000,146.240874,67.343101,60.790698,92.848953,0.000000,46.300330,45.475259,81.232080,25.139241,24.261754,59.572637,36.458928
49.789275,59.559031,138.351805,143.349142,110.521808,99.019386,29.748619,14.259196,138.310851,-0.001426,59.585745,50.591391,141.803437,138.620703,140.135525,138.516929,79.744431,136.466346,-0.000686,0.000283,32.000000,-235.753917,138.572712,-0.637511,24.488478,0.690927,449155.885218,0.969771,19.507489,19.160473,2.790126,0.041849,0.027125,165.872466,32.000000,182.344157,166.907454,165.609824,150.381678,32.000000,145.404039,67.327721,60.764708,92.835762,0.000000,46.113540,45.475259,81.298045,25.139241,24.295208,59.564720,36.421364
50.252766,59.646956,138.424274,143.368107,110.488172,99.009219,29.404119,14.256913,138.255451,-0.001062,59.586516,50.588458,141.799573,138.521523,140.179648,138.387522,79.762824,136.449861,-0.000687,0.000264,32.000000,-235.744562,138.642219,-0.638142,24.470565,0.690496,449088.833591,0.974173,19.481774,19.117083,2.790892,0.043761,0.020486,166.335811,32.000000,181.674351,166.834095,168.848120,150.473877,32.000000,144.866576,67.297713,60.756281,92.816708,0.000000,46.130419,45.475259,80.995224,25.139241,24.354929,59.560010,36.659441
49.728429,59.729936,138.802316,143.394881,110.498126,99.002904,29.459181,14.261194,138.251723,-0.001204,59.599825,50.646668,141.810470,138.484207,140.184809,138.401419,79.718897,136.442552,-0.000687,0.000242,32.000000,-235.748968,138.646663,-0.637939,24.473503,0.687471,449081.659073,0.966567,19.509408,19.112382,2.778747,0.031936,0.013614,166.866988,32.000000,181.314696,166.902165,170.827751,150.425306,32.000000,145.298978,67.303725,60.746397,92.828790,0.000000,46.253213,45.475259,81.259768,25.139241,24.353821,59.570621,36.347996
49.683991,59.729936,138.673146,143.394881,110.536334,98.999101,29.651505,14.259767,138.328910,-0.001365,59.488694,50.652551,141.881641,138.492730,140.155153,138.390051,79.717528,136.451083,-0.000687,0.000213,32.000000,-235.748264,138.691410,-0.637508,24.493775,0.681267,448842.868287,0.968101,19.119150,19.086037,2.754560,0.037913,0.024577,167.080990,32.000000,181.378189,167.471283,170.662901,149.851633,32.000000,146.275744,67.291970,60.755108,92.861384,0.000000,46.207925,45.475259,81.278423,25.139241,24.410555,59.567730,36.501407
49.527630,59.737080,138.361772,143.415798,110.551334,98.997526,29.464962,14.257484,138.312244,-0.001216,59.528582,50.565313,141.870550,138.505291,140.136358,138.464693,79.775601,136.417131,-0.000688,0.000204,32.000000,-235.749236,138.700711,-0.636983,24.479482,0.691262,449309.178357,0.977658,19.743340,19.126437,2.791207,0.039346,0.020928,166.236024,32.000000,181.863207,167.892961,167.445947,149.605750,32.000000,146.149534,67.289077,60.782818,92.853542,0.000000,46.179905,45.475259,81.179937,25.139241,24.414680,59.560698,36.490549
50.212517,59.653001,138.482665,143.409105,110.671871,98.999142,29.718833,14.258626,138.299984,-0.000857,59.535181,50.632729,141.783025,138.523561,140.153467,138.434869,79.716055,136.457124,-0.000686,0.000188,32.000000,-235.752029,138.650294,-0.636790,24.468756,0.690721,449320.037717,0.972234,19.789409,19.131921,2.791103,0.042201,0.024769,166.039604,32.000000,182.207938,167.258363,165.692189,150.038627,32.000000,145.634289,67.288477,60.759978,92.847810,0.000000,46.139536,45.475259,81.013735,25.139241,24.355422,59.568133,36.427673
49.694044,59.651352,138.709699,143.409383,110.762401,98.995252,29.684744,14.264477,138.252718,-0.001122,59.593072,50.658235,141.840399,138.479332,140.211731,138.426704,79.761066,136.471953,-0.000687,0.000216,32.000000,-235.740605,138.616335,-0.636147,24.459629,0.692040,449304.534153,0.981787,19.958904,19.057467,2.793628,0.040152,0.020381,166.164804,32.000000,182.235136,166.810270,167.638928,150.627042,32.000000,145.650645,67.301276,60.758613,92.843666,0.000000,46.234970,45.475259,81.270766,25.139241,24.354333,59.564347,36.456066
49.969540,59.651352,138.696126,143.409383,110.883896,98.991443,29.577659,14.257912,138.178817,-0.001111,59.710285,50.567690,141.871127,138.467874,140.205666,138.510429,79.659326,136.484161,-0.000687,0.000212,32.000000,-235.749464,138.690534,-0.635207,24.480505,0.682163,448915.633675,0.958612,19.166586,19.136309,2.757931,0.044520,0.022475,166.839990,32.000000,181.448782,166.831448,170.087261,150.535759,32.000000,145.120554,67.282212,60.756600,92.854960,0.000000,46.209057,45.475259,81.128099,25.139241,24.352095,59.556361,36.627966
50.087395,59.727189,138.343605,143.423607,110.901989,98.987617,29.745468,14.255914,138.184664,-0.000730,59.916575,50.542788,141.900763,138.441734,140.237285,138.398421,79.724772,136.401359,-0.000687,0.000200,32.000000,-235.754412,138.601899,-0.634578,24.460731,0.691535,449115.181994,0.970689,19.700401,19.098453,2.791274,0.042865,0.024965,167.038266,32.000000,181.334683,167.504513,171.259992,149.626582,32.000000,145.866710,67.298594,60.745422,92.860036,0.000000,46.173336,45.475259,81.343889,25.139241,24.403784,59.562842,36.491283
49.487340,59.829404,138.854850,143.446198,110.945837,98.983818,29.504612,14.262336,138.196152,-0.000869,60.010453,50.569190,141.869848,138.462510,140.159076,138.439231,79.727275,136.377581,-0.000687,0.000191,32.000000,-235.746351,138.647152,-0.634368,24.450948,0.686570,449127.406147,0.968262,19.415346,19.206080,2.775613,0.044405,0.019692,166.675029,32.000000,181.731141,167.722902,168.645970,149.514334,32.000000,146.338582,67.307047,60.780791,92.876644,0.000000,46.252927,45.475259,81.371021,25.139241,24.473964,59.555977,36.529140
49.697520,59.912387,138.634859,143.478550,110.932717,98.977527,29.565787,14.257627,138.130644,-0.001094,60.091457,50.473516,141.835788,138.486022,140.182537,138.419039,79.751988,136.403071,-0.000688,0.000224,32.000000,-235.752208,138.564942,-0.634978,24.418638,0.683698,449014.573329,0.960464,19.369607,19.100685,2.762044,0.037056,0.016167,166.147924,32.000000,182.258894,167.616337,166.506178,149.831631,32.000000,146.114130,67.301677,60.781673,92.875534,0.000000,46.181411,45.475259,81.213899,25.139241,24.473429,59.563855,36.459515
49.584633,59.912387,138.539344,143.478550,110.896594,98.973752,29.638947,14.258626,138.246376,-0.001055,59.874783,50.600891,141.839964,138.425849,140.208223,138.426394,79.758320,136.426761,-0.000689,0.000310,32.000000,-235.748586,138.692716,-0.634516,24.446595,0.695986,449474.122799,0.981448,20.093123,19.086705,2.805866,0.043688,0.018899,166.176138,32.000000,182.360006,167.097301,166.467879,150.250243,32.000000,145.303633,67.344094,60.769883,92.859953,0.000000,46.144892,45.475259,81.327606,25.139241,24.530737,59.564779,36.336624
49.480008,59.935743,138.343317,143.497236,110.864415,98.973649,29.660274,14.260053,138.156278,-0.000984,59.783873,50.590785,141.908853,138.446525,140.226196,138.367845,79.720608,136.457898,-0.000689,0.000394,32.000000,-235.746012,138.731996,-0.633953,24.441192,0.692654,449382.963816,0.975020,19.957830,19.074295,2.789573,0.043916,0.029026,166.701848,32.000000,181.526441,166.807420,169.498322,150.521976,32.000000,145.239978,67.321954,60.803367,92.836941,0.000000,46.202053,45.475259,81.128158,25.139241,24.546718,59.568772,36.475289
49.796904,59.904693,138.892937,143.508392,110.867739,98.971062,29.682860,14.259482,138.234484,-0.001368,59.769840,50.494701,141.979783,138.448237,140.259273,138.424643,79.729368,136.407212,-0.000688,0.000488,32.000000,-235.748058,138.621456,-0.632977,24.440012,0.693130,449420.483304,0.975009,20.074978,19.079395,2.793998,0.039448,0.019946,167.096633,32.000000,181.372125,167.076978,171.271000,150.199942,32.000000,145.688312,67.349907,60.771127,92.820921,0.000000,46.259071,45.475259,81.226637,25.139241,24.524938,59.570179,36.328847
49.588933,59.865400,138.660781,143.509787,110.892638,98.972419,29.637719,14.257484,138.169400,-0.001289,59.887430,50.586917,141.935273,138.454070,140.211592,138.447091,79.709236,136.417131,-0.000689,0.000586,32.000000,-235.748909,138.718169,-0.632482,24.368126,0.693993,449581.928275,0.976631,20.207090,19.132130,2.795944,0.042686,0.025116,167.120516,32.000000,181.520089,167.727859,169.852692,149.572990,32.000000,146.209368,67.325686,60.782795,92.816039,0.000000,46.145724,45.475259,81.171655,25.139241,24.524639,59.569687,36.387981
49.827434,59.865400,138.855620,143.509787,110.941025,98.976282,29.677669,14.251919,138.174294,-0.001032,59.888780,50.565270,141.941494,138.417347,140.226274,138.386928,79.766753,136.393119,-0.000690,0.000682,32.000000,-235.756933,138.593334,-0.631559,24.408777,0.691707,449328.192690,0.968961,19.847171,19.098914,2.789188,0.038088,0.022378,166.269840,32.000000,182.075354,167.950414,167.272200,149.480237,32.000000,146.266610,67.323704,60.807227,92.801991,0.000000,46.243369,45.475259,81.211882,25.139241,24.496950,59.567435,36.349684
49.333711,59.865125,138.693927,143.512018,111.020194,98.982614,28.196157,14.255343,138.184747,-0.001195,59.926465,50.531659,141.861827,138.461227,140.232436,138.431098,79.713581,136.306925,-0.000691,0.000774,32.000000,-235.753508,138.564780,-0.631898,24.373057,0.695790,449443.733641,0.974822,20.023525,19.123831,2.796204,0.042650,0.024931,166.244170,32.000000,182.474145,167.018819,165.813367,150.350908,32.000000,145.401750,67.339543,60.793824,92.778696,0.000000,46.207785,45.475259,81.108442,25.139241,24.496336,59.566363,36.387981
49.612826,59.885459,138.836787,143.511739,111.002420,98.993854,29.715927,14.256200,138.120555,-0.001346,60.004431,50.489469,141.941689,138.435494,140.297879,138.419568,79.741040,136.396910,-0.000691,0.000876,32.000000,-235.752160,138.554378,-0.631635,24.366736,0.691898,449213.555159,0.968428,19.776279,19.054728,2.786730,0.044557,0.031448,166.675613,32.000000,182.033768,166.832057,168.485314,150.635128,32.000000,145.247584,67.358880,60.803245,92.778676,0.000000,46.233551,45.475259,81.326243,25.139241,24.510044,59.565419,36.422024
49.844109,59.951406,138.372374,143.521500,111.019322,98.998016,29.275822,14.263906,138.176148,-0.001156,59.947926,50.584080,141.955766,138.401113,140.327342,138.424992,79.697773,136.449997,-0.000691,0.001007,32.000000,-235.742815,138.593411,-0.631127,24.359524,0.699903,449629.167224,1.030591,20.288840,19.066292,2.811342,0.043876,0.019990,167.106336,32.000000,181.526598,166.989210,170.567075,150.626966,32.000000,145.180949,67.367516,60.782582,92.782519,0.000000,46.189236,45.475259,81.298408,25.139241,24.509685,59.570179,36.489228
49.589585,59.951406,138.720874,143.521500,111.006292,98.999614,29.614144,14.259054,138.172114,-0.001038,59.797859,50.597258,141.962414,138.390878,140.237258,138.327894,79.668324,136.382951,-0.000692,0.001104,32.000000,-235.750289,138.629349,-0.630587,24.370172,0.696509,449492.621802,0.972004,20.018775,19.082270,2.798405,0.042060,0.026172,167.410518,32.000000,181.344893,167.633252,171.176515,149.700220,32.000000,146.076087,67.388475,60.770984,92.773306,0.000000,46.190344,45.475259,81.342434,25.139241,24.555294,59.568507,36.376903
49.880073,59.963496,138.846340,143.539071,111.003209,99.000961,29.926745,14.259482,138.284987,-0.001335,59.520734,50.760286,142.008578,138.544156,140.224783,138.401989,79.726052,136.476263,-0.000691,0.001173,32.000000,-235.748550,138.717230,-0.631134,24.326952,0.690967,449543.142188,0.981799,19.845034,19.151153,2.776103,0.043554,0.024411,166.604759,32.000000,182.095508,167.851740,167.891317,149.666805,32.000000,146.633791,67.352474,60.809793,92.801087,0.000000,46.053042,45.475259,81.250619,25.139241,24.563557,59.573414,36.486367
49.467609,59.803850,138.805978,143.538234,111.017195,99.004828,28.987634,14.258340,138.264396,-0.001338,59.396089,50.771327,141.950636,138.411697,140.289185,138.564966,79.780726,136.471203,-0.000692,0.001283,32.000000,-235.747233,138.711357,-0.630368,24.318061,0.696374,449752.868792,0.976075,20.108854,19.148248,2.797379,0.047591,0.025635,166.343906,32.000000,182.376091,167.624270,166.032844,150.152853,32.000000,145.961597,67.376510,60.812204,92.817779,0.000000,46.214640,45.475259,81.406327,25.139241,24.452493,59.562173,36.439485
49.750289,59.641186,138.873760,143.512297,111.080933,99.013734,29.653985,14.255058,138.317500,-0.000959,59.382508,50.664735,141.935143,138.597805,140.262141,138.546527,79.743182,136.406053,-0.000691,0.001357,32.000000,-235.752810,138.691269,-0.630475,24.311583,0.693720,449497.905391,0.959743,19.819929,19.135545,2.783603,0.038892,0.023816,166.329868,32.000000,182.304337,167.073699,167.482776,150.468999,32.000000,145.434916,67.361758,60.801531,92.761389,0.000000,46.187347,45.475259,81.240071,25.139241,24.451878,59.568831,36.403095
49.763410,59.641186,138.748950,143.512297,111.149260,99.020011,0.000000,14.266474,138.301295,-0.001069,59.428456,50.680050,141.942175,138.576759,140.294527,138.470587,79.707130,136.579241,-0.000692,0.001406,32.000000,-235.740410,138.673154,-0.629747,24.312422,0.699962,449449.923793,0.999534,20.088098,19.078431,2.805997,0.046459,0.022660,167.040877,32.000000,181.602184,166.896195,169.955452,150.770936,32.000000,145.529597,67.373144,60.763502,92.731120,0.000000,46.190890,45.475259,81.268615,25.139241,24.337876,59.568654,36.439999
49.439961,59.643934,138.477811,143.498631,111.134055,99.014706,29.053347,14.258198,138.201003,-0.001059,59.561258,50.541823,141.971711,138.565220,140.314145,138.587152,79.691649,136.464858,-0.000693,0.001485,32.000000,-235.749342,138.682498,-0.629899,24.322703,0.695787,449185.651840,0.970644,19.631940,19.084540,2.791416,0.040558,0.025455,167.307366,32.000000,181.404168,167.464740,171.531819,149.944174,32.000000,145.873394,67.406901,60.778648,92.760320,0.000000,46.186626,45.475259,81.183090,25.139241,24.338662,59.563117,36.477343
49.740080,59.697239,138.376939,143.505045,111.083375,99.004259,0.000000,14.256913,138.253163,-0.000739,59.591491,50.616397,142.009330,138.561815,140.230144,138.485961,79.697989,136.560212,-0.000694,0.001574,32.000000,-235.753085,138.720698,-0.629140,24.322467,0.694976,NaN,Inf,19.618348,19.204129,2.788172,0.045475,0.024413,167.025449,32.000000,181.560036,167.912087,169.078168,149.558312,32.000000,146.191969,67.389504,60.783768,92.768992,0.000000,46.063459,45.475259,81.281585,25.139241,24.374589,59.562026,36.525619
49.990317,59.718396,138.760371,143.510344,111.145312,98.999119,29.492873,14.261052,138.303717,-0.000630,59.454917,50.703541,141.963192,138.556655,140.238037,138.534267,79.732727,136.598141,-0.000695,0.001672,32.000000,-235.750422,138.720594,-0.629127,24.351840,0.698396,449472.408376,0.997564,19.956955,19.164446,2.800929,0.040399,0.026338,166.558879,32.000000,182.239808,167.886382,166.866215,149.764419,32.000000,146.630277,67.393899,60.777709,92.775739,0.000000,46.184065,45.475259,81.221049,25.139241,24.373639,59.567700,36.336991
49.851733,59.718396,138.874816,143.510344,111.159165,98.999186,29.289478,14.260909,138.303084,-0.001030,59.312988,50.664413,141.950589,138.568910,140.321003,138.593774,79.729822,136.582654,-0.000696,0.001782,32.000000,-235.745811,138.727957,-0.628980,24.334321,0.693215,NaN,Inf,19.698570,19.204094,2.782001,0.038610,0.023986,166.385742,32.000000,182.486885,167.049684,166.272158,150.592342,32.000000,145.423742,67.429736,60.782367,92.776513,0.000000,46.225840,45.475259,81.220792,25.139241,24.387437,59.549329,36.503095
50.050855,59.646407,138.892307,143.503372,111.173278,99.000779,0.000000,14.258483,138.313570,-0.000992,59.238296,50.689114,141.942219,138.653594,140.322597,138.544900,79.747069,136.588226,-0.000696,0.001866,32.000000,-235.748237,138.730263,-0.629457,24.318953,0.690375,449100.069518,0.970850,19.460941,19.187644,2.775745,0.041535,0.024996,166.909476,32.000000,181.792596,166.995134,169.219173,150.742741,32.000000,145.034998,67.447696,60.793758,92.773705,0.000000,46.070752,45.475259,81.248587,25.139241,24.336447,59.569726,36.356947
49.426077,59.578540,138.918807,143.488032,111.301447,99.004889,29.164396,14.261622,138.417223,-0.000746,59.216611,50.683482,141.972503,138.614973,140.352560,138.513162,79.709356,136.542067,-0.000696,0.001949,32.000000,-235.744278,138.721492,-0.628474,24.342923,0.693597,449186.286711,0.980582,19.604136,19.183083,2.785757,0.034574,0.023624,167.385131,32.000000,181.400233,167.220924,171.264771,150.431407,32.000000,145.900613,67.446052,60.766090,92.775746,0.000000,46.237770,45.475259,81.427147,25.139241,24.288172,59.556115,36.652471
49.829900,59.550514,138.765302,143.481060,111.401808,99.004966,0.000000,14.258483,138.445300,-0.001110,59.374445,50.726800,141.986890,138.700411,140.316304,138.631278,79.715161,136.591981,-0.000694,0.002057,32.000000,-235.750204,138.732221,-0.628634,24.314468,0.690891,NaN,Inf,19.326495,19.168522,2.775024,0.042803,0.024178,167.563355,32.000000,181.481675,167.688562,170.243449,149.945425,32.000000,146.129925,67.450863,60.809116,92.800459,0.000000,46.079672,45.475259,81.029661,25.139241,24.286849,59.567671,36.393411
49.769162,59.550514,138.611855,143.481060,111.469300,99.007575,29.595295,14.260195,138.390464,-0.001187,59.481780,50.594176,141.973080,138.643072,140.281349,138.541071,79.778816,136.568718,-0.000695,0.002175,32.000000,-235.749967,138.784349,-0.628202,24.334006,0.700015,449320.322857,0.993801,19.906014,19.183979,2.810638,0.040088,0.021671,166.594908,32.000000,182.122692,167.884149,167.466641,149.832846,32.000000,146.171815,67.467073,60.826714,92.815493,0.000000,46.130371,45.475259,81.250021,25.139241,24.265991,59.564947,36.356360
50.214191,59.588156,138.787200,143.487475,111.459235,99.007627,29.416278,14.263906,138.259011,-0.001026,59.588365,50.573359,141.964308,138.585446,140.320931,138.580962,79.763411,136.549901,-0.000694,0.002269,32.000000,-235.742651,138.766849,-0.628095,24.289501,0.693681,NaN,Inf,19.458841,19.202240,2.784780,0.039995,0.026109,166.429450,32.000000,182.289758,167.300640,166.086168,150.251856,32.000000,145.662599,67.445473,60.809976,92.817691,0.000000,46.081076,45.475259,81.440605,25.139241,24.290780,59.570700,36.375069
49.709195,59.632943,138.454089,143.496957,111.409570,99.005108,29.301391,14.260909,138.331359,-0.000964,59.639606,50.492392,141.961854,138.627146,140.328837,138.573728,79.762515,136.542170,-0.000694,0.002340,32.000000,-235.752696,138.760752,-0.627651,24.319949,0.693338,448965.180187,0.971869,19.521718,19.127370,2.785095,0.048203,0.021508,166.677243,32.000000,182.167965,166.899827,168.378338,150.832725,32.000000,145.368756,67.480265,60.803094,92.815596,0.000000,46.072747,45.475259,81.278280,25.139241,24.320613,59.556341,36.485413
49.774623,59.731860,138.535671,143.517317,111.325271,99.003857,29.411247,14.259625,138.264046,-0.001274,59.680074,50.483798,141.987124,138.628961,140.343795,138.529906,79.778100,136.461551,-0.000694,0.002425,32.000000,-235.747915,138.713294,-0.627703,24.294589,0.688614,448782.632182,0.968352,19.100019,19.133700,2.763904,0.044913,0.016775,167.372658,32.000000,181.639412,167.068850,170.276237,150.899668,32.000000,145.415454,67.499394,60.816084,92.848327,0.000000,46.148849,45.475259,81.279016,25.139241,24.319461,59.562390,36.431488
49.883795,59.731860,138.633043,143.517317,111.248270,99.007644,30.227483,14.256057,138.263910,-0.001274,59.935353,50.566972,142.007510,138.524092,140.324300,138.533021,79.747750,136.523606,-0.000694,0.002531,32.000000,-235.753122,138.682479,-0.627516,24.275129,0.694034,449125.290156,0.983109,19.666283,19.130869,2.785281,0.043186,0.023319,167.526550,32.000000,181.367225,167.775748,171.453599,149.946367,32.000000,146.012590,67.518213,60.820790,92.864490,0.000000,46.125756,45.475259,81.196182,25.139241,24.387259,59.565763,36.400307
50.159511,59.804400,138.454260,143.541302,111.175582,99.007631,29.852457,14.259482,138.363110,-0.001094,59.920820,50.650803,142.025183,138.506963,140.268301,138.511510,79.743712,136.535682,-0.000694,0.002649,32.000000,-235.749369,138.667303,-0.628062,24.272060,0.694322,449177.731826,0.978266,19.697409,19.076400,2.783259,0.051817,0.027922,166.949020,32.000000,181.888413,167.961440,168.403006,149.717677,32.000000,146.322889,67.483727,60.818331,92.855662,0.000000,46.033271,45.475259,81.432018,25.139241,24.436907,59.570385,36.362303
49.773287,59.867048,138.771755,143.564172,111.151645,99.012706,29.745964,14.258911,138.288502,-0.001333,59.940252,50.612872,141.966976,138.522868,140.326291,138.463676,79.740263,136.525317,-0.000694,0.002746,32.000000,-235.754202,138.672606,-0.627958,24.304738,0.693684,449189.190250,0.949596,19.584444,19.136682,2.779120,0.055353,0.025465,166.583319,32.000000,182.381187,167.781052,166.417598,150.082874,32.000000,146.355260,67.470430,60.825484,92.849032,0.000000,46.166839,45.475259,81.246988,25.139241,24.479832,59.566992,36.403682
49.562458,59.861003,138.571780,143.571424,111.157631,99.015260,29.961325,14.262907,138.272231,-0.001333,59.749707,50.727163,141.938628,138.493749,140.302873,138.498637,79.729260,136.497154,-0.000694,0.002821,32.000000,-235.746108,138.717392,-0.628319,24.284964,0.688726,449129.113576,0.955898,19.372532,19.146544,2.760279,0.037316,0.022334,166.509360,32.000000,182.372368,167.231647,166.896844,150.551704,32.000000,145.337835,67.443378,60.814157,92.800610,0.000000,46.059874,45.475259,81.201677,25.139241,24.479414,59.561504,36.465898
49.941494,59.861003,138.638045,143.571424,111.144052,99.013150,29.751329,14.263763,138.277991,-0.001021,59.609094,50.705440,142.032767,138.624454,140.364199,138.570226,79.758769,136.435326,-0.000694,0.002887,32.000000,-235.743285,138.672074,-0.628638,24.326768,0.695544,449464.340112,0.967720,19.833981,19.144993,2.788077,0.036484,0.018211,167.211968,32.000000,181.548989,167.094868,170.045121,150.850926,32.000000,145.109439,67.472822,60.829153,92.800590,0.000000,46.114415,45.475259,81.168440,25.139241,24.474783,59.569058,36.456066
49.889352,59.829404,138.827375,143.579233,111.098062,99.013154,29.692406,14.257484,138.323358,-0.001212,59.714291,50.620379,142.021755,138.521930,140.380036,138.519128,79.737915,136.395420,-0.000695,0.002983,32.000000,-235.751367,138.742806,-0.629316,24.325142,0.698440,449611.308475,0.965266,20.046629,19.142414,2.795902,0.042012,0.020819,167.553449,32.000000,181.484619,167.509292,171.691894,150.310965,32.000000,146.078031,67.447123,60.816674,92.821261,0.000000,46.139224,45.475259,81.312996,25.139241,24.452354,59.558780,36.496272
49.935489,59.800828,138.596835,143.580906,111.128695,99.015674,29.627139,14.260053,138.271011,-0.001340,59.815176,50.557810,142.037500,138.529882,140.321724,138.452757,79.736622,136.550455,-0.000696,0.003085,32.000000,-235.747979,138.663958,-0.629388,24.332354,0.691627,449324.221891,0.963952,19.653961,19.083079,2.776009,0.036674,0.022335,167.491765,32.000000,181.606479,168.023724,169.694829,149.805803,32.000000,146.253780,67.430101,60.822170,92.811096,0.000000,46.099638,45.475259,81.164563,25.139241,24.431958,59.556302,36.500013
49.798383,59.827206,138.823533,143.585648,111.132800,99.022106,29.640221,14.255486,138.337704,-0.001164,60.007488,50.673285,142.046180,138.451582,140.325048,138.429285,79.777267,136.530707,-0.000697,0.003173,32.000000,-235.755988,138.638344,-0.629815,24.365215,0.693354,449352.403024,0.966894,19.676243,19.084675,2.782706,0.037842,0.014296,166.779649,32.000000,182.148022,168.274158,167.421731,149.608476,32.000000,146.410524,67.442446,60.845939,92.839828,0.000000,46.108839,45.475259,81.293713,25.139241,24.431333,59.566707,36.433836
49.605789,59.827206,138.368286,143.585648,111.083816,99.025904,29.683068,14.253916,138.287593,-0.000873,59.948481,50.597968,141.989078,138.475787,140.370706,138.465526,79.775835,136.582027,-0.000698,0.003218,32.000000,-235.754935,138.726675,-0.629069,24.366133,0.691253,449305.188778,0.967991,19.599988,19.160758,2.775518,0.036232,0.024994,166.547329,32.000000,182.510485,167.269787,166.134196,150.548319,32.000000,145.758561,67.454488,60.845073,92.843671,0.000000,46.020159,45.475259,81.327099,25.139241,24.449095,59.560265,36.576389
49.386426,59.896724,138.795751,143.599593,111.068823,99.030483,29.691055,14.262621,138.319016,-0.001124,59.807739,50.527242,142.029728,138.571928,140.394935,138.578700,79.797391,136.401210,-0.000697,0.003242,32.000000,-235.746066,138.705685,-0.628422,24.388714,0.693672,449371.789941,0.970624,19.768154,19.110589,2.787712,0.036662,0.019826,167.028574,32.000000,182.032287,167.043943,169.048608,150.870562,32.000000,145.294927,67.434559,60.837151,92.824905,0.000000,46.101299,45.475259,81.091846,25.139241,24.496939,59.567405,36.495685
49.871015,59.896175,138.745259,143.605729,111.070711,99.035621,29.712441,14.254915,138.321116,-0.001083,59.742538,50.521160,142.064754,138.507943,140.409308,138.541658,79.749281,136.526219,-0.000699,0.003251,32.000000,-235.753772,138.659474,-0.628607,24.408305,0.694442,449505.232473,0.973397,19.967826,19.136767,2.789358,0.039349,0.020505,167.420745,32.000000,181.530957,167.342596,171.161191,150.595757,32.000000,145.340503,67.421840,60.826010,92.828823,0.000000,46.142962,45.475259,81.199270,25.139241,24.496233,59.559360,36.479177
49.924320,59.863202,138.598181,143.611586,111.102932,99.038173,29.754989,14.257341,138.316351,-0.000727,59.863696,50.629658,142.067416,138.573336,140.355545,138.514259,79.743317,136.582351,-0.000699,0.003257,32.000000,-235.748723,138.696326,-0.629343,24.415963,0.699522,449700.443829,0.978109,20.265497,19.027994,2.810403,0.039407,0.019016,167.497115,32.000000,181.445972,167.871951,171.097325,149.921530,32.000000,146.200554,67.401841,60.810047,92.837494,0.000000,46.051036,45.475259,81.301499,25.139241,24.495907,59.565055,36.477196
49.669237,59.863202,138.700135,143.611586,111.159660,99.040689,29.734025,14.259339,138.278470,-0.000866,60.010394,50.608102,142.095761,138.524275,140.344796,138.538911,79.759208,136.541090,-0.000699,0.003280,32.000000,-235.750659,138.658187,-0.629084,24.421811,0.691158,449531.628974,0.967024,19.761973,19.136411,2.782082,0.036834,0.022816,166.817013,32.000000,182.209581,168.061449,168.105872,149.835092,32.000000,146.424689,67.413495,60.862485,92.864868,0.000000,46.120712,45.475259,81.300840,25.139241,24.472597,59.557787,36.450344
49.979441,59.871720,138.756863,143.614375,111.127063,99.041972,29.766855,14.257912,138.232424,-0.001116,60.074881,50.565416,142.036947,138.607674,140.359560,138.505214,79.767674,136.545866,-0.000699,0.003283,32.000000,-235.750939,138.750413,-0.629409,24.435239,0.689346,449481.819556,0.964448,19.673902,19.169440,2.776166,0.051573,0.027157,166.560452,32.000000,182.445375,167.765858,166.039633,150.162410,32.000000,145.443697,67.387463,60.844219,92.848561,0.000000,46.119661,45.475259,81.305532,25.139241,24.478096,59.570198,36.355186
49.304244,59.928324,138.715249,143.624415,111.012248,99.045782,29.675228,14.261052,138.319407,-0.001008,60.043401,50.551499,142.056827,138.499071,140.416718,138.420345,79.787159,136.456285,-0.000699,0.003289,32.000000,-235.746324,138.697589,-0.629295,24.424355,0.693674,449611.847778,0.970602,19.937976,19.133656,2.792476,0.037638,0.019157,166.680641,32.000000,182.449394,167.257865,168.064885,150.737866,32.000000,145.373031,67.414891,60.846273,92.835432,0.000000,46.120898,45.475259,81.488875,25.139241,24.517032,59.567759,36.580938
49.614527,60.001141,138.674927,143.650911,110.941974,99.040576,29.492660,14.260195,138.200386,-0.000840,60.138289,50.589791,142.108368,138.535897,140.391981,138.574155,79.768523,136.552720,-0.000701,0.003303,32.000000,-235.747017,138.633427,-0.629365,24.436235,0.688769,449431.022319,0.962953,19.625491,19.127491,2.776279,0.039869,0.021075,167.303044,32.000000,181.733903,167.100773,170.435445,150.979184,32.000000,145.399201,67.431772,60.822596,92.844548,0.000000,45.986372,45.475259,81.033533,25.139241,24.516807,59.562803,36.325326
49.767822,60.001141,138.627408,143.650911,110.953464,99.040600,29.823561,14.256200,138.307691,-0.001114,60.251736,50.520820,142.134816,138.523093,140.428084,138.536586,79.726731,136.447189,-0.000702,0.003313,32.000000,-235.750849,138.667284,-0.629456,24.436393,0.699570,449878.432076,0.980656,20.382771,19.064800,2.813455,0.044507,0.024956,167.575758,32.000000,181.533389,167.802200,171.535395,149.965309,32.000000,145.877825,67.420140,60.812549,92.870047,0.000000,46.087457,45.475259,81.256454,25.139241,24.567340,59.558898,36.480204
50.140802,60.069288,138.494973,143.676013,110.934864,99.042697,29.793104,14.264048,138.245915,-0.001086,60.344112,50.532730,142.172637,138.459492,140.386529,138.498638,79.743790,136.441978,-0.000702,0.003323,32.000000,-235.743492,138.577564,-0.630243,24.438465,0.694260,449802.542893,0.980088,20.132690,19.129949,2.795047,0.036643,0.020273,167.072407,32.000000,181.992411,168.284812,168.964972,149.783172,32.000000,146.298208,67.416704,60.841389,92.855739,0.000000,45.968400,45.475259,81.430601,25.139241,24.614774,59.560718,36.460762
49.339423,60.130016,138.817816,143.701673,110.863908,99.042623,29.620706,14.259482,138.337613,-0.000866,60.194202,50.586153,142.093274,138.486083,140.380309,138.515748,79.760362,136.457327,-0.000701,0.003340,32.000000,-235.751172,138.623414,-0.629696,24.477725,0.691629,449790.304026,0.965934,19.973733,19.120839,2.785483,0.034052,0.021517,166.672664,32.000000,182.433699,168.092649,166.993841,150.034462,32.000000,146.404314,67.419949,60.831655,92.856308,0.000000,46.142155,45.475259,81.476934,25.139241,24.657196,59.555486,36.411532
49.740196,60.081928,138.489142,143.709761,110.860628,99.040055,29.700692,14.258340,138.315388,-0.000997,59.851919,50.676789,142.069182,138.490977,140.386874,138.477121,79.761676,136.522624,-0.000701,0.003345,32.000000,-235.752314,138.608893,-0.630166,24.449611,0.685277,449637.898897,0.959210,19.656684,19.101268,2.762121,0.045058,0.023965,166.509000,32.000000,182.729512,167.295162,166.699503,150.666028,32.000000,145.364186,67.434559,60.821210,92.856794,0.000000,46.035045,45.475259,80.990089,25.139241,24.657604,59.568477,36.543960
49.784099,60.081928,138.568803,143.709761,110.819717,99.034921,29.686959,14.260053,138.315140,-0.001131,59.693278,50.688085,142.164347,138.494157,140.443477,138.414131,79.761141,136.505727,-0.000701,0.003347,32.000000,-235.751585,138.664448,-0.629901,24.469516,0.698362,450152.202172,0.982183,20.547775,19.092100,2.813527,0.044632,0.023722,167.131184,32.000000,181.897154,167.268935,169.768583,150.744561,32.000000,145.325543,67.428506,60.807977,92.837679,0.000000,46.054633,45.475259,81.247491,25.139241,24.624492,59.552663,36.505369
50.127795,59.936842,138.501456,143.697489,110.817991,99.029947,29.688254,14.258483,138.338412,-0.000943,59.679957,50.667672,142.145118,138.595847,140.454915,138.586622,79.750096,136.542193,-0.000701,0.003386,32.000000,-235.751024,138.668915,-0.630297,24.458318,0.691161,449843.116322,0.970724,20.083138,19.122283,2.784250,0.040849,0.023487,167.430452,32.000000,181.594085,167.552629,171.524865,150.278303,32.000000,145.786498,67.419681,60.795306,92.866801,0.000000,45.988855,45.475259,81.270980,25.139241,24.523767,59.560865,36.455259
49.827146,59.878314,138.402058,143.687169,110.851003,99.032552,29.836444,14.253631,138.269820,-0.000871,59.812527,50.648526,142.170819,138.596541,140.436913,138.467848,79.753704,136.604922,-0.000701,0.003431,32.000000,-235.756040,138.708442,-0.630031,24.463301,0.690269,449794.871775,0.970182,20.037663,19.114668,2.783395,0.035983,0.023290,167.519646,32.000000,181.932659,168.021957,170.354049,149.892564,32.000000,146.417141,67.420140,60.835622,92.884902,0.000000,45.992539,45.475259,81.215026,25.139241,24.482894,59.565015,36.616374
