OSU 80 Ton Compressor Load Stand
49.957444,59.866774,138.645226,143.681312,110.859276,99.033051,29.699104,14.257912,138.179144,-0.001125,59.885328,50.601314,142.099902,138.560041,140.401155,138.538788,79.751875,136.551579,-0.000701,0.003457,32.000000,-235.751267,138.693144,-0.630782,24.461884,0.684611,449406.869339,0.962410,19.537635,19.143299,2.762967,0.036058,0.020735,166.724363,32.000000,182.524075,168.296239,167.543931,149.758319,32.000000,146.428513,67.399681,60.818358,92.862897,0.000000,45.968947,45.475259,81.346972,25.139241,24.482512,59.568654,36.410138
49.580687,59.866774,138.619822,143.681312,110.831062,99.030566,29.722449,14.260909,138.375160,-0.001117,59.840388,50.728901,142.071466,138.599741,140.462481,138.484253,79.783969,136.514093,-0.000701,0.003474,32.000000,-235.744828,138.685536,-0.631284,24.439933,0.688547,449513.318146,0.963861,19.789492,19.169936,2.777644,0.040826,0.022395,166.518106,32.000000,182.693930,167.575064,166.175061,150.342535,32.000000,145.535359,67.456187,60.838394,92.888456,0.000000,46.057120,45.475259,81.341777,25.139241,24.474086,59.565202,36.483066
49.718715,59.902495,138.607303,143.687169,110.855722,99.022973,29.711046,14.256628,138.243561,-0.000757,59.619880,50.606528,142.088034,138.556146,140.474093,138.440042,79.782086,136.504751,-0.000702,0.003471,32.000000,-235.750257,138.753697,-0.631250,24.458554,0.687742,449426.808528,0.965517,19.643260,19.146047,2.775267,0.044099,0.020467,166.961564,32.000000,182.510364,167.187846,168.970709,150.746443,32.000000,145.485885,67.416753,60.822560,92.841344,0.000000,46.096349,45.475259,81.092659,25.139241,24.498530,59.568045,36.389962
50.066995,59.862103,138.567007,143.686333,110.906395,99.017816,29.674691,14.258626,138.356370,-0.000862,59.564643,50.718008,142.175629,138.529760,140.501997,138.465020,79.754858,136.532051,-0.000702,0.003477,32.000000,-235.748423,138.733995,-0.630685,24.453859,0.694088,449575.535015,0.972796,20.033464,19.095875,2.795843,0.036374,0.015307,167.472142,32.000000,181.977267,167.349053,170.816967,150.877640,32.000000,145.532274,67.468651,60.809007,92.880382,0.000000,46.034806,45.475259,81.094687,25.139241,24.470152,59.564111,36.471547
49.859023,59.807697,138.839582,143.686054,110.895297,99.013998,29.646011,14.258626,138.368137,-0.000858,59.570740,50.751308,142.183178,138.585223,140.451218,138.539664,79.753878,136.551313,-0.000703,0.003499,32.000000,-235.747275,138.729916,-0.631062,24.447198,0.691357,449509.667852,0.970218,19.925966,19.093253,2.787830,0.045408,0.023470,167.692721,32.000000,181.690852,167.961366,171.733791,149.865085,32.000000,145.877175,67.443559,60.786232,92.876185,0.000000,46.054528,45.475259,81.457772,25.139241,24.469720,59.566520,36.661715
49.648163,59.807697,138.587291,143.686054,110.868727,99.010190,29.700644,14.263050,138.330721,-0.000548,59.765032,50.624970,142.172324,138.645436,140.418460,138.512307,79.792723,136.646989,-0.000704,0.003505,32.000000,-235.745310,138.736624,-0.631358,24.423621,0.685771,449282.085903,0.963826,19.525548,19.133646,2.767632,0.037089,0.014773,166.923422,32.000000,182.385564,168.215559,168.472321,149.774221,32.000000,146.598163,67.452158,60.820909,92.862734,0.000000,46.036492,45.475259,81.310629,25.139241,24.431363,59.564829,36.455113
49.743773,59.768130,138.727623,143.681312,110.836929,99.001405,29.714004,14.261622,138.374239,-0.000508,59.945968,50.605025,142.121494,138.579248,140.429319,138.534838,79.769672,136.574552,-0.000706,0.003497,32.000000,-235.747721,138.695386,-0.631450,24.416671,0.690389,449318.459946,0.969008,19.685897,19.143915,2.784643,0.032808,0.018732,166.608629,32.000000,182.775043,167.853023,166.503872,150.216150,32.000000,146.125130,67.497643,60.803830,92.851742,0.000000,46.038241,45.475259,81.286444,25.139241,24.403220,59.550981,36.499793
49.885289,59.843143,138.719274,143.691911,110.818963,99.002725,29.723150,14.255486,138.296517,-0.000871,60.041050,50.620005,142.139807,138.517159,140.451127,138.476060,79.827908,136.620000,-0.000707,0.003489,32.000000,-235.753693,138.754350,-0.631800,24.356954,0.693075,449352.922176,0.971704,19.904334,19.151192,2.791388,0.039559,0.019672,166.688626,32.000000,182.795882,167.499228,167.702395,150.671458,32.000000,145.410881,67.525864,60.819274,92.825880,0.000000,46.078941,45.475259,81.193636,25.139241,24.454624,59.571792,36.406910
49.824163,59.991524,138.454949,143.722033,110.881128,99.006611,29.632816,14.260909,138.246371,-0.000794,60.127153,50.586768,142.156737,138.474460,140.462720,138.439760,79.742395,136.605507,-0.000708,0.003496,32.000000,-235.748434,138.693857,-0.631833,24.355433,0.692330,449248.879351,0.969028,19.765634,19.139326,2.788844,0.042141,0.020201,167.395049,32.000000,181.974484,167.347726,170.364677,150.862242,32.000000,145.417527,67.517209,60.797544,92.800620,0.000000,46.108707,45.475259,81.380545,25.139241,24.454132,59.567976,36.450564
49.606707,59.991524,138.696704,143.722033,110.949058,99.010485,29.751622,14.261194,138.302226,-0.000608,60.216012,50.649105,142.177516,138.481270,140.480091,138.411035,79.744905,136.522377,-0.000708,0.003505,32.000000,-235.746673,138.633937,-0.632025,24.340274,0.691930,449159.263416,0.965914,19.694183,19.102998,2.780765,0.038569,0.021074,167.610607,32.000000,181.880655,167.706396,171.749094,150.340510,32.000000,146.196979,67.500668,60.786743,92.805114,0.000000,46.065760,45.475259,81.339696,25.139241,24.557070,59.550598,36.468465
49.906054,60.098965,138.763794,143.751040,111.004512,99.010466,29.747567,14.260909,138.270887,-0.000917,60.300832,50.669936,142.221527,138.506106,140.460098,138.430796,79.752886,136.456958,-0.000707,0.003497,32.000000,-235.747451,138.668730,-0.632040,24.333823,0.691941,449563.791450,0.970585,19.905787,19.181526,2.778872,0.037958,0.017704,167.403110,32.000000,182.180086,168.243200,169.384302,149.995828,32.000000,146.387660,67.498135,60.809780,92.817423,0.000000,46.049529,45.475259,81.308755,25.139241,24.631824,59.560708,36.476096
49.766941,60.143206,138.716810,143.771400,110.985111,99.007988,29.574187,14.264334,138.290492,-0.000968,60.236985,50.666376,142.162163,138.526823,140.457027,138.542928,79.784813,136.524047,-0.000707,0.003499,32.000000,-235.744681,138.696629,-0.631676,24.339592,0.697002,449702.033013,0.971406,20.131192,19.138933,2.795926,0.035131,0.016705,166.771201,32.000000,182.613246,168.274293,167.307932,149.880787,32.000000,146.442700,67.481904,60.816912,92.816553,0.000000,46.067137,45.475259,81.265471,25.139241,24.662880,59.551758,36.447849
49.554687,60.106384,138.732168,143.787019,110.951867,99.005497,29.718342,14.262479,138.258728,-0.000813,60.288722,50.670044,142.145499,138.614198,140.541659,138.457627,79.759427,136.499991,-0.000707,0.003520,32.000000,-235.748012,138.680090,-0.631245,24.330020,0.693038,449649.405977,0.965410,19.928540,19.099399,2.780500,0.040977,0.025812,166.668821,32.000000,182.839225,167.376991,166.706250,150.740101,32.000000,145.936393,67.457553,60.817538,92.820635,0.000000,46.080293,45.475259,81.219896,25.139241,24.663330,59.566481,36.530314
50.054758,60.106384,138.766435,143.787019,110.916034,99.002977,29.740232,14.261337,138.269517,-0.000849,60.141558,50.639663,142.174711,138.545685,140.497238,138.499675,79.787733,136.574267,-0.000706,0.003556,32.000000,-235.742597,138.688411,-0.630873,24.333220,0.694883,449717.235024,0.974143,20.116710,19.099832,2.787328,0.040313,0.025705,167.169235,32.000000,182.229359,167.306243,169.639575,150.748687,32.000000,145.467143,67.431028,60.782831,92.777403,0.000000,46.083011,45.475259,81.121313,25.139241,24.638112,59.565920,36.541906
49.652656,60.119024,138.710430,143.797618,110.843027,98.998933,29.738809,14.253774,138.193310,-0.001081,60.148646,50.644120,142.212841,138.505986,140.541209,138.530412,79.726623,136.517731,-0.000707,0.003591,32.000000,-235.753766,138.643648,-0.630189,24.326532,0.698472,449829.405205,0.973861,20.300085,19.113615,2.799577,0.041766,0.022310,167.647739,32.000000,181.829739,167.639102,171.398559,150.510996,32.000000,145.748155,67.431261,60.777611,92.800437,0.000000,45.963895,45.475259,81.107202,25.139241,24.647244,59.570651,36.328187
49.729690,60.134962,138.446029,143.809890,110.799318,98.994965,29.850256,14.262193,138.221996,-0.000989,60.196517,50.678855,142.257266,138.591238,140.508584,138.441207,79.767561,136.468853,-0.000707,0.003591,32.000000,-235.749117,138.730383,-0.630326,24.300175,0.690718,449474.484977,0.962441,19.782448,19.121127,2.772293,0.039095,0.021633,167.802267,32.000000,181.970535,168.111480,170.879039,149.993208,32.000000,146.626826,67.421688,60.774255,92.840368,0.000000,45.968989,45.475259,81.275848,25.139241,24.658694,59.559115,36.499133
50.203733,60.119299,138.626786,143.822441,110.778210,98.993661,29.694837,14.261480,138.269333,-0.000910,60.289797,50.610730,142.199495,138.518259,140.456440,138.415884,79.758024,136.546985,-0.000706,0.003627,32.000000,-235.748683,138.654943,-0.629702,24.299519,0.696903,449820.876542,0.971050,20.211000,19.154976,2.793615,0.040890,0.025114,166.885450,32.000000,182.594990,168.315501,167.832453,149.918571,32.000000,146.663667,67.370972,60.803266,92.857237,0.000000,45.960604,45.475259,81.382556,25.139241,24.659117,59.566087,36.386147
49.462348,60.119299,138.528068,143.822441,110.795586,98.984762,29.768268,14.259767,138.233299,-0.001153,60.237545,50.576855,142.197216,138.529271,140.488702,138.411238,79.747632,136.611712,-0.000706,0.003639,32.000000,-235.752526,138.673136,-0.629583,24.265871,0.695149,449700.413702,0.965780,20.147059,19.090461,2.783971,0.045921,0.029238,166.667042,32.000000,182.802418,167.688861,166.148026,150.311273,32.000000,145.656259,67.369744,60.762593,92.844170,0.000000,45.992546,45.475259,81.404262,25.139241,24.648623,59.567022,36.429214
49.644318,60.120673,138.337903,143.824673,110.758150,98.979696,29.709944,14.260909,138.214828,-0.001129,60.140838,50.663439,142.192931,138.522419,140.517801,138.507722,79.756266,136.540701,-0.000706,0.003619,32.000000,-235.748270,138.727794,-0.629400,24.316618,0.688628,449417.353993,0.960709,19.641920,19.137682,2.761284,0.049985,0.026701,166.986244,32.000000,182.530971,167.431031,168.578253,150.907050,32.000000,145.744302,67.349270,60.791462,92.840553,0.000000,45.943260,45.475259,81.229971,25.139241,24.649954,59.566668,36.513366
49.758845,60.132764,138.224899,143.826346,110.761382,98.975065,29.714777,14.259910,138.267273,-0.000847,60.075982,50.657079,142.258654,138.495320,140.523793,138.488958,79.768348,136.476201,-0.000706,0.003613,32.000000,-235.748450,138.677032,-0.629894,24.346070,0.700643,449829.780768,0.974051,20.409021,19.179280,2.800677,0.033179,0.023333,167.500488,32.000000,182.001361,167.357797,170.812278,151.059273,32.000000,145.543118,67.346194,60.766545,92.856902,0.000000,45.878236,45.475259,81.269428,25.139241,24.658735,59.555987,36.459441
49.766142,60.109681,138.818345,143.829414,110.740178,98.972741,29.688771,14.264191,138.255701,-0.001014,60.059196,50.664609,142.225089,138.541198,140.538514,138.531050,79.739124,136.438366,-0.000707,0.003603,32.000000,-235.744004,138.764524,-0.629841,24.353361,0.695349,449685.220955,0.971988,20.221301,19.136411,2.786581,0.042849,0.024692,167.900713,32.000000,181.771602,168.059979,171.782576,150.138006,32.000000,146.140519,67.316787,60.758723,92.876195,0.000000,46.004263,45.475259,81.267948,25.139241,24.659152,59.563648,36.657166
50.132014,60.109681,138.487948,143.829414,110.725315,98.972999,29.744153,14.251490,138.203939,-0.001119,59.964519,50.601065,142.268598,138.543668,140.525698,138.473694,79.790377,136.458967,-0.000707,0.003594,32.000000,-235.755394,138.706302,-0.630177,24.352129,0.692144,449588.768335,0.969358,20.114655,19.093219,2.777896,0.047449,0.029405,167.281483,32.000000,182.229743,168.449889,168.960994,149.896188,32.000000,146.550449,67.326615,60.770306,92.878606,0.000000,45.964420,45.475259,81.077385,25.139241,24.643479,59.561406,36.575215
49.740884,60.080279,138.494609,143.832203,110.690723,98.969257,29.584576,14.263192,138.363224,-0.000917,59.859192,50.667671,142.253759,138.602024,140.551511,138.570470,79.757344,136.527803,-0.000708,0.003599,32.000000,-235.745003,138.754714,-0.629459,24.398444,0.694698,449598.893063,0.969969,20.084012,19.104191,2.789413,0.038545,0.025650,166.943130,32.000000,182.661223,168.217679,166.819298,150.266992,32.000000,146.365393,67.301744,60.786774,92.890509,0.000000,45.866582,45.475259,81.125152,25.139241,24.623358,59.566284,36.458634
49.866233,59.968992,138.606135,143.820210,110.741436,98.965433,29.689975,14.260624,138.363924,-0.000630,59.748696,50.726666,142.226341,138.537141,140.578917,138.459195,79.775022,136.547271,-0.000708,0.003601,32.000000,-235.746589,138.811698,-0.629365,24.340301,0.687408,449291.265802,0.960400,19.706128,19.062876,2.762465,0.039599,0.024591,166.834040,32.000000,182.892856,167.466530,167.296565,150.888460,32.000000,145.780193,67.261534,60.764290,92.817008,0.000000,45.994846,45.475259,81.198937,25.139241,24.546269,59.565379,36.476096
50.212482,59.921180,138.489401,143.812122,110.885484,98.962845,29.518055,14.255772,138.308080,-0.000976,59.719963,50.612819,142.224159,138.704388,140.570590,138.587496,79.783684,136.522341,-0.000708,0.003599,32.000000,-235.753899,138.825610,-0.629666,24.372139,0.692131,449526.825139,0.973818,20.080777,19.129111,2.784321,0.044666,0.025803,167.366164,32.000000,181.911176,167.495702,170.131540,151.052892,32.000000,145.508451,67.266240,60.769872,92.811803,0.000000,46.036542,45.475259,81.340340,25.139241,24.546172,59.558229,36.478590
50.050143,59.921180,138.560555,143.812122,111.052513,98.962994,29.792002,14.258198,138.360681,-0.001022,59.756149,50.732362,142.271829,138.589036,140.634865,138.555697,79.717547,136.622711,-0.000709,0.003613,32.000000,-235.750818,138.734709,-0.629859,24.385042,0.692131,449261.051054,0.967358,19.839736,19.120823,2.779559,0.042401,0.025591,167.700720,32.000000,181.713530,167.885779,171.924060,150.473621,32.000000,146.071612,67.271432,60.744897,92.778159,0.000000,45.973894,45.475259,81.097813,25.139241,24.512747,59.552958,36.508964
49.726319,59.920355,138.514329,143.808496,111.151847,98.969416,29.473737,14.253774,138.490440,-0.000897,59.913258,50.707796,142.267116,138.621805,140.514234,138.600818,79.727663,136.655506,-0.000708,0.003602,32.000000,-235.754422,138.761938,-0.628957,24.435580,0.685170,448969.865251,0.965468,19.434801,19.100138,2.758067,0.041958,0.027102,167.678561,32.000000,182.074468,168.330629,170.094758,150.131587,32.000000,146.684843,67.262979,60.738056,92.755392,0.000000,46.055505,45.475259,81.279607,25.139241,24.511926,59.566235,36.483139
49.616131,59.942338,138.509815,143.810169,111.194511,98.971163,29.427235,14.254915,138.353313,-0.001039,60.066649,50.622196,142.239354,138.646927,140.522489,138.663892,79.786236,136.649955,-0.000708,0.003586,32.000000,-235.750002,138.739748,-0.628107,24.429522,0.687673,449190.521897,0.960005,19.602003,19.214666,2.768435,0.039232,0.019702,166.802773,32.000000,182.527535,168.589696,167.749106,149.927612,32.000000,146.578548,67.250702,60.748339,92.732686,0.000000,45.955192,45.475259,81.309749,25.139241,24.526953,59.568526,36.553498
49.621899,59.987952,138.500624,143.815190,111.224201,98.972476,29.718038,14.256913,138.356292,-0.001238,60.126085,50.681534,142.218329,138.501784,140.580867,138.583586,79.768413,136.576699,-0.000709,0.003573,32.000000,-235.749643,138.792814,-0.627047,24.490786,0.691087,449388.388643,0.977383,19.935946,19.220357,2.785534,0.041975,0.021699,166.728221,32.000000,182.741441,167.706543,166.437964,150.527174,32.000000,145.615549,67.259902,60.747542,92.713910,0.000000,45.934918,45.475259,80.978649,25.139241,24.526772,59.564238,36.519089
49.588601,59.987952,138.735292,143.815190,111.222882,98.971263,29.509831,14.256628,138.356170,-0.001134,60.003702,50.689858,142.207741,138.597907,140.649701,138.500996,79.824807,136.620489,-0.000710,0.003579,32.000000,-235.749765,138.789918,-0.626621,24.475155,0.693018,449379.141467,0.981391,20.072221,19.159108,2.791629,0.050425,0.021489,167.204878,32.000000,182.355109,167.488329,169.343380,151.034009,32.000000,145.732623,67.228828,60.783772,92.693909,0.000000,46.022083,45.475259,81.322763,25.139241,24.558386,59.569490,36.478590
49.692794,60.074783,138.246068,143.829972,111.257820,98.968738,29.550292,14.263620,138.350087,-0.001029,60.093753,50.532626,142.280512,138.734585,140.620924,138.557371,79.756297,136.536066,-0.000711,0.003595,32.000000,-235.743100,138.795116,-0.626500,24.462068,0.691242,449472.759935,0.971794,20.111848,19.141621,2.791119,0.036865,0.013939,167.502586,32.000000,181.986037,167.585792,171.106140,150.890097,32.000000,145.594425,67.236744,60.742663,92.676509,0.000000,45.845274,45.475259,81.083393,25.139241,24.618785,59.563757,36.461569
49.725972,60.109681,138.402025,143.842244,111.221377,98.968716,29.692403,14.264048,138.317501,-0.001321,60.357538,50.562618,142.302113,138.589178,140.585771,138.570023,79.728290,136.594935,-0.000711,0.003586,32.000000,-235.741688,138.725386,-0.626097,24.467287,0.693349,449381.939856,0.979360,20.146421,19.106335,2.797725,0.039627,0.019524,167.761659,32.000000,181.802207,168.328746,171.444801,149.953342,32.000000,146.266819,67.179877,60.744092,92.703472,0.000000,45.897496,45.475259,81.257364,25.139241,24.643272,59.572047,36.441173
50.151266,60.194317,138.666606,143.863163,111.089776,98.963636,29.496682,14.260481,138.261633,-0.001305,60.553440,50.608594,142.309889,138.522643,140.534457,138.536467,79.797199,136.565085,-0.000711,0.003582,32.000000,-235.749682,138.777455,-0.625670,24.439881,0.689832,449547.613682,0.975966,20.125127,19.134144,2.782014,0.041467,0.018536,166.975709,32.000000,182.562279,168.471548,168.387958,149.993118,32.000000,146.909645,67.168763,60.766036,92.694184,0.000000,45.982850,45.475259,81.369099,25.139241,24.643617,59.568379,36.606029
49.454795,60.194317,138.177063,143.863163,110.997080,98.955954,29.592035,14.261622,138.364760,-0.001115,60.596759,50.578060,142.247947,138.540913,140.578309,138.471928,79.774622,136.587448,-0.000711,0.003552,32.000000,-235.747229,138.684128,-0.625925,24.458528,0.690013,449626.702770,0.970672,20.125632,19.190535,2.783295,0.042661,0.016719,166.753690,32.000000,182.938662,167.980905,166.169400,150.431756,32.000000,146.102055,67.152631,60.775792,92.677189,0.000000,45.817060,45.475259,81.391405,25.139241,24.702957,59.559655,36.459221
49.726109,60.294067,138.460456,143.902211,110.954891,98.952154,29.753811,14.258055,138.346483,-0.001296,60.581029,50.636219,142.294979,138.522012,140.609708,138.459397,79.778417,136.469449,-0.000711,0.003581,32.000000,-235.748010,138.642708,-0.625309,24.461412,0.685621,449334.835025,0.968175,19.770940,19.107235,2.764967,0.039189,0.020606,166.860306,32.000000,182.876591,167.643491,168.157235,150.802953,32.000000,145.454889,67.168790,60.753897,92.672846,0.000000,45.918437,45.475259,81.205653,25.139241,24.772994,59.562321,36.473968
49.900092,60.352324,138.251343,143.930940,110.913072,98.947899,29.653016,14.261765,138.329600,-0.001437,60.607721,50.650812,142.345189,138.563078,140.614742,138.454469,79.826831,136.543189,-0.000712,0.003583,32.000000,-235.746430,138.568755,-0.625616,24.490418,0.693453,449748.414493,0.979925,20.491899,19.140594,2.794007,0.045708,0.021316,167.481291,32.000000,182.036619,167.491788,170.631584,151.056506,32.000000,145.713256,67.159679,60.758980,92.639725,0.000000,45.831428,45.475259,81.176774,25.139241,24.814404,59.562399,36.586440
49.800959,60.411131,138.331385,143.956322,110.809370,98.944065,29.795845,14.257341,138.277289,-0.001217,60.476141,50.711851,142.380405,138.496014,140.646582,138.454120,79.768707,136.421885,-0.000712,0.003577,32.000000,-235.749051,138.616215,-0.625069,24.459341,0.690700,449692.122742,0.968976,20.309875,19.079893,2.784462,0.040859,0.022098,167.849611,32.000000,181.967184,167.997212,171.936880,150.361737,32.000000,146.464709,67.187976,60.773230,92.713393,0.000000,45.916750,45.475259,81.322294,25.139241,24.815510,59.565635,36.479617
49.967680,60.411131,138.609317,143.956322,110.740911,98.937755,29.482787,14.259625,138.283005,-0.001173,60.417500,50.639575,142.337978,138.550661,140.543803,138.394797,79.769653,136.375196,-0.000710,0.003576,32.000000,-235.754636,138.731241,-0.625570,24.439907,0.686231,449556.207343,0.968653,20.188062,19.067044,2.770563,0.037647,0.017589,167.391860,32.000000,182.234181,168.440578,169.289927,149.916351,32.000000,146.294540,67.139348,60.741430,92.673101,0.000000,45.947815,45.475259,81.136928,25.139241,24.857608,59.554817,36.527233
49.911808,60.355622,138.591931,143.964411,110.672860,98.935216,29.709113,14.257484,138.316003,-0.001408,60.472539,50.677070,142.354677,138.600884,140.625019,138.527114,79.808635,136.568781,-0.000710,0.003559,32.000000,-235.751203,138.712295,-0.625058,24.457636,0.689127,449778.793638,0.966232,20.349412,19.066655,2.777685,0.034614,0.017926,166.791791,32.000000,182.748053,168.465062,167.460782,150.162454,32.000000,146.578922,67.143349,60.767278,92.689288,0.000000,45.985942,45.475259,81.375074,25.139241,24.820263,59.563855,36.422171
49.678424,60.310555,138.666718,143.954927,110.643653,98.937701,29.492404,14.258626,138.323192,-0.001342,60.359773,50.662780,142.318889,138.607898,140.654394,138.571119,79.822357,136.507728,-0.000708,0.003522,32.000000,-235.750717,138.688637,-0.625676,24.451604,0.688417,449651.018611,0.972849,20.177046,19.043177,2.773979,0.037696,0.026016,166.764677,32.000000,182.992698,167.570838,167.076979,150.855530,32.000000,145.962334,67.168139,60.766666,92.693110,0.000000,45.961657,45.475259,81.284031,25.139241,24.790059,59.571320,36.472281
50.280296,60.275106,138.640425,143.956880,110.634210,98.933617,29.789093,14.255201,138.327939,-0.001020,60.052553,50.715558,142.339437,138.556024,140.688418,138.493539,79.807232,136.624775,-0.000707,0.003556,32.000000,-235.751848,138.807581,-0.624509,24.470093,0.688569,449529.984246,0.966459,20.179251,19.097581,2.776736,0.053728,0.018766,167.351005,32.000000,182.367397,167.435427,169.894056,151.060723,32.000000,145.657569,67.170079,60.774914,92.693968,0.000000,45.935672,45.475259,81.371392,25.139241,24.791033,59.564563,36.643887
49.871521,60.275106,138.865270,143.956880,110.711436,98.929767,29.639078,14.260338,138.427870,-0.001167,59.964080,50.793468,142.361920,138.656591,140.690994,138.597767,79.760826,136.656847,-0.000706,0.003572,32.000000,-235.746710,138.855792,-0.624517,24.445729,0.692665,449593.246146,0.978495,20.375802,19.054419,2.791287,0.044102,0.020818,167.737136,32.000000,181.932944,167.911365,171.631519,150.678160,32.000000,145.913839,67.160383,60.764724,92.693906,0.000000,46.022187,45.475259,81.185737,25.139241,24.767298,59.570021,36.412193
49.938742,60.184149,138.495026,143.952696,110.723491,98.927150,29.718251,14.261765,138.437632,-0.001146,59.959620,50.754610,142.362172,138.686565,140.664384,138.610277,79.781458,136.599834,-0.000704,0.003598,32.000000,-235.745119,138.842535,-0.623941,24.482577,0.682608,449208.815643,0.955880,19.719004,19.125976,2.757351,0.041679,0.023179,167.854871,32.000000,182.052299,168.345115,170.807915,150.120497,32.000000,146.762938,67.114443,60.772133,92.716662,0.000000,45.954927,45.475259,81.233809,25.139241,24.704855,59.564002,36.492677
49.938139,60.097591,138.626042,143.943492,110.793947,98.929670,29.546785,14.258768,138.429079,-0.000837,59.822303,50.730659,142.350535,138.740173,140.655023,138.639713,79.789153,136.723349,-0.000704,0.003631,32.000000,-235.749099,138.791569,-0.623754,24.476440,0.690681,449516.796115,0.969343,20.140382,19.187839,2.784460,0.053388,0.020158,166.920169,32.000000,182.756796,168.408248,167.891268,150.080663,32.000000,146.838494,67.126354,60.775325,92.717375,0.000000,45.939875,45.475259,81.141769,25.139241,24.645277,59.558308,36.574114
49.456526,60.016254,138.793591,143.930103,110.994232,98.934726,29.783298,14.260338,138.552082,-0.000816,59.774064,50.882321,142.300070,138.691663,140.684273,138.698977,79.810215,136.770789,-0.000704,0.003642,32.000000,-235.748021,138.869498,-0.623118,24.525142,0.686587,449309.513708,0.965072,19.979949,19.139729,2.773298,0.035456,0.018085,166.887041,32.000000,183.081074,167.937583,166.362346,150.687739,32.000000,145.966585,67.136438,60.785905,92.741363,0.000000,46.026314,45.475259,81.089984,25.139241,24.645583,59.562852,36.407277
49.806094,60.016254,138.640144,143.930103,111.122119,98.942354,29.585897,14.262051,138.552814,-0.001136,59.383444,50.791444,142.330167,138.777875,140.702921,138.719106,79.828176,136.811026,-0.000705,0.003657,32.000000,-235.747292,138.922279,-0.623655,24.492543,0.687268,449197.588935,0.970488,19.894015,19.191554,2.775955,0.036497,0.019030,167.216541,32.000000,182.777256,167.501245,169.034093,150.896791,32.000000,145.597337,67.139183,60.762241,92.704504,0.000000,45.940733,45.475259,81.208938,25.139241,24.589193,59.561711,36.670152
49.785075,59.933820,138.275147,143.911695,111.269409,98.944871,29.588597,14.263192,138.542188,-0.000965,59.218106,50.729560,142.365877,138.870368,140.730265,138.851771,79.785880,136.843837,-0.000704,0.003629,32.000000,-235.744676,139.034858,-0.623416,24.503610,0.694081,449358.528396,0.972928,20.312035,19.193343,2.806376,0.035912,0.022169,167.760695,32.000000,182.290432,167.452612,171.071311,151.006058,32.000000,146.056379,67.143869,60.758152,92.697579,0.000000,45.984430,45.475259,81.092557,25.139241,24.531869,59.563334,36.503022
50.144977,59.756589,138.739176,143.881014,111.376863,98.957595,29.689878,14.254487,138.495729,-0.000799,59.234202,50.806459,142.392227,138.850407,140.707551,138.760273,79.770935,136.800035,-0.000703,0.003620,32.000000,-235.756331,138.977042,-0.623955,24.512501,0.688854,449155.662558,0.971945,19.949219,19.194759,2.783598,0.049868,0.021237,167.999860,32.000000,182.064712,168.254311,171.665632,150.186499,32.000000,146.334552,67.165857,60.765625,92.734179,0.000000,45.969624,45.475259,81.028224,25.139241,24.408492,59.573404,36.390623
49.979730,59.667564,138.785389,143.848938,111.497966,98.974070,29.845306,14.261480,138.638702,-0.001128,59.433228,50.786162,142.423034,138.975014,140.655152,138.852992,79.790976,136.748914,-0.000702,0.003627,32.000000,-235.744585,139.010629,-0.622812,24.501250,0.686936,449153.693704,0.972120,19.888545,19.252852,2.777442,0.043110,0.023518,167.226737,32.000000,182.494463,168.425207,168.861352,149.953523,32.000000,146.593107,67.131906,60.767075,92.712301,0.000000,45.980896,45.475259,81.303587,25.139241,24.407728,59.567366,36.436331
49.841723,59.667564,138.869419,143.848938,111.599113,98.983069,29.698690,14.258340,138.651579,-0.001150,59.559055,50.769053,142.279629,138.937944,140.687583,138.773090,79.813755,136.831312,-0.000702,0.003621,32.000000,-235.748872,138.976816,-0.622599,24.501801,0.683157,448801.767554,0.960831,19.339687,19.246708,2.766761,0.035272,0.026793,166.935113,32.000000,183.044144,168.081554,166.941627,150.267872,32.000000,146.816649,67.122958,60.768127,92.712116,0.000000,46.011309,45.475259,81.172144,25.139241,24.344908,59.562852,36.647629
49.771202,59.692293,138.776170,143.838340,111.593930,99.000847,29.624166,14.257056,138.568086,-0.000980,59.616875,50.722611,142.286029,138.896367,140.706276,138.770828,79.782003,136.839496,-0.000702,0.003602,32.000000,-235.747861,138.951384,-0.622591,24.501774,0.686187,448820.412905,0.959237,19.421037,19.202046,2.776833,0.039109,0.025445,166.971579,32.000000,183.086728,167.582977,167.571026,151.037583,32.000000,145.551465,67.131997,60.761293,92.677997,0.000000,45.953289,45.475259,81.143489,25.139241,24.361076,59.565891,36.344181
50.156684,59.774449,138.891806,143.848102,111.665519,99.016143,29.739016,14.260195,138.617642,-0.001049,59.743134,50.754177,142.314043,138.809787,140.660283,138.756365,79.865108,136.842636,-0.000701,0.003622,32.000000,-235.747836,139.018971,-0.623100,24.512002,0.688773,448900.089756,0.966996,19.563660,19.218947,2.786208,0.035769,0.025049,167.667782,32.000000,182.262513,167.514312,170.554986,151.041437,32.000000,145.286933,67.138306,60.765552,92.703314,0.000000,46.013911,45.475259,81.012591,25.139241,24.417206,59.558298,36.364724
49.911359,59.884909,138.942661,143.865673,111.654708,99.028794,29.744995,14.257199,138.559076,-0.001262,59.757990,50.702774,142.376675,138.827018,140.713072,138.711809,79.792771,136.829355,-0.000700,0.003607,32.000000,-235.752800,138.965232,-0.622986,24.517589,0.689584,449113.199235,0.971177,19.661384,19.254639,2.788282,0.042746,0.026565,167.954777,32.000000,182.121620,167.941307,172.238178,150.324984,32.000000,146.467857,67.172679,60.777534,92.736297,0.000000,46.012588,45.475259,81.187732,25.139241,24.416498,59.559154,36.500820
50.087141,59.884909,138.451724,143.865673,111.696769,99.036444,29.621738,14.262479,138.605542,-0.001149,59.811383,50.691161,142.399156,138.827078,140.680342,138.786029,79.818608,136.791376,-0.000699,0.003596,32.000000,-235.746373,138.992865,-0.623377,24.469569,0.684176,448906.842104,0.959610,19.345492,19.173046,2.769158,0.039572,0.026624,167.867038,32.000000,182.374030,168.333379,169.860522,150.209620,32.000000,146.543507,67.151741,60.761470,92.729831,0.000000,45.865191,45.475259,81.033945,25.139241,24.492787,59.567681,36.555406
50.058196,59.923928,138.926124,143.883803,111.742202,99.039818,29.905385,14.253203,138.614245,-0.000953,59.820857,50.735814,142.329982,138.824490,140.634810,138.737312,79.790603,136.772959,-0.000697,0.003579,32.000000,-235.756796,138.886510,-0.622269,24.458685,0.688349,449384.659567,0.965012,19.709003,19.238990,2.783788,0.034926,0.016115,167.101605,32.000000,182.883673,168.432761,167.586441,150.091564,32.000000,146.400982,67.136901,60.781337,92.721228,0.000000,45.882234,45.475259,81.214592,25.139241,24.519584,59.565320,36.337358
50.095219,59.894251,138.944151,143.886313,111.781796,99.048653,29.495766,14.258198,138.536540,-0.001219,59.805551,50.808545,142.259500,138.828017,140.700798,138.734484,79.791138,136.834598,-0.000698,0.003568,32.000000,-235.752293,139.009958,-0.622469,24.451132,0.684623,449267.844977,0.965362,19.527588,19.194865,2.764217,0.049678,0.027621,166.955238,32.000000,183.172557,167.628257,166.738292,150.778350,32.000000,145.790123,67.172685,60.754885,92.729434,0.000000,46.030644,45.475259,81.011461,25.139241,24.498721,59.567100,36.665383
49.758282,59.914860,138.858639,143.898586,111.795417,99.060075,29.784241,14.258626,138.544159,-0.001209,59.844244,50.742049,142.337667,138.835133,140.715041,138.755285,79.823850,136.718309,-0.000697,0.003569,32.000000,-235.751045,139.049707,-0.621169,24.400384,0.687808,449402.617269,0.956946,19.596445,19.214001,2.775292,0.039093,0.023137,167.448694,32.000000,182.588871,167.273486,169.722809,151.202500,32.000000,145.457720,67.124021,60.761227,92.687712,0.000000,45.930842,45.475259,81.114825,25.139241,24.498389,59.556567,36.565677
50.152945,59.914860,138.606017,143.898586,111.739803,99.068974,29.884777,14.259767,138.611983,-0.000929,59.900488,50.831232,142.361253,138.797614,140.720642,138.795704,79.801232,136.947661,-0.000697,0.003544,32.000000,-235.748264,138.964701,-0.620682,24.422336,0.687539,449383.002689,0.969457,19.528606,19.243146,2.773601,0.041445,0.024888,167.933358,32.000000,182.244763,167.693130,171.458345,150.949107,32.000000,145.675128,67.144670,60.730429,92.710687,0.000000,45.913361,45.475259,80.973770,25.139241,24.512423,59.559931,36.634789
50.246958,59.965694,138.851921,143.910858,111.692202,99.070248,29.674389,14.258055,138.556663,-0.000911,59.949441,50.783225,142.373434,138.814987,140.679892,138.789754,79.808358,136.903669,-0.000695,0.003535,32.000000,-235.753583,138.958583,-0.619655,24.363012,0.693912,449594.976250,0.967382,19.897334,19.154431,2.790664,0.041298,0.031666,168.011898,32.000000,182.182471,168.293764,171.454946,150.254778,32.000000,146.443909,67.142510,60.754265,92.759739,0.000000,45.978091,45.475259,81.251715,25.139241,24.547537,59.562360,36.580131
49.879342,59.987127,138.607033,143.913368,111.697240,99.076581,29.751360,14.257341,138.652541,-0.001036,59.969671,50.739465,142.335167,138.820309,140.674161,138.750741,79.820870,136.839945,-0.000695,0.003525,32.000000,-235.752657,138.966354,-0.620344,24.362383,0.685974,449450.262984,0.955874,19.489753,19.287468,2.763667,0.045897,0.030260,167.214368,32.000000,182.809154,168.337429,168.297869,150.100512,32.000000,146.746698,67.154611,60.752615,92.732464,0.000000,45.912018,45.475259,81.094060,25.139241,24.562324,59.565143,36.341687
49.572241,59.976685,138.603589,143.913089,111.685618,99.079109,29.521253,14.253774,138.584579,-0.000820,59.950360,50.919777,142.300091,138.806465,140.692353,138.735927,79.855192,136.850252,-0.000695,0.003534,32.000000,-235.751472,139.045508,-0.620577,24.321444,0.687513,449452.375224,0.960812,19.443861,19.259174,2.763390,0.036365,0.026597,167.014353,32.000000,183.127708,167.876250,166.626197,150.446452,32.000000,146.051190,67.134379,60.739359,92.774369,0.000000,45.978854,45.475259,81.067921,25.139241,24.562284,59.567690,36.433469
50.034062,59.959099,138.736295,143.919226,111.822106,99.080651,29.646603,14.256770,138.605228,-0.000697,59.833274,50.799321,142.339840,138.878790,140.728348,138.863929,79.862276,136.894059,-0.000692,0.003562,32.000000,-235.750278,138.943920,-0.620864,24.370329,0.692110,449698.988184,0.966214,19.844316,19.215988,2.778846,0.038147,0.019449,167.212861,32.000000,182.962409,167.601725,168.460346,150.998934,32.000000,145.531307,67.119722,60.738855,92.744575,0.000000,45.934621,45.475259,81.006703,25.139241,24.554941,59.565202,36.501774
49.746823,59.959099,138.717912,143.919226,111.914212,99.084777,29.893593,14.257199,138.600753,-0.001024,59.792460,50.684256,142.338106,138.933213,140.734669,138.770644,79.831992,136.917015,-0.000692,0.003580,32.000000,-235.753292,139.082543,-0.620402,24.395192,0.698071,449812.168500,0.980374,20.152148,19.186628,2.795992,0.039777,0.018191,167.858314,32.000000,182.385823,167.519855,170.877006,151.223964,32.000000,145.589637,67.154476,60.740731,92.788282,0.000000,45.942525,45.475259,81.147939,25.139241,24.542609,59.565281,36.540659
49.857362,59.931896,138.419826,143.918947,111.892918,99.091080,29.884679,14.261194,138.565850,-0.000895,59.990263,50.704171,142.388100,138.900669,140.729127,138.733406,79.802569,136.869753,-0.000692,0.003579,32.000000,-235.745198,138.992233,-0.620163,24.375942,0.691485,449522.499708,0.960595,19.662039,19.197005,2.771265,0.036391,0.020280,168.111154,32.000000,182.153076,168.106089,172.158015,150.364646,32.000000,146.655258,67.150129,60.699848,92.806569,0.000000,45.857788,45.475259,80.967563,25.139241,24.523547,59.567268,36.632075
49.991696,59.988776,138.673752,143.927872,111.890454,99.094879,29.714441,14.261480,138.568424,-0.000737,60.224545,50.703482,142.412931,138.870776,140.696834,138.722935,79.841064,136.816822,-0.000691,0.003584,32.000000,-235.745568,138.969513,-0.620024,24.391782,0.693797,449757.814396,0.964441,19.953443,19.241962,2.788478,0.044084,0.021594,167.583144,32.000000,182.644984,168.497908,169.246539,150.124846,32.000000,146.474436,67.140906,60.714889,92.812577,0.000000,45.921321,45.475259,81.014361,25.139241,24.562862,59.568546,36.350931
50.360677,60.100888,138.767829,143.947954,111.940748,99.102455,29.749770,14.257199,138.608107,-0.001007,60.360136,50.655505,142.358426,138.908581,140.700924,138.760540,79.839938,136.816459,-0.000691,0.003599,32.000000,-235.754275,139.011406,-0.620555,24.461963,0.691145,449741.470715,0.962369,19.811814,19.248639,2.776317,0.030200,0.017722,167.182048,32.000000,183.028362,168.528335,167.255163,150.193067,32.000000,146.371279,67.155336,60.731528,92.819549,0.000000,45.932656,45.475259,81.228909,25.139241,24.562827,59.563550,36.492016
49.783177,60.100888,138.801212,143.947954,111.971363,99.110126,29.792402,14.256770,138.551457,-0.001037,60.312678,50.641757,142.290360,138.831321,140.699103,138.781299,79.830978,136.781913,-0.000690,0.003591,32.000000,-235.751097,138.949630,-0.619919,24.458396,0.689995,449680.233391,0.965206,19.729899,19.184662,2.773936,0.039802,0.019191,167.159314,32.000000,183.283177,167.609075,167.357328,150.996156,32.000000,145.878526,67.167932,60.710657,92.804659,0.000000,45.964252,45.475259,81.100586,25.139241,24.640941,59.565802,36.642860
49.940628,60.181951,138.690251,143.970826,111.995271,99.117738,29.705931,14.260766,138.551366,-0.000884,60.372275,50.682951,142.382634,138.825692,140.732475,138.755306,79.855981,136.754403,-0.000689,0.003579,32.000000,-235.746774,138.967984,-0.619791,24.467261,0.683047,449645.735483,0.956651,19.462236,19.185613,2.755480,0.038979,0.025575,167.700549,32.000000,182.429232,167.483956,170.110137,151.135098,32.000000,145.498354,67.170415,60.711481,92.788078,0.000000,45.928286,45.475259,81.130543,25.139241,24.697679,59.564435,36.623784
49.525732,60.259992,138.785323,143.999555,111.993692,99.125768,29.710177,14.258340,138.489613,-0.000933,60.434989,50.770353,142.433658,138.875629,140.756364,138.764126,79.784811,136.901669,-0.000688,0.003560,32.000000,-235.751822,138.974369,-0.619267,24.489369,0.692303,450033.664532,0.967550,20.057579,19.177938,2.788115,0.038421,0.020803,168.052435,32.000000,182.042275,168.015074,172.108259,150.605161,32.000000,145.881703,67.180513,60.701518,92.766441,0.000000,45.951366,45.475259,81.234751,25.139241,24.752486,59.571005,36.423932
49.482081,60.309456,138.769814,144.022705,111.989773,99.129577,29.773221,14.261765,138.494182,-0.001147,60.567502,50.630020,142.438545,138.666337,140.716748,138.647436,79.810217,136.787887,-0.000686,0.003554,32.000000,-235.746594,138.880714,-0.619158,24.486694,0.689265,450033.568209,0.967287,19.975803,19.139686,2.777103,0.042333,0.021320,168.062495,32.000000,182.361078,168.333315,170.643109,150.266926,32.000000,146.568230,67.161679,60.689250,92.764804,0.000000,45.911802,45.475259,80.890137,25.139241,24.753302,59.573424,36.466191
49.929717,60.309456,138.685913,144.022705,111.940433,99.130818,29.755222,14.259625,138.412120,-0.001039,60.555756,50.694154,142.426714,138.718028,140.670736,138.607158,79.857303,136.688945,-0.000687,0.003554,32.000000,-235.748899,138.939269,-0.618605,24.465897,0.695783,450548.083763,0.976335,20.483787,19.281758,2.802287,0.040360,0.029213,167.237098,32.000000,183.045143,168.462884,167.902623,150.270043,32.000000,146.734565,67.147981,60.722019,92.769579,0.000000,45.915705,45.475259,81.032325,25.139241,24.788597,59.566373,36.422024
50.018820,60.340508,138.576211,144.035815,111.974870,99.130590,29.546193,14.262051,138.433995,-0.001014,60.495827,50.689108,142.399455,138.744434,140.740890,138.630445,79.859437,136.773807,-0.000688,0.003562,32.000000,-235.746801,138.874147,-0.618610,24.486825,0.696595,450604.771145,0.975376,20.578645,19.201576,2.804446,0.039315,0.019570,167.069413,32.000000,183.168203,167.849757,166.511443,150.628406,32.000000,145.616516,67.177464,60.716486,92.776531,0.000000,45.905051,45.475259,81.063703,25.139241,24.811181,59.574162,36.454379
49.624199,60.349301,138.691215,144.051156,111.901692,99.130600,29.760586,14.260624,138.367847,-0.001265,60.486722,50.682483,142.422780,138.754100,140.749683,138.657214,79.846787,136.617465,-0.000688,0.003593,32.000000,-235.748719,138.815125,-0.617822,24.436944,0.689795,450259.583801,0.966370,20.114579,19.106830,2.777623,0.043153,0.021765,167.402723,32.000000,182.715801,167.514712,169.378291,151.219876,32.000000,145.564530,67.159525,60.729456,92.745880,0.000000,45.913345,45.475259,81.174396,25.139241,24.818360,59.565301,36.624591
50.213385,60.370736,138.705126,144.070123,111.861315,99.134143,29.690969,14.257199,138.428980,-0.001249,60.367289,50.767749,142.435604,138.752469,140.775582,138.697304,79.775616,136.767976,-0.000688,0.003585,32.000000,-235.754111,138.881205,-0.618587,24.398706,0.687337,450243.653876,0.971379,20.053639,19.145576,2.770481,0.045687,0.026909,167.917506,32.000000,182.405649,167.578807,171.382392,151.364712,32.000000,145.947580,67.167640,60.702391,92.775566,0.000000,45.975871,45.475259,81.014639,25.139241,24.819457,59.571024,36.610505
49.909867,60.370736,138.683314,144.070123,111.770829,99.135423,29.691322,14.263050,138.422736,-0.000964,60.277706,50.861316,142.478357,138.748043,140.768544,138.659477,79.775248,136.784764,-0.000689,0.003595,32.000000,-235.745638,138.854751,-0.618372,24.373004,0.695481,450506.564593,0.972834,20.470809,19.082900,2.794830,0.036316,0.027967,168.022451,32.000000,182.192183,168.365930,171.700629,150.230602,32.000000,146.326189,67.166666,60.686304,92.750956,0.000000,45.907649,45.475259,81.019020,25.139241,24.835494,59.562606,36.585486
49.805369,60.314677,138.730883,144.068170,111.759024,99.140591,29.754205,14.261194,138.545584,-0.001177,60.000834,50.828111,142.481920,138.815190,140.698821,138.785234,79.790409,136.750751,-0.000690,0.003575,32.000000,-235.747657,139.030739,-0.618086,24.339252,0.687523,450342.964377,0.962636,19.883428,19.226589,2.762314,0.061834,0.030970,167.284501,32.000000,182.716289,168.622415,168.741427,150.062408,32.000000,146.572711,67.173871,60.686852,92.740031,0.000000,45.968534,45.475259,80.924574,25.139241,24.797640,59.559223,36.417769
50.440067,60.116276,138.298814,144.048645,111.690532,99.145720,29.750553,14.267188,138.599301,-0.001285,59.781054,50.891607,142.429334,138.941572,140.752030,138.784545,79.833491,136.856484,-0.000692,0.003573,32.000000,-235.740188,138.955479,-0.617687,24.392858,0.692867,450526.195620,0.969075,20.196370,19.235041,2.778675,0.040096,0.022272,167.117888,32.000000,183.153186,168.270914,166.858403,150.611388,32.000000,146.406064,67.178725,60.706429,92.749751,0.000000,45.773060,45.475259,80.741171,25.139241,24.660746,59.559557,36.497152
49.832264,59.939040,138.741635,144.018800,111.586624,99.153315,29.881945,14.254487,138.627133,-0.001072,59.584751,50.848368,142.483418,138.895919,140.808918,138.816500,79.849673,136.843457,-0.000691,0.003574,32.000000,-235.753381,138.974105,-0.618293,24.410088,0.695625,450509.527229,0.969164,20.248393,19.203500,2.785460,0.044212,0.023335,167.207357,32.000000,183.220362,167.702915,168.065081,151.202012,32.000000,145.801541,67.183827,60.704857,92.740237,0.000000,45.885561,45.475259,81.130964,25.139241,24.661111,59.575214,36.592089
50.033167,59.939040,138.664599,144.018800,111.580658,99.160909,29.870647,14.252204,138.661296,-0.000867,59.631777,50.779486,142.436687,138.922509,140.836909,138.779992,79.814287,136.960666,-0.000690,0.003550,32.000000,-235.754517,139.051280,-0.618400,24.476204,0.681772,449828.412605,0.955424,19.396191,19.211330,2.741844,0.038849,0.021612,167.788426,32.000000,182.358697,167.699619,170.669374,151.291652,32.000000,145.552355,67.194214,60.692249,92.724764,0.000000,45.896919,45.475259,80.923856,25.139241,24.537932,59.558967,36.525252
50.258403,59.884634,138.908562,143.999276,111.548105,99.167215,29.537438,14.261337,138.569262,-0.001085,59.749882,50.807624,142.477220,138.906521,140.808079,138.746424,79.769216,136.871855,-0.000690,0.003557,32.000000,-235.744072,139.056987,-0.618217,24.527712,0.692602,449959.095214,0.963613,19.844923,19.188877,2.784173,0.038234,0.024391,168.061011,32.000000,182.118777,168.178086,172.405208,150.488817,32.000000,146.492754,67.191659,60.672471,92.746224,0.000000,45.901845,45.475259,81.016043,25.139241,24.499873,59.558033,36.633689
49.888051,59.933545,138.786148,143.997602,111.556565,99.168474,29.675544,14.257199,138.633440,-0.001005,59.879819,50.729414,142.480731,138.887701,140.760562,138.707735,79.836273,136.935298,-0.000689,0.003551,32.000000,-235.752308,139.034901,-0.618037,24.496608,0.687290,449944.243444,0.959796,19.637370,19.280672,2.771454,0.035642,0.020833,167.728162,32.000000,182.554994,168.466778,169.871503,150.209797,32.000000,146.729773,67.178406,60.726666,92.776335,0.000000,45.930704,45.475259,80.983843,25.139241,24.533502,59.567897,36.613880
50.228773,59.978609,138.473874,143.992582,111.534933,99.164685,29.444764,14.262621,138.582640,-0.000722,59.995203,50.811182,142.428891,138.929664,140.723957,138.825287,79.834494,136.910031,-0.000690,0.003565,32.000000,-235.744263,139.080298,-0.619019,24.512737,0.683508,449854.493949,0.965761,19.351034,19.283004,2.763887,0.039018,0.021497,167.243965,32.000000,183.131902,168.680695,167.679612,150.233857,32.000000,146.567071,67.159508,60.715594,92.766096,0.000000,45.889845,45.475259,81.142612,25.139241,24.533293,59.562272,36.435964
49.773227,59.978609,138.761794,143.992582,111.495248,99.163393,29.811932,14.255343,138.649073,-0.000866,60.045768,50.769468,142.374556,138.912925,140.780788,138.806600,79.814914,136.932953,-0.000690,0.003545,32.000000,-235.751213,138.998293,-0.619292,24.476178,0.689600,450014.445529,0.969257,19.781730,19.246480,2.781952,0.041334,0.021221,167.037439,32.000000,183.218393,167.790537,167.168264,150.762996,32.000000,145.790340,67.168294,60.700532,92.783172,0.000000,45.921726,45.475259,81.027391,25.139241,24.564497,59.570769,36.509625
49.719223,60.044832,138.635285,144.003181,111.471145,99.157054,29.301799,14.262479,138.584622,-0.001008,60.030989,50.728521,142.423555,138.988736,140.793437,138.807053,79.853282,136.850632,-0.000689,0.003552,32.000000,-235.745553,138.989276,-0.619052,24.389501,0.682407,449859.020267,0.969647,19.475474,19.236100,2.756864,0.041143,0.029523,167.631992,32.000000,182.744238,167.455790,170.032116,151.230598,32.000000,145.874936,67.151625,60.701776,92.755514,0.000000,45.990416,45.475259,80.973640,25.139241,24.610522,59.552692,36.511679
50.182523,60.117925,138.884239,144.030236,111.455160,99.150647,28.832312,14.261480,138.538024,-0.000808,60.343751,50.695197,142.459853,138.864088,140.834416,138.716579,79.781167,136.879833,-0.000688,0.003558,32.000000,-235.749175,138.956461,-0.618756,24.339776,0.691899,450156.910051,0.967336,19.945603,19.266711,2.787880,0.040828,0.017928,168.022239,32.000000,182.328352,167.927985,171.802825,150.883412,32.000000,145.820155,67.169443,60.685327,92.775782,0.000000,45.959847,45.475259,80.821344,25.139241,24.661460,59.565586,36.495832
49.863028,60.267961,138.657003,144.059244,111.448311,99.144330,29.427423,14.255058,138.603679,-0.000791,60.674673,50.715415,142.457827,138.845268,140.800539,138.735582,79.820545,136.818236,-0.000688,0.003614,32.000000,-235.753793,139.004371,-0.618311,24.293802,0.694663,450171.720409,0.985461,20.067777,19.188722,2.788364,0.044145,0.025716,168.161857,32.000000,182.261221,168.540365,171.063376,150.172641,32.000000,146.487320,67.177233,60.719191,92.796399,0.000000,45.948981,45.475259,81.175280,25.139241,24.661830,59.558928,36.630314
49.827939,60.267961,138.768857,144.059244,111.397806,99.137975,29.573849,14.264619,138.516321,-0.001067,60.799754,50.727088,142.461182,138.839985,140.744040,138.661209,79.832522,136.780457,-0.000689,0.003647,32.000000,-235.742593,138.931047,-0.617746,24.327660,0.690176,450101.582126,0.991475,19.662371,19.274894,2.767582,0.041212,0.025275,167.336311,32.000000,183.043066,168.566004,168.331285,150.172152,32.000000,147.009574,67.181297,60.735034,92.790420,0.000000,45.915005,45.475259,81.002068,25.139241,24.766785,59.556882,36.518429
49.851263,60.425146,138.590016,144.100805,111.342333,99.131611,29.778097,14.263192,138.513587,-0.001046,60.737696,50.698534,142.422302,138.772981,140.749204,138.592961,79.817779,136.784907,-0.000689,0.003643,32.000000,-235.747298,138.874310,-0.617975,24.416277,0.695594,450377.520407,0.978597,20.142020,19.205862,2.780758,0.035421,0.020899,167.031082,32.000000,183.344871,167.909179,166.450933,150.882513,32.000000,146.096288,67.174826,60.738163,92.753666,0.000000,45.893653,45.475259,81.021666,25.139241,24.877029,59.568172,36.362083
49.841374,60.466367,138.633436,144.136507,111.298527,99.125221,29.678638,14.263335,138.531708,-0.000888,60.578881,50.673012,142.476756,138.722391,140.817206,138.577784,79.839869,136.787008,-0.000687,0.003645,32.000000,-235.746992,138.913773,-0.618394,24.405262,0.695680,450345.715042,0.974443,20.178319,19.175693,2.784961,0.032180,0.019759,167.283606,32.000000,183.025945,167.702047,169.027256,151.140396,32.000000,145.413198,67.169088,60.731961,92.746742,0.000000,45.868729,45.475259,80.987312,25.139241,24.907010,59.551837,36.633615
