OSU 80 Ton Compressor Load Stand
49.530933,60.426245,138.780532,144.159659,111.243275,99.121449,29.569303,14.265476,138.530089,-0.001118,60.490035,50.745001,142.453322,138.751611,140.794489,138.724975,79.759001,136.713079,-0.000687,0.003645,32.000000,-235.742556,138.918688,-0.619050,24.461412,0.692176,450532.748132,0.967602,20.311373,19.192580,2.780070,0.038364,0.018978,167.961370,32.000000,182.432181,167.652772,171.255887,151.162431,32.000000,146.009798,67.169836,60.692436,92.716357,0.000000,45.971538,45.475259,80.961952,25.139241,24.908474,59.548621,36.470226
50.261990,60.426245,138.611420,144.159659,111.203232,99.115092,29.886390,14.257056,138.463976,-0.001238,60.541658,50.769556,142.507353,138.788051,140.815638,138.656906,79.797088,136.711026,-0.000686,0.003647,32.000000,-235.748845,138.815147,-0.619318,24.470198,0.692891,450521.264138,0.971099,20.362823,19.171501,2.781493,0.049519,0.022391,168.246885,32.000000,182.229182,168.222786,172.079049,150.512655,32.000000,146.402270,67.201526,60.707590,92.736914,0.000000,45.859438,45.475259,80.776188,25.139241,24.881970,59.555938,36.480938
49.912792,60.400414,138.536883,144.161053,111.152991,99.111262,29.719490,14.255058,138.509048,-0.000991,60.593941,50.696248,142.543861,138.780507,140.762054,138.716351,79.830495,136.766325,-0.000685,0.003621,32.000000,-235.750843,138.824570,-0.619480,24.467576,0.696774,450784.816396,0.981261,20.644635,19.216759,2.801896,0.042681,0.025156,167.506664,32.000000,182.696560,168.743071,168.982919,150.208476,32.000000,146.582019,67.198344,60.730815,92.769025,0.000000,45.833496,45.475259,80.963881,25.139241,24.865329,59.563393,36.363330
49.613379,60.401238,138.674411,144.159937,111.054710,99.104931,29.675741,14.252917,138.515897,-0.000994,60.617694,50.699630,142.486931,138.828283,140.803613,138.634025,79.842798,136.835521,-0.000683,0.003609,32.000000,-235.756098,138.876435,-0.618623,24.510665,0.684279,450258.352418,0.955282,19.888959,19.177683,2.757778,0.036979,0.022197,167.264232,32.000000,183.136653,168.422459,167.155135,150.514182,32.000000,146.621188,67.195556,60.736397,92.758518,0.000000,45.875094,45.475259,81.086105,25.139241,24.867159,59.567405,36.602067
50.287298,60.425146,138.649993,144.169421,110.964908,99.102374,29.730139,14.259482,138.476535,-0.001171,60.503281,50.758012,142.481193,138.733709,140.816665,138.616794,79.843806,136.683579,-0.000683,0.003600,32.000000,-235.749697,138.910247,-0.618419,24.475522,0.689315,450348.526448,0.967935,20.223027,19.170914,2.775579,0.049106,0.025806,167.200143,32.000000,183.322918,167.706176,167.690492,151.257326,32.000000,146.006367,67.215546,60.728432,92.708186,0.000000,45.819947,45.475259,80.761087,25.139241,24.868418,59.575312,36.627599
49.562422,60.425146,138.841901,144.169421,110.913274,99.102386,29.598251,14.262051,138.513753,-0.001076,60.294813,50.767890,142.520435,138.805607,140.816854,138.653099,79.863845,136.650397,-0.000684,0.003563,32.000000,-235.746473,138.974326,-0.618421,24.440117,0.693400,450473.513617,0.975730,20.533978,19.191931,2.795101,0.038573,0.028117,167.848111,32.000000,182.440945,167.650831,170.573432,151.286474,32.000000,145.508971,67.223244,60.730317,92.715407,0.000000,45.924429,45.475259,81.094282,25.139241,24.886343,59.549417,36.652177
49.896127,60.389422,138.784414,144.166353,110.846131,99.105595,29.679749,14.259767,138.587468,-0.000819,60.207958,50.820998,142.568472,138.773308,140.875740,138.665484,79.804653,136.750140,-0.000684,0.003582,32.000000,-235.750887,139.014464,-0.618757,24.467523,0.683848,450096.433889,0.959645,19.861850,19.117742,2.757157,0.037967,0.026812,168.127609,32.000000,182.178945,168.256227,172.437682,150.663286,32.000000,146.377705,67.235930,60.703243,92.727799,0.000000,45.834935,45.475259,80.873202,25.139241,24.862813,59.570995,36.421657
49.843816,60.278678,138.592789,144.156869,110.788726,99.109426,29.627753,14.261908,138.583071,-0.000958,59.944754,50.825251,142.574474,138.851466,140.810003,138.703643,79.827945,136.797824,-0.000684,0.003581,32.000000,-235.748419,139.052826,-0.619193,24.437757,0.697055,450480.562019,0.979426,20.610810,19.081713,2.801354,0.038227,0.019557,168.066313,32.000000,182.479047,168.471529,170.626862,150.328993,32.000000,146.816221,67.213314,60.724085,92.725696,0.000000,45.837824,45.475259,80.947585,25.139241,24.787072,59.565251,36.668538
49.613374,60.090721,138.933365,144.135949,110.774984,99.118324,29.641680,14.263763,138.673673,-0.000903,59.652837,50.784060,142.495241,138.949565,140.793907,138.888849,79.856312,136.887177,-0.000684,0.003572,32.000000,-235.739023,139.121250,-0.618949,24.401670,0.690731,450366.608700,0.969503,20.229259,19.188960,2.781467,0.040846,0.025789,167.400567,32.000000,183.081201,168.722563,167.832795,150.238501,32.000000,146.972837,67.210421,60.716974,92.713237,0.000000,45.844903,45.475259,80.702087,25.139241,24.787946,59.553646,36.547776
50.108926,60.090721,138.677744,144.135949,110.795740,99.127451,29.565569,14.266332,138.639304,-0.000640,59.482707,50.844944,142.504106,138.916736,140.847300,138.853281,79.904395,136.909661,-0.000684,0.003556,32.000000,-235.742520,139.103750,-0.619142,24.422414,0.691253,450229.747132,0.972077,20.172609,19.188632,2.780541,0.040954,0.022920,167.208270,32.000000,183.187330,168.008797,166.798898,150.866880,32.000000,145.929475,67.257527,60.761091,92.763048,0.000000,45.862647,45.475259,80.803169,25.139241,24.657803,59.564022,36.499720
50.124349,59.878040,138.873222,144.090484,110.880007,99.138866,29.818179,14.260053,138.712619,-0.000684,59.291491,50.818360,142.479160,138.988268,140.894819,138.915616,79.858391,136.965740,-0.000684,0.003559,32.000000,-235.746668,139.125861,-0.619093,24.389763,0.697264,450111.054433,0.976182,20.223468,19.203282,2.800321,0.045984,0.028512,167.617972,32.000000,182.710971,167.658455,169.614592,151.362916,32.000000,145.873650,67.224576,60.748021,92.747617,0.000000,45.873394,45.475259,80.864548,25.139241,24.510059,59.565419,36.542640
49.818623,59.790661,138.632207,144.059244,110.961712,99.145207,29.699838,14.263335,138.748426,-0.000959,59.377029,50.959227,142.532593,139.015040,140.914600,138.930795,79.813260,136.938822,-0.000685,0.003575,32.000000,-235.745189,139.066980,-0.619707,24.398522,0.687751,449772.809655,0.968151,19.710952,19.166020,2.767526,0.042732,0.031664,168.154480,32.000000,182.447083,167.834056,171.632613,151.187663,32.000000,146.122536,67.255199,60.710076,92.760932,0.000000,45.844478,45.475259,80.928214,25.139241,24.448951,59.568015,36.632221
50.248202,59.797256,139.060471,144.042230,111.033331,99.149046,29.775371,14.260053,138.735337,-0.000781,59.542994,50.872614,142.543488,139.027582,140.886384,138.893288,79.822575,137.086048,-0.000686,0.003559,32.000000,-235.752569,139.156208,-0.619453,24.407570,0.689067,449629.504305,0.959193,19.482382,19.239008,2.770574,0.046179,0.023516,168.261495,32.000000,182.213406,168.491175,171.710161,150.358492,32.000000,146.554508,67.216672,60.742573,92.772940,0.000000,45.916435,45.475259,80.877120,25.139241,24.448294,59.562016,36.612266
49.640816,59.797256,138.814143,144.042230,111.114137,99.155371,29.740212,14.252489,138.676945,-0.000677,59.736599,50.836624,142.540048,138.989840,140.815023,138.885398,79.819725,136.949524,-0.000687,0.003560,32.000000,-235.754887,139.193187,-0.619849,24.421077,0.692260,449809.203157,0.969353,19.710659,19.271189,2.782739,0.049552,0.026085,167.498349,32.000000,182.789112,168.766357,168.701072,150.155821,32.000000,146.785038,67.220842,60.740902,92.770940,0.000000,45.912136,45.475259,80.991338,25.139241,24.452234,59.549496,36.618795
49.745865,59.849738,138.698462,144.038883,111.173891,99.165524,29.651970,14.257912,138.718651,-0.000970,59.843053,50.783894,142.478426,138.908805,140.816577,138.892288,79.883782,137.043260,-0.000687,0.003571,32.000000,-235.749300,139.184252,-0.620154,24.448326,0.687476,449568.345327,0.957860,19.274142,19.332686,2.767472,0.050109,0.025126,167.311655,32.000000,183.167673,168.159451,166.831258,150.663560,32.000000,146.404298,67.257914,60.747636,92.787995,0.000000,45.961304,45.475259,80.840184,25.139241,24.488125,59.558938,36.347483
50.278427,59.945910,138.605106,144.054782,111.134449,99.175922,29.961869,14.257627,138.711011,-0.000938,59.838861,50.777274,142.457217,139.002807,140.881655,138.911560,79.850545,137.040526,-0.000685,0.003579,32.000000,-235.747618,139.141219,-0.620368,24.477804,0.695376,449955.902226,0.971966,19.901518,19.269873,2.796371,0.046363,0.029780,167.366550,32.000000,183.214449,167.861586,168.416272,151.132521,32.000000,145.672507,67.262747,60.741598,92.790399,0.000000,45.836507,45.475259,80.673447,25.139241,24.554491,59.564386,36.630901
49.674239,60.001691,138.865052,144.070123,111.143404,99.181047,29.741180,14.258768,138.719670,-0.000788,59.900351,50.688587,142.530963,138.994324,140.889946,138.937474,79.819962,136.985677,-0.000687,0.003572,32.000000,-235.748444,139.154435,-0.619724,24.521313,0.692564,449888.625535,0.972831,19.845075,19.250904,2.788141,0.037823,0.026693,168.075845,32.000000,182.329685,167.773637,171.240503,151.124344,32.000000,145.748639,67.245932,60.740595,92.778448,0.000000,45.952609,45.475259,80.897473,25.139241,24.554321,59.554856,36.670886
49.902556,60.001691,138.715100,144.070123,111.123912,99.183870,29.663416,14.258198,138.754892,-0.000903,59.864171,50.755916,142.508088,138.990817,140.857047,138.987101,79.795871,136.957028,-0.000687,0.003547,32.000000,-235.745572,139.177359,-0.619761,24.534426,0.683285,449810.546543,0.951902,19.391729,19.282826,2.756751,0.042083,0.024871,168.283473,32.000000,182.174530,168.226746,172.592315,150.344986,32.000000,146.625609,67.235630,60.728534,92.796332,0.000000,45.871277,45.475259,80.854065,25.139241,24.593033,59.561259,36.356947
50.369154,60.018727,138.778815,144.082953,111.106613,99.186468,29.716069,14.256628,138.824745,-0.001092,59.688641,50.839301,142.545822,138.939494,140.797787,139.090652,79.797184,136.992677,-0.000687,0.003510,32.000000,-235.753207,139.172362,-0.619097,24.554830,0.692842,450315.427729,0.971993,20.071278,19.287027,2.795514,0.035406,0.021866,167.874416,32.000000,182.657980,168.653610,169.684686,150.229070,32.000000,146.691158,67.229618,60.740936,92.805305,0.000000,45.919060,45.475259,80.838857,25.139241,24.604896,59.564799,36.576682
49.860868,59.949757,138.914943,144.084069,111.123937,99.194036,29.521287,14.255914,138.827627,-0.000967,59.782382,50.830140,142.504265,139.058515,140.843240,138.981232,79.867194,137.048608,-0.000688,0.003488,32.000000,-235.751298,139.195960,-0.619362,24.539278,0.688205,450240.093344,0.969669,19.834882,19.297337,2.779719,0.036989,0.022617,167.447458,32.000000,183.051739,168.756490,167.545974,150.311805,32.000000,146.292519,67.276434,60.751197,92.806805,0.000000,45.937652,45.475259,80.851758,25.139241,24.557023,59.556066,36.627966
50.142594,59.915135,138.769160,144.070402,111.158532,99.197827,29.763249,14.261480,138.845287,-0.001008,59.825975,50.847077,142.467853,139.046953,140.868524,138.995598,79.856330,137.033769,-0.000687,0.003462,32.000000,-235.747863,139.273478,-0.619081,24.525561,0.680813,449999.377732,0.958161,19.371376,19.313173,2.755234,0.030048,0.022153,167.242190,32.000000,183.311100,167.875655,167.460011,150.968780,32.000000,145.775059,67.274726,60.740665,92.824387,0.000000,45.909934,45.475259,80.783080,25.139241,24.556865,59.558702,36.630387
49.778403,59.915135,138.354038,144.070402,111.152909,99.196567,29.676526,14.259339,138.713704,-0.001262,59.950040,50.730742,142.517555,139.089509,140.879195,138.978464,79.877022,137.003551,-0.000687,0.003433,32.000000,-235.751643,139.108505,-0.619077,24.496739,0.689669,450110.393767,0.975199,19.826049,19.270063,2.786051,0.034637,0.023709,167.826878,32.000000,182.600430,167.621012,170.318366,151.414429,32.000000,145.819740,67.292132,60.761144,92.808813,0.000000,45.746638,45.475259,80.876182,25.139241,24.532574,59.565704,36.567218
49.703739,60.005263,138.789813,144.084348,111.065294,99.190651,29.325040,14.257912,138.734177,-0.001231,60.116150,50.762453,142.568513,138.991511,140.900720,138.900763,79.830821,136.981066,-0.000688,0.003414,32.000000,-235.749956,139.095983,-0.618729,24.516749,0.684938,449938.942792,0.961244,19.500685,19.273791,2.767491,0.046188,0.015775,168.156653,32.000000,182.237024,168.140778,172.290352,150.635446,32.000000,145.888091,67.295088,60.724686,92.825113,0.000000,45.839546,45.475259,80.798141,25.139241,24.595038,59.562508,36.613806
50.083359,60.119024,138.855162,144.113356,110.966569,99.192418,29.827297,14.257484,138.713319,-0.000950,60.314279,50.723689,142.564646,138.948343,140.878428,138.919403,79.841575,136.971986,-0.000689,0.003408,32.000000,-235.751695,139.076302,-0.618346,24.492097,0.689341,450107.206672,0.971800,19.876768,19.238566,2.779399,0.035322,0.017738,168.282893,32.000000,182.318707,168.621367,170.990081,150.234230,32.000000,146.656298,67.300874,60.751075,92.830052,0.000000,45.909415,45.475259,80.722366,25.139241,24.674115,59.570857,36.489889
50.293926,60.223170,138.862255,144.134834,110.798297,99.188667,29.623272,14.260766,138.690615,-0.001173,60.426804,50.620087,142.533200,138.984088,140.832716,138.770626,79.855087,136.960576,-0.000690,0.003403,32.000000,-235.746774,139.133264,-0.617663,24.405551,0.692214,450325.767788,0.985248,20.044259,19.273951,2.792341,0.039721,0.019988,167.489471,32.000000,183.100642,168.719887,168.092202,150.321260,32.000000,146.946849,67.310807,60.747242,92.826395,0.000000,45.973495,45.475259,81.011763,25.139241,24.674489,59.563766,36.658414
49.840946,60.223170,138.771111,144.134834,110.712364,99.187411,29.507068,14.260481,138.717133,-0.001280,60.461109,50.683640,142.489059,138.939432,140.865603,138.891923,79.865054,136.948374,-0.000689,0.003405,32.000000,-235.751321,139.003594,-0.616968,24.397054,0.687567,450238.232084,0.960896,19.765602,19.258829,2.772481,0.039395,0.019858,167.227348,32.000000,183.253611,168.034979,166.541021,150.823264,32.000000,145.645571,67.336495,60.736212,92.836217,0.000000,45.881981,45.475259,80.830017,25.139241,24.747458,59.568113,36.332442
49.840134,60.273732,138.247903,144.160216,110.701992,99.188599,30.306274,14.257341,138.634236,-0.001034,60.299675,50.702592,142.557475,138.945917,140.876229,138.819681,79.857965,136.958131,-0.000689,0.003451,32.000000,-235.752330,139.042060,-0.615560,24.374211,0.686954,450206.849949,0.963289,19.653064,19.239828,2.761014,0.043870,0.020317,167.645593,32.000000,182.985129,167.839871,169.361405,151.197750,32.000000,145.698402,67.321799,60.724756,92.801349,0.000000,45.789644,45.475259,80.870627,25.139241,24.783350,59.563107,36.495538
50.064276,60.277579,138.800142,144.181415,110.675203,99.182235,29.497823,14.261480,138.598496,-0.000864,60.397592,50.682852,142.568337,138.971588,140.932387,138.876624,79.861204,136.979573,-0.000690,0.003457,32.000000,-235.749502,139.033635,-0.615655,24.386222,0.693776,450446.207818,0.976739,20.120069,19.223990,2.784279,0.052360,0.023671,168.117865,32.000000,182.457548,167.799114,171.423675,151.282333,32.000000,146.002889,67.301973,60.709388,92.820704,0.000000,45.884407,45.475259,80.715137,25.139241,24.786883,59.560767,36.676902
49.783690,60.327867,138.707662,144.192014,110.601773,99.182266,29.315544,14.254202,138.662150,-0.001148,60.454950,50.840448,142.612013,138.878832,140.884462,138.847344,79.858584,136.974580,-0.000691,0.003445,32.000000,-235.755469,139.056704,-0.615051,24.355040,0.691948,450530.545783,0.951137,20.171471,19.235773,2.773827,0.042197,0.029306,168.360698,32.000000,182.242307,168.456275,171.771341,150.283830,32.000000,146.270532,67.316578,60.763547,92.837923,0.000000,45.879576,45.475259,80.944375,25.139241,24.787754,59.569372,36.593557
49.960573,60.327867,138.327053,144.192014,110.564104,99.184831,29.587362,14.258911,138.647737,-0.001128,60.466105,50.762152,142.576928,138.963636,140.857740,138.826303,79.858078,136.937990,-0.000692,0.003457,32.000000,-235.750596,139.063208,-0.615837,24.335606,0.690810,450370.098097,0.972345,19.943829,19.242850,2.772439,0.040892,0.018598,167.582953,32.000000,182.771087,168.755551,168.940195,150.084395,32.000000,146.740440,67.272184,60.719223,92.816815,0.000000,45.722894,45.475259,80.763084,25.139241,24.823679,59.552997,36.498546
49.949281,60.320447,138.783788,144.198988,110.605950,99.189874,29.662387,14.257912,138.624838,-0.000949,60.405796,50.697965,142.526839,139.005703,140.875454,138.877131,79.869275,136.899119,-0.000693,0.003436,32.000000,-235.752414,139.108546,-0.615993,24.345310,0.695720,450603.596580,0.984585,20.284027,19.243068,2.786207,0.043710,0.021108,167.335797,32.000000,183.208972,168.337946,167.255463,150.655294,32.000000,146.731974,67.295150,60.753278,92.845629,0.000000,45.719051,45.475259,80.822186,25.139241,24.819544,59.561436,36.484606
49.577004,60.278404,139.037914,144.201219,110.704252,99.199999,29.702102,14.263192,138.644500,-0.001099,60.300023,50.770494,142.554080,138.898915,140.915415,138.853401,79.908746,136.900644,-0.000694,0.003447,32.000000,-235.744184,139.145479,-0.616302,24.325955,0.691636,450511.995049,0.971769,20.101120,19.225969,2.768724,0.037746,0.021972,167.391178,32.000000,183.308155,167.838315,168.189610,151.127463,32.000000,145.902143,67.270236,60.736140,92.810172,0.000000,45.955841,45.475259,80.947731,25.139241,24.791331,59.559272,36.593557
50.359524,60.280327,138.902828,144.211819,110.773006,99.207678,29.637354,14.260766,138.635373,-0.001255,60.358574,50.766281,142.594875,138.944774,140.911409,138.845108,79.891712,136.835861,-0.000694,0.003443,32.000000,-235.751199,139.069632,-0.615996,24.324329,0.693827,450510.650168,0.969583,20.105363,19.196066,2.778494,0.040147,0.022807,168.002662,32.000000,182.391837,167.891544,170.700278,151.165635,32.000000,145.790537,67.296694,60.705746,92.800255,0.000000,45.888954,45.475259,80.938556,25.139241,24.792204,59.559036,36.553131
50.043272,60.280327,138.781628,144.211819,110.810148,99.210218,29.776795,14.263620,138.572689,-0.001039,60.431808,50.782130,142.628143,138.947791,140.924031,138.825145,79.825563,136.831369,-0.000694,0.003449,32.000000,-235.745559,139.113439,-0.616271,24.374919,0.701462,450646.393506,0.976269,20.448918,19.157329,2.804484,0.047052,0.022685,168.323557,32.000000,182.154296,168.343589,172.450721,150.511392,32.000000,146.441432,67.287494,60.723745,92.829630,0.000000,45.865728,45.475259,80.711758,25.139241,24.794419,59.551719,36.490769
50.113670,60.330890,138.759330,144.229391,110.797368,99.210129,29.689309,14.264191,138.737678,-0.001050,60.470042,50.785625,142.636473,138.974299,140.876747,138.805180,79.850469,136.862139,-0.000694,0.003486,32.000000,-235.743841,139.089862,-0.616188,24.359734,0.688673,450258.143053,0.961782,19.642860,19.143181,2.758224,0.036331,0.024369,168.033060,32.000000,182.620365,168.652427,170.011816,150.436434,32.000000,146.853898,67.268662,60.735392,92.827502,0.000000,45.848682,45.475259,80.751968,25.139241,24.830491,59.561967,36.685266
49.566219,60.343256,138.806101,144.237481,110.756276,99.217664,29.797892,14.258340,138.628371,-0.001308,60.426002,50.829805,142.597275,138.958824,140.909594,138.861424,79.860039,136.936603,-0.000696,0.003502,32.000000,-235.751003,139.054643,-0.616217,24.383574,0.691566,450578.297423,0.963959,19.968235,19.207166,2.773232,0.039601,0.018105,167.516018,32.000000,183.093061,168.866641,167.844083,150.293679,32.000000,146.863133,67.269332,60.751591,92.856328,0.000000,45.876588,45.475259,80.926185,25.139241,24.840124,59.572096,36.518429
49.877732,60.312753,138.806123,144.246406,110.781548,99.224059,29.682675,14.254059,138.701886,-0.001248,60.266412,50.771107,142.539388,139.075909,140.922944,138.880612,79.867893,136.931995,-0.000697,0.003526,32.000000,-235.751842,139.149399,-0.615858,24.440196,0.690896,450555.003486,0.965434,19.946232,19.197074,2.768892,0.037611,0.025515,167.192573,32.000000,183.217881,167.937127,167.304108,150.948902,32.000000,145.823775,67.242188,60.716263,92.797392,0.000000,45.849261,45.475259,80.531060,25.139241,24.841201,59.567120,36.626646
50.015899,60.312753,138.859798,144.246406,110.795042,99.225299,29.793102,14.256342,138.653013,-0.001148,60.110862,50.757634,142.577199,138.992551,140.974646,138.847366,79.858838,136.936074,-0.000698,0.003521,32.000000,-235.755623,139.131940,-0.615916,24.434819,0.699079,450907.809323,0.973703,20.524975,19.223340,2.800417,0.036395,0.021443,167.819655,32.000000,182.687582,167.695973,170.137963,151.352087,32.000000,145.937557,67.241672,60.719939,92.804633,0.000000,45.891344,45.475259,80.688588,25.139241,24.821016,59.568487,36.495978
49.712747,60.250100,138.876377,144.242222,110.837340,99.233651,29.580253,14.256200,138.666436,-0.001414,59.966953,50.781370,142.666267,138.978053,140.998301,138.851298,79.849774,136.955683,-0.000698,0.003517,32.000000,-235.752979,139.157903,-0.615464,24.461806,0.692580,450700.638525,0.970762,20.171607,19.213270,2.782928,0.041930,0.018985,168.260497,32.000000,182.362666,168.108365,171.856452,150.921829,32.000000,146.138084,67.274002,60.721055,92.815502,0.000000,45.880048,45.475259,80.744799,25.139241,24.778390,59.561377,36.517842
50.331901,60.155571,138.968930,144.223534,110.817544,99.242010,29.800150,14.261337,138.788922,-0.001499,59.942645,50.881046,142.634804,139.003418,140.959865,138.891638,79.842275,136.890627,-0.000698,0.003519,32.000000,-235.747350,139.190940,-0.614744,24.502010,0.690851,450642.667680,0.964240,20.028899,19.224288,2.776313,0.039917,0.026493,168.292860,32.000000,182.218603,168.710977,171.353029,150.346757,32.000000,146.649886,67.266431,60.729368,92.812962,0.000000,45.927333,45.475259,80.521583,25.139241,24.713481,59.562085,36.628260
49.890903,60.064616,138.972045,144.206798,110.869444,99.245855,29.603166,14.257199,138.795733,-0.001250,59.835293,50.882268,142.650117,138.990960,140.913442,138.893530,79.828582,137.013980,-0.000697,0.003508,32.000000,-235.752144,139.216007,-0.614086,24.504712,0.694828,450794.899073,0.977609,20.279757,19.242787,2.793577,0.043592,0.016598,167.447775,32.000000,182.921786,168.791518,168.533343,150.436371,32.000000,146.972395,67.245616,60.733563,92.776839,0.000000,45.869632,45.475259,80.802614,25.139241,24.713969,59.566894,36.528113
50.152037,60.064616,138.729597,144.206798,110.920789,99.249644,29.774625,14.264334,138.815453,-0.001336,59.725296,50.847169,142.548971,139.041161,140.991629,139.003668,79.875048,136.963328,-0.000697,0.003514,32.000000,-235.745501,139.301622,-0.614231,24.554594,0.684423,450362.553953,0.957119,19.546459,19.218981,2.761051,0.039318,0.025689,167.269329,32.000000,183.302184,168.173474,166.765688,150.998304,32.000000,146.092463,67.261351,60.737674,92.828284,0.000000,45.846039,45.475259,80.596762,25.139241,24.651056,59.564740,36.621363
49.597651,59.978059,139.091006,144.180299,110.941783,99.245953,29.741874,14.259482,138.830541,-0.001522,59.602287,50.874317,142.601115,139.080027,140.980582,139.039234,79.884542,137.040749,-0.000697,0.003474,32.000000,-235.748222,139.230201,-0.613900,24.562304,0.691039,450548.127316,0.972662,19.909853,19.292021,2.785519,0.043949,0.021750,167.403496,32.000000,183.062531,167.943785,169.132206,151.278717,32.000000,145.571411,67.278087,60.752023,92.792785,0.000000,45.871125,45.475259,80.811220,25.139241,24.591014,59.557767,36.643080
50.399833,59.918982,138.977165,144.152406,110.921766,99.239547,29.671698,14.257769,138.841740,-0.001380,59.632221,50.893397,142.646159,139.137040,140.993111,139.028395,79.833997,137.114617,-0.000697,0.003477,32.000000,-235.746492,139.284615,-0.613988,24.557557,0.684433,450324.605582,0.961562,19.640444,19.221191,2.766181,0.039868,0.021544,168.054277,32.000000,182.430955,167.874828,171.389359,151.364985,32.000000,145.981436,67.264208,60.740133,92.809250,0.000000,45.929228,45.475259,80.468578,25.139241,24.549888,59.557069,36.642713
50.051707,59.923378,138.948338,144.142365,110.802503,99.237053,29.728570,14.260909,138.867924,-0.001193,59.705527,50.722079,142.633065,139.222232,140.979606,139.104223,79.855204,137.135876,-0.000697,0.003482,32.000000,-235.744828,139.217760,-0.613880,24.547591,0.694389,450503.960335,0.974196,20.127131,19.248937,2.804387,0.040996,0.021651,168.295670,32.000000,182.271888,168.375042,172.467181,150.548722,32.000000,146.688659,67.246639,60.737950,92.804285,0.000000,45.956436,45.475259,80.673183,25.139241,24.549634,59.572313,36.584533
49.769480,59.923378,138.810611,144.142365,110.692065,99.239542,29.657354,14.258055,138.942539,-0.001335,59.926374,50.783225,142.685724,139.227534,140.942223,139.009775,79.835708,137.104292,-0.000696,0.003499,32.000000,-235.751452,139.260916,-0.613969,24.533062,0.681408,450026.302601,0.959209,19.240154,19.334997,2.757493,0.047277,0.024314,167.745571,32.000000,182.659362,168.874736,169.316657,150.193641,32.000000,146.683437,67.242292,60.760840,92.802046,0.000000,45.876930,45.475259,80.756154,25.139241,24.552444,59.564760,36.564210
50.176557,59.948108,138.496732,144.139576,110.603324,99.238312,29.671357,14.268758,138.812032,-0.001294,60.112490,50.775897,142.579039,139.191583,140.919709,139.018522,79.880943,137.167558,-0.000696,0.003509,32.000000,-235.742552,139.318609,-0.614147,24.569595,0.686886,450184.151025,0.964690,19.602588,19.324009,2.776096,0.042755,0.020119,167.303465,32.000000,183.113840,168.772065,167.505918,150.353501,32.000000,146.638351,67.219528,60.766009,92.791259,0.000000,45.800915,45.475259,80.891599,25.139241,24.569417,59.569972,36.597299
49.732081,60.091820,139.041930,144.164400,110.589362,99.234534,29.718006,14.259339,138.865374,-0.001021,60.105776,50.855169,142.587481,139.066508,140.973057,139.017416,79.866138,137.089579,-0.000697,0.003511,32.000000,-235.749676,139.197263,-0.613559,24.563406,0.691009,450396.857544,0.973062,19.894253,19.328322,2.789071,0.043755,0.024604,167.237302,32.000000,183.386025,167.933022,167.592472,151.360381,32.000000,146.129429,67.237450,60.759737,92.787176,0.000000,45.947111,45.475259,80.777352,25.139241,24.669129,59.550558,36.624518
49.726872,60.159693,138.944953,144.194246,110.562308,99.234377,29.649303,14.257769,138.812648,-0.001105,60.050671,50.756787,142.583348,139.089081,140.943977,138.965974,79.823836,137.023529,-0.000698,0.003503,32.000000,-235.749443,139.292121,-0.613048,24.548194,0.682198,450100.393602,0.963981,19.498694,19.313496,2.760188,0.032400,0.024293,167.778077,32.000000,182.503868,167.873342,170.610630,151.349433,32.000000,145.657424,67.230458,60.754788,92.772567,0.000000,45.948497,45.475259,80.649347,25.139241,24.669417,59.568064,36.501921
50.380304,60.159693,138.896874,144.194246,110.619486,99.240740,29.746046,14.255058,138.864198,-0.001349,59.982726,50.876391,142.654612,139.153578,141.024600,138.998629,79.837398,137.072891,-0.000697,0.003507,32.000000,-235.753138,139.229530,-0.613462,24.530675,0.692167,450555.045232,0.972264,20.101440,19.290820,2.795820,0.040936,0.022103,168.099182,32.000000,182.281951,168.351652,172.507819,150.723549,32.000000,146.332956,67.258413,60.736392,92.816643,0.000000,45.903647,45.475259,80.440912,25.139241,24.717017,59.568792,36.658560
49.737617,60.146778,138.940994,144.194525,110.705027,99.245811,29.736924,14.258483,138.779530,-0.001124,60.012428,50.861136,142.658251,139.121930,140.950369,138.997817,79.821086,137.028813,-0.000697,0.003511,32.000000,-235.752499,139.239155,-0.613188,24.530911,0.692333,450723.432878,0.974802,20.174711,19.301361,2.794162,0.043507,0.020914,168.011912,32.000000,182.579658,168.634307,170.831001,150.323012,32.000000,146.968049,67.231565,60.768910,92.844615,0.000000,45.917130,45.475259,80.651360,25.139241,24.708529,59.556449,36.690622
50.024723,60.081104,138.891205,144.194804,110.664008,99.250876,29.690789,14.257627,138.866440,-0.001031,60.077642,50.814797,142.637066,139.073767,140.917628,139.006902,79.850362,137.165242,-0.000698,0.003533,32.000000,-235.752536,139.285615,-0.613393,24.503138,0.682525,450345.984285,0.957844,19.500899,19.311535,2.756968,0.039223,0.018193,167.327160,32.000000,183.148893,168.888917,168.023559,150.257479,32.000000,146.901150,67.232673,60.775899,92.813253,0.000000,45.902498,45.475259,80.601964,25.139241,24.663348,59.565448,36.631194
50.257792,60.096492,138.885927,144.201219,110.667211,99.250885,29.635186,14.263906,138.819438,-0.001237,60.074638,50.863635,142.585307,139.113487,140.973947,138.979771,79.877344,137.112918,-0.000697,0.003568,32.000000,-235.746585,139.243436,-0.613232,24.515858,0.692686,450757.445608,0.971778,20.150661,19.306653,2.793479,0.049380,0.023296,167.136919,32.000000,183.254073,168.088457,166.938073,150.737921,32.000000,145.923900,67.238416,60.765326,92.809534,0.000000,45.955815,45.475259,80.705963,25.139241,24.663602,59.559065,36.566851
49.834819,60.096492,138.827942,144.201219,110.594884,99.250901,29.669396,14.258911,138.744819,-0.001154,60.168612,50.766863,142.630908,139.059228,140.997778,138.968420,79.895951,137.033486,-0.000696,0.003579,32.000000,-235.749612,139.138588,-0.613353,24.487848,0.688677,450474.823223,0.967030,19.788145,19.342965,2.776451,0.043843,0.019800,167.630143,32.000000,182.873759,167.816127,169.796562,151.349723,32.000000,145.915718,67.265524,60.785932,92.845246,0.000000,45.881103,45.475259,80.679410,25.139241,24.674583,59.559557,36.653645
49.965367,60.155846,138.893833,144.221860,110.514276,99.247075,29.624772,14.260624,138.780363,-0.001008,60.357732,50.770037,142.651885,138.945284,141.048338,138.886198,79.842494,136.989491,-0.000697,0.003577,32.000000,-235.749375,139.136384,-0.613057,24.504004,0.684717,450307.405844,0.963943,19.563520,19.290834,2.763471,0.044404,0.014533,168.110540,32.000000,182.510484,167.921120,171.735727,151.257573,32.000000,146.005089,67.245458,60.760674,92.829342,0.000000,45.972836,45.475259,80.668133,25.139241,24.716198,59.565340,36.518429
49.671533,60.273457,138.796775,144.254774,110.449778,99.248378,29.717244,14.254915,138.741150,-0.001189,60.451122,50.678237,142.650088,138.989656,140.957150,138.944867,79.894185,136.988190,-0.000696,0.003531,32.000000,-235.758526,139.120234,-0.612751,24.477594,0.691774,450518.401845,0.971822,19.999730,19.234034,2.785762,0.044382,0.021712,168.200143,32.000000,182.364648,168.550383,171.880399,150.342034,32.000000,146.441495,67.239340,60.764578,92.848759,0.000000,45.871545,45.475259,80.753271,25.139241,24.798423,59.574791,36.611018
49.932396,60.335287,138.440819,144.279321,110.447245,99.244947,29.681086,14.267188,138.798205,-0.001385,60.465505,50.849861,142.669287,139.010574,140.924598,138.835720,79.860358,136.978588,-0.000696,0.003474,32.000000,-235.739369,139.194181,-0.613311,24.426768,0.689700,450601.191243,0.970607,19.924149,19.266330,2.779802,0.036454,0.023346,167.397528,32.000000,182.970727,168.782929,169.053722,150.159021,32.000000,147.153058,67.221086,60.783941,92.850985,0.000000,45.763982,45.475259,80.564611,25.139241,24.799281,59.561868,36.648949
49.773721,60.335287,138.815269,144.279321,110.528584,99.242345,29.656932,14.260624,138.782815,-0.001208,60.472689,50.816332,142.610832,139.041855,140.975357,139.000446,79.906793,136.993082,-0.000696,0.003406,32.000000,-235.750031,139.151395,-0.613757,24.455144,0.694782,450832.865016,0.974194,20.345850,19.214014,2.794292,0.041146,0.021805,167.245200,32.000000,183.307960,168.189039,166.931144,150.733159,32.000000,146.344516,67.237032,60.781551,92.872092,0.000000,45.871315,45.475259,80.694684,25.139241,24.843238,59.556194,36.492310
49.717873,60.332813,138.817160,144.296336,110.599989,99.243579,29.710400,14.263620,138.789407,-0.001281,60.318994,50.852466,142.645597,138.970466,141.015183,138.897344,79.932329,136.961308,-0.000697,0.003306,32.000000,-235.747362,139.158144,-0.614285,24.413288,0.690489,450807.492747,0.969908,20.137644,19.243223,2.772565,0.041568,0.022485,167.439181,32.000000,183.340138,167.918937,168.517251,151.150213,32.000000,145.798693,67.262765,60.802029,92.873819,0.000000,45.912092,45.475259,80.497702,25.139241,24.842569,59.567228,36.494658
50.207147,60.303685,138.985174,144.296894,110.524614,99.244885,29.633691,14.262336,138.746119,-0.001553,60.293007,50.747546,142.678915,139.049114,141.041283,138.961251,79.943261,136.954637,-0.000698,0.003163,32.000000,-235.744876,139.185576,-0.614734,24.405997,0.693987,450801.722651,0.974074,20.301770,19.203759,2.788927,0.041146,0.022850,168.061538,32.000000,182.580732,167.844131,171.187950,151.298487,32.000000,145.891295,67.229475,60.801205,92.886613,0.000000,45.925188,45.475259,80.471578,25.139241,24.823370,59.568812,36.673234
49.799220,60.298464,138.843771,144.291873,110.530129,99.248728,29.713107,14.256913,138.747888,-0.001518,60.354427,50.798164,142.710765,139.038960,141.005300,138.910031,79.858926,136.992963,-0.000697,0.003065,32.000000,-235.749315,139.163185,-0.614903,24.392858,0.696064,450787.816422,0.973527,20.357157,19.162938,2.792098,0.041522,0.025722,168.287488,32.000000,182.423792,168.322233,172.659528,150.564484,32.000000,146.698381,67.232890,60.801290,92.905740,0.000000,45.908391,45.475259,80.592342,25.139241,24.824323,59.567218,36.528994
49.845370,60.298464,138.823371,144.291873,110.598772,99.252539,29.694711,14.255201,138.707604,-0.001246,60.441734,50.756330,142.758729,139.001197,140.995826,138.950693,79.914884,136.992883,-0.000697,0.003002,32.000000,-235.753323,139.120193,-0.614915,24.384072,0.689432,450449.910702,0.965534,19.822794,19.148796,2.768235,0.047325,0.023719,167.890102,32.000000,182.930186,168.657149,169.780278,150.479607,32.000000,146.913240,67.231352,60.831623,92.928957,0.000000,45.875789,45.475259,80.631430,25.139241,24.821637,59.561504,36.634276
50.248578,60.324295,138.973874,144.302472,110.629716,99.255033,29.550773,14.256200,138.787380,-0.001328,60.398309,50.773410,142.690016,139.083922,140.992562,138.946477,79.934491,137.100804,-0.000697,0.002909,32.000000,-235.752324,139.124455,-0.614854,24.430649,0.695481,450857.956696,0.971653,20.238544,19.251568,2.788071,0.044361,0.027792,167.502034,32.000000,183.226616,168.869604,167.699926,150.473723,32.000000,146.616416,67.218651,60.826796,92.930902,0.000000,45.936717,45.475259,80.703312,25.139241,24.840552,59.570769,36.344548
49.786471,60.290769,138.895216,144.306099,110.596045,99.252455,29.482520,14.262621,138.843813,-0.001407,60.320500,50.839447,142.661903,139.032597,141.026152,139.000651,79.927249,136.990672,-0.000697,0.002835,32.000000,-235.747541,139.120272,-0.614218,24.498129,0.694938,450743.165779,0.971303,20.190787,19.195572,2.785081,0.037725,0.021112,167.350506,32.000000,183.387530,167.927829,167.643296,151.103831,32.000000,146.159984,67.236369,60.832903,92.927806,0.000000,45.898733,45.475259,80.652040,25.139241,24.818271,59.559901,36.639485
49.662285,60.287747,138.774762,144.307493,110.570851,99.246133,29.649504,14.263763,138.801808,-0.001171,60.148721,50.836852,142.685773,139.077457,141.059663,139.000326,79.913294,137.065925,-0.000696,0.002721,32.000000,-235.746727,139.238561,-0.613799,24.523935,0.688151,450516.827744,0.967517,19.800794,19.227863,2.765728,0.037017,0.021967,167.974151,32.000000,182.708301,167.755079,170.388394,151.450862,32.000000,146.013982,67.215285,60.818789,92.908399,0.000000,45.927635,45.475259,80.551925,25.139241,24.819184,59.567848,36.630681
50.395442,60.287747,138.916521,144.307493,110.522910,99.244799,29.642927,14.255772,138.782049,-0.001064,60.072139,50.967420,142.728437,139.046954,141.076334,139.028027,79.882267,137.047323,-0.000697,0.002605,32.000000,-235.751441,139.255859,-0.613655,24.560494,0.692956,450743.893873,0.979545,20.244049,19.182144,2.789818,0.047721,0.015756,168.296787,32.000000,182.411715,168.219672,172.391608,150.852420,32.000000,146.219421,67.177589,60.809751,92.911364,0.000000,45.905423,45.475259,80.341631,25.139241,24.817990,59.565645,36.592383
50.068252,60.236910,138.875380,144.302751,110.514931,99.249843,29.466399,14.258768,138.909585,-0.001281,59.896597,50.867269,142.736645,139.083881,141.017426,139.018963,79.879015,137.105658,-0.000697,0.002503,32.000000,-235.749099,139.298667,-0.613548,24.531803,0.693517,450811.651706,0.976635,20.369734,19.232290,2.794369,0.041069,0.021888,168.330403,32.000000,182.431306,168.696646,171.097571,150.339382,32.000000,146.801484,67.143217,60.812034,92.930382,0.000000,45.941259,45.475259,80.560579,25.139241,24.783509,59.558524,36.611312
49.926273,60.112429,139.007239,144.287689,110.550364,99.257449,29.773233,14.259196,138.913608,-0.001209,59.986928,50.785016,142.682120,139.158368,141.011886,139.045631,79.925595,137.171220,-0.000697,0.002376,32.000000,-235.747688,139.351469,-0.613343,24.503374,0.681843,450435.876713,0.961225,19.613422,19.254372,2.756529,0.038990,0.019949,167.558546,32.000000,183.258022,168.789164,168.357840,150.433214,32.000000,147.123220,67.146780,60.803458,92.939511,0.000000,45.937860,45.475259,80.550150,25.139241,24.697743,59.556262,36.634716
50.200835,60.078081,138.870266,144.275416,110.623843,99.260138,29.214890,14.260909,138.931011,-0.001055,59.962974,50.813856,142.665620,139.247354,141.061334,139.098030,79.982001,137.168688,-0.000697,0.002292,32.000000,-235.749581,139.168812,-0.613311,24.451499,0.687408,450590.465680,0.973855,19.899059,19.285672,2.773721,0.052530,0.024115,167.248717,32.000000,183.388615,168.224954,166.874048,150.901839,32.000000,145.865772,67.160894,60.824392,92.932868,0.000000,45.909166,45.475259,80.482809,25.139241,24.698096,59.567936,36.639191
49.735678,60.078081,138.994692,144.275416,110.691236,99.265184,29.778252,14.264477,138.913332,-0.001204,59.850994,50.877850,142.649867,139.201168,141.068564,139.112517,79.917423,137.166216,-0.000696,0.002188,32.000000,-235.742899,139.308454,-0.613650,24.390996,0.690870,450461.119644,0.966588,19.921112,19.270602,2.784250,0.039332,0.026946,167.675467,32.000000,183.160806,167.928126,169.624360,151.130706,32.000000,145.921049,67.145009,60.818874,92.916104,0.000000,45.932620,45.475259,80.627107,25.139241,24.674506,59.569067,36.548069
49.969012,60.084951,138.856758,144.273463,110.784265,99.273395,29.954735,14.261908,138.879546,-0.001306,59.952803,50.931810,142.716513,139.160754,141.080495,139.033837,79.884660,137.175074,-0.000695,0.002096,32.000000,-235.744976,139.352875,-0.614223,24.385960,0.687352,450162.721550,0.979075,19.603684,19.212982,2.766294,0.045499,0.024219,168.284783,32.000000,182.612203,167.921969,171.534567,151.334344,32.000000,146.311932,67.166701,60.796682,92.914933,0.000000,45.904153,45.475259,80.467380,25.139241,24.679532,59.562331,36.654672
49.999693,60.116826,138.955120,144.271789,110.786622,99.279052,29.592510,14.261052,138.940143,-0.001027,60.115831,50.808800,142.718083,139.193338,141.020690,139.186181,79.873567,137.099943,-0.000693,0.002002,32.000000,-235.748783,139.265708,-0.613818,24.446306,0.696952,450579.263343,0.970484,20.083973,19.276372,2.794668,0.038648,0.018209,168.383663,32.000000,182.427263,168.573531,172.157092,150.525904,32.000000,146.612746,67.118447,60.788754,92.937539,0.000000,45.919197,45.475259,80.483205,25.139241,24.701951,59.564179,36.591723
50.234009,60.177005,138.548486,144.269837,110.812017,99.281427,29.718281,14.258055,138.837776,-0.001125,60.277084,50.867367,142.728535,139.170929,141.008531,139.189540,79.940310,137.181178,-0.000695,0.001899,32.000000,-235.754075,139.328790,-0.614845,24.502850,0.692845,450550.588313,0.959912,19.849490,19.313390,2.778857,0.033858,0.017594,167.773608,32.000000,182.975631,168.921066,169.203383,150.086187,32.000000,146.921427,67.147719,60.818248,92.949969,0.000000,45.785145,45.475259,80.577200,25.139241,24.702318,59.554020,36.611385
49.834846,60.177005,138.953662,144.269837,110.729573,99.277558,29.943779,14.257627,138.858268,-0.001362,60.451592,50.823081,142.650391,139.170338,140.996586,139.020755,79.914741,137.199196,-0.000695,0.001807,32.000000,-235.749749,139.305846,-0.614914,24.505944,0.691240,450619.241257,0.971144,19.849694,19.288374,2.779119,0.046847,0.024178,167.411954,32.000000,183.381444,168.578546,167.494075,150.695081,32.000000,146.789839,67.135587,60.809381,92.930027,0.000000,45.916907,45.475259,80.545622,25.139241,24.744633,59.560747,36.680864
50.089064,60.255596,138.864628,144.287689,110.622249,99.273751,29.667640,14.257484,138.845540,-0.001285,60.441610,50.841944,142.652072,139.082597,141.017452,139.055816,79.906560,137.082826,-0.000696,0.001694,32.000000,-235.747925,139.225266,-0.615107,24.530334,0.684164,450445.501741,0.962251,19.668486,19.260674,2.758062,0.035658,0.020060,167.454182,32.000000,183.508200,168.021543,168.331723,151.224927,32.000000,145.947083,67.145742,60.829681,92.928028,0.000000,45.876231,45.475259,80.595583,25.139241,24.799889,59.570071,36.604122
49.804937,60.343530,139.017911,144.316140,110.522025,99.267237,29.709462,14.259910,138.793869,-0.001205,60.476663,50.710684,142.714280,139.131677,141.059077,138.951328,79.934486,137.057338,-0.000697,0.001623,32.000000,-235.747794,139.276151,-0.614523,24.543264,0.692221,450709.556831,0.963381,20.080214,19.294901,2.788283,0.034860,0.021244,168.100211,32.000000,182.561402,168.023150,171.055259,151.225802,32.000000,145.837293,67.163024,60.818987,92.943018,0.000000,45.936481,45.475259,80.555265,25.139241,24.861803,59.573070,36.438752
49.894058,60.412505,139.019182,144.351008,110.470744,99.264643,29.781300,14.263763,138.730059,-0.001464,60.562396,50.854070,142.736002,139.021831,141.057446,138.918837,79.855635,137.017116,-0.000696,0.001529,32.000000,-235.742138,139.248677,-0.614479,24.512789,0.687279,450659.015740,0.967088,19.896293,19.247150,2.772354,0.039659,0.024525,168.339728,32.000000,182.432238,168.379682,172.534250,150.559522,32.000000,146.687680,67.154591,60.835661,92.925933,0.000000,45.924258,45.475259,80.476032,25.139241,24.862881,59.563658,36.657020
50.078184,60.412505,139.046644,144.351008,110.439262,99.262085,29.682693,14.263192,138.719681,-0.001532,60.635012,50.787875,142.783296,139.161875,141.041164,138.945158,79.899208,136.993202,-0.000695,0.001443,32.000000,-235.746806,139.162448,-0.613649,24.480977,0.692195,450855.285527,0.971947,20.277693,19.206970,2.791248,0.038918,0.017369,168.108039,32.000000,182.819778,168.747820,170.212142,150.525582,32.000000,146.786299,67.147330,60.835056,92.938965,0.000000,45.947496,45.475259,80.409535,25.139241,24.912039,59.562085,36.620116
50.304958,60.464168,138.849207,144.376112,110.485143,99.255674,29.629353,14.259767,138.708412,-0.001242,60.598920,50.725972,142.732868,139.107228,141.020163,139.036586,79.925201,137.026506,-0.000696,0.001345,32.000000,-235.753182,139.190023,-0.613252,24.451237,0.691799,451027.907223,0.967851,20.254481,19.266476,2.786287,0.035200,0.021811,167.504777,32.000000,183.294886,168.952987,168.076110,150.298424,32.000000,146.817951,67.128283,60.827611,92.918920,0.000000,45.896508,45.475259,80.665737,25.139241,24.949292,59.557334,36.666117
49.682753,60.436413,138.940459,144.388386,110.553560,99.249293,29.725267,14.259054,138.812625,-0.001329,60.370405,50.889646,142.711776,139.046973,141.085338,138.997573,79.944766,137.057625,-0.000695,0.001252,32.000000,-235.750289,139.149662,-0.612129,24.435396,0.689954,450827.130642,0.967117,20.064417,19.211402,2.776591,0.034279,0.023894,167.380286,32.000000,183.399684,168.085759,167.428552,151.111818,32.000000,145.965789,67.144062,60.837637,92.902642,0.000000,45.912888,45.475259,80.592698,25.139241,24.931460,59.566638,36.626499
49.891587,60.353973,138.859430,144.395638,110.592181,99.253106,29.751004,14.256342,138.879701,-0.001480,60.176327,50.938427,142.776160,139.143117,141.108048,138.961288,79.974886,137.087561,-0.000693,0.001153,32.000000,-235.750214,139.190840,-0.612374,24.407177,0.686362,450683.333755,0.964126,19.882728,19.201427,2.760150,0.049863,0.027424,167.995509,32.000000,182.923856,167.867694,170.440016,151.393028,32.000000,145.884086,67.155388,60.852824,92.894342,0.000000,45.908859,45.475259,80.409632,25.139241,24.932829,59.566146,36.626646
50.164934,60.353973,138.894582,144.395638,110.675610,99.253245,29.644851,14.262479,138.863610,-0.001296,60.095833,50.856197,142.783621,139.143217,141.127033,139.079390,79.919100,137.084230,-0.000693,0.001043,32.000000,-235.744406,139.305640,-0.612080,24.416094,0.696837,450945.466804,0.974118,20.497169,19.196827,2.796553,0.032988,0.020008,168.396365,32.000000,182.570539,168.247794,172.038888,151.141845,32.000000,146.124175,67.158924,60.808982,92.898362,0.000000,45.897311,45.475259,80.341453,25.139241,24.876733,59.552899,36.643080
50.407230,60.264664,138.887394,144.378623,110.717362,99.249409,29.678985,14.257627,138.839799,-0.001113,60.065295,50.864340,142.764793,139.087470,141.071339,139.051395,79.939916,137.029753,-0.000693,0.000973,32.000000,-235.749585,139.281699,-0.612245,24.428945,0.693845,450678.588685,0.968626,20.198502,19.181101,2.783223,0.040890,0.022644,168.477628,32.000000,182.502112,168.784797,171.699369,150.538542,32.000000,146.768806,67.150519,60.829879,92.886145,0.000000,45.902456,45.475259,80.556765,25.139241,24.815684,59.566264,36.624518
49.832787,60.184149,138.865810,144.360213,110.729216,99.243071,29.683017,14.258911,138.932935,-0.001242,60.118957,50.776934,142.730895,139.181900,141.068056,139.058547,79.991865,137.072663,-0.000693,0.000882,32.000000,-235.750104,139.344984,-0.612126,24.409118,0.689518,450624.821659,0.966275,19.916523,19.235286,2.768758,0.038003,0.022927,167.720857,32.000000,183.185519,169.015931,168.744381,150.395209,32.000000,147.152551,67.155283,60.846425,92.878344,0.000000,45.889290,45.475259,80.482084,25.139241,24.760560,59.561662,36.640952
50.055758,60.187447,138.950661,144.342082,110.764482,99.231604,29.798667,14.255486,138.875576,-0.001166,60.156879,50.869997,142.735469,139.136225,141.082230,139.081850,79.949200,137.101723,-0.000692,0.000781,32.000000,-235.751234,139.267158,-0.612375,24.426742,0.685170,450311.411076,0.959796,19.578249,19.188274,2.755307,0.040017,0.019552,167.518794,32.000000,183.497933,168.348924,166.812440,151.044272,32.000000,146.191691,67.178577,60.835916,92.896506,0.000000,45.896302,45.475259,80.446152,25.139241,24.761138,59.558180,36.593630
50.012451,60.187447,138.915160,144.342082,110.805716,99.222657,29.679046,14.257484,138.905032,-0.000925,60.178666,50.766573,142.742839,139.161713,141.136797,139.091834,80.001379,137.108618,-0.000692,0.000669,32.000000,-235.753006,139.229345,-0.611631,24.446595,0.694342,450417.071818,0.971569,20.089490,19.156959,2.786635,0.046025,0.025279,167.695913,32.000000,183.288421,168.075150,169.352904,151.387215,32.000000,145.567548,67.166608,60.853642,92.880851,0.000000,45.906031,45.475259,80.379264,25.139241,24.764014,59.572313,36.525325
49.748360,60.219048,138.881248,144.340129,110.865458,99.217522,29.448115,14.261194,138.888149,-0.001051,60.128139,50.864822,142.758572,139.218766,141.106149,139.113798,79.941438,137.155098,-0.000690,0.000559,32.000000,-235.746346,139.295872,-0.612050,24.473634,0.690711,450319.171709,0.962957,19.862479,19.213595,2.775918,0.038867,0.020264,168.368928,32.000000,182.642064,168.053049,171.608644,151.487700,32.000000,146.059036,67.176226,60.833548,92.870270,0.000000,45.905625,45.475259,80.448626,25.139241,24.786597,59.566481,36.604489
50.255701,60.244879,138.999342,144.342640,110.892965,99.214966,29.831400,14.260766,138.890499,-0.001286,60.105707,50.872678,142.774025,139.318008,141.134677,139.072951,79.930451,137.128714,-0.000690,0.000441,32.000000,-235.749724,139.377839,-0.611661,24.537048,0.690584,450205.841988,0.967672,19.907150,19.164732,2.777612,0.039547,0.022300,168.545508,32.000000,182.541279,168.623397,172.546940,150.631359,32.000000,146.744929,67.200112,60.834543,92.896213,0.000000,45.930840,45.475259,80.254192,25.139241,24.805236,59.554532,36.668978
50.073986,60.178654,138.998299,144.344592,110.995795,99.221375,29.746811,14.260338,138.922758,-0.001016,59.930518,50.897915,142.798859,139.296210,141.063284,139.124839,79.978383,137.156527,-0.000690,0.000421,32.000000,-235.745399,139.378227,-0.611708,24.572873,0.693793,450491.224174,0.980983,20.211800,19.247012,2.791675,0.038451,0.022439,167.957253,32.000000,182.901937,169.069421,169.507904,150.303436,32.000000,146.852337,67.201312,60.816036,92.870715,0.000000,45.923511,45.475259,80.508084,25.139241,24.806005,59.567435,36.615861
