OSU 80 Ton Compressor Load Stand
49.915071,60.178654,138.938841,144.344592,111.049806,99.226452,29.523752,14.258911,138.935060,-0.000946,59.831839,50.828264,142.734327,139.275371,141.103717,139.122109,79.986751,137.234435,-0.000689,0.000388,32.000000,-235.746990,139.448753,-0.610824,24.556770,0.684753,450236.428794,0.957678,19.714056,19.245319,2.765842,0.044191,0.016007,167.622838,32.000000,183.355975,168.966428,167.765494,150.619038,32.000000,146.756581,67.230623,60.854381,92.908054,0.000000,45.912998,45.475259,80.406337,25.139241,24.760611,59.559124,36.636037
50.246572,60.066815,138.939640,144.332598,111.109283,99.230268,29.847955,14.254915,139.042038,-0.001223,59.589428,50.872512,142.712009,139.267623,141.130068,139.151360,79.928492,137.267168,-0.000688,0.000392,32.000000,-235.755083,139.361872,-0.610689,24.572952,0.686465,450196.806170,0.964128,19.834894,19.210755,2.775859,0.037789,0.020105,167.489100,32.000000,183.613261,168.087475,167.791038,151.378114,32.000000,146.146112,67.200938,60.819015,92.858320,0.000000,45.961561,45.475259,80.211518,25.139241,24.683330,59.571742,36.563843
49.660249,59.965969,139.124889,144.319767,111.150940,99.236606,29.699785,14.265333,138.969920,-0.001111,59.593579,50.884392,142.762672,139.315234,141.150151,139.247016,79.937082,137.233348,-0.000688,0.000406,32.000000,-235.744174,139.447506,-0.610254,24.564376,0.689115,450297.805393,0.974863,19.998910,19.239820,2.783505,0.039370,0.018249,168.157820,32.000000,182.784544,168.155344,170.859498,151.570055,32.000000,145.774369,67.248962,60.833427,92.844965,0.000000,45.977658,45.475259,80.506406,25.139241,24.613455,59.564622,36.576169
49.743150,59.954153,138.513661,144.299404,111.222424,99.239128,29.789055,14.264048,138.973539,-0.000920,59.763013,50.844447,142.786903,139.213790,141.161007,139.153648,79.882599,137.252142,-0.000688,0.000400,32.000000,-235.745295,139.480974,-0.610337,24.518900,0.683369,450087.684487,0.957033,19.545377,19.313804,2.765157,0.043228,0.044800,168.379194,32.000000,182.432540,168.553880,172.785792,150.940719,32.000000,146.338651,67.248672,60.805028,92.875729,0.000000,45.975213,45.475259,80.118167,25.139241,24.613348,59.570218,36.555553
49.926830,59.954153,138.592782,144.299404,111.273398,99.245551,29.615723,14.259196,138.956266,-0.001145,59.966456,50.759351,142.797010,139.223293,141.116668,139.255058,79.945651,137.290875,-0.000688,0.000412,32.000000,-235.748507,139.360443,-0.610746,24.483652,0.693428,450313.443237,0.974102,20.050068,19.288967,2.801534,0.046084,0.019489,168.433217,32.000000,182.775653,168.881412,170.737693,150.628940,32.000000,147.228905,67.260081,60.840437,92.907555,0.000000,45.798766,45.475259,80.357146,25.139241,24.605005,59.571821,36.570079
50.176223,60.040985,139.097432,144.301078,111.307821,99.251849,29.630784,14.265047,139.004447,-0.001289,60.009078,50.762116,142.743597,139.325388,141.073881,139.102005,79.926463,137.301297,-0.000687,0.000405,32.000000,-235.746099,139.441347,-0.610899,24.452548,0.690415,450363.337499,0.969399,19.952304,19.352479,2.784578,0.037970,0.022460,167.621333,32.000000,183.261208,169.101223,168.329348,150.339632,32.000000,146.922588,67.284832,60.830980,92.898748,0.000000,45.955336,45.475259,80.435607,25.139241,24.665297,59.572352,36.624958
49.731437,60.069837,139.074498,144.305262,111.401224,99.253127,29.406686,14.261908,139.041186,-0.001106,59.880775,50.935221,142.695522,139.390925,141.117383,139.252555,79.997955,137.232045,-0.000686,0.000388,32.000000,-235.749566,139.377023,-0.610586,24.433875,0.688988,450166.984177,0.971193,19.762260,19.308030,2.775918,0.048210,0.025935,167.467588,32.000000,183.426955,168.325807,167.151776,150.963049,32.000000,146.066954,67.301652,60.822341,92.896872,0.000000,45.961013,45.475259,80.444291,25.139241,24.685477,59.559311,36.558341
49.900672,60.031642,139.080419,144.310562,111.523515,99.258144,29.678577,14.262051,139.030378,-0.001069,59.729005,50.863566,142.705818,139.288461,141.142277,139.271440,79.975876,137.380737,-0.000686,0.000354,32.000000,-235.747456,139.454503,-0.610865,24.384911,0.688691,450197.668558,0.965678,19.591914,19.332222,2.772178,0.042186,0.027009,167.939290,32.000000,182.999228,168.006874,170.209741,151.367142,32.000000,146.175522,67.302859,60.832367,92.898146,0.000000,45.964341,45.475259,80.066456,25.139241,24.685697,59.564101,36.663036
50.055566,60.031642,138.970385,144.310562,111.656830,99.265781,29.634355,14.261194,139.065805,-0.001302,59.691962,50.927360,142.809627,139.358728,141.177643,139.216475,79.966939,137.366495,-0.000685,0.000342,32.000000,-235.747821,139.546810,-0.610358,24.356036,0.696093,450365.864720,0.982697,20.080123,19.227469,2.796511,0.036215,0.024824,168.446247,32.000000,182.707832,168.327635,171.914647,151.313378,32.000000,146.087518,67.318346,60.815252,92.945502,0.000000,45.926447,45.475259,80.264079,25.139241,24.659292,59.568163,36.626059
49.865288,60.001965,138.590765,144.300241,111.693544,99.272165,29.573606,14.257056,139.031594,-0.001243,59.868079,50.862145,142.765532,139.274658,141.087807,139.233849,79.931759,137.314037,-0.000685,0.000381,32.000000,-235.754910,139.465824,-0.610371,24.385278,0.694833,450283.683587,0.970017,19.866781,19.320949,2.787145,0.043285,0.022406,168.573937,32.000000,182.511014,168.841564,171.956452,150.360456,32.000000,146.543894,67.287873,60.789576,92.910836,0.000000,45.978551,45.475259,80.302178,25.139241,24.638736,59.572293,36.497739
50.314577,59.982181,138.707159,144.301357,111.678214,99.273433,29.524259,14.260338,139.005948,-0.000997,59.905539,50.884595,142.753322,139.496693,141.032223,139.172592,79.955056,137.345396,-0.000685,0.000394,32.000000,-235.752119,139.445122,-0.609791,24.420054,0.692751,450244.023707,0.968234,19.706873,19.323049,2.776322,0.050775,0.020574,167.723930,32.000000,183.138484,169.027186,168.964155,150.383501,32.000000,147.142328,67.267934,60.827375,92.911166,0.000000,45.840195,45.475259,80.114420,25.139241,24.624992,59.560501,36.565604
49.910003,60.002240,139.090481,144.300241,111.735621,99.274740,29.809256,14.261908,139.086785,-0.001132,59.998788,50.874957,142.702224,139.415557,141.143661,139.319702,79.973340,137.367045,-0.000684,0.000397,32.000000,-235.749402,139.490418,-0.609941,24.441979,0.692994,450411.546592,0.974280,19.873687,19.333044,2.779303,0.043917,0.021090,167.557590,32.000000,183.461374,168.478273,167.018590,150.951872,32.000000,146.390289,67.303113,60.831783,92.955446,0.000000,45.998122,45.475259,80.156162,25.139241,24.624936,59.569667,36.496859
50.209669,60.002240,139.061588,144.300241,111.778405,99.281087,29.636428,14.261908,139.093813,-0.001210,59.958153,50.825900,142.724425,139.358952,141.116810,139.306826,80.018262,137.323949,-0.000684,0.000385,32.000000,-235.744649,139.514402,-0.609567,24.427214,0.685588,450085.694048,0.966289,19.390860,19.324804,2.756799,0.035495,0.023242,167.702328,32.000000,183.428584,168.242737,168.592401,151.239948,32.000000,145.809536,67.279801,60.837656,92.905167,0.000000,45.961126,45.475259,80.140495,25.139241,24.638863,59.563599,36.621877
50.046720,60.062418,139.138231,144.309725,111.798106,99.278597,29.543337,14.264905,139.028003,-0.000955,59.974149,50.791374,142.770877,139.385603,141.135742,139.223608,79.979867,137.311765,-0.000685,0.000380,32.000000,-235.743619,139.407430,-0.609909,24.460311,0.693178,450319.944538,0.965652,19.827735,19.316913,2.786826,0.043049,0.019830,168.297168,32.000000,182.644582,168.044777,171.426647,151.484984,32.000000,146.060120,67.312419,60.813893,92.930362,0.000000,45.978857,45.475259,80.383946,25.139241,24.680754,59.555151,36.646308
50.252890,60.111055,139.099568,144.319488,111.758532,99.278625,29.730893,14.260053,139.047830,-0.000913,60.047927,50.769304,142.810762,139.398205,141.132752,139.158128,79.942110,137.311320,-0.000684,0.000366,32.000000,-235.753880,139.450873,-0.609381,24.548299,0.688842,450088.779920,0.964971,19.518756,19.251300,2.769618,0.040777,0.023161,168.544551,32.000000,182.530580,168.574499,172.614565,150.793874,32.000000,146.619074,67.300848,60.795100,92.937197,0.000000,45.978013,45.475259,80.101685,25.139241,24.714752,59.562409,36.653204
50.256459,60.133313,139.057369,144.332040,111.781190,99.281153,29.653724,14.261622,139.073752,-0.001116,60.017260,50.805473,142.818955,139.379221,141.105673,139.288939,79.975921,137.334111,-0.000684,0.000374,32.000000,-235.747229,139.492417,-0.609727,24.565058,0.690910,450322.057853,0.971610,19.746771,19.283845,2.780167,0.034431,0.022908,168.124867,32.000000,182.858882,168.962019,170.174232,150.386264,32.000000,146.769613,67.338897,60.804920,92.936170,0.000000,45.944162,45.475259,80.128414,25.139241,24.715100,59.559596,36.632662
49.841887,60.133313,139.251540,144.332040,111.807573,99.279883,29.694093,14.258340,139.113780,-0.001013,59.903738,50.970313,142.758310,139.392088,141.089009,139.329987,80.008639,137.289366,-0.000684,0.000394,32.000000,-235.748544,139.463519,-0.609312,24.569910,0.685158,450335.417752,0.961249,19.583123,19.321388,2.767991,0.041082,0.016186,167.651737,32.000000,183.401934,169.054046,167.916312,150.616351,32.000000,146.856444,67.342459,60.834520,92.954674,0.000000,46.031725,45.475259,80.275653,25.139241,24.730964,59.567927,36.600233
49.981047,60.055548,138.783689,144.333156,111.887742,99.282386,29.919184,14.265190,139.106411,-0.000830,59.604876,50.890746,142.733274,139.434174,141.118006,139.366662,79.959256,137.367715,-0.000683,0.000411,32.000000,-235.746776,139.476569,-0.609994,24.576099,0.684485,450310.173760,0.963757,19.601711,19.298521,2.766955,0.038152,0.021109,167.478277,32.000000,183.528676,168.115116,167.789188,151.222522,32.000000,146.125908,67.354778,60.815471,92.926617,0.000000,45.820570,45.475259,80.158145,25.139241,24.677257,59.570425,36.649463
50.021603,59.916509,139.222608,144.321998,111.940892,99.292519,29.683359,14.266046,139.171008,-0.000978,59.464740,50.961613,142.739976,139.479237,141.139681,139.312432,79.994171,137.431909,-0.000683,0.000404,32.000000,-235.740510,139.506467,-0.609659,24.602273,0.691695,450485.002081,0.971241,20.029240,19.244316,2.793866,0.044662,0.024099,168.061971,32.000000,182.777852,167.952573,170.697843,151.632212,32.000000,145.810178,67.333760,60.791772,92.910517,0.000000,46.020649,45.475259,80.171917,25.139241,24.580803,59.559931,36.658047
50.156154,59.848913,139.202800,144.303588,112.079894,99.302593,29.678553,14.268615,139.182075,-0.001002,59.504863,50.925035,142.792590,139.518999,141.174762,139.321682,79.982343,137.448190,-0.000681,0.000403,32.000000,-235.740400,139.558473,-0.610240,24.583573,0.686946,450408.636233,0.960810,19.807662,19.331320,2.776726,0.043404,0.016833,168.463624,32.000000,182.460411,168.526525,172.657836,151.100810,32.000000,145.965407,67.366001,60.801193,92.927549,0.000000,46.020632,45.475259,80.078326,25.139241,24.580541,59.566628,36.651003
50.006247,59.848913,139.200374,144.303588,112.125191,99.315275,29.731699,14.258198,139.104158,-0.000689,59.638444,50.882292,142.790066,139.492268,141.112011,139.361951,79.966004,137.521841,-0.000681,0.000386,32.000000,-235.753604,139.589171,-0.610130,24.611976,0.687532,450186.499644,0.967322,19.626769,19.327213,2.783250,0.041368,0.026971,168.542041,32.000000,182.631174,168.865573,171.415700,150.553562,32.000000,146.837641,67.356181,60.787939,92.919530,0.000000,46.022292,45.475259,80.147683,25.139241,24.533161,59.567150,36.584899
50.262586,59.832701,139.162272,144.287689,112.153723,99.324132,29.688732,14.268044,139.189840,-0.000863,59.738010,50.823590,142.726332,139.461823,141.095322,139.333824,79.974477,137.417583,-0.000682,0.000396,32.000000,-235.741135,139.630834,-0.609839,24.574971,0.685829,450089.095055,0.964549,19.420501,19.346853,2.775388,0.037660,0.018923,167.692324,32.000000,183.302831,168.967008,168.462622,150.641657,32.000000,147.134191,67.338903,60.790662,92.891109,0.000000,46.051626,45.475259,80.242886,25.139241,24.521403,59.553892,36.646748
49.723463,59.894526,139.415351,144.285178,112.186121,99.335561,29.712365,14.257769,139.166817,-0.001126,59.840250,50.896158,142.716976,139.373737,141.120086,139.407483,80.005680,137.502640,-0.000681,0.000379,32.000000,-235.749443,139.517117,-0.609863,24.572690,0.687418,450266.392082,0.966123,19.575017,19.398526,2.783660,0.037468,0.024317,167.588541,32.000000,183.421465,168.423611,167.021772,151.101646,32.000000,145.881532,67.356618,60.801385,92.904485,0.000000,46.098746,45.475259,80.274473,25.139241,24.563844,59.559921,36.647629
49.963090,59.939865,139.127262,144.289641,112.164609,99.344486,29.728636,14.262051,139.251836,-0.001032,59.777414,50.842124,142.725339,139.494980,141.146111,139.350810,80.051747,137.445870,-0.000682,0.000368,32.000000,-235.743031,139.524008,-0.610419,24.541402,0.684350,450117.761116,0.962139,19.294801,19.340033,2.768705,0.039862,0.021890,167.863141,32.000000,183.145997,168.083336,169.715585,151.450943,32.000000,145.801886,67.363215,60.800482,92.882001,0.000000,46.004215,45.475259,80.080008,25.139241,24.563513,59.557275,36.627379
50.138077,59.939865,139.356505,144.289641,112.171219,99.345738,29.610025,14.260766,139.133040,-0.000969,59.786301,50.832718,142.788690,139.580968,141.157429,139.373647,79.984221,137.404428,-0.000683,0.000370,32.000000,-235.746938,139.604630,-0.610594,24.539828,0.694183,450507.647730,0.973115,19.913078,19.349640,2.803814,0.043736,0.015869,168.394804,32.000000,182.733855,168.082293,171.859114,151.632394,32.000000,146.142340,67.348441,60.804470,92.885357,0.000000,46.081882,45.475259,80.056446,25.139241,24.594786,59.552211,36.658340
50.089042,59.964870,139.247597,144.301078,112.145697,99.349602,29.764512,14.260053,139.165505,-0.001235,59.846217,50.946523,142.780101,139.534416,141.115450,139.393143,79.963573,137.462644,-0.000683,0.000382,32.000000,-235.745848,139.575690,-0.610470,24.484806,0.690081,450378.398377,0.967659,19.710519,19.276337,2.784601,0.039896,0.019058,168.650642,32.000000,182.499922,168.809437,172.222282,150.622880,32.000000,146.355433,67.302468,60.783309,92.877536,0.000000,46.031038,45.475259,80.238052,25.139241,24.612001,59.562340,36.622317
49.914618,59.977785,139.387442,144.307493,112.110616,99.353439,29.678987,14.257769,139.142792,-0.001318,59.970449,50.851813,142.790760,139.558396,141.098129,139.403409,80.017641,137.482399,-0.000682,0.000359,32.000000,-235.751246,139.567206,-0.610358,24.440615,0.688549,450408.147492,0.967819,19.530067,19.323975,2.779454,0.042679,0.022104,167.948198,32.000000,183.021045,169.080843,169.368335,150.316591,32.000000,146.732094,67.285754,60.787021,92.856066,0.000000,46.103562,45.475259,80.145711,25.139241,24.620866,59.564140,36.651811
50.004944,59.995920,139.254061,144.316140,112.063456,99.355956,29.673472,14.262336,139.180209,-0.001043,60.022782,50.883019,142.731411,139.506031,141.121509,139.406671,80.013742,137.476681,-0.000681,0.000326,32.000000,-235.745368,139.663305,-0.610080,24.440432,0.690404,450526.431257,0.963934,19.605591,19.372561,2.780001,0.044985,0.019536,167.615305,32.000000,183.418312,168.780461,167.411979,150.719087,32.000000,146.808984,67.282819,60.790356,92.851415,0.000000,46.061362,45.475259,80.036953,25.139241,24.620796,59.554207,36.633836
50.125312,59.995920,139.305403,144.316140,112.123994,99.366134,29.882884,14.260195,139.213698,-0.001191,59.862598,50.962747,142.708294,139.470287,141.171224,139.389374,80.021498,137.464909,-0.000680,0.000319,32.000000,-235.748820,139.687759,-0.610113,24.437547,0.695097,450560.955527,0.970498,19.798511,19.327969,2.792517,0.044920,0.026379,167.600709,32.000000,183.560419,168.163751,168.398135,151.255655,32.000000,145.904327,67.258928,60.788514,92.830773,0.000000,46.079314,45.475259,80.025682,25.139241,24.633368,59.566973,36.541686
49.913795,60.015705,139.298489,144.316419,112.203488,99.377622,29.829244,14.261765,139.190425,-0.001311,59.783078,50.891058,142.762155,139.533845,141.151551,139.425332,80.039685,137.495209,-0.000680,0.000341,32.000000,-235.748397,139.569897,-0.610234,24.475574,0.693099,450550.596273,0.968822,19.723370,19.329125,2.784806,0.041868,0.019798,168.269136,32.000000,182.728141,168.077245,171.174329,151.462206,32.000000,145.741079,67.256726,60.776645,92.822836,0.000000,46.006664,45.475259,80.143039,25.139241,24.647126,59.571565,36.659294
50.065179,60.001141,139.261025,144.327577,112.261745,99.381645,29.633831,14.262907,139.251058,-0.001093,60.005509,50.804970,142.830286,139.505950,141.191825,139.355089,79.995529,137.403141,-0.000680,0.000355,32.000000,-235.746108,139.608565,-0.610177,24.496949,0.691630,450511.301835,0.959590,19.599271,19.315721,2.779143,0.044587,0.023596,168.636814,32.000000,182.540231,168.582786,172.674480,150.662559,32.000000,146.639746,67.235495,60.788812,92.883975,0.000000,46.070270,45.475259,80.040818,25.139241,24.637054,59.556223,36.629800
50.236992,60.065441,139.286631,144.334271,112.250375,99.384244,29.802361,14.260481,139.113306,-0.000946,60.236337,50.846727,142.808009,139.468288,141.125006,139.356249,80.016683,137.367577,-0.000680,0.000374,32.000000,-235.747551,139.522602,-0.610514,24.532223,0.693926,450678.687084,0.965959,19.837280,19.312071,2.790781,0.053341,0.022430,168.235880,32.000000,182.877844,168.883884,170.454537,150.403175,32.000000,146.900199,67.208766,60.771106,92.849464,0.000000,46.077556,45.475259,80.182621,25.139241,24.637057,59.557944,36.563036
49.952328,60.065441,139.232914,144.334271,112.217084,99.382894,29.786101,14.262336,139.040307,-0.001100,60.520435,50.813658,142.757146,139.440455,141.116229,139.311329,80.021422,137.352618,-0.000679,0.000354,32.000000,-235.750449,139.547462,-0.610910,24.586747,0.690787,450671.252446,0.969098,19.666461,19.312049,2.781594,0.038656,0.022797,167.682800,32.000000,183.283589,169.114585,168.117282,150.347545,32.000000,146.837126,67.220472,60.807654,92.862217,0.000000,46.066833,45.475259,80.079508,25.139241,24.681882,59.571634,36.552398
49.678383,60.219048,139.225860,144.359934,112.218067,99.372736,29.631269,14.259339,139.066565,-0.001135,60.590477,50.774763,142.736820,139.342192,141.126546,139.237599,80.075980,137.389615,-0.000680,0.000347,32.000000,-235.752626,139.578076,-0.611002,24.608121,0.687408,450625.479282,0.960182,19.553853,19.273826,2.772591,0.045116,0.021301,167.496463,32.000000,183.490696,168.266192,167.585945,151.072868,32.000000,145.969374,67.262060,60.791670,92.843254,0.000000,46.094589,45.475259,80.022926,25.139241,24.789000,59.575480,36.549683
50.191924,60.354797,139.316843,144.397033,112.110072,99.365119,29.677635,14.254915,139.013927,-0.000797,60.586437,50.784146,142.796668,139.389479,141.151615,139.217856,80.048227,137.347646,-0.000682,0.000335,32.000000,-235.751641,139.398583,-0.611112,24.555144,0.690002,450776.787116,0.966716,19.847210,19.261904,2.787316,0.043093,0.021205,168.054073,32.000000,182.938638,167.974533,170.255699,151.448115,32.000000,145.948639,67.260542,60.788463,92.817111,0.000000,46.103040,45.475259,79.946976,25.139241,24.884029,59.566137,36.583726
50.325007,60.439161,139.142694,144.428553,111.919203,99.360018,29.768578,14.261622,139.045804,-0.000988,60.604752,50.782894,142.775889,139.377916,141.164929,139.219184,79.976864,137.384879,-0.000682,0.000317,32.000000,-235.742311,139.520806,-0.611752,24.541690,0.693850,450986.736839,0.977956,20.284337,19.225107,2.802544,0.038382,0.024821,168.417589,32.000000,182.590897,168.372930,172.229379,151.084636,32.000000,145.959834,67.262503,60.762330,92.836487,0.000000,46.077341,45.475259,80.240706,25.139241,24.885142,59.564179,36.611679
49.873123,60.439161,139.205962,144.428553,111.773071,99.357332,29.789210,14.259482,139.111980,-0.001196,60.678198,50.730398,142.817362,139.299269,141.118653,139.238394,80.001980,137.269449,-0.000682,0.000317,32.000000,-235.752320,139.460744,-0.611344,24.491913,0.688040,450878.237040,0.965726,19.889570,19.232713,2.775682,0.050564,0.023603,168.543436,32.000000,182.510839,168.902187,171.599187,150.403582,32.000000,146.748104,67.269312,60.767094,92.858815,0.000000,46.070599,45.475259,80.089098,25.139241,24.945062,59.563707,36.576095
49.670027,60.465542,138.685599,144.462305,111.690919,99.354106,29.572883,14.252917,139.038733,-0.000876,60.797135,50.721559,142.792289,139.333976,141.084702,139.213739,80.041938,137.229910,-0.000682,0.000325,32.000000,-235.753311,139.458748,-0.611314,24.398627,0.685640,451020.670505,0.960141,19.837129,19.321950,2.764882,0.047850,0.027031,167.730614,32.000000,183.317994,168.961492,168.794758,150.528554,32.000000,147.416654,67.237046,60.764364,92.846474,0.000000,45.917778,45.475259,80.017798,25.139241,24.964802,59.568202,36.627306
50.252774,60.486702,139.188598,144.480716,111.630804,99.349295,29.350502,14.261052,138.999307,-0.000822,60.826884,50.849897,142.758703,139.248965,141.166119,139.287554,80.055225,137.233311,-0.000683,0.000309,32.000000,-235.746652,139.401782,-0.611531,24.402745,0.694326,451223.964295,0.969012,20.302780,19.241411,2.791202,0.049451,0.026431,167.534700,32.000000,183.561923,168.408618,167.101297,150.991486,32.000000,146.353419,67.258383,60.785447,92.861993,0.000000,46.063058,45.475259,79.893252,25.139241,24.980969,59.557610,36.644621
49.773761,60.540839,139.281265,144.501079,111.542150,99.340372,29.575532,14.259910,139.016961,-0.001095,60.839778,50.739435,142.806554,139.349451,141.184153,139.262128,80.016664,137.265797,-0.000683,0.000311,32.000000,-235.748777,139.462315,-0.610917,24.390261,0.697620,451286.077439,0.980523,20.539498,19.182460,2.792139,0.044505,0.023613,167.787505,32.000000,183.363491,168.193493,169.440532,151.150013,32.000000,145.659178,67.257973,60.783356,92.836516,0.000000,46.048007,45.475259,80.170472,25.139241,24.982497,59.570071,36.607130
49.977522,60.540839,139.090615,144.501079,111.357226,99.336631,29.735721,14.263763,139.038465,-0.001155,60.805348,50.694882,142.858263,139.385113,141.219862,139.198671,80.042641,137.304746,-0.000684,0.000299,32.000000,-235.747383,139.400904,-0.610370,24.417222,0.690898,450925.934480,0.975375,19.958889,19.170806,2.769769,0.039946,0.024966,168.419987,32.000000,182.713704,168.076418,171.548969,151.527771,32.000000,146.154649,67.264676,60.757807,92.854439,0.000000,46.035581,45.475259,80.022353,25.139241,25.021761,59.558180,36.664283
50.285769,60.582060,139.144631,144.525626,111.213207,99.336665,29.792493,14.259625,139.028279,-0.000946,60.865487,50.773099,142.895621,139.296149,141.202836,139.240493,80.016547,137.264205,-0.000685,0.000296,32.000000,-235.749555,139.420587,-0.610806,24.476650,0.699230,451308.187582,0.978250,20.507281,19.224973,2.798287,0.041641,0.024096,168.672728,32.000000,182.595235,168.653823,172.556437,150.723093,32.000000,146.840837,67.272839,60.766034,92.876000,0.000000,46.077214,45.475259,80.016004,25.139241,25.052149,59.568989,36.525765
49.716193,60.600473,139.041737,144.538458,111.126391,99.329043,29.631851,14.257056,138.947261,-0.001182,60.765423,50.886348,142.910339,139.388520,141.147394,139.251288,80.036561,137.198626,-0.000686,0.000274,32.000000,-235.750976,139.444287,-0.610959,24.460678,0.694306,451123.742405,0.968586,20.296593,19.217702,2.783063,0.038019,0.020322,167.996787,32.000000,183.055198,169.062868,169.557643,150.433142,32.000000,146.717911,67.233897,60.766645,92.853701,0.000000,46.025833,45.475259,80.127486,25.139241,25.066772,59.564799,36.684019
50.121244,60.532045,139.186027,144.533437,111.166359,99.318859,29.586073,14.254915,139.053969,-0.001310,60.644398,50.865040,142.857581,139.349676,141.212275,139.265608,80.024893,137.303571,-0.000685,0.000264,32.000000,-235.753608,139.470536,-0.611346,24.547880,0.688189,451045.533627,0.960332,20.020335,19.224325,2.767078,0.031160,0.019118,167.708367,32.000000,183.444190,168.843632,167.849054,150.842251,32.000000,146.994773,67.247282,60.772583,92.895539,0.000000,46.050924,45.475259,80.106598,25.139241,25.068656,59.567582,36.594877
50.039539,60.532045,139.199531,144.533437,111.165328,99.313762,29.930693,14.254773,139.014275,-0.001075,60.405807,50.746480,142.843945,139.408911,141.231594,139.240530,80.054622,137.330363,-0.000687,0.000274,32.000000,-235.756210,139.477246,-0.610986,24.567707,0.696970,451328.734787,0.977675,20.626559,19.172807,2.796709,0.046889,0.021513,167.683911,32.000000,183.606419,168.158547,168.227226,151.455301,32.000000,146.122227,67.261175,60.773158,92.915140,0.000000,46.083274,45.475259,79.956418,25.139241,25.022843,59.562783,36.642933
49.766547,60.429818,139.295624,144.522558,111.094525,99.308669,29.623153,14.257056,139.086509,-0.001017,60.212175,50.888785,142.886999,139.440558,141.291230,139.254711,80.038431,137.432876,-0.000688,0.000268,32.000000,-235.753107,139.545772,-0.610537,24.582341,0.688710,450981.240098,0.970221,20.139585,19.234884,2.776987,0.043590,0.026565,168.362791,32.000000,182.738057,168.099246,170.870560,151.440932,32.000000,145.875778,67.256800,60.778399,92.887465,0.000000,46.074916,45.475259,79.912696,25.139241,24.953361,59.567907,36.569492
50.104948,60.361667,139.233849,144.512795,111.085991,99.306141,29.609354,14.263763,139.066903,-0.001250,60.154285,50.858456,142.937309,139.325899,141.294090,139.311615,80.040954,137.468803,-0.000688,0.000270,32.000000,-235.745088,139.536979,-0.610220,24.576728,0.689449,450950.310787,0.960722,20.223803,19.218020,2.781791,0.042849,0.019564,168.724782,32.000000,182.479861,168.601829,172.668920,150.807259,32.000000,146.558535,67.246583,60.745027,92.895204,0.000000,46.097474,45.475259,79.912659,25.139241,24.907348,59.566412,36.548729
49.954327,60.271534,139.247455,144.494942,111.119287,99.306091,29.707752,14.259910,139.215374,-0.001184,60.133459,50.931274,142.929428,139.415354,141.227512,139.338076,80.022525,137.379575,-0.000690,0.000285,32.000000,-235.745991,139.576363,-0.609804,24.574735,0.693514,450986.482256,0.976235,20.403731,19.283417,2.798981,0.043854,0.022835,168.574446,32.000000,182.806712,168.858800,170.796661,150.572113,32.000000,146.930602,67.220525,60.734709,92.870981,0.000000,46.077137,45.475259,79.862613,25.139241,24.908483,59.567091,36.644254
50.025282,60.271534,138.714432,144.494942,111.090500,99.308585,29.677742,14.260481,139.193880,-0.000934,60.126633,50.732371,142.920262,139.511028,141.209888,139.319089,80.015813,137.450503,-0.000690,0.000279,32.000000,-235.748043,139.539896,-0.609696,24.525771,0.687971,450685.188843,0.969243,19.985997,19.298133,2.778844,0.046294,0.025111,167.877090,32.000000,183.409759,169.063096,168.306868,150.581131,32.000000,147.124525,67.211387,60.764937,92.913258,0.000000,45.927393,45.475259,79.928862,25.139241,24.846789,59.569648,36.521070
49.865655,60.209430,139.304924,144.484063,111.059032,99.307243,29.647974,14.265618,139.150477,-0.001075,60.114074,50.821814,142.851586,139.491696,141.244621,139.408650,80.044464,137.354921,-0.000690,0.000274,32.000000,-235.745528,139.538344,-0.609743,24.521523,0.690248,450690.385877,0.969003,20.051236,19.273742,2.787495,0.039200,0.023999,167.594738,32.000000,183.671135,168.346638,167.150960,151.230607,32.000000,146.221019,67.238264,60.766850,92.907149,0.000000,45.961921,45.475259,79.934429,25.139241,24.804417,59.569156,36.632588
49.727543,60.205034,139.144971,144.476532,110.995768,99.311072,29.713458,14.261194,139.143601,-0.001178,60.175791,50.830710,142.871164,139.431320,141.291470,139.357777,80.071121,137.417752,-0.000692,0.000231,32.000000,-235.745362,139.584826,-0.609111,24.495008,0.687928,450674.427932,0.968495,19.977998,19.314494,2.772887,0.031158,0.017926,168.119713,32.000000,183.072058,167.972117,170.305067,151.550770,32.000000,145.974026,67.258309,60.767753,92.919278,0.000000,46.074126,45.475259,80.065535,25.139241,24.802019,59.556833,36.637724
49.705589,60.264114,139.204873,144.484063,110.991017,99.303472,29.701361,14.256057,139.101527,-0.000914,60.279474,50.736719,142.938463,139.443800,141.283741,139.308635,80.027536,137.387312,-0.000693,0.000249,32.000000,-235.751155,139.601552,-0.608966,24.451263,0.693296,450626.361928,0.972706,20.080772,19.239968,2.793605,0.036512,0.021672,168.579006,32.000000,182.721055,168.241763,172.042177,151.538383,32.000000,146.209192,67.242843,60.767269,92.909053,0.000000,46.074299,45.475259,79.842865,25.139241,24.802662,59.559026,36.611238
50.296724,60.264114,139.193562,144.484063,110.891459,99.295964,29.682480,14.256057,139.101200,-0.000924,60.400510,50.992396,142.957007,139.450651,141.209127,139.286959,80.025632,137.419308,-0.000695,0.000256,32.000000,-235.756564,139.469067,-0.609203,24.437442,0.695429,450669.979794,0.973551,20.219355,19.243470,2.798147,0.037731,0.016415,168.797762,32.000000,182.524401,168.988658,172.007163,150.534189,32.000000,146.601997,67.241368,60.767042,92.941521,0.000000,46.097051,45.475259,79.767836,25.139241,24.844488,59.563835,36.518795
49.939498,60.328691,139.314687,144.493826,110.805107,99.281928,29.694295,14.259767,139.103930,-0.001130,60.432499,50.710866,142.934175,139.418474,141.217695,139.334511,80.082517,137.346295,-0.000695,0.000274,32.000000,-235.748428,139.483872,-0.608984,24.408357,0.697372,450805.344073,0.974498,20.301193,19.272446,2.800588,0.035707,0.026057,167.929992,32.000000,183.226710,169.181863,169.070733,150.573337,32.000000,147.133854,67.206539,60.781029,92.945054,0.000000,46.092896,45.475259,79.895751,25.139241,24.890264,59.562980,36.616374
49.758184,60.355896,139.053814,144.504705,110.829380,99.275496,29.470330,14.263478,139.140982,-0.001006,60.495668,50.805866,142.920767,139.382707,141.214230,139.282320,80.058558,137.392937,-0.000696,0.000274,32.000000,-235.750455,139.570141,-0.609169,24.470644,0.688469,450429.866775,0.962453,19.691134,19.289706,2.767448,0.047242,0.025931,167.737535,32.000000,183.656734,168.504059,167.261119,151.093517,32.000000,146.640130,67.214435,60.768428,92.965079,0.000000,46.051729,45.475259,80.022278,25.139241,24.910202,59.570503,36.578150
49.581308,60.350675,139.144929,144.513910,110.801262,99.266622,29.906365,14.265333,139.098709,-0.000829,60.180900,50.777508,142.925340,139.457154,141.258318,139.311392,80.078605,137.310724,-0.000697,0.000262,32.000000,-235.741552,139.564654,-0.609046,24.494431,0.695457,450549.945848,0.969670,20.123712,19.197775,2.789669,0.029820,0.018920,167.828234,32.000000,183.396909,168.285248,169.007553,151.442952,32.000000,145.864454,67.205254,60.773441,92.927462,0.000000,46.085535,45.475259,79.799603,25.139241,24.911319,59.569087,36.524445
50.337212,60.350675,139.255554,144.513910,110.788128,99.260192,29.804204,14.258911,139.094739,-0.000992,60.154973,50.729664,142.915143,139.432462,141.266124,139.336588,80.036710,137.379229,-0.000697,0.000297,32.000000,-235.750268,139.627411,-0.609743,24.539776,0.695237,450707.311666,0.980959,20.338471,19.244125,2.794592,0.039936,0.017416,168.556386,32.000000,182.715247,168.244832,171.546808,151.489139,32.000000,146.029958,67.212064,60.761843,92.953246,0.000000,46.128052,45.475259,79.718023,25.139241,24.908797,59.566766,36.532662
49.924970,60.299563,139.223126,144.508610,110.709686,99.262736,29.592981,14.260909,139.090526,-0.001046,60.239750,50.790952,142.956974,139.472305,141.262790,139.364011,80.002408,137.383676,-0.000698,0.000262,32.000000,-235.747451,139.578504,-0.609423,24.596817,0.697707,450725.579941,0.970345,20.516719,19.184607,2.806399,0.041159,0.019614,168.875484,32.000000,182.597639,168.698790,172.748407,150.765066,32.000000,146.959601,67.176386,60.750643,92.951766,0.000000,46.117235,45.475259,79.901036,25.139241,24.874322,59.565940,36.655112
49.816213,60.282251,139.208109,144.514468,110.641327,99.257656,29.478349,14.264334,139.133993,-0.000725,60.354560,50.776834,142.938929,139.428750,141.212104,139.372488,80.049726,137.342536,-0.000700,0.000260,32.000000,-235.745665,139.650129,-0.609471,24.585698,0.685200,450334.122753,0.957549,19.736111,19.259391,2.766453,0.031809,0.015389,168.355158,32.000000,183.015741,169.094860,169.816973,150.559547,32.000000,146.826112,67.141350,60.756872,92.951527,0.000000,46.114835,45.475259,79.963496,25.139241,24.863231,59.561849,36.638384
50.161083,60.313852,139.237992,144.520605,110.659749,99.255072,29.718002,14.259054,139.070693,-0.000984,60.350604,50.832305,142.907450,139.383340,141.230800,139.289793,80.067564,137.384269,-0.000701,0.000269,32.000000,-235.752256,139.511548,-0.609313,24.559577,0.689715,450585.210517,0.973037,20.109592,19.295828,2.788647,0.034099,0.020829,167.844689,32.000000,183.441697,169.044007,168.012665,150.488763,32.000000,147.041362,67.159980,60.763059,92.961025,0.000000,46.094983,45.475259,79.777332,25.139241,24.864117,59.563186,36.672133
49.951454,60.313852,139.242646,144.520605,110.667029,99.255032,29.491964,14.262479,139.089644,-0.001232,60.394245,50.709841,142.897921,139.420533,141.282233,139.290284,80.083018,137.400754,-0.000701,0.000281,32.000000,-235.748176,139.436331,-0.609822,24.522572,0.691569,450513.995275,0.979070,20.204742,19.228761,2.794434,0.044069,0.021490,167.704921,32.000000,183.684289,168.224879,167.860529,151.371704,32.000000,146.589381,67.204153,60.770234,92.968578,0.000000,46.131582,45.475259,79.874182,25.139241,24.887031,59.572844,36.501041
49.818363,60.335287,139.225465,144.523395,110.662595,99.248642,29.600965,14.256485,139.064528,-0.001128,60.305350,50.861737,142.890247,139.478322,141.312127,139.258051,80.085374,137.382517,-0.000702,0.000264,32.000000,-235.753514,139.539001,-0.609995,24.500804,0.687165,450307.934564,0.963893,19.880366,19.230956,2.775817,0.035780,0.014099,168.346182,32.000000,182.831694,168.177027,170.858787,151.506722,32.000000,146.000706,67.184981,60.755109,92.952314,0.000000,46.118948,45.475259,79.820603,25.139241,24.902935,59.560187,36.569786
50.220730,60.384476,139.239852,144.535389,110.601490,99.242405,29.435015,14.260053,139.043744,-0.001133,60.519368,50.782461,142.921533,139.473407,141.308195,139.196102,80.056453,137.342499,-0.000704,0.000253,32.000000,-235.752569,139.485626,-0.610461,24.490182,0.691468,450401.804798,0.975762,20.096523,19.223415,2.787559,0.043464,0.027547,168.724336,32.000000,182.587049,168.676120,172.685317,151.039669,32.000000,146.489552,67.169471,60.752905,92.977549,0.000000,46.138765,45.475259,79.721777,25.139241,24.938172,59.560845,36.611018
49.792783,60.462245,139.252397,144.547942,110.504240,99.234586,27.957882,14.259196,139.035860,-0.001464,60.582862,50.744894,142.971594,139.376632,141.224130,139.229797,80.084888,137.314545,-0.000705,0.000236,32.000000,-235.751458,139.378227,-0.610081,24.408305,0.694059,450473.251777,0.975017,20.255553,19.212306,2.794662,0.043077,0.025041,168.697608,32.000000,182.825492,168.958024,171.489321,150.695552,32.000000,147.145973,67.182716,60.773803,93.000319,0.000000,46.101889,45.475259,79.929764,25.139241,24.939379,59.565448,36.620263
50.052735,60.462245,139.250072,144.547942,110.471067,99.234379,29.724316,14.261052,139.081679,-0.001541,60.599510,50.772414,142.908521,139.321556,141.213846,139.203620,80.079537,137.402102,-0.000706,0.000225,32.000000,-235.747636,139.486625,-0.610020,24.384439,0.688242,450327.173475,0.971946,19.889613,19.222016,2.772557,0.042528,0.024478,167.832444,32.000000,183.424737,169.084620,168.629541,150.660020,32.000000,147.014260,67.187790,60.760037,93.003934,0.000000,46.146691,45.475259,79.796047,25.139241,24.994795,59.561642,36.659514
50.082374,60.464993,139.267034,144.561053,110.504160,99.234361,29.894871,14.261908,139.034158,-0.001256,60.541103,50.757677,142.894976,139.369882,141.250517,139.251577,80.109403,137.401162,-0.000706,0.000245,32.000000,-235.745796,139.464802,-0.609164,24.459813,0.697375,450587.630939,1.033102,20.408989,19.180160,2.796638,0.043984,0.024400,167.718871,32.000000,183.566731,168.500068,167.281407,151.039727,32.000000,146.266855,67.208860,60.772459,93.005488,0.000000,46.092851,45.475259,79.900652,25.139241,24.998158,59.562144,36.640512
49.868771,60.465267,139.114939,144.567747,110.486516,99.239470,29.685078,14.263620,138.968371,-0.001285,60.419756,50.734536,142.944287,139.443533,141.306453,139.169681,80.099501,137.361411,-0.000707,0.000266,32.000000,-235.744411,139.542057,-0.609056,24.461308,0.693989,450446.186243,0.966160,20.140395,19.227542,2.782067,0.041892,0.026930,168.077615,32.000000,183.236401,168.241112,169.980429,151.661033,32.000000,146.151300,67.241269,60.783723,93.005023,0.000000,46.104387,45.475259,79.875407,25.139241,24.999809,59.572716,36.608524
49.708634,60.440810,139.202041,144.568584,110.483578,99.245835,29.627169,14.264905,138.999074,-0.001424,60.407655,50.725912,142.949930,139.408114,141.285645,139.230616,80.111787,137.459334,-0.000705,0.000260,32.000000,-235.743947,139.442509,-0.608636,24.521759,0.691470,450376.213349,0.960030,20.112586,19.197227,2.780759,0.038259,0.017061,168.576207,32.000000,182.897891,168.290808,171.907702,151.468339,32.000000,146.275345,67.221597,60.766835,93.026826,0.000000,46.066692,45.475259,79.873767,25.139241,25.001269,59.570415,36.674114
50.234526,60.440810,138.736236,144.568584,110.523400,99.247110,29.560767,14.256342,139.076643,-0.001190,60.468155,50.834792,142.977692,139.400531,141.274731,139.249760,80.063882,137.413063,-0.000705,0.000254,32.000000,-235.754312,139.490889,-0.608155,24.551499,0.694037,450542.276734,0.971418,20.333388,19.188047,2.789620,0.041128,0.022177,168.760567,32.000000,182.712239,169.023419,172.551164,150.642891,32.000000,146.841148,67.224320,60.755316,93.032948,0.000000,45.982562,45.475259,79.683149,25.139241,24.985681,59.567789,36.644547
50.032435,60.413330,139.308727,144.575279,110.559857,99.240871,29.721820,14.259339,139.098599,-0.001110,60.656875,50.831941,142.982842,139.334525,141.224664,139.204189,80.059720,137.387493,-0.000704,0.000265,32.000000,-235.750332,139.433844,-0.608285,24.549139,0.695246,450612.099550,0.976762,20.474732,19.222757,2.800359,0.047257,0.024279,167.994354,32.000000,183.170168,169.217041,169.538791,150.522569,32.000000,147.319198,67.163311,60.753410,93.012282,0.000000,45.962464,45.475259,79.921870,25.139241,24.967938,59.559901,36.616888
49.855706,60.463069,139.021424,144.586995,110.612139,99.229471,29.704244,14.262193,138.966617,-0.001273,60.728981,50.761698,142.967515,139.328407,141.310554,139.258218,80.092949,137.316399,-0.000705,0.000252,32.000000,-235.744527,139.433271,-0.608814,24.565110,0.683988,450400.194419,0.967710,19.931758,19.248459,2.761771,0.047196,0.022691,167.793130,32.000000,183.654808,168.844221,167.626713,150.997761,32.000000,147.020152,67.198678,60.794083,93.075325,0.000000,46.077517,45.475259,79.860267,25.139241,25.003802,59.562930,36.606323
49.676063,60.532045,139.194409,144.607637,110.614223,99.226375,29.732009,14.258626,139.029895,-0.001297,60.674567,50.819857,142.945150,139.358280,141.296962,139.238842,80.096806,137.267940,-0.000704,0.000248,32.000000,-235.748259,139.443246,-0.608514,24.539514,0.689878,450461.529840,0.966610,20.112416,19.240349,2.784368,0.045806,0.022156,167.873934,32.000000,183.757864,168.352167,168.781255,151.517823,32.000000,146.156856,67.186421,60.762014,93.044787,0.000000,46.113004,45.475259,79.789486,25.139241,25.005256,59.553194,36.618502
50.348379,60.532045,139.174512,144.607637,110.571274,99.233554,29.702756,14.258768,138.985583,-0.000968,60.655230,50.712141,142.960133,139.368047,141.342658,139.227576,80.080240,137.304159,-0.000702,0.000239,32.000000,-235.751886,139.396236,-0.608952,24.515779,0.690784,450513.766388,0.970967,20.344700,19.172988,2.788476,0.039864,0.020578,168.451224,32.000000,182.765736,168.269523,171.305005,151.705847,32.000000,145.878905,67.209798,60.751169,93.026847,0.000000,46.135145,45.475259,79.603003,25.139241,25.054790,59.548572,36.639118
49.987390,60.577938,139.101254,144.626048,110.566902,99.232195,29.746201,14.258911,138.983765,-0.001146,60.780688,50.794802,143.025798,139.393149,141.315273,139.127650,80.012222,137.329604,-0.000703,0.000246,32.000000,-235.749448,139.406821,-0.608875,24.471903,0.695255,450685.600648,0.974062,20.599740,19.145861,2.802042,0.035639,0.020653,168.802348,32.000000,182.730066,168.754270,173.140286,150.942280,32.000000,146.990369,67.198388,60.761907,93.035372,0.000000,46.133094,45.475259,79.836425,25.139241,25.088402,59.558839,36.633322
49.868154,60.612839,139.019955,144.647527,110.545346,99.225857,29.661207,14.264905,138.941871,-0.001332,60.849790,50.725587,143.003124,139.330303,141.200883,139.172432,80.050298,137.283524,-0.000701,0.000259,32.000000,-235.748700,139.409877,-0.608885,24.415543,0.685467,450357.092802,0.960790,19.906017,19.179820,2.764230,0.038725,0.023825,168.558304,32.000000,183.059553,169.108304,170.460020,150.687177,32.000000,147.078110,67.170805,60.737467,93.041782,0.000000,46.083359,45.475259,79.829318,25.139241,25.114471,59.567789,36.590769
50.240203,60.655435,139.074241,144.663428,110.549517,99.220739,29.718917,14.260053,138.971504,-0.001006,60.907835,50.805365,142.964226,139.257264,141.237840,139.093588,80.059866,137.244718,-0.000701,0.000270,32.000000,-235.746832,139.338294,-0.608416,24.405787,0.691994,450748.958799,0.967112,20.323505,19.260056,2.782727,0.037326,0.021642,167.979554,32.000000,183.535228,169.286490,168.355785,150.797246,32.000000,147.027356,67.197598,60.773277,93.065349,0.000000,46.100265,45.475259,79.690368,25.139241,25.116394,59.571792,36.378737
49.835512,60.655435,139.086038,144.663428,110.462714,99.220787,29.686554,14.257341,139.030572,-0.000972,60.689653,50.786897,142.956248,139.238566,141.312303,139.230549,80.080491,137.191565,-0.000702,0.000279,32.000000,-235.750035,139.364624,-0.608256,24.404738,0.695072,450762.167691,0.972459,20.481597,19.199853,2.787750,0.040047,0.015597,167.883718,32.000000,183.806589,168.391162,167.682243,151.380259,32.000000,146.398894,67.209318,60.775019,93.081228,0.000000,46.112729,45.475259,79.816090,25.139241,25.148009,59.563235,36.612412
50.135540,60.626580,139.094022,144.676817,110.424843,99.215719,29.681977,14.262621,139.041736,-0.001282,60.395094,50.831650,143.027005,139.370922,141.334507,139.189380,80.034245,137.324826,-0.000702,0.000267,32.000000,-235.743935,139.510058,-0.608234,24.435711,0.689882,450558.375439,0.962732,20.140546,19.171646,2.768186,0.036786,0.024862,168.382118,32.000000,183.132461,168.137917,170.427290,151.778460,32.000000,146.165237,67.215521,60.793436,93.068787,0.000000,46.139949,45.475259,79.808716,25.139241,25.129983,59.565104,36.639338
50.255560,60.518030,139.192565,144.664543,110.439719,99.210685,29.866233,14.258626,139.114066,-0.001370,60.082543,50.870375,143.048933,139.406729,141.412855,139.249109,80.020430,137.299609,-0.000702,0.000270,32.000000,-235.750390,139.483546,-0.608879,24.470277,0.696270,450754.719111,0.972388,20.557957,19.125485,2.790902,0.038688,0.019497,168.715434,32.000000,182.805311,168.583550,172.621350,151.389966,32.000000,146.356395,67.215648,60.767133,93.094361,0.000000,46.151169,45.475259,79.592739,25.139241,25.056511,59.553056,36.660321
49.912036,60.332264,139.083284,144.631627,110.417057,99.210681,29.633663,14.266760,139.073169,-0.001170,60.103230,50.837412,143.041851,139.375223,141.337114,139.267348,80.031751,137.295827,-0.000701,0.000265,32.000000,-235.743403,139.497717,-0.608985,24.447486,0.690660,450608.420959,0.966020,20.219395,19.235738,2.774360,0.041072,0.025977,168.900687,32.000000,182.786132,169.057258,171.933504,150.790136,32.000000,147.333118,67.212106,60.769437,93.111575,0.000000,46.167013,45.475259,79.544822,25.139241,25.058137,59.571231,36.628186
49.900926,60.332264,139.088731,144.631627,110.399036,99.208192,29.872891,14.255486,139.005999,-0.001430,60.316085,50.748656,143.011146,139.371780,141.339323,139.329415,80.054523,137.242600,-0.000702,0.000267,32.000000,-235.754676,139.457564,-0.609156,24.402194,0.688069,450401.588837,0.957216,19.987351,19.237444,2.769695,0.037991,0.021838,167.980289,32.000000,183.461701,169.216062,168.893093,150.678431,32.000000,147.347159,67.235736,60.775211,93.096443,0.000000,46.121725,45.475259,79.740949,25.139241,24.930272,59.560029,36.619309
49.785247,60.322371,139.258507,144.612937,110.310672,99.201924,29.666385,14.262479,139.055976,-0.001550,60.346120,50.772380,142.996261,139.429668,141.400337,139.301856,80.102102,137.314889,-0.000703,0.000278,32.000000,-235.744733,139.457541,-0.609203,24.465635,0.693146,450341.708701,0.971553,20.155658,19.224307,2.786568,0.042380,0.023632,167.871289,32.000000,183.750497,168.704020,167.153868,151.314784,32.000000,146.245351,67.256594,60.791615,93.126761,0.000000,46.152797,45.475259,79.653374,25.139241,24.924430,59.571487,36.514834
50.257391,60.374308,139.121995,144.603174,110.239591,99.193120,29.650748,14.262193,139.038039,-0.001351,60.364052,50.858836,142.968896,139.280937,141.366779,139.229534,80.081611,137.270855,-0.000704,0.000261,32.000000,-235.748133,139.503103,-0.609314,24.454253,0.694616,450293.587637,0.963984,20.167140,19.175972,2.787298,0.044804,0.016612,168.098281,32.000000,183.595879,168.422542,169.632032,151.602657,32.000000,146.173482,67.261794,60.784690,93.094855,0.000000,46.136230,45.475259,79.551895,25.139241,24.961536,59.563255,36.578223
49.935950,60.427070,139.107619,144.607358,110.187560,99.186846,29.825678,14.260481,139.065582,-0.001329,60.342984,50.797509,143.011282,139.342028,141.388546,139.209894,80.056790,137.303260,-0.000703,0.000249,32.000000,-235.747223,139.436291,-0.609366,24.435318,0.695384,450232.037727,0.973086,20.276918,19.163110,2.797184,0.045787,0.025778,168.666443,32.000000,183.036120,168.242132,171.733472,151.923061,32.000000,146.538745,67.268772,60.767808,93.097060,0.000000,46.185283,45.475259,79.847142,25.139241,24.962711,59.581754,36.476976
49.858182,60.427070,139.051843,144.607358,110.135568,99.185624,29.623859,14.256342,138.979071,-0.001546,60.380917,50.785573,143.052208,139.355181,141.364751,139.248293,80.008000,137.305161,-0.000702,0.000240,32.000000,-235.754476,139.489421,-0.609637,24.461858,0.687746,450020.769003,0.963596,19.841748,19.162454,2.768190,0.041799,0.026996,168.898475,32.000000,182.776399,168.946324,172.694364,150.860216,32.000000,146.837447,67.239194,60.753523,93.090597,0.000000,46.116304,45.475259,79.741969,25.139241,25.000664,59.565330,36.515347
49.941070,60.447405,139.170164,144.622143,110.146365,99.180562,29.702607,14.259339,139.103502,-0.001452,60.347400,50.835677,143.074745,139.406301,141.330964,139.209730,80.060723,137.326441,-0.000703,0.000225,32.000000,-235.750332,139.520481,-0.608937,24.491389,0.693259,450294.550895,0.964800,20.225755,19.202838,2.785721,0.036621,0.017745,168.300604,32.000000,183.173370,169.380240,169.896849,150.463959,32.000000,147.264210,67.215422,60.789560,93.084373,0.000000,46.138491,45.475259,79.703559,25.139241,25.016158,59.553804,36.667951
49.873638,60.411681,139.140282,144.619353,110.211121,99.183102,29.636523,14.264619,139.081978,-0.001207,60.180396,50.862561,142.984897,139.354813,141.303046,139.235871,80.053100,137.333190,-0.000704,0.000221,32.000000,-235.740790,139.552193,-0.608238,24.491363,0.693432,450425.996348,0.973026,20.306139,19.252541,2.788947,0.050297,0.028165,167.925605,32.000000,183.684727,169.094616,168.045779,150.947776,32.000000,147.320228,67.206347,60.776640,93.079286,0.000000,46.147147,45.475259,79.728311,25.139241,24.992735,59.575735,36.601040
49.919755,60.284174,138.838208,144.597874,110.251956,99.181994,29.680077,14.262907,139.120635,-0.001367,59.994111,50.888788,142.961864,139.361583,141.376222,139.310270,80.060584,137.341762,-0.000705,0.000192,32.000000,-235.742994,139.604649,-0.608052,24.502797,0.691886,450282.069679,0.968679,20.240802,19.210037,2.786688,0.041566,0.025897,167.973115,32.000000,183.843940,168.466381,168.482426,151.525814,32.000000,146.477299,67.196277,60.792503,93.041414,0.000000,46.185485,45.475259,79.525028,25.139241,24.994027,59.573473,36.638678
49.900683,60.284174,138.744366,144.597874,110.302078,99.183295,29.858005,14.257341,139.114906,-0.001421,60.006333,50.696419,143.005931,139.400714,141.425749,139.346753,80.045950,137.410798,-0.000705,0.000202,32.000000,-235.748887,139.509509,-0.608370,24.514625,0.692739,450301.973097,0.972215,20.274767,19.220899,2.789856,0.043142,0.014438,168.583078,32.000000,182.986177,168.504594,171.232773,151.678495,32.000000,146.186410,67.198006,60.806831,93.028206,0.000000,46.018763,45.475259,79.692111,25.139241,24.906439,59.564366,36.656286
