OSU 80 Ton Compressor Load Stand
49.983082,60.226742,139.166395,144.575279,110.290940,99.187155,29.717882,14.263192,139.102779,-0.001131,60.127720,50.748727,143.038535,139.408033,141.407037,139.343314,80.041072,137.365717,-0.000704,0.000198,32.000000,-235.745331,139.549297,-0.608077,24.582078,0.689961,450091.928093,0.969465,20.099590,19.217532,2.781228,0.039463,0.030188,168.789427,32.000000,182.844417,168.741828,173.033164,151.208261,32.000000,146.873583,67.208082,60.769578,92.989866,0.000000,46.166227,45.475259,79.607540,25.139241,24.867358,59.571310,36.564577
49.794458,60.278404,139.160059,144.577789,110.293346,99.185882,29.580871,14.260053,139.110753,-0.001184,60.340597,50.762319,143.028567,139.425447,141.356014,139.345227,80.016722,137.289119,-0.000705,0.000214,32.000000,-235.751421,139.426726,-0.607973,24.553754,0.689479,450137.376935,0.964105,20.119300,19.265304,2.780410,0.041383,0.019230,168.704599,32.000000,183.048485,169.240283,170.875550,150.772213,32.000000,147.237774,67.203898,60.814027,92.969508,0.000000,46.162577,45.475259,79.729377,25.139241,24.903972,59.564809,36.646968
49.904145,60.337760,139.161727,144.592853,110.304675,99.182103,29.635023,14.254344,139.023326,-0.001333,60.458346,50.739555,143.019726,139.327736,141.306887,139.243035,80.000933,137.316549,-0.000705,0.000208,32.000000,-235.756474,139.541265,-0.608452,24.573267,0.688291,450041.431767,0.966786,19.976755,19.248544,2.784270,0.032420,0.025217,167.978532,32.000000,183.588412,169.403408,168.609373,150.654302,32.000000,147.254355,67.201774,60.781261,92.926878,0.000000,46.188379,45.475259,79.640485,25.139241,24.904846,59.566943,36.553278
50.106128,60.337760,139.071099,144.592853,110.250912,99.178335,29.612559,14.261337,139.034568,-0.001112,60.419838,50.803238,142.982036,139.387744,141.369209,139.275779,80.056944,137.302484,-0.000704,0.000204,32.000000,-235.749153,139.490010,-0.608980,24.593434,0.692072,450257.046233,0.975430,20.223414,19.236116,2.794690,0.041758,0.016183,167.836511,32.000000,183.826501,168.588239,167.593415,151.352990,32.000000,146.482860,67.225716,60.790704,92.926317,0.000000,46.134765,45.475259,79.566893,25.139241,24.947095,59.562930,36.648509
49.764358,60.381178,139.203338,144.603732,110.228549,99.174544,29.628027,14.263620,139.042898,-0.000921,60.239049,50.837034,142.993438,139.361154,141.417833,139.285070,80.075519,137.290239,-0.000702,0.000218,32.000000,-235.746214,139.516115,-0.608618,24.587638,0.689917,450281.870983,0.971411,20.169309,19.265076,2.788581,0.048076,0.023021,168.372292,32.000000,183.354162,168.231059,170.497880,151.559374,32.000000,146.208551,67.213974,60.808658,92.906642,0.000000,46.203255,45.475259,79.681887,25.139241,24.978375,59.567907,36.535670
50.112230,60.382277,139.213894,144.617958,110.203254,99.173303,29.870045,14.267045,139.047304,-0.001093,60.107190,50.766225,143.063855,139.350877,141.387544,139.273012,80.038515,137.288929,-0.000703,0.000225,32.000000,-235.742134,139.558045,-0.608406,24.568048,0.685761,450041.769428,0.967804,19.960873,19.202311,2.775531,0.041791,0.025478,168.769941,32.000000,182.956909,168.629394,172.198634,151.424452,32.000000,146.388769,67.220225,60.797757,92.941287,0.000000,46.186035,45.475259,79.556837,25.139241,24.980335,59.562714,36.685853
50.194542,60.301212,139.166942,144.608195,110.135916,99.170707,29.534726,14.256485,139.031350,-0.001086,60.175664,50.683380,143.055670,139.314053,141.361317,139.334814,79.979155,137.280002,-0.000704,0.000222,32.000000,-235.747449,139.371763,-0.607744,24.567602,0.691917,450244.507065,0.974678,20.357358,19.177856,2.797250,0.045002,0.016052,168.912145,32.000000,182.891008,169.182904,172.130942,150.810232,32.000000,146.988932,67.188006,60.782490,92.925216,0.000000,46.196543,45.475259,79.784548,25.139241,24.981535,59.563727,36.559955
49.905356,60.301212,139.136422,144.608195,110.110755,99.170680,29.564658,14.266046,139.020482,-0.000719,60.359308,50.673774,143.065178,139.316437,141.322909,139.173737,80.059725,137.209575,-0.000704,0.000213,32.000000,-235.740838,139.478730,-0.607736,24.530702,0.687124,450106.706088,0.959397,19.999105,19.214231,2.778042,0.046102,0.025343,168.180633,32.000000,183.534734,169.319174,169.208804,150.802053,32.000000,147.409473,67.185861,60.807178,92.933502,0.000000,46.167729,45.475259,79.641826,25.139241,24.926227,59.559892,36.571840
49.692771,60.299838,139.184431,144.616285,110.076594,99.163172,29.701603,14.258483,139.029916,-0.000968,60.278704,50.726800,142.987516,139.322087,141.359361,139.252878,80.101397,137.340276,-0.000703,0.000188,32.000000,-235.748237,139.458603,-0.607821,24.536576,0.685467,450054.181908,0.968307,19.833290,19.269304,2.772551,0.046926,0.020319,167.878488,32.000000,183.897762,168.806033,167.342331,151.283075,32.000000,146.660489,67.209613,60.802165,92.964065,0.000000,46.214877,45.475259,79.571584,25.139241,24.926216,59.572726,36.652838
50.346844,60.308906,139.227008,144.633022,110.020196,99.155576,29.535884,14.255201,139.079424,-0.001206,60.110125,50.795477,143.017007,139.422879,141.381628,139.327011,80.075840,137.301081,-0.000703,0.000178,32.000000,-235.753978,139.449937,-0.608093,24.532380,0.690822,450070.895273,0.973491,20.131508,19.154903,2.788006,0.048148,0.026343,168.062417,32.000000,183.739668,168.555735,169.481041,151.530544,32.000000,145.987647,67.186742,60.805130,92.936858,0.000000,46.208957,45.475259,79.402640,25.139241,24.933459,59.563462,36.654598
49.920097,60.263015,139.071642,144.628280,110.035376,99.151786,29.372159,14.263478,139.056811,-0.001106,59.984353,50.805379,143.028928,139.437355,141.384371,139.259666,80.050990,137.271160,-0.000703,0.000160,32.000000,-235.742423,139.522172,-0.608089,24.440668,0.694138,450082.754628,0.973481,20.350206,19.176004,2.800899,0.062437,0.021862,168.676088,32.000000,183.117984,168.292687,171.780510,151.638340,32.000000,146.311978,67.176814,60.778764,92.921661,0.000000,46.184055,45.475259,79.733195,25.139241,24.934429,59.565684,36.587247
49.868214,60.263015,138.957869,144.628280,110.075679,99.142913,29.663452,14.268472,139.035002,-0.000842,60.097220,50.837500,143.075055,139.305160,141.400686,139.299375,80.072171,137.372793,-0.000703,0.000184,32.000000,-235.740379,139.447545,-0.607989,24.474604,0.684311,449725.559355,0.964920,19.684453,19.182742,2.765357,0.048186,0.023297,168.986692,32.000000,182.937860,168.965591,173.025687,151.039670,32.000000,146.929957,67.179122,60.811295,92.944960,0.000000,46.113780,45.475259,79.641616,25.139241,24.903410,59.566294,36.512926
49.735118,60.223445,139.104278,144.614053,110.155158,99.140402,28.925655,14.256770,139.020522,-0.001135,60.145630,50.813128,143.070663,139.396065,141.361004,139.371281,80.087382,137.360928,-0.000704,0.000181,32.000000,-235.752409,139.499965,-0.608660,24.435265,0.692612,449944.488132,0.979267,20.078078,19.193223,2.785885,0.046115,0.025389,168.455860,32.000000,183.257712,169.417604,170.213999,150.548366,32.000000,146.937647,67.163935,60.798929,92.934900,0.000000,46.061912,45.475259,79.488620,25.139241,24.876694,59.550637,36.665237
49.979167,60.224269,139.228773,144.604290,110.164417,99.140386,29.798471,14.262621,139.076221,-0.001194,60.116507,50.823040,143.024661,139.419860,141.336376,139.295642,80.103434,137.432238,-0.000705,0.000158,32.000000,-235.745902,139.578421,-0.608716,24.427922,0.691838,449896.228718,0.970673,20.131711,19.220841,2.786502,0.043660,0.023978,168.113672,32.000000,183.802956,169.196597,168.204972,150.881132,32.000000,147.157680,67.158431,60.793803,92.922840,0.000000,46.210226,45.475259,79.569313,25.139241,24.877968,59.562183,36.566338
49.697148,60.212453,139.132900,144.604290,110.152159,99.141097,29.580692,14.257484,139.035618,-0.000901,60.045351,50.665049,142.991621,139.389438,141.368460,139.281378,80.108910,137.436895,-0.000704,0.000183,32.000000,-235.753662,139.472615,-0.608225,24.387770,0.695655,449882.771280,0.998229,20.229917,19.199935,2.796903,0.050358,0.026629,168.046612,32.000000,184.041958,168.481129,168.231461,151.701302,32.000000,146.604495,67.155375,60.785270,92.896721,0.000000,46.182399,45.475259,79.430564,25.139241,24.878672,59.566914,36.595978
50.083892,60.212453,139.201709,144.604290,110.104892,99.138604,29.703146,14.261622,139.016222,-0.000980,60.249793,50.724741,143.060909,139.446755,141.427924,139.305563,80.113142,137.316155,-0.000703,0.000184,32.000000,-235.748376,139.510364,-0.607995,24.366894,0.692672,449711.940646,0.963794,19.978323,19.218109,2.785736,0.043004,0.020919,168.556173,32.000000,183.208963,168.445040,171.109730,151.814840,32.000000,145.830173,67.163730,60.807952,92.914227,0.000000,46.205538,45.475259,79.501710,25.139241,24.871139,59.567110,36.661202
50.166955,60.257519,139.261348,144.607637,110.133164,99.129781,29.612395,14.259910,139.085277,-0.001081,60.275215,50.760714,143.080002,139.417311,141.401425,139.328623,80.070497,137.372883,-0.000706,0.000180,32.000000,-235.746810,139.600347,-0.607727,24.448588,0.697725,449855.027600,0.976922,20.258282,19.214869,2.799615,0.040577,0.017287,168.932579,32.000000,182.972215,168.761308,172.909522,151.195438,32.000000,146.684935,67.174096,60.787352,92.908158,0.000000,46.216930,45.475259,79.708491,25.139241,24.903173,59.564996,36.649976
49.683501,60.342706,139.148521,144.628280,110.210609,99.128614,29.717488,14.260195,139.071180,-0.000865,60.214892,50.787477,143.090774,139.376000,141.347412,139.288490,80.089892,137.387043,-0.000705,0.000169,32.000000,-235.749803,139.567838,-0.607617,24.483783,0.692609,449607.624240,0.964616,19.858482,19.152678,2.779371,0.039232,0.020366,168.945748,32.000000,183.200987,169.143861,171.235276,150.912107,32.000000,147.395696,67.115038,60.795387,92.892927,0.000000,46.196781,45.475259,79.684278,25.139241,24.963183,59.568526,36.637944
50.216312,60.270709,139.315825,144.626885,110.349735,99.133679,29.700062,14.261765,139.093343,-0.000775,60.045840,50.779138,143.094069,139.496325,141.344195,139.403656,80.128658,137.380451,-0.000705,0.000160,32.000000,-235.740857,139.554234,-0.607825,24.514756,0.689319,449657.983117,0.965840,19.817989,19.222559,2.775958,0.041497,0.018536,168.181805,32.000000,183.650728,169.534043,168.774056,150.681046,32.000000,147.303294,67.101968,60.791028,92.889517,0.000000,46.215515,45.475259,79.536879,25.139241,24.964259,59.571733,36.629433
49.949626,60.270709,139.283981,144.626885,110.406717,99.141256,29.645337,14.261765,139.157084,-0.000953,59.979747,50.771504,143.027338,139.498609,141.390063,139.328197,80.104679,137.411140,-0.000707,0.000158,32.000000,-235.746430,139.576586,-0.608359,24.550319,0.695447,450008.344498,0.972931,20.402687,19.209961,2.800699,0.039987,0.021798,167.992735,32.000000,183.887993,168.733078,167.484437,151.283240,32.000000,146.546252,67.097641,60.793381,92.892956,0.000000,46.243344,45.475259,79.542720,25.139241,24.915148,59.568585,36.496932
49.720875,60.177280,139.149351,144.611821,110.487820,99.145011,29.774989,14.258198,139.155804,-0.000965,59.905724,50.768911,143.053092,139.385421,141.423159,139.372219,80.130306,137.456382,-0.000705,0.000139,32.000000,-235.751637,139.593903,-0.608554,24.540930,0.687020,449555.209685,0.962020,19.780390,19.168030,2.774314,0.037406,0.020748,168.377008,32.000000,183.687347,168.439963,170.270587,151.723565,32.000000,146.573484,67.117754,60.803997,92.899627,0.000000,46.213494,45.475259,79.468279,25.139241,24.850969,59.561858,36.581745
49.971793,60.153373,139.088582,144.602337,110.586744,99.148790,29.863561,14.260624,139.127504,-0.000598,59.989692,50.675498,143.062704,139.498610,141.456181,139.379045,80.057879,137.403143,-0.000705,0.000131,32.000000,-235.746916,139.534329,-0.608345,24.584308,0.690035,449790.693364,0.969530,20.055268,19.206738,2.788489,0.044487,0.025556,168.865896,32.000000,183.082605,168.554975,172.084310,151.709613,32.000000,146.305440,67.106977,60.796076,92.928047,0.000000,46.182814,45.475259,79.520299,25.139241,24.834911,59.565556,36.503829
49.829775,60.178928,139.291237,144.606242,110.512264,99.153855,29.639385,14.257341,139.182242,-0.000801,60.183243,50.765455,143.089028,139.424367,141.393598,139.431828,80.059590,137.429407,-0.000704,0.000146,32.000000,-235.748232,139.542794,-0.608158,24.598889,0.693043,449774.005390,0.969987,20.198513,19.202821,2.798610,0.043813,0.017624,169.004711,32.000000,182.997837,169.223645,172.781927,150.814127,32.000000,147.054593,67.080244,60.780887,92.944278,0.000000,46.238809,45.475259,79.551363,25.139241,24.835393,59.559774,36.664870
49.929208,60.178928,139.227792,144.606242,110.474593,99.151307,29.735909,14.258198,139.159890,-0.000984,60.214449,50.834698,143.054668,139.454097,141.331934,139.362440,80.061987,137.442506,-0.000704,0.000135,32.000000,-235.746228,139.503350,-0.607928,24.562933,0.687610,449748.433446,0.961750,19.915041,19.249701,2.783342,0.041066,0.026642,168.229721,32.000000,183.544629,169.393331,169.480940,150.755307,32.000000,147.482591,67.064923,60.786426,92.927246,0.000000,46.239128,45.475259,79.526970,25.139241,24.853688,59.558908,36.613880
49.856109,60.226467,138.887036,144.614611,110.496394,99.148740,29.591360,14.259482,139.150224,-0.000640,60.215206,50.777342,143.019294,139.482297,141.411914,139.266263,80.111108,137.419468,-0.000704,0.000132,32.000000,-235.749861,139.603508,-0.607422,24.555144,0.690479,449884.460031,0.972176,20.087387,19.260594,2.795341,0.038824,0.021759,167.895920,32.000000,183.935563,169.042434,167.553670,150.997922,32.000000,146.848005,67.078896,60.825676,92.963939,0.000000,46.218166,45.475259,79.460390,25.139241,24.887337,59.571811,36.614907
49.666441,60.231139,138.791804,144.614611,110.548182,99.146239,29.628134,14.257199,139.105774,-0.000662,60.174227,50.780257,143.028808,139.397309,141.421448,139.300813,80.099102,137.365927,-0.000703,0.000122,32.000000,-235.754111,139.570062,-0.606910,24.565058,0.689622,449810.489521,0.966874,19.984578,19.264482,2.788504,0.049719,0.021106,168.124286,32.000000,183.859819,168.694422,168.882434,151.434052,32.000000,146.197387,67.075508,60.810936,92.959783,0.000000,46.093749,45.475259,79.648471,25.139241,24.891295,59.553932,36.645648
49.662378,60.250374,139.208131,144.622143,110.595896,99.144962,29.716598,14.260053,139.074797,-0.000972,60.096737,50.757771,143.059765,139.369006,141.434064,139.352887,80.031927,137.396205,-0.000701,0.000124,32.000000,-235.747323,139.532453,-0.607061,24.534793,0.689375,449810.412653,0.973260,20.107683,19.204305,2.785758,0.042341,0.022393,168.733356,32.000000,183.140912,168.448796,171.715900,151.623659,32.000000,146.299126,67.045485,60.767682,92.958633,0.000000,46.220648,45.475259,79.395766,25.139241,24.892020,59.567002,36.560762
49.846048,60.250374,139.076895,144.622143,110.656201,99.141161,29.805567,14.257912,139.083606,-0.001003,60.158814,50.827265,143.093366,139.447123,141.438593,139.279525,80.028597,137.378230,-0.000701,0.000114,32.000000,-235.747661,139.544180,-0.606479,24.565609,0.691569,449937.361673,0.976120,20.308815,19.190615,2.794479,0.042360,0.023326,168.900801,32.000000,182.992793,168.966060,173.014637,150.994969,32.000000,146.948353,67.043325,60.781867,92.956160,0.000000,46.191973,45.475259,79.555230,25.139241,24.906154,59.568841,36.654965
50.241616,60.259443,139.336451,144.626606,110.680493,99.135979,29.611628,14.263335,139.099816,-0.000833,60.184114,50.790617,143.129891,139.374082,141.390835,139.349976,80.066596,137.279995,-0.000701,0.000133,32.000000,-235.748467,139.518929,-0.606648,24.521470,0.694556,450085.602804,0.973338,20.332264,19.272323,2.803090,0.040122,0.022671,168.752591,32.000000,183.323922,169.477607,170.716398,150.623170,32.000000,147.198344,67.050178,60.814782,92.989161,0.000000,46.201815,45.475259,79.568574,25.139241,24.913251,59.558387,36.665897
49.676802,60.257794,139.142969,144.629395,110.755435,99.133346,29.792161,14.260053,139.082642,-0.001177,60.140356,50.810888,143.077314,139.439639,141.364602,139.319802,80.073997,137.335153,-0.000700,0.000148,32.000000,-235.749618,139.541263,-0.606758,24.507492,0.690157,449966.590427,0.966467,20.141995,19.267025,2.790129,0.043295,0.020546,168.136889,32.000000,183.777345,169.443556,168.460378,150.684567,32.000000,147.226798,67.065415,60.801606,92.963324,0.000000,46.218865,45.475259,79.626548,25.139241,24.912920,59.565566,36.563036
49.988552,60.221521,139.265249,144.623258,110.744260,99.130780,29.666035,14.262336,139.060573,-0.001285,60.215928,50.740074,143.035228,139.411418,141.422897,139.328442,80.080661,137.387062,-0.000700,0.000144,32.000000,-235.742581,139.523967,-0.607576,24.482970,0.686542,449651.424195,0.964352,19.743101,19.181859,2.773327,0.039245,0.021719,167.949210,32.000000,184.187105,168.551577,167.651579,151.447766,32.000000,146.328287,67.057927,60.795739,92.968680,0.000000,46.242559,45.475259,79.495760,25.139241,24.913729,59.571703,36.522317
49.797230,60.221521,139.165420,144.623258,110.714528,99.128305,29.583897,14.261480,139.059063,-0.001047,60.280343,50.739218,143.084785,139.396533,141.462588,139.318459,80.048071,137.388491,-0.000699,0.000141,32.000000,-235.749011,139.476774,-0.608148,24.425666,0.694718,449953.811982,0.970465,20.324722,19.200946,2.800965,0.042096,0.020841,168.543218,32.000000,183.372095,168.447047,170.914816,151.637816,32.000000,146.239735,67.048561,60.784625,92.951916,0.000000,46.230600,45.475259,79.560539,25.139241,24.889254,59.563403,36.646308
49.740323,60.288021,139.242561,144.627722,110.606556,99.121868,29.691137,14.267188,139.114783,-0.001045,60.385893,50.733718,143.112413,139.353140,141.470334,139.273155,80.026015,137.428969,-0.000698,0.000142,32.000000,-235.739205,139.529472,-0.607871,24.428105,0.691077,449701.930488,0.967796,19.965888,19.219201,2.785943,0.040569,0.023146,168.841381,32.000000,182.897234,168.764023,172.793691,151.293089,32.000000,146.463474,67.025327,60.770027,92.965332,0.000000,46.292062,45.475259,79.393082,25.139241,24.936234,59.564907,36.618062
49.676541,60.380903,139.081956,144.646690,110.572944,99.107957,29.749181,14.258055,139.031613,-0.001253,60.576928,50.643853,143.109241,139.412520,141.405035,139.363438,80.102418,137.329401,-0.000698,0.000117,32.000000,-235.752927,139.534044,-0.607582,24.424722,0.695166,449863.549469,0.974557,20.163663,19.252476,2.794642,0.034762,0.016757,169.078728,32.000000,183.198382,169.180003,171.831277,150.772723,32.000000,147.437579,67.019793,60.764871,92.987697,0.000000,46.209756,45.475259,79.611472,25.139241,25.001688,59.573926,36.643153
49.665941,60.480107,139.199073,144.668728,110.606012,99.091522,29.657469,14.260338,139.016245,-0.001151,60.823147,50.660756,143.081541,139.339439,141.370372,139.287166,80.092545,137.259858,-0.000698,0.000081,32.000000,-235.752447,139.572549,-0.607939,24.427555,0.696447,449994.843788,0.972366,20.289100,19.293960,2.799390,0.042330,0.023550,168.186998,32.000000,183.805091,169.472428,168.844826,150.755371,32.000000,147.350438,67.044199,60.799528,92.997360,0.000000,46.272207,45.475259,79.420688,25.139241,25.002883,59.561308,36.513366
49.927000,60.480107,139.140602,144.668728,110.600855,99.082624,29.735556,14.258055,139.028017,-0.000921,60.955759,50.612828,143.080510,139.306977,141.444116,139.327746,80.093913,137.313567,-0.000698,0.000057,32.000000,-235.746699,139.415591,-0.607923,24.445808,0.696841,449943.558630,0.971940,20.448102,19.169763,2.799751,0.040870,0.023950,167.974718,32.000000,183.982627,168.807448,167.406878,151.170646,32.000000,146.351110,67.072224,60.841188,93.046785,0.000000,46.236603,45.475259,79.480070,25.139241,25.073230,59.566363,36.614687
49.993763,60.590854,139.203872,144.696344,110.496633,99.073742,29.684450,14.259482,138.969463,-0.001125,61.022135,50.629849,143.126887,139.348044,141.457231,139.184937,80.088730,137.221457,-0.000697,0.000048,32.000000,-235.745763,139.327444,-0.607116,24.492700,0.697576,450020.162028,0.975268,20.558302,19.146239,2.802707,0.042813,0.021694,168.346625,32.000000,183.772398,168.468792,169.952140,151.650820,32.000000,146.511038,67.034833,60.805195,92.999257,0.000000,46.237814,45.475259,79.599451,25.139241,25.151818,59.561986,36.507350
49.555088,60.733757,138.924203,144.734282,110.430492,99.057279,29.730592,14.264191,138.886406,-0.001200,61.085760,50.703107,143.129701,139.403812,141.461585,139.120707,80.049685,137.270078,-0.000699,0.000050,32.000000,-235.743677,139.437554,-0.605715,24.485462,0.692630,449825.214058,0.967034,20.288039,19.170665,2.786881,0.038699,0.028126,168.837178,32.000000,183.262930,168.492308,172.005865,151.903477,32.000000,146.269221,67.053302,60.785207,93.018958,0.000000,46.165179,45.475259,79.665277,25.139241,25.252986,59.550608,36.658634
49.811893,60.794767,139.055465,144.776963,110.360116,99.048359,29.611843,14.261194,138.941920,-0.000900,60.978302,50.816578,143.179136,139.266725,141.445942,139.161388,80.028775,137.170279,-0.000698,0.000037,32.000000,-235.744706,139.418404,-0.605699,24.592648,0.690738,449896.683240,0.967473,20.329842,19.131608,2.784425,0.038724,0.019171,168.958776,32.000000,183.003520,169.179062,173.094195,150.845052,32.000000,146.708218,67.048807,60.796200,93.028250,0.000000,46.241229,45.475259,79.357913,25.139241,25.255289,59.572608,36.525178
49.928724,60.794767,138.929545,144.776963,110.354051,99.047101,29.638547,14.257484,138.939844,-0.001009,60.881401,50.785903,143.160719,139.359096,141.379549,139.188969,80.081818,137.302712,-0.000697,0.000032,32.000000,-235.750220,139.487626,-0.605617,24.575391,0.696562,450334.759928,0.975574,20.927042,19.194008,2.803430,0.043785,0.020653,168.396685,32.000000,183.621382,169.527413,169.904964,150.672393,32.000000,147.501513,67.036674,60.818797,93.035674,0.000000,46.172072,45.475259,79.467128,25.139241,25.300119,59.561229,36.681891
50.135156,60.726887,139.123032,144.793143,110.394546,99.044578,29.632908,14.259910,139.087892,-0.001143,60.667230,50.784430,143.128274,139.366416,141.447501,139.317378,80.094916,137.348396,-0.000696,0.000047,32.000000,-235.747466,139.489562,-0.605265,24.577017,0.690235,450261.034319,0.974012,20.721729,19.166971,2.791612,0.040795,0.019702,168.045069,32.000000,184.059579,169.219677,167.762909,151.239080,32.000000,146.990691,67.066739,60.805877,93.069588,0.000000,46.281679,45.475259,79.522068,25.139241,25.255368,59.567966,36.573748
49.852135,60.570518,139.079761,144.775010,110.482413,99.047095,29.685170,14.262621,139.111524,-0.000946,60.354590,50.865112,143.133098,139.404363,141.479561,139.242837,80.069845,137.318133,-0.000696,0.000056,32.000000,-235.744919,139.474489,-0.605193,24.569883,0.688282,450089.486301,0.970621,20.600916,19.177547,2.782557,0.037543,0.027184,168.074503,32.000000,184.128256,168.705265,168.591472,151.723581,32.000000,146.185585,67.046173,60.812006,93.044075,0.000000,46.222422,45.475259,79.497822,25.139241,25.148978,59.558938,36.639191
50.173517,60.441909,138.799644,144.750462,110.535596,99.052173,29.493863,14.258768,139.001110,-0.000760,60.303678,50.805705,143.152002,139.433298,141.510392,139.288041,80.059131,137.377618,-0.000697,0.000046,32.000000,-235.747624,139.548137,-0.604974,24.523070,0.685852,449846.704279,0.966216,20.320098,19.186384,2.774960,0.049133,0.017543,168.636487,32.000000,183.302749,168.500227,171.499689,151.867527,32.000000,146.222384,67.043011,60.792878,93.031498,0.000000,46.147762,45.475259,79.575699,25.139241,25.150769,59.568595,36.619015
49.791226,60.441909,139.178490,144.750462,110.570541,99.054663,29.473173,14.258198,139.074086,-0.001044,60.390566,50.742758,143.244896,139.466331,141.537537,139.316480,80.017901,137.373129,-0.000698,0.000033,32.000000,-235.753440,139.487850,-0.604889,24.539514,0.689926,449868.965395,0.970157,20.455843,19.196925,2.789846,0.051858,0.024642,168.876523,32.000000,183.114298,168.890405,173.161441,151.282008,32.000000,147.041046,67.012945,60.784822,93.060359,0.000000,46.258853,45.475259,79.514676,25.139241,25.062911,59.558928,36.639852
49.787750,60.424871,139.164807,144.728703,110.564542,99.055875,28.887233,14.265047,139.047267,-0.001143,60.503731,50.725567,143.194167,139.438435,141.467908,139.320559,80.048860,137.279423,-0.000698,0.000015,32.000000,-235.743640,139.476426,-0.605119,24.440877,0.684687,449560.968279,0.969297,19.995623,19.236197,2.766393,0.042986,0.022609,168.791291,32.000000,183.369068,169.418968,171.039809,150.756358,32.000000,147.224148,67.009783,60.829042,93.067028,0.000000,46.277994,45.475259,79.465298,25.139241,25.052440,59.565330,36.554819
49.938542,60.460321,139.185291,144.720613,110.542502,99.054512,29.675611,14.258483,139.076496,-0.000883,60.544786,50.762861,143.138558,139.377386,141.438635,139.241307,80.067928,137.327054,-0.000698,0.000006,32.000000,-235.746762,139.464151,-0.604805,24.411347,0.692013,449872.360716,0.978191,20.390266,19.275272,2.795241,0.042166,0.024127,168.117553,32.000000,183.904788,169.464267,168.570661,150.726172,32.000000,147.444595,67.004228,60.802050,93.066426,0.000000,46.264866,45.475259,79.438810,25.139241,25.078410,59.556430,36.592603
50.234983,60.500717,139.077135,144.729540,110.571049,99.051956,29.674577,14.263192,139.039365,-0.001177,60.563901,50.836931,143.130354,139.483887,141.475277,139.335980,80.081813,137.277078,-0.000697,0.000011,32.000000,-235.750085,139.580950,-0.605021,24.440458,0.694763,449798.489043,0.998076,20.376827,19.199320,2.795162,0.044401,0.024783,167.906204,32.000000,184.193315,168.555268,167.725480,151.591917,32.000000,146.638316,66.986554,60.814870,93.074048,0.000000,46.278661,45.475259,79.691756,25.139241,25.079854,59.565015,36.504929
49.723097,60.500717,139.146064,144.729540,110.625915,99.056341,29.502171,14.263763,138.973907,-0.001391,60.405163,50.770253,143.138273,139.325083,141.542261,139.237786,80.088837,137.277485,-0.000697,-0.000010,32.000000,-235.743941,139.432557,-0.604848,24.436996,0.693415,449714.379749,0.968415,20.256330,19.203126,2.787132,0.037253,0.019010,168.444123,32.000000,183.560360,168.402927,170.698417,151.862313,32.000000,146.321283,67.032650,60.839074,93.057942,0.000000,46.255800,45.475259,79.541293,25.139241,25.109458,59.561318,36.565384
49.746357,60.505389,139.166458,144.738188,110.609302,99.060209,29.760119,14.262764,138.980753,-0.001263,60.462626,50.762269,143.177455,139.310218,141.522479,139.210710,80.056804,137.308971,-0.000697,-0.000004,32.000000,-235.747235,139.542996,-0.604682,24.521968,0.687524,449555.777584,0.962246,19.991196,19.165242,2.768532,0.036530,0.015445,168.857457,32.000000,183.126168,168.753972,172.670704,151.645639,32.000000,146.686588,67.014080,60.796454,93.065160,0.000000,46.261514,45.475259,79.422673,25.139241,25.114281,59.559724,36.512046
50.156613,60.514183,139.234653,144.747672,110.543235,99.064012,29.744671,14.258911,139.034920,-0.001024,60.557169,50.697339,143.211759,139.304734,141.508545,139.296333,80.069041,137.346744,-0.000697,-0.000007,32.000000,-235.751415,139.412042,-0.603901,24.544261,0.695948,449860.535855,0.978870,20.519647,19.158412,2.798419,0.044547,0.023138,168.947666,32.000000,183.194761,169.251284,172.402863,151.046916,32.000000,147.239870,67.011857,60.808477,93.075198,0.000000,46.292533,45.475259,79.316226,25.139241,25.121978,59.560413,36.659001
49.955822,60.519404,139.059512,144.755762,110.479004,99.060128,29.624817,14.259339,139.058557,-0.001316,60.577257,50.739352,143.172007,139.415109,141.438797,139.238414,80.053955,137.301302,-0.000698,-0.000019,32.000000,-235.747381,139.484423,-0.603779,24.543264,0.693309,449930.763562,0.969937,20.500217,19.205567,2.797521,0.044529,0.022969,168.213451,32.000000,183.921448,169.561677,169.221290,150.801856,32.000000,147.480907,67.001905,60.818169,93.049829,0.000000,46.255597,45.475259,79.555868,25.139241,25.123592,59.553863,36.678076
49.813135,60.519404,139.288668,144.755762,110.393171,99.056238,29.714168,14.262764,139.054790,-0.001390,60.450901,50.763081,143.157909,139.379221,141.477967,139.301978,80.076429,137.367411,-0.000698,-0.000012,32.000000,-235.749202,139.457174,-0.603594,24.601171,0.686709,449698.226939,0.961779,20.085299,19.211467,2.775998,0.057033,0.022786,167.885619,32.000000,184.105712,169.009154,167.294351,151.298471,32.000000,146.540200,67.005716,60.834174,93.082881,0.000000,46.312993,45.475259,79.481542,25.139241,25.128846,59.575598,36.534569
50.043974,60.490275,139.177787,144.753809,110.322414,99.052487,29.742155,14.259339,139.047606,-0.001093,60.245853,50.861505,143.168622,139.379385,141.537783,139.314688,80.097789,137.342765,-0.000696,-0.000002,32.000000,-235.748529,139.546097,-0.603426,24.567707,0.688956,449831.893019,0.969913,20.297564,19.204733,2.783650,0.047369,0.022348,168.202223,32.000000,183.949656,168.572907,169.791166,151.698254,32.000000,146.416080,67.013212,60.839628,93.056260,0.000000,46.274603,45.475259,79.436581,25.139241,25.110201,59.554109,36.656873
50.001079,60.408383,139.323801,144.750462,110.339158,99.051232,29.671724,14.260766,139.019451,-0.001170,60.137141,50.824759,143.166060,139.422246,141.560138,139.438186,80.051976,137.387451,-0.000695,0.000002,32.000000,-235.750708,139.602998,-0.602970,24.512475,0.690632,449856.300879,0.970003,20.445081,19.214001,2.796224,0.043126,0.025954,168.768386,32.000000,183.330831,168.460422,171.884455,151.998506,32.000000,146.575324,67.025831,60.828429,93.069290,0.000000,46.331867,45.475259,79.373321,25.139241,25.054828,59.557216,36.645794
49.558019,60.338309,139.247209,144.734840,110.338286,99.051293,29.632822,14.259910,139.060435,-0.001262,60.279834,50.808796,143.222594,139.436723,141.496398,139.339869,80.034450,137.351988,-0.000695,-0.000007,32.000000,-235.746483,139.509957,-0.603660,24.509091,0.687378,449626.886227,0.964068,20.177459,19.180807,2.781110,0.037604,0.019602,169.022495,32.000000,183.101944,169.176992,172.952811,150.970897,32.000000,146.991655,67.047801,60.828748,93.107770,0.000000,46.269302,45.475259,79.296222,25.139241,25.056110,59.565960,36.581451
49.957486,60.338309,139.250614,144.734840,110.338648,99.046226,29.717450,14.255201,139.111131,-0.001005,60.476558,50.721406,143.206317,139.495307,141.489288,139.310876,80.070099,137.379600,-0.000696,-0.000021,32.000000,-235.755945,139.491379,-0.604155,24.471064,0.690140,449627.557952,0.967046,20.139821,19.248073,2.786416,0.041580,0.019863,168.517744,32.000000,183.540230,169.558493,170.255324,150.700259,32.000000,147.399163,67.033834,60.836072,93.095631,0.000000,46.313713,45.475259,79.384896,25.139241,25.008546,59.559862,36.694877
49.893575,60.406460,138.908187,144.736793,110.337109,99.041106,29.607628,14.258626,139.114392,-0.000945,60.588377,50.646536,143.149062,139.427446,141.501694,139.275675,80.050545,137.237251,-0.000695,-0.000049,32.000000,-235.749242,139.555989,-0.604570,24.415884,0.696621,449828.522875,0.977650,20.528549,19.248574,2.809782,0.035035,0.017477,168.094633,32.000000,184.102006,169.277993,168.217771,151.046016,32.000000,147.578085,67.036897,60.849225,93.120800,0.000000,46.289311,45.475259,79.427240,25.139241,25.057041,59.559567,36.647555
49.770558,60.494122,138.938325,144.753809,110.270436,99.033537,29.757041,14.259625,139.042662,-0.001131,60.712221,50.746947,143.129108,139.354059,141.494350,139.265428,80.115815,137.294568,-0.000695,-0.000060,32.000000,-235.748735,139.572651,-0.605293,24.407859,0.691457,449506.261965,0.966256,20.114750,19.226181,2.787382,0.043327,0.020923,168.014448,32.000000,184.176107,168.658317,168.391525,151.660284,32.000000,146.466776,67.042247,60.858810,93.099876,0.000000,46.210223,45.475259,79.471551,25.139241,25.119240,59.565635,36.665457
50.160059,60.598274,139.171978,144.775289,110.184518,99.027061,29.692006,14.257341,139.013411,-0.001100,60.686161,50.743201,143.150917,139.389295,141.510838,139.295089,80.091815,137.314322,-0.000695,-0.000089,32.000000,-235.755116,139.556010,-0.605940,24.463720,0.692425,449642.511945,0.971330,20.248934,19.177380,2.784090,0.041699,0.024670,168.619220,32.000000,183.355432,168.583880,171.308501,151.768213,32.000000,146.170573,67.029754,60.826508,93.078651,0.000000,46.239347,45.475259,79.268654,25.139241,25.120790,59.562606,36.660321
49.647714,60.598274,139.255907,144.775289,110.105115,99.021259,29.601869,14.257912,139.001724,-0.000672,60.690222,50.724442,143.215486,139.376163,141.569793,139.256219,80.054812,137.333339,-0.000695,-0.000111,32.000000,-235.747169,139.451180,-0.606257,24.499021,0.694835,449670.498520,0.969229,20.463881,19.139639,2.791577,0.035916,0.016662,169.012672,32.000000,183.260876,168.805113,173.035632,151.291627,32.000000,146.991243,67.052141,60.836057,93.120561,0.000000,46.321058,45.475259,79.513063,25.139241,25.194942,59.562370,36.582405
49.746326,60.642244,139.120199,144.804022,110.058404,99.017410,29.742837,14.260766,139.011443,-0.000883,60.760539,50.788860,143.232436,139.363357,141.525817,139.254998,80.086694,137.374228,-0.000695,-0.000080,32.000000,-235.748741,139.560414,-0.606657,24.552286,0.688512,449593.203294,0.963268,20.165843,19.173125,2.774558,0.045687,0.024415,168.785800,32.000000,183.471985,169.306653,171.365739,150.946877,32.000000,147.249587,67.057265,60.849189,93.150358,0.000000,46.280414,45.475259,79.386425,25.139241,25.227423,59.553686,36.629140
50.048209,60.627404,139.164867,144.810717,110.039036,99.013573,29.542047,14.265476,139.060280,-0.001033,60.623389,50.759782,143.198671,139.412763,141.499647,139.265412,80.149765,137.329802,-0.000695,-0.000069,32.000000,-235.744523,139.562023,-0.606058,24.565713,0.695840,449934.770915,0.977105,20.695378,19.219260,2.804881,0.039845,0.021678,168.150632,32.000000,183.963156,169.612158,168.971214,150.821384,32.000000,147.454781,67.066736,60.863765,93.162819,0.000000,46.292208,45.475259,79.315349,25.139241,25.219125,59.558702,36.693997
50.334279,60.543862,139.182933,144.807091,110.045003,99.012307,29.701275,14.262764,139.074076,-0.000634,60.379288,50.805315,143.167927,139.428322,141.488391,139.352665,80.115454,137.365616,-0.000696,-0.000090,32.000000,-235.748054,139.561432,-0.605946,24.605341,0.692193,449856.639896,0.970432,20.637104,19.207008,2.796592,0.028673,0.015040,167.946547,32.000000,184.202576,168.616904,167.787165,151.484607,32.000000,146.559451,67.057011,60.861519,93.153651,0.000000,46.263898,45.475259,79.473563,25.139241,25.221095,59.550637,36.601921
49.933372,60.543862,139.244726,144.807091,110.049266,99.008519,29.513709,14.260624,139.074877,-0.000664,59.908054,50.879358,143.204682,139.473162,141.539796,139.397951,80.127677,137.368536,-0.000695,-0.000105,32.000000,-235.750031,139.611340,-0.605901,24.549479,0.687300,449525.954219,0.970479,20.310222,19.122609,2.780616,0.034241,0.021272,168.382452,32.000000,183.916626,168.391620,170.470773,151.865993,32.000000,146.276538,67.080356,60.874550,93.158424,0.000000,46.324963,45.475259,79.351413,25.139241,25.164830,59.573404,36.507790
50.089087,60.373758,139.252412,144.781147,110.110081,99.012390,29.362942,14.260195,139.068239,-0.000968,59.855804,50.815254,143.211913,139.514168,141.580398,139.337547,80.128385,137.320931,-0.000696,-0.000103,32.000000,-235.750787,139.611564,-0.605702,24.512763,0.681724,449311.105220,0.959021,19.932309,19.174113,2.765172,0.041901,0.020978,168.861038,32.000000,183.304704,168.721595,172.405392,151.610055,32.000000,146.464339,67.083645,60.887512,93.160737,0.000000,46.323250,45.475259,79.405441,25.139241,25.048142,59.554994,36.649683
49.812323,60.204484,139.244932,144.741814,110.176725,99.018762,29.698828,14.252347,139.139003,-0.001037,59.844431,50.830309,143.247649,139.492616,141.519591,139.366368,80.067600,137.346710,-0.000696,-0.000110,32.000000,-235.756996,139.612363,-0.605229,24.466238,0.689725,449504.504274,0.973601,20.345211,19.163290,2.788611,0.037736,0.016307,169.002301,32.000000,183.240041,169.144658,172.717333,150.972148,32.000000,147.240274,67.075903,60.864611,93.154974,0.000000,46.331948,45.475259,79.398290,25.139241,24.931675,59.570080,36.588568
49.968318,60.144580,139.172244,144.714755,110.339053,99.027601,0.000000,14.265476,139.216036,-0.000878,59.856506,50.812575,143.181441,139.546364,141.507302,139.377704,80.149982,137.444561,-0.000694,-0.000101,32.000000,-235.744359,139.550765,-0.605413,24.445021,0.688088,449210.906682,0.974856,20.014432,19.139728,2.780095,0.039184,0.026770,168.175465,32.000000,183.873403,169.415672,169.674373,150.831605,32.000000,147.570571,67.107943,60.903182,93.162224,0.000000,46.278431,45.475259,79.355185,25.139241,24.932317,59.569520,36.521290
49.872196,60.144580,139.157461,144.714755,110.382695,99.041505,27.893229,14.267045,139.216298,-0.001247,59.913540,50.762652,143.129022,139.594262,141.498866,139.385630,80.125280,137.317497,-0.000694,-0.000090,32.000000,-235.745740,139.616782,-0.604935,24.419162,0.693366,449298.903736,0.969347,20.131002,19.212890,2.795391,0.050874,0.021008,167.924881,32.000000,184.137824,169.112960,167.771058,151.162719,32.000000,146.835466,67.097950,60.893114,93.153235,0.000000,46.302822,45.475259,79.365353,25.139241,24.891202,59.562773,36.608377
49.839743,60.127268,138.943076,144.702760,110.364376,99.055439,29.858298,14.260195,139.263383,-0.001300,59.846100,50.778543,143.152038,139.461315,141.528832,139.484064,80.122536,137.499027,-0.000694,-0.000073,32.000000,-235.751115,139.565880,-0.604207,24.438570,0.691131,NaN,Inf,19.909835,19.177474,2.785210,0.040068,0.025071,168.062753,32.000000,184.059060,168.563411,169.479764,151.913929,32.000000,146.274011,67.088437,60.876399,93.127910,0.000000,46.305150,45.475259,79.264855,25.139241,24.879606,59.561701,36.580571
50.342695,60.146503,138.978946,144.696623,110.446967,99.066851,29.536066,14.258198,139.223794,-0.001044,59.776172,50.818941,143.174787,139.524894,141.545111,139.450612,80.165727,137.430590,-0.000694,-0.000063,32.000000,-235.750326,139.664061,-0.604190,24.485304,0.693381,449181.075227,1.030806,20.009157,19.141184,2.790281,0.038308,0.013371,168.826380,32.000000,183.456947,168.427510,171.886242,152.043943,32.000000,146.342977,67.142338,60.892950,93.136941,0.000000,46.249698,45.475259,79.109888,25.139241,24.893374,59.563580,36.643520
49.896296,60.111880,139.318709,144.691602,110.537288,99.080777,29.501563,14.258626,139.187776,-0.001045,59.743132,50.824730,143.209202,139.609006,141.567330,139.423333,80.059463,137.516229,-0.000695,-0.000087,32.000000,-235.751209,139.722737,-0.604875,24.484150,0.692349,449248.822218,0.963746,20.025412,19.231050,2.787797,0.040987,0.022757,168.978115,32.000000,183.251398,169.063684,173.163888,151.073081,32.000000,146.848759,67.126495,60.871955,93.118680,0.000000,46.371126,45.475259,79.132014,25.139241,24.893834,59.570877,36.647115
50.025745,60.111880,139.286168,144.691602,110.602150,99.097265,29.680494,14.258911,139.269290,-0.001266,59.786417,50.873747,143.165066,139.597383,141.480539,139.487180,80.066336,137.555366,-0.000695,-0.000080,32.000000,-235.750760,139.710296,-0.605834,24.479928,0.683556,448949.322767,0.963722,19.526310,19.155025,2.760658,0.039114,0.021327,168.538573,32.000000,183.495062,169.397899,170.578693,150.859447,32.000000,147.207946,67.135507,60.878518,93.071725,0.000000,46.358997,45.475259,79.240334,25.139241,24.870159,59.557639,36.688714
50.259944,60.076707,139.233759,144.674307,110.705581,99.103573,29.596227,14.261337,139.247854,-0.001156,59.738650,50.823380,143.133464,139.681209,141.500634,139.449677,80.090726,137.571504,-0.000695,-0.000093,32.000000,-235.747022,139.605364,-0.605448,24.566054,0.692173,449429.338993,0.974394,19.951540,19.302375,2.792165,0.040338,0.020519,168.173024,32.000000,184.109392,169.286975,168.693584,150.935571,32.000000,147.384570,67.157326,60.892111,93.088486,0.000000,46.373259,45.475259,79.331972,25.139241,24.846029,59.564750,36.555112
49.888866,60.024773,139.282427,144.661196,110.733987,99.109905,29.889396,14.261194,139.279255,-0.000913,59.664103,50.765085,143.116382,139.579928,141.529527,139.438614,80.122009,137.565648,-0.000695,-0.000107,32.000000,-235.747165,139.666895,-0.605847,24.562199,0.690237,449416.417161,0.965926,19.817867,19.314272,2.784290,0.036578,0.019504,168.028675,32.000000,184.176669,168.652172,168.332385,151.642273,32.000000,146.444856,67.187451,60.904845,93.050635,0.000000,46.364017,45.475259,79.289768,25.139241,24.810177,59.561750,36.663769
50.119837,60.010759,139.383999,144.649759,110.726822,99.113710,29.531725,14.257769,139.217156,-0.001129,59.715416,50.826473,143.135111,139.497387,141.540627,139.418566,80.126928,137.444690,-0.000696,-0.000086,32.000000,-235.751082,139.748802,-0.605465,24.589422,0.683939,449217.677713,0.963684,19.541523,19.297620,2.770273,0.042951,0.022402,168.601927,32.000000,183.431893,168.595758,171.183023,151.801913,32.000000,145.986223,67.159535,60.910696,93.049019,0.000000,46.364818,45.475259,79.219120,25.139241,24.810255,59.560570,36.675582
49.863178,60.109681,139.302456,144.665938,110.747868,99.117629,29.701354,14.259339,139.188163,-0.001152,59.982255,50.695493,143.167997,139.623096,141.610004,139.384932,80.123544,137.520698,-0.000696,-0.000079,32.000000,-235.750987,139.615766,-0.605308,24.574342,0.689939,449337.595407,0.961969,19.872114,19.263529,2.791854,0.037792,0.015456,169.040513,32.000000,183.162652,168.899135,173.046799,151.503409,32.000000,146.667198,67.193653,60.904383,93.078407,0.000000,46.358798,45.475259,79.305107,25.139241,24.800575,59.562419,36.581745
49.647371,60.109681,139.382372,144.665938,110.710451,99.117600,29.723796,14.259339,139.184403,-0.000760,60.240529,50.753159,143.165682,139.571874,141.505696,139.445397,80.107313,137.495395,-0.000696,-0.000071,32.000000,-235.749840,139.546750,-0.605213,24.589841,0.686107,449190.393523,0.968688,19.619749,19.200590,2.781015,0.036299,0.023836,168.995537,32.000000,183.411723,169.298895,171.801093,151.062742,32.000000,147.195163,67.172399,60.912751,93.064028,0.000000,46.410105,45.475259,79.389754,25.139241,24.869564,59.574673,36.498179
50.201379,60.246802,139.227842,144.694392,110.670836,99.113816,29.608506,14.260338,139.188671,-0.000992,60.471024,50.799965,143.160461,139.530134,141.483976,139.257667,80.108932,137.544060,-0.000696,-0.000079,32.000000,-235.749824,139.592454,-0.604929,24.574945,0.690313,449493.159079,0.968901,19.983585,19.240437,2.793694,0.048136,0.013945,168.174296,32.000000,183.904468,169.616032,169.059379,150.835964,32.000000,147.004852,67.153812,60.928000,93.026033,0.000000,46.344678,45.475259,79.418416,25.139241,24.965347,59.576080,36.510138
49.904444,60.369636,139.390741,144.733724,110.635885,99.112599,29.752799,14.257627,139.182201,-0.001146,60.522937,50.675750,143.111161,139.465271,141.471381,139.413208,80.117361,137.473114,-0.000696,-0.000075,32.000000,-235.752208,139.600185,-0.604481,24.554174,0.693599,449648.033552,0.972145,20.204920,19.245559,2.807369,0.046268,0.020438,168.008763,32.000000,184.043201,168.825632,167.765693,151.366017,32.000000,146.529513,67.148046,60.911286,93.036359,0.000000,46.420852,45.475259,79.254162,25.139241,25.051487,59.564986,36.602728
49.846216,60.468565,139.296934,144.755762,110.585306,99.108781,29.719457,14.261194,139.152917,-0.000749,60.531336,50.697836,143.163581,139.446164,141.529663,139.404552,80.161698,137.318012,-0.000697,-0.000068,32.000000,-235.745526,139.583031,-0.603883,24.566212,0.684954,449482.156173,0.965056,19.771846,19.266255,2.773387,0.039376,0.029138,168.276084,32.000000,183.965128,168.490474,170.256193,151.948645,32.000000,146.275739,67.158455,60.943165,93.038037,0.000000,46.346197,45.475259,79.422587,25.139241,25.052647,59.555269,36.638311
50.062610,60.468565,139.377290,144.755762,110.549419,99.102407,29.727238,14.255486,139.071538,-0.000790,60.698651,50.598076,143.165649,139.484826,141.546690,139.296167,80.132391,137.408289,-0.000697,-0.000051,32.000000,-235.755660,139.590213,-0.604086,24.511766,0.691147,449790.726259,0.966963,20.200876,19.223795,2.793153,0.035736,0.012236,168.858341,32.000000,183.374442,168.651661,172.389983,151.757845,32.000000,146.203257,67.141138,60.917329,93.024911,0.000000,46.421146,45.475259,79.177165,25.139241,25.122766,59.556912,36.588861
49.767864,60.556228,139.223811,144.777242,110.537675,99.094767,29.702712,14.263192,139.127458,-0.001110,60.845681,50.677417,143.190266,139.486171,141.494674,139.259543,80.096682,137.295197,-0.000697,-0.000061,32.000000,-235.744348,139.363623,-0.604229,24.447985,0.691417,449849.324946,0.969507,20.360012,19.105015,2.794534,0.041615,0.019184,169.067543,32.000000,183.173150,169.343107,173.210449,150.866677,32.000000,146.971644,67.132119,60.940541,93.040221,0.000000,46.341972,45.475259,79.317655,25.139241,25.185252,59.561160,36.647482
49.615229,60.641420,139.303514,144.801511,110.569402,99.087193,29.828658,14.260766,138.963719,-0.001163,61.085488,50.686362,143.235418,139.531867,141.489695,139.266407,80.144940,137.366719,-0.000698,-0.000047,32.000000,-235.746446,139.526313,-0.604782,24.479692,0.689941,449750.166357,0.964588,20.136533,19.177659,2.784060,0.035917,0.018401,168.361221,32.000000,183.885398,169.460267,169.847159,150.996243,32.000000,147.518231,67.170846,60.973684,93.053437,0.000000,46.401048,45.475259,79.398565,25.139241,25.246203,59.563845,36.606029
50.043662,60.720016,139.183368,144.825223,110.538121,99.083333,29.558623,14.257912,139.003686,-0.001004,61.105033,50.649234,143.191231,139.355446,141.554689,139.096337,80.138352,137.264615,-0.000698,-0.000040,32.000000,-235.752414,139.431275,-0.604871,24.418428,0.695695,450065.970711,0.971819,20.528777,19.159074,2.797464,0.034177,0.016532,168.015186,32.000000,184.121538,169.238889,167.841145,151.126924,32.000000,146.982124,67.169392,60.967186,93.058257,0.000000,46.353154,45.475259,79.109093,25.139241,25.248216,59.568035,36.605516
49.885430,60.720016,139.173181,144.825223,110.525890,99.079428,29.689635,14.262479,138.998609,-0.001405,61.108317,50.769456,143.219355,139.373389,141.536480,139.272357,80.142405,137.243716,-0.000698,-0.000024,32.000000,-235.744406,139.531452,-0.605336,24.421418,0.697678,450139.992567,0.971130,20.772241,19.145156,2.807677,0.044878,0.022863,168.036049,32.000000,184.067774,168.775957,168.963581,151.620573,32.000000,146.357436,67.182094,60.987112,93.033567,0.000000,46.361509,45.475259,79.249737,25.139241,25.305016,59.573454,36.641612
49.786438,60.784873,139.223085,144.848935,110.488134,99.076860,29.677669,14.265047,138.972903,-0.001454,60.973222,50.669364,143.203267,139.367801,141.572501,139.312899,80.139389,137.343250,-0.000700,-0.000016,32.000000,-235.741509,139.491600,-0.605336,24.448352,0.692280,449984.835901,0.970953,20.407523,19.102716,2.781239,0.049077,0.022089,168.672589,32.000000,183.471060,168.516083,171.806038,151.954574,32.000000,146.584159,67.158758,60.941372,93.009991,0.000000,46.348132,45.475259,79.189428,25.139241,25.352417,59.559990,36.575215
49.582666,60.787347,139.050561,144.867625,110.351412,99.076833,29.570187,14.258626,138.963540,-0.001217,61.002464,50.721257,143.242751,139.384544,141.568362,139.217329,80.117335,137.188116,-0.000700,-0.000015,32.000000,-235.747603,139.501983,-0.605224,24.434557,0.694575,450051.461827,0.970000,20.570910,19.088625,2.789856,0.033119,0.014353,168.962509,32.000000,183.198341,169.089343,173.083574,151.322767,32.000000,146.978681,67.174247,60.955719,93.055321,0.000000,46.325290,45.475259,79.393799,25.139241,25.356599,59.563884,36.653571
49.754041,60.741727,139.176472,144.873762,110.227551,99.071709,29.707201,14.256057,138.968653,-0.001249,60.881460,50.777004,143.284529,139.340704,141.499423,139.239044,80.097045,137.226684,-0.000701,0.000010,32.000000,-235.754597,139.474614,-0.604532,24.398286,0.695708,450187.124456,0.972652,20.738187,19.139442,2.796406,0.047405,0.025019,168.757542,32.000000,183.485170,169.557494,170.854270,150.798735,32.000000,147.190075,67.175580,60.974259,93.054719,0.000000,46.324443,45.475259,79.111588,25.139241,25.359070,59.571379,36.641612
49.841328,60.741727,139.189048,144.873762,110.156641,99.069179,29.634380,14.265190,138.993149,-0.001465,60.772182,50.698420,143.229438,139.416066,141.532782,139.288758,80.160053,137.303235,-0.000700,0.000023,32.000000,-235.745300,139.502348,-0.604231,24.408855,0.698445,450348.735764,0.980600,20.951981,19.086983,2.804419,0.053175,0.018986,168.090570,32.000000,184.028846,169.550153,168.777494,150.983381,32.000000,147.654281,67.188070,60.995650,93.072371,0.000000,46.376931,45.475259,79.257176,25.139241,25.329742,59.554079,36.652177
