OSU 80 Ton Compressor Load Stand
50.144723,60.635648,139.276964,144.867067,110.233610,99.066645,29.631064,14.263478,139.056321,-0.001351,60.663250,50.811551,143.198371,139.460519,141.600951,139.280364,80.156594,137.381184,-0.000700,0.000049,32.000000,-235.744062,139.534572,-0.604105,24.420893,0.697295,450205.214525,0.972219,20.728593,19.125803,2.797290,0.041307,0.016088,167.898516,32.000000,184.430765,168.676147,167.924863,151.716733,32.000000,146.722198,67.219626,60.987596,93.073405,0.000000,46.386756,45.475259,79.337165,25.139241,25.258238,59.575037,36.584386
49.910719,60.598274,139.178916,144.858698,110.289292,99.064078,29.694913,14.263050,138.990191,-0.001118,60.488659,50.676625,143.274544,139.424529,141.594089,139.274557,80.207856,137.398223,-0.000700,0.000046,32.000000,-235.744490,139.410143,-0.604308,24.420631,0.695673,450025.862265,0.972708,20.638231,19.099564,2.792643,0.045144,0.021374,168.486412,32.000000,183.682570,168.617579,170.962850,152.067981,32.000000,146.223343,67.226329,61.014901,93.088373,0.000000,46.378058,45.475259,79.214935,25.139241,25.234259,59.575234,36.515274
49.995645,60.531496,139.335931,144.853956,110.293350,99.061567,29.615126,14.264905,138.993517,-0.001361,60.509400,50.717303,143.304786,139.354609,141.627847,139.292873,80.137660,137.395344,-0.000702,0.000049,32.000000,-235.740832,139.503367,-0.604087,24.454751,0.690815,449709.248550,0.966055,20.219007,19.140446,2.777500,0.040947,0.021009,168.912373,32.000000,183.246569,168.939440,172.904150,151.677208,32.000000,146.575318,67.214278,60.999404,93.118171,0.000000,46.372824,45.475259,79.240933,25.139241,25.236137,59.561839,36.663623
49.887362,60.531496,139.181392,144.853956,110.367317,99.063535,29.977692,14.259625,139.068158,-0.001420,60.488038,50.743535,143.323459,139.444431,141.597103,139.240167,80.149445,137.343703,-0.000702,0.000073,32.000000,-235.748407,139.556172,-0.603603,24.461517,0.693885,449689.477794,0.968826,20.423029,19.097363,2.788558,0.042803,0.029968,168.985009,32.000000,183.375286,169.324978,172.263318,150.998946,32.000000,147.376540,67.207122,60.984226,93.128975,0.000000,46.384438,45.475259,79.216150,25.139241,25.191466,59.564170,36.639338
50.140108,60.502091,139.130837,144.839450,110.450774,99.067136,29.707058,14.260338,139.085052,-0.001100,60.522362,50.825305,143.245247,139.363255,141.536739,139.200135,80.146311,137.310300,-0.000703,0.000060,32.000000,-235.749333,139.498148,-0.603465,24.496922,0.692220,449674.728722,0.969427,20.268542,19.166176,2.786961,0.042523,0.024041,168.082909,32.000000,183.965922,169.500151,169.273474,150.875502,32.000000,147.373059,67.187371,61.007948,93.109729,0.000000,46.390720,45.475259,79.243324,25.139241,25.172668,59.565891,36.590035
49.847017,60.471863,139.158820,144.828850,110.492396,99.070715,29.728762,14.261765,139.089748,-0.001217,60.345530,50.761757,143.226098,139.372512,141.601899,139.254694,80.201958,137.329683,-0.000702,0.000077,32.000000,-235.744791,139.497944,-0.603478,24.502456,0.692967,449724.113418,0.960006,20.380392,19.129604,2.789913,0.046901,0.020914,167.995833,32.000000,184.164922,169.062133,167.773937,151.329233,32.000000,146.666827,67.213578,61.007087,93.143559,0.000000,46.385273,45.475259,79.217446,25.139241,25.153236,59.570956,36.626279
50.086636,60.399590,139.235469,144.814901,110.483410,99.074520,29.675192,14.259482,139.058699,-0.001352,60.197040,50.700672,143.257930,139.417699,141.622680,139.293970,80.171957,137.378658,-0.000702,0.000086,32.000000,-235.751009,139.560434,-0.603324,24.524381,0.687773,449560.342959,0.963345,20.090204,19.116697,2.774841,0.042576,0.023380,168.173452,32.000000,184.131374,168.597249,169.835975,151.928224,32.000000,146.436004,67.212830,61.025627,93.116823,0.000000,46.377317,45.475259,79.187326,25.139241,25.154717,59.570415,36.599720
49.813310,60.399590,139.239509,144.814901,110.510898,99.075761,29.707706,14.262907,139.121616,-0.001120,60.117178,50.805133,143.270328,139.431401,141.621302,139.287453,80.120492,137.414241,-0.000704,0.000113,32.000000,-235.743650,139.607096,-0.602981,24.548509,0.692266,449605.155434,0.968823,20.362481,19.070358,2.791718,0.049977,0.022136,168.816927,32.000000,183.541665,168.540687,172.258587,152.068708,32.000000,146.496039,67.203424,60.993083,93.121856,0.000000,46.414245,45.475259,79.225939,25.139241,25.105819,59.562517,36.637137
49.706580,60.349026,139.187619,144.803185,110.495723,99.065517,29.511509,14.260195,139.144400,-0.000941,60.035717,50.851477,143.321247,139.390681,141.602938,139.323530,80.116656,137.414631,-0.000702,0.000141,32.000000,-235.748328,139.572732,-0.603048,24.614992,0.688199,449446.521079,0.965322,20.042791,19.123870,2.779893,0.053618,0.024727,168.999935,32.000000,183.185364,169.372632,173.292238,151.038359,32.000000,147.071587,67.206380,60.983059,93.146353,0.000000,46.441862,45.475259,79.077062,25.139241,25.071881,59.566835,36.565604
50.346189,60.280877,139.196049,144.792864,110.469728,99.057964,29.582587,14.262479,139.146357,-0.001109,60.064745,50.787649,143.306613,139.568325,141.602074,139.327932,80.146834,137.372676,-0.000703,0.000148,32.000000,-235.745881,139.641584,-0.602672,24.610062,0.691782,449708.836189,0.970094,20.325085,19.192414,2.795227,0.046529,0.019805,168.415191,32.000000,183.774815,169.553945,170.435530,150.829294,32.000000,147.581585,67.196283,60.994277,93.137309,0.000000,46.403829,45.475259,78.951404,25.139241,25.025614,59.572824,36.653645
50.044460,60.177829,139.309008,144.768036,110.387700,99.055412,29.452061,14.260481,139.233759,-0.001054,59.792651,50.890585,143.253151,139.529298,141.598721,139.451591,80.179462,137.440545,-0.000704,0.000127,32.000000,-235.747223,139.650681,-0.603065,24.581029,0.691142,449666.908896,0.978615,20.385078,19.196437,2.800185,0.040679,0.018693,168.068674,32.000000,184.347656,169.305673,168.061831,151.292078,32.000000,147.439114,67.234690,61.027517,93.164209,0.000000,46.454708,45.475259,79.313609,25.139241,25.026496,59.569579,36.659514
49.908852,60.177829,139.378027,144.768036,110.405473,99.055459,29.798141,14.263478,139.220249,-0.000638,59.385806,50.871491,143.206722,139.577317,141.632323,139.472189,80.185159,137.569890,-0.000703,0.000125,32.000000,-235.740948,139.640952,-0.603539,24.620788,0.681290,449114.487956,0.962390,19.657097,19.146123,2.764778,0.042532,0.018435,168.014506,32.000000,184.379266,168.914849,168.662674,151.635121,32.000000,146.321330,67.229546,61.028207,93.156897,0.000000,46.470603,45.475259,79.158166,25.139241,24.955547,59.569254,36.677416
49.935200,59.963771,139.020232,144.722287,110.493679,99.058080,29.641246,14.258911,139.314725,-0.001016,59.209254,50.826965,143.234294,139.652357,141.624681,139.540800,80.147035,137.587688,-0.000703,0.000140,32.000000,-235.744531,139.744070,-0.604326,24.600384,0.687055,449086.197232,0.972776,19.864513,19.146068,2.783705,0.040467,0.020399,168.588512,32.000000,183.527326,168.670908,171.741299,151.901077,32.000000,146.315635,67.232072,60.990907,93.159724,0.000000,46.403581,45.475259,79.087501,25.139241,24.807118,59.561839,36.654819
49.665823,59.851661,139.406663,144.689370,110.576160,99.066174,29.536719,14.253631,139.245541,-0.001250,59.349569,50.836791,143.266735,139.587046,141.663324,139.469351,80.154894,137.611465,-0.000703,0.000153,32.000000,-235.755220,139.724432,-0.604441,24.594588,0.688378,449157.135237,0.964351,20.004513,19.202415,2.792651,0.039742,0.020878,168.979524,32.000000,183.394356,169.053821,173.249530,151.447529,32.000000,146.948471,67.209506,60.995435,93.174739,0.000000,46.488828,45.475259,79.262257,25.139241,24.729091,59.560216,36.548436
49.616008,59.838472,139.369792,144.669286,110.616178,99.071269,29.654443,14.259054,139.350007,-0.001124,59.433410,50.785686,143.250764,139.562127,141.576776,139.517637,80.183548,137.563181,-0.000702,0.000169,32.000000,-235.748978,139.736870,-0.604751,24.572008,0.686405,448950.421714,0.968370,19.763230,19.249071,2.784013,0.046072,0.017573,168.903397,32.000000,183.528704,169.557250,171.334551,150.760892,32.000000,147.167339,67.181302,60.998478,93.175506,0.000000,46.479892,45.475259,78.982959,25.139241,24.728626,59.573424,36.526793
49.889021,59.838472,139.350522,144.669286,110.667303,99.068800,28.003761,14.256628,139.248211,-0.000910,59.735616,50.772051,143.195976,139.623973,141.550242,139.496794,80.218107,137.593403,-0.000702,0.000155,32.000000,-235.753371,139.696592,-0.604522,24.519477,0.692457,448986.165769,0.977381,19.929976,19.252611,2.806893,0.047776,0.024043,168.113571,32.000000,184.126403,169.667323,168.858570,150.965668,32.000000,147.346187,67.177054,61.000909,93.161492,0.000000,46.478499,45.475259,79.144647,25.139241,24.718967,59.568999,36.575215
50.154253,59.935743,139.339092,144.661754,110.619522,99.062473,29.636568,14.263763,139.306829,-0.001226,59.857439,50.699430,143.151425,139.610391,141.616785,139.523487,80.209519,137.474517,-0.000702,0.000159,32.000000,-235.744596,139.664569,-0.604592,24.507256,0.693696,448967.716248,0.974591,19.968483,19.200807,2.808968,0.039088,0.027670,167.910131,32.000000,184.393814,168.731163,167.835055,151.633824,32.000000,146.611794,67.186029,61.005757,93.181709,0.000000,46.481098,45.475259,79.143651,25.139241,24.786162,59.561711,36.672573
49.909643,60.063242,139.421489,144.683791,110.672954,99.058649,29.338048,14.259482,139.266101,-0.001275,59.789449,50.754114,143.165063,139.499425,141.604380,139.480254,80.202551,137.471542,-0.000702,0.000212,32.000000,-235.750025,139.757693,-0.604165,24.475601,0.690831,448731.864870,1.025807,19.685654,19.180741,2.793210,0.042526,0.025843,168.343881,32.000000,183.852075,168.536951,170.601661,151.888927,32.000000,146.317912,67.160068,61.011060,93.168783,0.000000,46.511073,45.475259,79.117634,25.139241,24.874568,59.564848,36.542493
49.984406,60.077806,139.276701,144.696623,110.679344,99.053718,29.348529,14.258911,139.251638,-0.000987,59.801299,50.775959,143.207227,139.523160,141.621328,139.471208,80.212966,137.494477,-0.000701,0.000220,32.000000,-235.750596,139.671138,-0.604764,24.447985,0.687161,448687.061482,0.963842,19.509290,19.132309,2.778211,0.040641,0.020731,168.857429,32.000000,183.487954,168.850706,172.830990,151.728086,32.000000,146.429671,67.144748,60.975494,93.159253,0.000000,46.482847,45.475259,79.146736,25.139241,24.874766,59.553538,36.607937
49.730797,60.077806,139.375309,144.696623,110.587711,99.051207,29.916683,14.258055,139.221200,-0.001114,60.050745,50.739854,143.223484,139.548731,141.582026,139.531958,80.169965,137.477950,-0.000701,0.000235,32.000000,-235.750469,139.687250,-0.605015,24.408882,0.692463,448990.006813,0.979192,19.889109,19.137850,2.793478,0.042336,0.021805,169.133462,32.000000,183.346355,169.404154,172.591324,150.949729,32.000000,147.190330,67.127050,60.987445,93.183127,0.000000,46.501828,45.475259,79.199663,25.139241,24.885117,59.563914,36.551958
49.602923,60.150350,139.259881,144.707503,110.588873,99.047436,29.640653,14.258198,139.186367,-0.001238,60.272057,50.720342,143.227679,139.554257,141.537537,139.428121,80.177671,137.471400,-0.000700,0.000255,32.000000,-235.749506,139.655903,-0.605337,24.417169,0.691366,448922.774466,0.977222,19.826453,19.138439,2.786403,0.042256,0.021278,168.205528,32.000000,184.069791,169.455229,169.554016,150.975926,32.000000,147.467744,67.116626,60.992463,93.170926,0.000000,46.481861,45.475259,79.088962,25.139241,24.935853,59.568418,36.668392
50.128796,60.241581,139.423516,144.728703,110.631366,99.043656,29.472635,14.259910,139.165525,-0.000988,60.355516,50.692003,143.190490,139.539820,141.576567,139.479541,80.199480,137.468215,-0.000701,0.000262,32.000000,-235.746483,139.697753,-0.605251,24.468493,0.696890,449140.615271,0.964014,20.088756,19.173510,2.802596,0.039036,0.018344,167.987230,32.000000,184.271457,169.280207,167.791787,151.395573,32.000000,146.664464,67.141939,61.022996,93.177472,0.000000,46.523816,45.475259,79.001805,25.139241,24.999727,59.557443,36.650563
49.865344,60.308082,139.258680,144.750183,110.653722,99.047695,29.698265,14.264619,139.063346,-0.000964,60.391866,50.701911,143.172449,139.453341,141.629801,139.413029,80.200794,137.454478,-0.000702,0.000298,32.000000,-235.743085,139.518256,-0.605870,24.481738,0.698205,449276.590539,0.975898,20.293946,19.162662,2.807493,0.036917,0.015708,168.208667,32.000000,184.372410,168.817994,169.668897,151.768035,32.000000,146.322987,67.132716,61.006155,93.156145,0.000000,46.469694,45.475259,79.260158,25.139241,25.000485,59.565645,36.621583
49.793234,60.308082,139.346976,144.750183,110.618851,99.049168,29.673065,14.264762,139.152072,-0.001150,60.412587,50.699942,143.203557,139.442717,141.580076,139.351403,80.151894,137.328109,-0.000700,0.000286,32.000000,-235.740155,139.672094,-0.605651,24.473319,0.689515,449028.655789,0.970348,19.841343,19.139324,2.781306,0.041609,0.023210,168.776862,32.000000,183.598276,168.599977,171.895245,151.971961,32.000000,146.340004,67.127847,60.974826,93.135429,0.000000,46.505273,45.475259,79.164825,25.139241,25.047598,59.565812,36.569786
49.762208,60.388872,139.237138,144.773615,110.597866,99.049167,29.567724,14.261765,139.140577,-0.001081,60.534183,50.702630,143.246296,139.486375,141.579966,139.364867,80.146050,137.416364,-0.000701,0.000274,32.000000,-235.741841,139.581481,-0.605435,24.545231,0.692575,449283.344749,0.968781,20.179744,19.131421,2.792695,0.037980,0.021230,169.009894,32.000000,183.317883,169.303344,173.069418,151.036902,32.000000,146.820049,67.109406,60.967994,93.142597,0.000000,46.450604,45.475259,79.109417,25.139241,25.104797,59.562124,36.517402
50.083188,60.442184,139.288282,144.785611,110.636310,99.051689,29.875258,14.258198,139.086670,-0.000651,60.582257,50.619793,143.265120,139.406301,141.548604,139.433336,80.179402,137.363334,-0.000701,0.000277,32.000000,-235.752621,139.515750,-0.605619,24.564323,0.694380,449422.190934,0.971161,20.254360,19.119666,2.798512,0.037139,0.022096,168.612002,32.000000,183.752639,169.688393,170.665566,150.802220,32.000000,147.225587,67.104911,61.005828,93.130218,0.000000,46.492386,45.475259,79.013887,25.139241,25.143067,59.568054,36.630974
49.845551,60.434490,139.270540,144.801790,110.698881,99.051717,29.621227,14.261480,139.090606,-0.000921,60.605389,50.756436,143.202603,139.511863,141.594074,139.386258,80.202977,137.472233,-0.000701,0.000273,32.000000,-235.747699,139.553295,-0.605818,24.551735,0.692442,449556.021434,0.975497,20.367279,19.167875,2.798050,0.042112,0.026356,168.097180,32.000000,184.381587,169.589493,168.426974,151.167321,32.000000,147.398463,67.114735,61.001463,93.144562,0.000000,46.457249,45.475259,79.232862,25.139241,25.144455,59.576679,36.647115
49.911957,60.434490,139.258873,144.801790,110.778714,99.051710,29.679256,14.258911,139.097027,-0.001010,60.527353,50.654293,143.216402,139.419575,141.607901,139.299103,80.213120,137.362089,-0.000700,0.000272,32.000000,-235.754202,139.542243,-0.605913,24.566081,0.687312,449385.475478,0.958817,20.088938,19.109069,2.781139,0.047753,0.022054,168.033624,32.000000,184.389163,168.852156,168.446607,151.599428,32.000000,146.328549,67.150569,60.996038,93.130725,0.000000,46.489331,45.475259,79.093360,25.139241,25.140479,59.561485,36.643006
49.980467,60.450703,139.293457,144.815459,110.802409,99.055691,29.664199,14.260053,139.072509,-0.000572,60.445396,50.748024,143.218445,139.431320,141.604964,139.326810,80.191131,137.393267,-0.000699,0.000253,32.000000,-235.749618,139.533758,-0.606171,24.541585,0.691240,449471.835548,0.972089,20.326625,19.137756,2.794042,0.040365,0.018679,168.583127,32.000000,183.584487,168.796777,171.388006,151.800326,32.000000,146.129237,67.111989,60.982759,93.134101,0.000000,46.428288,45.475259,79.171115,25.139241,25.153128,59.566658,36.639705
49.619205,60.463619,139.228387,144.821318,110.799740,99.056988,29.724014,14.258055,139.130329,-0.000678,60.505766,50.671143,143.262733,139.456238,141.622509,139.272170,80.148434,137.255779,-0.000698,0.000238,32.000000,-235.748666,139.597513,-0.605668,24.538596,0.689750,449412.471657,0.968770,20.257964,19.074754,2.790090,0.040357,0.015841,168.997890,32.000000,183.446106,168.948896,173.160258,151.590836,32.000000,146.869813,67.117303,60.934843,93.136463,0.000000,46.483020,45.475259,79.235642,25.139241,25.163518,59.571546,36.580424
49.737837,60.483405,139.243083,144.826618,110.785385,99.053217,29.604711,14.261194,139.070382,-0.001026,60.624601,50.780354,143.299998,139.441760,141.590076,139.291445,80.159156,137.348375,-0.000699,0.000235,32.000000,-235.746018,139.500473,-0.605917,24.484701,0.689604,449452.487408,0.967882,20.203416,19.111710,2.786958,0.040605,0.018440,169.024054,32.000000,183.568951,169.523110,171.586232,150.901544,32.000000,147.219710,67.133294,60.987443,93.179746,0.000000,46.454351,45.475259,78.987673,25.139241,25.164973,59.558652,36.582772
49.778142,60.483405,139.035326,144.826618,110.756794,99.051976,29.636435,14.252489,139.024903,-0.001082,60.831977,50.608562,143.233580,139.381017,141.557253,139.284207,80.181995,137.281719,-0.000700,0.000232,32.000000,-235.757182,139.439231,-0.606165,24.434164,0.695018,449764.622459,0.973709,20.590311,19.088391,2.805937,0.037499,0.017871,168.139292,32.000000,184.134163,169.787374,169.063376,150.754974,32.000000,147.279923,67.107642,60.980477,93.133581,0.000000,46.425617,45.475259,79.147705,25.139241,25.180220,59.568880,36.633469
49.949298,60.562274,139.150493,144.838613,110.784996,99.049430,29.695431,14.259339,139.033060,-0.000914,60.910627,50.693057,143.223658,139.297006,141.577983,139.226517,80.190110,137.285794,-0.000702,0.000247,32.000000,-235.749840,139.553113,-0.606570,24.402850,0.694778,449684.414397,0.975086,20.487059,19.122134,2.799540,0.042954,0.018834,167.969736,32.000000,184.372255,168.893560,167.985647,151.517849,32.000000,146.812871,67.125157,60.994346,93.145213,0.000000,46.469376,45.475259,79.191694,25.139241,25.236632,59.571900,36.637724
49.747149,60.642794,139.170391,144.862046,110.691375,99.046857,29.585319,14.259196,139.056780,-0.001305,60.643628,50.730275,143.227977,139.429322,141.650938,139.279505,80.202470,137.351764,-0.000702,0.000262,32.000000,-235.750638,139.469922,-0.606034,24.450214,0.694558,449611.294894,0.973164,20.445308,19.067289,2.793100,0.035638,0.026032,168.363587,32.000000,184.118448,168.571445,170.494947,151.809059,32.000000,146.406194,67.132355,60.990273,93.129117,0.000000,46.472472,45.475259,79.165190,25.139241,25.294355,59.569628,36.611385
49.810030,60.596900,139.203090,144.870694,110.668777,99.051906,29.842424,14.260053,139.117781,-0.001351,60.590501,50.787822,143.290362,139.400978,141.652497,139.307905,80.174804,137.332215,-0.000701,0.000253,32.000000,-235.748471,139.504716,-0.605353,24.428132,0.693478,449586.184888,0.967751,20.347171,19.061130,2.785835,0.038034,0.022591,168.862243,32.000000,183.574251,168.760283,172.474796,151.723761,32.000000,146.426086,67.160695,60.975621,93.177392,0.000000,46.498450,45.475259,79.044549,25.139241,25.296373,59.555604,36.590696
49.853022,60.596900,139.172465,144.870694,110.689555,99.059541,29.693337,14.258198,139.124424,-0.001055,60.538056,50.664463,143.297112,139.379059,141.626674,139.308331,80.187984,137.329217,-0.000702,0.000292,32.000000,-235.752457,139.497966,-0.604775,24.475994,0.695522,449773.785634,0.975873,20.636800,19.080446,2.797555,0.040596,0.023582,169.138666,32.000000,183.392526,169.410678,172.775473,150.951816,32.000000,147.281984,67.156799,61.004831,93.173415,0.000000,46.480898,45.475259,79.102737,25.139241,25.266400,59.571211,36.632662
49.811658,60.524900,139.104958,144.866788,110.754696,99.062061,29.691239,14.259910,139.109139,-0.001131,60.552416,50.676084,143.284144,139.405566,141.538530,139.320637,80.147179,137.368475,-0.000702,0.000289,32.000000,-235.744188,139.488420,-0.604503,24.589658,0.695281,449752.168171,0.966056,20.525790,19.098727,2.794680,0.035654,0.017121,168.303173,32.000000,183.988879,169.516716,169.753775,150.884780,32.000000,147.633444,67.143935,60.997324,93.163502,0.000000,46.525139,45.475259,79.198288,25.139241,25.218160,59.558465,36.634129
49.841060,60.487527,139.178362,144.867625,110.791867,99.059536,29.538465,14.259054,139.100602,-0.001349,60.606966,50.837341,143.284623,139.403731,141.618759,139.377639,80.184441,137.375454,-0.000702,0.000305,32.000000,-235.749142,139.468148,-0.604230,24.582682,0.693152,449737.642620,0.970061,20.481309,19.084109,2.791656,0.042319,0.021588,168.064996,32.000000,184.396881,169.285884,167.696275,151.308749,32.000000,147.059135,67.171519,61.022596,93.216375,0.000000,46.486389,45.475259,79.111259,25.139241,25.193834,59.573109,36.663549
49.784564,60.479283,139.186916,144.863999,110.738552,99.057238,29.562776,14.261337,139.055488,-0.001228,60.407108,50.720882,143.253214,139.333260,141.630605,139.291913,80.173151,137.358638,-0.000703,0.000262,32.000000,-235.747186,139.498658,-0.604642,24.568913,0.690136,449757.385368,0.970855,20.452107,19.143760,2.792619,0.042089,0.018909,168.096524,32.000000,184.330983,168.953132,169.423353,151.593248,32.000000,146.381078,67.149411,61.005777,93.182227,0.000000,46.501563,45.475259,79.083504,25.139241,25.195364,59.560905,36.513146
49.571236,60.479283,139.216617,144.863999,110.738892,99.057088,29.741532,14.263620,139.118080,-0.001025,60.334493,50.736973,143.299005,139.397858,141.645440,139.218575,80.143962,137.293667,-0.000703,0.000248,32.000000,-235.744575,139.489683,-0.605332,24.540668,0.690142,449611.321025,0.975122,20.384308,19.109849,2.792444,0.033268,0.012742,168.728235,32.000000,183.643818,168.556254,171.927161,151.842169,32.000000,146.702240,67.195081,61.011101,93.165179,0.000000,46.504037,45.475259,79.244001,25.139241,25.191148,59.560639,36.653938
49.980052,60.453451,139.154735,144.858698,110.743685,99.052001,29.718493,14.255343,139.036256,-0.001279,60.371239,50.655274,143.292125,139.452221,141.653881,139.293417,80.114508,137.353298,-0.000702,0.000261,32.000000,-235.756786,139.516322,-0.605851,24.519215,0.691423,449643.859163,0.975492,20.434537,19.113066,2.795785,0.041051,0.028135,168.961429,32.000000,183.436447,169.137512,173.150133,151.200236,32.000000,147.025250,67.180933,61.010689,93.187053,0.000000,46.528619,45.475259,78.918845,25.139241,25.174673,59.578322,36.638824
49.628766,60.455924,139.318521,144.853398,110.725626,99.046916,29.370221,14.255486,138.992761,-0.001350,60.468237,50.757428,143.331664,139.318111,141.624496,139.342453,80.115210,137.375804,-0.000703,0.000255,32.000000,-235.752218,139.453322,-0.605566,24.463353,0.695677,449821.717583,0.974211,20.655790,19.111060,2.808415,0.041307,0.025226,168.717739,32.000000,183.717801,169.635941,170.758755,150.793211,32.000000,147.109067,67.209807,61.001610,93.196632,0.000000,46.543567,45.475259,79.204582,25.139241,25.177815,59.550499,36.642786
49.804501,60.426795,139.113736,144.844471,110.784807,99.041763,29.810176,14.250491,139.174575,-0.001011,60.435395,50.623782,143.278048,139.369395,141.569996,139.389774,80.147270,137.363790,-0.000702,0.000269,32.000000,-235.758032,139.575592,-0.605944,24.407728,0.689545,449582.745268,0.966093,20.206593,19.169147,2.784205,0.044985,0.025134,168.196138,32.000000,184.197358,169.629307,168.683241,150.903024,32.000000,147.416301,67.216821,61.006580,93.182981,0.000000,46.521592,45.475259,78.914961,25.139241,25.179246,59.549467,36.623784
49.857661,60.426795,139.329823,144.844471,110.767596,99.034350,29.635122,14.257199,139.130617,-0.001189,60.290794,50.739972,143.247786,139.382464,141.643185,139.369753,80.151002,137.414083,-0.000702,0.000299,32.000000,-235.752800,139.570062,-0.606123,24.419687,0.697364,449767.198841,0.985110,20.572693,19.179248,2.807213,0.037962,0.021538,168.046490,32.000000,184.520851,168.670221,168.197044,151.804030,32.000000,146.698221,67.236762,61.009053,93.175347,0.000000,46.554593,45.475259,79.078660,25.139241,25.160372,59.580368,36.586734
49.703198,60.383651,139.296495,144.836103,110.671093,99.029236,29.823256,14.258911,139.129551,-0.001297,60.184440,50.807472,143.320778,139.456115,141.662659,139.369347,80.150550,137.386086,-0.000703,0.000318,32.000000,-235.747973,139.585480,-0.606398,24.466710,0.695101,449543.534119,0.966685,20.361409,19.141421,2.793196,0.038877,0.017802,168.618202,32.000000,183.651598,168.703684,171.280632,151.847917,32.000000,146.154592,67.230016,61.020292,93.172478,0.000000,46.463867,45.475259,78.994485,25.139241,25.131683,59.569539,36.633689
50.159538,60.360293,139.310847,144.843634,110.629412,99.019013,29.643651,14.253346,139.100777,-0.001034,60.131093,50.612342,143.280058,139.426407,141.663257,139.344550,80.130483,137.428839,-0.000703,0.000316,32.000000,-235.755997,139.526235,-0.606094,24.461858,0.694937,449472.479135,0.971183,20.306405,19.161829,2.794552,0.036633,0.020296,168.996850,32.000000,183.404498,168.959301,173.117128,151.746349,32.000000,146.746626,67.247317,60.988231,93.179770,0.000000,46.556147,45.475259,78.916114,25.139241,25.116654,59.555309,36.582552
49.902834,60.325943,139.398303,144.840287,110.538091,99.004737,29.566736,14.261622,139.190446,-0.000856,60.187274,50.642710,143.344840,139.511843,141.641918,139.378414,80.147597,137.394021,-0.000703,0.000315,32.000000,-235.744278,139.541528,-0.605544,24.539225,0.695728,449484.845655,0.968192,20.423209,19.148844,2.802566,0.035124,0.018683,169.168304,32.000000,183.545109,169.406121,172.004756,151.218982,32.000000,147.459847,67.250789,61.016475,93.213192,0.000000,46.509625,45.475259,79.078036,25.139241,25.117785,59.578597,36.594804
49.984171,60.325943,139.308825,144.840287,110.473313,98.993018,29.713075,14.260053,139.138701,-0.001286,60.300693,50.800817,143.304653,139.439966,141.621196,139.278243,80.186562,137.456604,-0.000702,0.000317,32.000000,-235.750602,139.490684,-0.605181,24.532695,0.688739,449180.493767,0.964163,19.928398,19.189429,2.777355,0.050828,0.022625,168.293869,32.000000,184.123588,169.744975,169.211511,150.990097,32.000000,147.104318,67.281157,61.038682,93.187766,0.000000,46.559060,45.475259,78.995364,25.139241,25.094972,59.559085,36.639778
50.148084,60.313303,139.266621,144.829965,110.356935,98.987936,29.867213,14.262479,139.158451,-0.001350,60.234704,50.708217,143.226278,139.441250,141.634667,139.292729,80.186444,137.401896,-0.000703,0.000337,32.000000,-235.744406,139.658063,-0.605251,24.583993,0.690790,449188.712417,0.971911,20.158847,19.155604,2.793395,0.040314,0.022340,168.015677,32.000000,184.413234,169.022047,167.811843,151.573433,32.000000,146.727652,67.263730,61.025738,93.195325,0.000000,46.532843,45.475259,79.047955,25.139241,25.087197,59.566166,36.622977
49.558993,60.308082,139.280657,144.822991,110.326247,98.990425,29.687719,14.262621,139.198309,-0.001051,60.069359,50.753030,143.261481,139.517083,141.689112,139.366212,80.191543,137.445787,-0.000704,0.000339,32.000000,-235.744099,139.581521,-0.605153,24.575653,0.689192,449015.804402,0.965281,20.074833,19.146674,2.787059,0.045970,0.023386,168.380882,32.000000,184.152320,168.635669,170.390712,151.966523,32.000000,146.522571,67.274976,61.029519,93.155513,0.000000,46.555625,45.475259,79.193903,25.139241,25.084551,59.576414,36.559588
49.932367,60.275381,139.298539,144.814901,110.222241,98.990390,29.773339,14.255914,139.176566,-0.001412,60.044446,50.738688,143.271045,139.457034,141.648474,139.405628,80.181810,137.435652,-0.000703,0.000315,32.000000,-235.750478,139.628330,-0.604917,24.582131,0.684965,448880.251175,0.956767,19.893202,19.120536,2.777108,0.035957,0.020120,168.900323,32.000000,183.534186,168.811793,172.329103,151.918771,32.000000,146.387213,67.276225,60.996386,93.127744,0.000000,46.550798,45.475259,79.036438,25.139241,25.085518,59.558298,36.612559
49.764464,60.275381,139.200937,144.814901,110.103505,98.992838,29.699989,14.260481,139.188487,-0.001603,60.041067,50.806280,143.295355,139.499282,141.647532,139.460229,80.158811,137.379983,-0.000703,0.000301,32.000000,-235.749026,139.568286,-0.604940,24.573896,0.694392,449219.669278,0.975144,20.497309,19.136501,2.810401,0.035885,0.021457,169.124061,32.000000,183.434034,169.427017,172.972715,151.129040,32.000000,147.072301,67.259383,61.012551,93.184658,0.000000,46.536840,45.475259,79.086614,25.139241,25.063691,59.562832,36.639191
49.695286,60.255596,139.271451,144.804301,110.050149,98.996454,29.556087,14.263620,139.126088,-0.001475,60.272642,50.727714,143.324293,139.482684,141.593722,139.342601,80.182755,137.368268,-0.000703,0.000322,32.000000,-235.740969,139.503062,-0.605652,24.539330,0.688443,448977.747397,0.964271,20.077767,19.141371,2.789744,0.034499,0.020328,168.514684,32.000000,183.941551,169.607403,170.034481,151.061051,32.000000,147.691455,67.240502,61.021210,93.176340,0.000000,46.583799,45.475259,79.055383,25.139241,25.050784,59.550578,36.657973
49.969957,60.314127,139.124147,144.802069,109.956721,98.992651,29.760100,14.258198,139.066241,-0.001251,60.504965,50.677458,143.260865,139.425387,141.639806,139.320229,80.187410,137.349949,-0.000703,0.000329,32.000000,-235.751801,139.522603,-0.605536,24.504738,0.690810,449129.430334,0.970261,20.251451,19.137652,2.797196,0.037799,0.020362,168.092337,32.000000,184.380646,169.365608,167.991556,151.274146,32.000000,147.128058,67.276388,61.023812,93.178100,0.000000,46.519298,45.475259,78.980862,25.139241,25.092264,59.564711,36.613146
49.762534,60.455100,139.300553,144.831360,109.836353,98.991330,29.681638,14.258911,139.095065,-0.001568,60.568954,50.596791,143.249635,139.398369,141.671490,139.294540,80.203209,137.374985,-0.000703,0.000345,32.000000,-235.747645,139.486116,-0.605566,24.458029,0.693195,449115.580481,0.976461,20.303356,19.108085,2.802508,0.048243,0.019988,168.162716,32.000000,184.318384,168.912001,169.014942,151.828359,32.000000,146.569763,67.312456,61.023243,93.164181,0.000000,46.564089,45.475259,79.146675,25.139241,25.093250,59.549299,36.578663
49.646516,60.455100,139.227555,144.831360,109.764855,98.982369,29.613335,14.256485,139.055866,-0.001615,60.699446,50.620842,143.270488,139.414213,141.658267,139.287387,80.214340,137.325709,-0.000703,0.000327,32.000000,-235.751547,139.425279,-0.605512,24.409957,0.689273,449003.728547,0.964023,20.077691,19.094635,2.784156,0.039822,0.026870,168.798250,32.000000,183.504365,168.718505,171.912240,151.965776,32.000000,146.496268,67.298514,61.007099,93.158588,0.000000,46.558848,45.475259,79.145534,25.139241,25.192502,59.568821,36.610211
50.099296,60.578488,139.089774,144.869020,109.698330,98.967958,29.817643,14.255914,138.947263,-0.001280,60.859913,50.656007,143.327256,139.380038,141.674135,139.260414,80.198826,137.232091,-0.000703,0.000350,32.000000,-235.756707,139.570572,-0.605787,24.408987,0.694944,449270.580867,0.971349,20.433169,19.090855,2.799306,0.039312,0.017128,169.048957,32.000000,183.451069,169.120636,173.368444,151.462389,32.000000,147.085377,67.338638,61.019845,93.178442,0.000000,46.553321,45.475259,79.167849,25.139241,25.279811,59.562203,36.556213
50.002803,60.684565,139.188758,144.897195,109.623082,98.956501,29.727040,14.257769,138.957617,-0.001459,61.009520,50.629761,143.324390,139.265910,141.590752,139.258032,80.228402,137.309200,-0.000704,0.000370,32.000000,-235.748459,139.432600,-0.606057,24.407518,0.697709,449276.441810,0.976000,20.553447,19.056068,2.804377,0.040665,0.020271,168.981135,32.000000,183.638169,169.670414,171.386498,150.953250,32.000000,147.271990,67.335519,61.025930,93.186987,0.000000,46.549960,45.475259,78.965080,25.139241,25.355346,59.564720,36.577636
49.911799,60.722490,139.066761,144.925650,109.540725,98.950112,29.674027,14.260195,139.063499,-0.001511,60.964054,50.599050,143.310346,139.276003,141.606965,139.220528,80.242276,137.190175,-0.000705,0.000369,32.000000,-235.750295,139.358015,-0.606357,24.441113,0.690140,449132.841949,0.959865,20.208641,19.026620,2.776282,0.044577,0.015798,168.327054,32.000000,184.150974,169.786899,168.989056,151.038877,32.000000,147.552634,67.330644,61.062539,93.192580,0.000000,46.573056,45.475259,79.134848,25.139241,25.357495,59.569520,36.641686
49.719682,60.722490,139.066708,144.925650,109.339191,98.948781,29.730305,14.262479,139.015280,-0.001201,60.832481,50.715851,143.233378,139.354466,141.622612,139.198691,80.215695,137.264937,-0.000706,0.000370,32.000000,-235.745553,139.377757,-0.606377,24.489815,0.692292,449218.518283,0.964992,20.414224,19.034079,2.783619,0.046883,0.018187,168.044555,32.000000,184.388514,168.778010,168.091008,151.721683,32.000000,146.814867,67.340973,61.011293,93.170425,0.000000,46.508757,45.475259,79.108992,25.139241,25.386079,59.568723,36.629507
49.584110,60.696657,139.068882,144.937366,109.215516,98.948789,29.657652,14.254202,138.943753,-0.001276,60.786462,50.682234,143.287567,139.268541,141.652380,139.225943,80.214277,137.244744,-0.000706,0.000381,32.000000,-235.753666,139.474554,-0.606113,24.543841,0.692181,449263.498012,0.968687,20.546128,18.963031,2.786250,0.036666,0.016316,168.590390,32.000000,183.859126,168.700060,170.842260,152.066114,32.000000,146.379771,67.350815,61.016177,93.157314,0.000000,46.531586,45.475259,78.972141,25.139241,25.370367,59.560216,36.670079
50.116664,60.720841,139.126481,144.952431,109.106595,98.946247,29.631245,14.254630,138.959544,-0.001456,60.812378,50.598195,143.328540,139.222804,141.688072,139.210073,80.218050,137.281085,-0.000707,0.000398,32.000000,-235.751599,139.379371,-0.605741,24.551368,0.693781,449420.372691,0.970945,20.744960,19.025528,2.797015,0.038119,0.019398,169.047427,32.000000,183.397519,169.014885,173.014975,151.840060,32.000000,146.553306,67.344613,61.022511,93.185268,0.000000,46.537882,45.475259,78.901051,25.139241,25.389360,59.558987,36.616447
49.755021,60.701054,139.057766,144.961637,109.050490,98.941136,29.742977,14.260053,139.000923,-0.001382,60.804942,50.667131,143.359351,139.358402,141.661828,139.195613,80.216063,137.264144,-0.000709,0.000394,32.000000,-235.751749,139.419547,-0.605562,24.572742,0.694333,449468.519077,0.976180,20.859792,19.017248,2.804707,0.038606,0.022801,169.133258,32.000000,183.521049,169.408205,172.673412,151.359636,32.000000,147.499697,67.315285,61.034901,93.190985,0.000000,46.575806,45.475259,79.019491,25.139241,25.391623,59.564927,36.632148
49.746378,60.701054,139.175201,144.961637,109.042129,98.933468,29.717254,14.260195,138.996163,-0.000933,60.678217,50.681730,143.313750,139.273067,141.581622,139.286534,80.210261,137.230332,-0.000709,0.000383,32.000000,-235.749639,139.406310,-0.605421,24.527791,0.686172,449171.396531,0.965687,20.333098,19.030929,2.776052,0.045791,0.026807,168.356126,32.000000,184.087701,169.733939,169.403302,151.016060,32.000000,147.368186,67.309789,61.013846,93.202637,0.000000,46.555872,45.475259,79.082070,25.139241,25.380093,59.569766,36.581525
49.826502,60.646366,139.127157,144.958289,109.136255,98.930933,29.799376,14.258626,139.079580,-0.001174,60.565535,50.801176,143.316506,139.354691,141.645726,139.376884,80.225261,137.362293,-0.000708,0.000393,32.000000,-235.750062,139.438188,-0.604817,24.415359,0.690755,449336.873727,0.969644,20.686905,19.024780,2.794849,0.040821,0.019029,168.046921,32.000000,184.298846,169.259144,167.780775,151.311894,32.000000,146.844624,67.337347,61.052516,93.225495,0.000000,46.555222,45.475259,78.985428,25.139241,25.344230,59.572244,36.621877
49.905329,60.529572,139.299817,144.939319,109.155572,98.933421,0.000000,14.262479,139.000571,-0.001253,60.223222,50.714389,143.285810,139.316947,141.681672,139.295500,80.212867,137.234574,-0.000707,0.000393,32.000000,-235.742603,139.389994,-0.604102,24.426401,0.692678,449317.705268,0.970594,20.695860,19.014340,2.797695,0.041962,0.020065,168.365589,32.000000,184.323287,168.805817,169.849785,152.032547,32.000000,146.845574,67.317267,61.036060,93.184604,0.000000,46.602353,45.475259,78.997580,25.139241,25.265090,59.563678,36.654158
49.748056,60.449604,139.196649,144.919513,109.223030,98.939732,29.614912,14.261480,139.045334,-0.000840,60.329754,50.711928,143.303078,139.329488,141.666773,139.266631,80.212269,137.312747,-0.000708,0.000373,32.000000,-235.748027,139.448221,-0.604064,24.368205,0.694261,449162.512234,0.966045,20.558210,19.062711,2.792232,0.043578,0.021922,168.868359,32.000000,183.647725,168.755342,172.262061,152.209907,32.000000,146.570538,67.331061,61.023535,93.194517,0.000000,46.579730,45.475259,79.013936,25.139241,25.266752,59.560206,36.646822
49.938268,60.449604,139.361210,144.919513,109.211358,98.938487,29.681621,14.258340,139.080929,-0.000934,60.317022,50.788058,143.294797,139.325043,141.711379,139.290383,80.174744,137.250678,-0.000708,0.000376,32.000000,-235.751986,139.488971,-0.604610,24.433298,0.693354,NaN,Inf,20.359898,19.013772,2.791281,0.033765,0.021219,169.013994,32.000000,183.407227,169.474040,173.494277,151.053927,32.000000,146.984681,67.332457,61.017393,93.205204,0.000000,46.628718,45.475259,78.976744,25.139241,25.212672,59.554187,36.602654
49.794433,60.449054,139.319669,144.921744,109.143732,98.934640,29.682278,14.259339,139.140602,-0.001243,60.364748,50.781260,143.358145,139.396187,141.660236,139.325119,80.222086,137.294119,-0.000707,0.000379,32.000000,-235.751971,139.421607,-0.604496,24.494221,0.696844,449020.115993,0.973327,20.442671,19.051915,2.798032,0.039685,0.024376,168.706440,32.000000,183.920435,169.733224,170.640723,150.958764,32.000000,147.771283,67.377243,61.055807,93.237311,0.000000,46.581978,45.475259,79.041154,25.139241,25.213700,59.556764,36.530167
49.897561,60.415528,139.349490,144.908075,109.102397,98.930790,29.645845,14.258055,139.123791,-0.001270,60.136287,50.667894,143.299998,139.504034,141.657936,139.233707,80.163877,137.332176,-0.000706,0.000385,32.000000,-235.749649,139.462254,-0.604446,24.494221,0.692827,448972.908318,0.967064,20.245895,19.059630,2.790670,0.039877,0.020354,168.265751,32.000000,184.403633,169.654715,168.221702,151.280424,32.000000,147.361114,67.352685,61.010931,93.224790,0.000000,46.633898,45.475259,78.988964,25.139241,25.191810,59.567415,36.697445
49.924472,60.248726,139.343740,144.882410,109.138244,98.938440,29.574792,14.264477,139.049312,-0.001103,59.775464,50.761058,143.273348,139.510945,141.669567,139.402945,80.239637,137.358513,-0.000705,0.000383,32.000000,-235.748800,139.577503,-0.604474,24.553072,0.693109,448950.823797,0.970073,20.394090,19.033153,2.797896,0.038723,0.017068,168.163413,32.000000,184.512695,169.004005,168.644407,151.805854,32.000000,146.468193,67.383212,61.027850,93.207751,0.000000,46.598221,45.475259,78.941458,25.139241,25.193114,59.564917,36.512486
49.686511,60.248726,139.415689,144.882410,109.181701,98.943126,29.676043,14.263763,139.223640,-0.001498,59.695885,50.776100,143.316791,139.465372,141.715785,139.369473,80.220058,137.374124,-0.000704,0.000391,32.000000,-235.747711,139.538937,-0.604442,24.548142,0.691562,448939.266195,0.968936,20.253882,19.109636,2.792711,0.042986,0.022204,168.759434,32.000000,183.674961,168.808333,171.692709,152.128777,32.000000,146.636148,67.384693,61.019696,93.201384,0.000000,46.659841,45.475259,79.089167,25.139241,25.078147,59.550755,36.675361
49.596238,60.112979,139.284350,144.841124,109.149663,98.939695,29.689307,14.253774,139.151544,-0.001549,59.852793,50.750192,143.326906,139.461092,141.719787,139.301952,80.146743,137.358584,-0.000702,0.000421,32.000000,-235.755405,139.603837,-0.603942,24.565897,0.689188,448602.785801,0.970335,20.059269,19.046520,2.791091,0.036133,0.018630,168.997097,32.000000,183.488254,169.073305,173.413042,151.583465,32.000000,147.037001,67.423169,61.020301,93.239413,0.000000,46.581136,45.475259,78.880904,25.139241,24.984446,59.566628,36.601701
49.893967,60.156121,139.297962,144.824107,109.105890,98.938476,29.738426,14.260624,139.143848,-0.001237,59.993811,50.766463,143.325000,139.461254,141.682991,139.414086,80.195165,137.309279,-0.000702,0.000408,32.000000,-235.745605,139.563208,-0.603074,24.578223,0.693397,448799.898093,0.972161,20.305585,19.073594,2.805906,0.035336,0.020590,168.956115,32.000000,183.629091,169.667924,171.794737,151.219862,32.000000,147.279352,67.425257,61.035406,93.259657,0.000000,46.629545,45.475259,78.978958,25.139241,25.014783,59.566648,36.615934
49.806385,60.209705,139.307574,144.827455,109.043684,98.941049,29.699814,14.256342,139.175686,-0.001283,60.100683,50.754710,143.300302,139.527606,141.657858,139.318048,80.209220,137.427265,-0.000702,0.000399,32.000000,-235.753165,139.641648,-0.603220,24.546700,0.693376,448800.538162,0.973287,20.263517,19.139448,2.808365,0.045922,0.024317,168.297704,32.000000,184.187842,169.901412,169.397109,151.038986,32.000000,147.468163,67.415867,61.042301,93.264620,0.000000,46.614894,45.475259,79.009698,25.139241,25.015273,59.563058,36.623124
49.803134,60.209705,139.334502,144.827455,108.972901,98.946093,29.753264,14.259910,139.221584,-0.001481,59.923867,50.790116,143.281174,139.533131,141.673960,139.386481,80.194053,137.324074,-0.000702,0.000400,32.000000,-235.751728,139.644889,-0.603181,24.577358,0.688556,448584.888894,0.965408,19.998190,19.067354,2.791880,0.040828,0.018653,167.981167,32.000000,184.409844,168.932451,168.144026,151.661373,32.000000,146.812210,67.399219,61.023848,93.246040,0.000000,46.649042,45.475259,79.019472,25.139241,25.053114,59.557669,36.581158
50.278898,60.200087,139.354057,144.827176,108.886787,98.957351,29.652474,14.262621,139.247177,-0.001344,59.728390,50.772035,143.281538,139.553787,141.721860,139.427655,80.230272,137.418853,-0.000701,0.000383,32.000000,-235.748852,139.583316,-0.603068,24.564848,0.690955,448691.635289,0.968694,20.142368,19.109936,2.796982,0.036495,0.026630,168.478458,32.000000,184.195325,168.759895,170.643577,152.087878,32.000000,146.350549,67.389208,61.052346,93.207409,0.000000,46.617075,45.475259,78.872832,25.139241,25.047079,59.567887,36.553425
49.729025,60.112979,139.349086,144.804580,108.878962,98.966153,29.692665,14.264905,139.208764,-0.001128,59.679913,50.678318,143.312583,139.586248,141.701217,139.353664,80.166240,137.480392,-0.000699,0.000364,32.000000,-235.741324,139.722490,-0.602768,24.512265,0.690313,448743.314314,0.967072,20.145734,19.075571,2.797705,0.040374,0.022972,168.941360,32.000000,183.455457,169.056466,172.631301,151.947969,32.000000,146.305958,67.413829,61.005436,93.188746,0.000000,46.658937,45.475259,79.038561,25.139241,24.987169,59.560295,36.576756
49.880351,60.061868,139.449873,144.784495,108.890142,98.969928,29.646607,14.262907,139.255307,-0.001389,59.699499,50.821376,143.308628,139.560597,141.656617,139.444727,80.170319,137.548262,-0.000700,0.000346,32.000000,-235.741355,139.668281,-0.602727,24.479797,0.683494,448437.824266,0.960353,19.645422,19.084847,2.771621,0.033957,0.020327,169.108797,32.000000,183.420727,169.437392,172.899827,151.261446,32.000000,147.228118,67.414936,61.012424,93.211749,0.000000,46.668650,45.475259,78.932633,25.139241,24.987524,59.568841,36.555039
50.068376,60.061868,139.412826,144.784495,108.910107,98.973716,29.631626,14.254630,139.214016,-0.001489,59.646771,50.690459,143.330375,139.533887,141.633555,139.504901,80.191476,137.462282,-0.000700,0.000342,32.000000,-235.755205,139.648420,-0.602593,24.469752,0.693324,448808.145508,0.970581,20.125765,19.178407,2.802168,0.043379,0.024101,168.327827,32.000000,184.196559,169.685152,169.841309,151.189960,32.000000,147.540062,67.436099,61.021167,93.231384,0.000000,46.692688,45.475259,78.855958,25.139241,24.952251,59.559783,36.629287
49.953568,59.981082,139.475099,144.767199,108.994090,98.977625,29.662574,14.258626,139.219973,-0.001012,59.751206,50.778435,143.186358,139.590899,141.679008,139.367106,80.205141,137.439833,-0.000700,0.000333,32.000000,-235.751701,139.651600,-0.603172,24.425011,0.692314,448664.157655,0.968754,19.918013,19.206882,2.795687,0.044763,0.023360,168.071528,32.000000,184.354069,169.422536,167.906319,151.328682,32.000000,146.739865,67.457558,61.037758,93.233944,0.000000,46.638233,45.475259,78.982973,25.139241,24.896217,59.574122,36.608524
49.987694,60.010759,139.322734,144.758273,109.092701,98.978899,29.631981,14.261052,139.249039,-0.001092,59.811818,50.684698,143.238215,139.600992,141.688800,139.469438,80.238880,137.379411,-0.000699,0.000329,32.000000,-235.747964,139.658757,-0.603183,24.442320,0.689524,448531.084818,0.965280,19.723890,19.144483,2.784449,0.043602,0.020776,168.191091,32.000000,184.469939,168.872588,169.729782,151.941901,32.000000,146.514594,67.491079,61.048052,93.254666,0.000000,46.669194,45.475259,78.885878,25.139241,24.916782,59.575607,36.574335
50.012740,60.103911,139.398568,144.763294,109.090540,98.976228,29.534208,14.253774,139.204661,-0.001170,59.916134,50.628364,143.237833,139.542003,141.703751,139.348564,80.183583,137.427308,-0.000700,0.000344,32.000000,-235.755078,139.553421,-0.603223,24.513366,0.692746,448486.016304,0.966541,19.761569,19.120046,2.792095,0.043253,0.017552,168.813905,32.000000,183.762700,168.760420,171.994191,152.213551,32.000000,146.554373,67.469021,61.017435,93.251880,0.000000,46.621008,45.475259,79.061175,25.139241,24.916815,59.561622,36.724811
49.897049,60.103911,139.358944,144.763294,109.111127,98.976076,29.555863,14.260624,139.202032,-0.000897,60.035054,50.707986,143.278924,139.576095,141.712724,139.420442,80.191844,137.428445,-0.000701,0.000346,32.000000,-235.749047,139.612971,-0.603720,24.556324,0.691044,448446.138137,0.966901,19.756011,19.057310,2.787141,0.042418,0.024357,169.106750,32.000000,183.401311,169.425545,173.276239,151.156770,32.000000,146.670113,67.483757,61.017186,93.290715,0.000000,46.687079,45.475259,78.925924,25.139241,24.981782,59.555525,36.644547
49.931595,60.165464,139.301629,144.772500,109.138916,98.977363,29.955872,14.256913,139.215155,-0.000711,60.024522,50.806774,143.321446,139.442699,141.599303,139.435637,80.194609,137.444976,-0.000701,0.000321,32.000000,-235.753249,139.652824,-0.603643,24.632931,0.689189,448643.079815,0.969781,19.823315,19.135595,2.787261,0.043322,0.017658,168.739258,32.000000,183.763105,169.742606,170.950929,150.910990,32.000000,147.242911,67.448028,61.021444,93.286170,0.000000,46.683328,45.475259,78.801353,25.139241,25.024950,59.568369,36.590769
49.748844,60.129741,139.379474,144.783100,109.200453,98.976120,29.588570,14.257056,139.251745,-0.001100,59.764916,50.737393,143.257195,139.618202,141.654914,139.367492,80.253866,137.525760,-0.000702,0.000310,32.000000,-235.749337,139.616746,-0.602904,24.586065,0.689572,448694.394119,0.971540,19.942794,19.127879,2.792930,0.041080,0.019826,168.165172,32.000000,184.419313,169.699688,168.894691,151.282952,32.000000,147.534347,67.481760,61.055018,93.313456,0.000000,46.701618,45.475259,78.984780,25.139241,25.000643,59.561249,36.633469
49.916429,59.951131,139.334163,144.755204,109.366895,98.981192,29.684707,14.261908,139.241887,-0.001156,59.492893,50.776844,143.217523,139.631863,141.673816,139.395487,80.211645,137.480824,-0.000702,0.000295,32.000000,-235.747599,139.798462,-0.602622,24.594824,0.686745,448754.031830,0.958006,19.968647,19.133047,2.789849,0.038787,0.019193,167.975163,32.000000,184.577139,168.997798,168.345277,151.687628,32.000000,146.237176,67.496870,61.045919,93.307398,0.000000,46.697716,45.475259,78.762856,25.139241,25.001050,59.556066,36.657973
49.779218,59.951131,139.366606,144.755204,109.580371,98.988861,29.633934,14.260909,139.210162,-0.000866,59.535830,50.774059,143.251437,139.505094,141.693231,139.478096,80.235378,137.460073,-0.000702,0.000286,32.000000,-235.746795,139.666283,-0.602497,24.603741,0.691183,448699.651141,0.973711,20.121991,19.112544,2.801663,0.054089,0.021893,168.585345,32.000000,183.717850,168.837658,171.359201,151.798654,32.000000,146.318301,67.499219,61.018508,93.293625,0.000000,46.706013,45.475259,78.955078,25.139241,24.876955,59.553174,36.650270
50.146979,59.910189,139.392021,144.727587,109.728457,98.999004,30.051183,14.259767,139.222259,-0.001261,59.801709,50.719962,143.264347,139.622219,141.713452,139.424801,80.168277,137.577933,-0.000702,0.000306,32.000000,-235.748428,139.609831,-0.602654,24.580636,0.687814,448474.141832,0.966568,19.769985,19.133209,2.791349,0.038406,0.020703,169.027504,32.000000,183.470746,169.112242,173.134247,151.694027,32.000000,146.762290,67.515760,61.021757,93.320808,0.000000,46.694472,45.475259,79.049509,25.139241,24.848306,59.564593,36.517108
