OSU 80 Ton Compressor Load Stand
49.608475,60.045381,139.386414,144.737630,109.806034,99.006720,29.522920,14.258340,139.234887,-0.001458,60.049487,50.585336,143.270585,139.533519,141.627310,139.450591,80.156430,137.461095,-0.000703,0.000284,32.000000,-235.753134,139.557824,-0.602563,24.539959,0.689903,448544.589401,0.971234,19.911920,19.099520,2.799695,0.033116,0.016038,168.943251,32.000000,183.588844,169.559672,171.958231,151.005225,32.000000,146.967799,67.510893,61.035306,93.306310,0.000000,46.720415,45.475259,79.037217,25.139241,24.941978,59.568300,36.632662
49.806804,60.210255,139.393121,144.776405,109.885509,99.014533,29.435958,14.257056,139.187187,-0.001324,60.433468,50.539707,143.266707,139.500425,141.607705,139.368959,80.217113,137.414593,-0.000702,0.000262,32.000000,-235.754746,139.578240,-0.602949,24.498339,0.684986,448449.721492,0.950022,19.491225,19.223153,2.779669,0.039078,0.026996,168.173137,32.000000,184.139652,169.846229,169.397451,150.857473,32.000000,147.442985,67.509587,61.055799,93.323285,0.000000,46.669118,45.475259,78.979244,25.139241,24.942121,59.577417,36.531782
49.555376,60.210255,139.265080,144.776405,109.927939,99.019823,29.574403,14.267331,139.194029,-0.001126,60.564569,50.581332,143.201304,139.493572,141.633795,139.342074,80.193977,137.361041,-0.000701,0.000268,32.000000,-235.739718,139.561431,-0.603250,24.489946,0.694754,448994.449972,0.978994,20.183214,19.178960,2.809730,0.048320,0.022955,167.909789,32.000000,184.456130,169.051777,167.920388,151.545626,32.000000,146.637171,67.550808,61.049949,93.296452,0.000000,46.685853,45.475259,79.070630,25.139241,25.057190,59.566343,36.625838
50.031850,60.381728,139.248660,144.818249,109.980564,99.018506,29.391767,14.260624,139.058207,-0.001463,60.719603,50.506726,143.263951,139.421451,141.663218,139.266916,80.248106,137.335887,-0.000701,0.000264,32.000000,-235.748883,139.467270,-0.602713,24.433088,0.693255,449010.460835,0.978095,20.142485,19.095963,2.798676,0.041452,0.022969,168.241670,32.000000,184.236262,168.761520,170.475011,151.971582,32.000000,146.403704,67.555696,61.084232,93.290818,0.000000,46.624574,45.475259,79.115151,25.139241,25.177197,59.572283,36.592456
49.712352,60.544412,139.099647,144.862325,110.033283,99.014646,29.419308,14.260624,139.026336,-0.001495,60.908669,50.474238,143.337267,139.306609,141.664232,139.249640,80.204170,137.319400,-0.000700,0.000273,32.000000,-235.742163,139.462049,-0.602694,24.397421,0.696825,449224.122933,0.978997,20.403241,19.093394,2.810292,0.045671,0.020939,168.843831,32.000000,183.662133,168.991149,172.534615,151.848540,32.000000,146.307433,67.556381,61.042564,93.296398,0.000000,46.635947,45.475259,78.996661,25.139241,25.291455,59.569146,36.545648
49.728301,60.680718,139.219293,144.907238,110.065023,99.010758,29.198970,14.257199,138.971429,-0.001160,61.057808,50.462854,143.306131,139.318029,141.656414,139.200907,80.191074,137.271737,-0.000699,0.000271,32.000000,-235.752308,139.396624,-0.602680,24.391389,0.691253,449057.514495,0.975206,20.081416,19.027189,2.783200,0.045064,0.019897,169.085165,32.000000,183.417697,169.495460,173.256011,151.004369,32.000000,147.245559,67.530833,61.054982,93.314189,0.000000,46.617384,45.475259,78.965498,25.139241,25.293164,59.553528,36.408891
49.565397,60.680718,139.144115,144.907238,110.059550,99.006972,29.755651,14.260338,138.968358,-0.001332,61.162447,50.619822,143.321621,139.375653,141.589510,139.173081,80.175601,137.241902,-0.000697,0.000289,32.000000,-235.745891,139.405800,-0.602366,24.382787,0.696806,449517.414459,0.981560,20.574480,19.063208,2.798090,0.040919,0.019243,168.300311,32.000000,184.097429,169.523513,170.088114,150.944859,32.000000,147.518863,67.481513,61.040090,93.275924,0.000000,46.654357,45.475259,79.074919,25.139241,25.389886,59.569018,36.507350
49.637902,60.748872,139.209751,144.945735,109.994231,99.003158,29.811489,14.255772,138.976539,-0.001358,61.096434,50.592839,143.341079,139.259834,141.638915,139.196873,80.233191,137.248272,-0.000698,0.000280,32.000000,-235.751768,139.358813,-0.602691,24.360678,0.697556,449689.320536,0.988935,20.694255,19.053416,2.799599,0.038039,0.018022,168.001878,32.000000,184.504786,169.545210,168.347561,151.239897,32.000000,147.158078,67.517247,61.062260,93.333876,0.000000,46.675740,45.475259,78.829017,25.139241,25.439459,59.564681,36.607717
49.864289,60.751071,139.172751,144.968332,109.941847,98.996763,29.658567,14.258483,138.943948,-0.001051,60.921484,50.517255,143.299880,139.241665,141.662418,139.175300,80.184397,137.187973,-0.000698,0.000289,32.000000,-235.750368,139.391545,-0.602866,24.403532,0.699964,449796.248910,0.973899,20.863291,19.054558,2.807283,0.040993,0.020623,168.072422,32.000000,184.429604,168.936093,169.443603,151.667354,32.000000,146.274012,67.484080,61.045612,93.284590,0.000000,46.670097,45.475259,78.924045,25.139241,25.443337,59.569185,36.495685
49.873997,60.690336,139.196442,144.977538,109.876404,98.993922,29.965278,14.261765,138.979101,-0.001103,60.696341,50.555462,143.334517,139.323248,141.690995,139.150550,80.188740,137.209212,-0.000699,0.000280,32.000000,-235.745775,139.417180,-0.603259,24.401774,0.699885,449715.598762,0.970653,20.856158,19.000028,2.804505,0.041993,0.017536,168.765626,32.000000,183.733702,168.697430,171.904619,151.938282,32.000000,146.611252,67.501786,61.032839,93.271501,0.000000,46.663536,45.475259,78.948143,25.139241,25.445695,59.564317,36.530021
49.505800,60.690336,139.180657,144.977538,109.759438,98.991399,29.739794,14.263192,139.038548,-0.001276,60.593085,50.553477,143.381724,139.314398,141.673516,139.221569,80.165047,137.272017,-0.000699,0.000265,32.000000,-235.744348,139.448955,-0.603789,24.430361,0.694896,449648.050847,0.970737,20.623824,19.019852,2.791030,0.039020,0.023227,169.051045,32.000000,183.541686,169.294528,173.452131,151.270486,32.000000,146.922357,67.506949,61.012877,93.267545,0.000000,46.678233,45.475259,79.098958,25.139241,25.405717,59.567818,36.648436
49.589425,60.575465,139.285511,144.962753,109.723785,98.985074,29.644820,14.255058,138.981546,-0.001169,60.735593,50.523089,143.408617,139.274944,141.686284,139.208220,80.188823,137.329342,-0.000699,0.000306,32.000000,-235.754941,139.376699,-0.603823,24.417195,0.694769,449543.802212,0.960414,20.553051,19.025714,2.790962,0.040203,0.020543,168.864929,32.000000,183.747130,169.760332,171.182659,150.940438,32.000000,147.207301,67.500001,61.039009,93.272795,0.000000,46.633715,45.475259,78.838409,25.139241,25.327931,59.567504,36.604562
49.795619,60.577389,139.186850,144.961637,109.746079,98.978751,29.653195,14.258198,138.976840,-0.000739,60.814358,50.579833,143.376369,139.325064,141.712236,139.210870,80.205651,137.225559,-0.000699,0.000305,32.000000,-235.750982,139.391586,-0.603708,24.450371,0.699624,449792.450446,0.975578,20.934856,19.079576,2.811401,0.037473,0.018774,168.215329,32.000000,184.442817,169.724268,169.030435,151.093144,32.000000,147.704994,67.519018,61.074110,93.299876,0.000000,46.684005,45.475259,78.959279,25.139241,25.331074,59.570415,36.522024
49.777425,60.619160,139.179908,144.970564,109.699540,98.971794,29.680814,14.253346,138.944531,-0.000984,60.828509,50.574494,143.348813,139.281877,141.702255,139.169511,80.216706,137.227563,-0.000699,0.000317,32.000000,-235.754194,139.443350,-0.603835,24.518900,0.698932,449523.783230,0.976533,20.733079,19.083329,2.808775,0.043241,0.021134,167.987611,32.000000,184.674339,168.933090,168.054330,151.787216,32.000000,146.736608,67.536898,61.062352,93.292190,0.000000,46.659190,45.475259,79.063922,25.139241,25.332886,59.562488,36.599279
49.578084,60.619160,139.231900,144.970564,109.623288,98.959078,29.605150,14.260338,139.002843,-0.001050,60.768784,50.542826,143.375895,139.285281,141.722495,139.133314,80.219839,137.214151,-0.000700,0.000317,32.000000,-235.751464,139.322263,-0.603855,24.508724,0.694234,449344.600012,0.971761,20.521197,19.016658,2.795163,0.044086,0.014343,168.424927,32.000000,183.885794,168.889758,171.318147,151.843292,32.000000,146.165583,67.495613,61.068558,93.287603,0.000000,46.703789,45.475259,79.073943,25.139241,25.363816,59.560905,36.637137
49.734848,60.662580,139.157064,144.980885,109.466164,98.947879,29.639138,14.252632,138.813067,-0.000633,60.854607,50.435708,143.365794,139.146910,141.750323,139.068566,80.171058,137.187999,-0.000701,0.000319,32.000000,-235.755891,139.279315,-0.603824,24.512448,0.692573,449356.638072,0.971286,20.581807,19.006566,2.796045,0.037737,0.017502,168.956933,32.000000,183.630769,169.027596,173.133887,151.733115,32.000000,146.968554,67.492531,61.037352,93.285987,0.000000,46.690935,45.475259,78.988974,25.139241,25.395980,59.551630,36.646308
49.607355,60.737879,139.042163,144.995113,109.397144,98.936661,29.828509,14.261908,138.893439,-0.000698,61.100106,50.648031,143.395152,139.231387,141.700007,139.022755,80.159329,137.068641,-0.000702,0.000333,32.000000,-235.743173,139.313717,-0.603981,24.511845,0.696135,449408.872708,0.977943,20.788553,18.996989,2.808336,0.041464,0.018287,169.114090,32.000000,183.629902,169.608362,172.583071,151.196785,32.000000,147.346879,67.450390,61.023405,93.302703,0.000000,46.643457,45.475259,79.067818,25.139241,25.450390,59.560924,36.626132
49.515886,60.835440,139.066296,145.012409,109.304721,98.922655,29.614052,14.263050,138.871209,-0.001024,61.163309,50.608726,143.385037,139.141341,141.652684,139.022267,80.217852,137.125774,-0.000702,0.000333,32.000000,-235.747769,139.208805,-0.604292,24.518716,0.693229,449413.491782,0.973442,20.669333,19.033204,2.797979,0.037387,0.023096,168.230917,32.000000,184.196627,169.956523,169.444791,150.893157,32.000000,147.269980,67.442298,61.039577,93.295338,0.000000,46.697126,45.475259,78.983325,25.139241,25.452706,59.555702,36.513513
50.004346,60.835440,139.066607,145.012409,109.245670,98.913964,29.696389,14.258198,138.846090,-0.001057,61.099358,50.596077,143.337467,139.228819,141.738804,139.098741,80.201225,137.152591,-0.000702,0.000342,32.000000,-235.749670,139.251759,-0.604553,24.545650,0.694735,449553.160990,0.970075,20.876874,18.987562,2.802854,0.040284,0.021861,168.115743,32.000000,184.558284,169.282217,167.875944,151.532710,32.000000,147.082449,67.455469,61.058720,93.312075,0.000000,46.658201,45.475259,78.873829,25.139241,25.523028,59.561967,36.609844
49.550026,60.833791,139.078825,145.032216,109.203190,98.900043,29.791557,14.261194,138.879813,-0.000899,60.888286,50.587866,143.355699,139.240462,141.722956,139.104671,80.197640,137.014874,-0.000703,0.000321,32.000000,-235.750443,139.274335,-0.604905,24.502246,0.696181,449559.540100,0.979195,21.069471,18.956505,2.808519,0.038027,0.021293,168.203556,32.000000,184.439832,168.801372,170.004457,152.235459,32.000000,146.588610,67.424945,61.034672,93.279867,0.000000,46.675319,45.475259,79.035588,25.139241,25.524502,59.574949,36.626059
49.804765,60.784323,139.112500,145.036958,109.215348,98.881067,29.684101,14.255772,138.889100,-0.001319,60.819442,50.533874,143.414660,139.142872,141.734892,139.070890,80.193847,137.052710,-0.000703,0.000316,32.000000,-235.751768,139.302033,-0.604972,24.479141,0.687768,449266.805312,0.965925,20.563506,18.986021,2.781090,0.039148,0.019998,168.893372,32.000000,183.797935,168.900233,172.312408,152.159633,32.000000,146.390682,67.427082,61.039762,93.300362,0.000000,46.676614,45.475259,78.978223,25.139241,25.492741,59.553125,36.690622
50.064319,60.719741,138.928583,145.031100,109.262236,98.861997,29.780889,14.261194,138.887168,-0.001337,60.646925,50.603947,143.397239,139.270640,141.699416,139.128792,80.170050,137.124898,-0.000703,0.000312,32.000000,-235.746018,139.167466,-0.605340,24.465320,0.696010,449470.835641,0.972398,21.032335,18.923393,2.806837,0.040565,0.021936,169.089161,32.000000,183.515979,169.548456,173.687967,151.148307,32.000000,147.376329,67.391894,61.011434,93.290245,0.000000,46.687311,45.475259,79.061236,25.139241,25.495202,59.563491,36.582625
49.662881,60.719741,139.077736,145.031100,109.304051,98.848009,29.755096,14.257769,138.897799,-0.001033,60.639404,50.584441,143.452346,139.252697,141.679890,139.072888,80.162650,137.143511,-0.000703,0.000321,32.000000,-235.748295,139.289673,-0.605092,24.423385,0.692630,449180.674999,0.970126,20.718664,18.945383,2.793156,0.041680,0.022166,168.535190,32.000000,184.097906,169.748384,170.663317,151.164018,32.000000,147.622600,67.359455,61.016495,93.272049,0.000000,46.665292,45.475259,79.048925,25.139241,25.452646,59.563166,36.504049
49.856408,60.620809,139.069027,145.015478,109.335401,98.837799,29.657400,14.257912,138.908402,-0.001110,60.584023,50.625518,143.390029,139.172418,141.720559,139.061459,80.191797,137.174669,-0.000703,0.000318,32.000000,-235.748480,139.307274,-0.605521,24.389396,0.687840,448905.715051,0.961117,20.385947,19.003886,2.775002,0.043302,0.022966,168.144112,32.000000,184.583541,169.732434,168.284973,151.411935,32.000000,147.395225,67.374476,61.050083,93.315306,0.000000,46.699443,45.475259,78.993433,25.139241,25.386047,59.566363,36.661348
49.648175,60.566121,139.128191,145.003203,109.214899,98.827595,29.631660,14.260766,138.886086,-0.001308,60.526363,50.613103,143.366579,139.154392,141.743059,139.105710,80.214606,137.095903,-0.000703,0.000315,32.000000,-235.749560,139.284349,-0.605579,24.417982,0.695901,449089.828686,0.970358,20.801109,19.020231,2.800436,0.039816,0.019231,168.082387,32.000000,184.549619,169.073549,168.950100,151.895174,32.000000,146.828726,67.364359,61.039051,93.256599,0.000000,46.685412,45.475259,79.058360,25.139241,25.349989,59.553351,36.636990
49.736262,60.610915,138.993284,145.002366,109.138032,98.817401,29.819339,14.263192,138.937544,-0.001172,60.591290,50.603021,143.405214,139.194990,141.771426,139.086460,80.205505,137.161666,-0.000703,0.000306,32.000000,-235.747298,139.295259,-0.605475,24.399965,0.693535,448750.366746,0.969051,20.501714,19.006059,2.789391,0.048352,0.028377,168.700303,32.000000,183.776256,168.843555,171.942073,152.291228,32.000000,146.675966,67.383506,61.028985,93.275095,0.000000,46.662466,45.475259,78.958962,25.139241,25.351766,59.569874,36.629140
49.866310,60.610915,139.121396,145.002366,109.129316,98.809786,29.714389,14.263192,138.851739,-0.000990,60.631133,50.576381,143.431114,139.147520,141.778598,139.095098,80.167222,137.164278,-0.000703,0.000308,32.000000,-235.743856,139.246148,-0.605523,24.413681,0.696086,448711.500771,0.974121,20.662748,18.945392,2.802282,0.046141,0.022445,169.049667,32.000000,183.603592,169.344974,173.483808,151.648934,32.000000,147.053221,67.381305,61.002022,93.257975,0.000000,46.684651,45.475259,78.952680,25.139241,25.384767,59.564376,36.664063
49.754526,60.634824,139.023771,145.005714,109.054153,98.797362,29.679170,14.264048,138.865834,-0.001246,60.717634,50.693055,143.435257,139.129453,141.732534,139.048201,80.188371,137.091676,-0.000703,0.000312,32.000000,-235.746114,139.244720,-0.605900,24.454279,0.694577,448688.876067,0.966122,20.616203,18.986103,2.794607,0.048596,0.022607,168.880184,32.000000,183.800246,169.909930,171.714900,151.137253,32.000000,147.499352,67.357509,61.017050,93.261041,0.000000,46.675150,45.475259,79.122656,25.139241,25.403325,59.553253,36.634202
49.723993,60.640045,139.146732,145.009061,109.023604,98.782168,29.493193,14.261480,138.811945,-0.001320,60.720776,50.584740,143.379507,139.150701,141.690846,139.063886,80.191053,137.043890,-0.000703,0.000316,32.000000,-235.748355,139.251289,-0.606213,24.478774,0.692739,448650.014996,0.966683,20.481579,19.025640,2.789888,0.046871,0.028257,168.118798,32.000000,184.345875,169.910695,169.172240,151.294034,32.000000,147.790029,67.345543,61.023448,93.232987,0.000000,46.698346,45.475259,79.026860,25.139241,25.408946,59.572126,36.425766
49.768772,60.593053,139.060945,145.005435,108.977597,98.769425,29.716857,14.263478,138.894681,-0.000894,60.484206,50.605905,143.364536,139.184509,141.737946,139.120482,80.242008,137.088657,-0.000702,0.000310,32.000000,-235.743243,139.272865,-0.606408,24.524932,0.692806,448648.953419,0.970158,20.621188,18.969594,2.794193,0.036272,0.021310,167.940842,32.000000,184.662851,169.067632,168.011674,151.794324,32.000000,146.943147,67.348400,61.020035,93.210088,0.000000,46.666759,45.475259,78.937818,25.139241,25.410955,59.568320,36.632442
49.807089,60.593053,139.165642,145.005435,108.918845,98.756681,29.653573,14.262193,138.923470,-0.000983,60.351829,50.680317,143.376427,139.132655,141.752162,139.143644,80.222089,137.157892,-0.000702,0.000296,32.000000,-235.744855,139.357403,-0.605950,24.547040,0.693093,448598.757019,0.976797,20.658046,18.943936,2.798382,0.036961,0.025801,168.351966,32.000000,184.029202,168.944220,170.855117,152.114100,32.000000,146.461597,67.329705,61.028879,93.182786,0.000000,46.706383,45.475259,78.985804,25.139241,25.380207,59.565163,36.653645
49.865631,60.522152,139.008065,144.993439,108.807543,98.745250,29.574875,14.258055,138.934041,-0.001051,60.267749,50.641417,143.432048,139.228024,141.781834,139.181228,80.186962,137.192279,-0.000703,0.000293,32.000000,-235.749485,139.380838,-0.606143,24.541454,0.690495,448359.999183,0.968242,20.564660,18.914506,2.794141,0.041092,0.020869,168.811758,32.000000,183.720689,169.076632,173.125522,151.948377,32.000000,146.874958,67.369001,61.015628,93.218454,0.000000,46.656925,45.475259,78.973170,25.139241,25.332721,59.561681,36.651297
49.784217,60.451253,139.180200,144.978654,108.669045,98.736386,29.615283,14.264334,138.988534,-0.000770,60.273705,50.667513,143.412942,139.140342,141.748504,139.071630,80.212494,137.154809,-0.000703,0.000256,32.000000,-235.747304,139.333275,-0.605964,24.527764,0.689702,448318.006776,0.969364,20.524987,18.967704,2.794093,0.040776,0.017924,168.940552,32.000000,183.725327,169.614495,172.972686,151.315756,32.000000,147.814875,67.364444,61.001809,93.192719,0.000000,46.713928,45.475259,78.993573,25.139241,25.285087,59.573552,36.568245
49.674117,60.382552,139.070458,144.963589,108.664351,98.737540,29.751468,14.258483,139.026811,-0.000591,60.186132,50.645419,143.434154,139.191096,141.681593,139.243588,80.199766,137.171159,-0.000702,0.000256,32.000000,-235.751352,139.292181,-0.605647,24.447093,0.687968,448207.776862,0.970395,20.393518,19.019356,2.787653,0.041907,0.018748,168.170405,32.000000,184.223254,169.966745,169.803154,151.190953,32.000000,147.656489,67.375872,61.011647,93.197142,0.000000,46.680025,45.475259,78.795874,25.139241,25.286503,59.550509,36.630534
49.813762,60.382552,139.092964,144.963589,108.679737,98.738808,29.624970,14.261194,138.973953,-0.001002,60.153428,50.575520,143.355848,139.248292,141.744956,139.135963,80.192617,137.155424,-0.000702,0.000290,32.000000,-235.746018,139.269114,-0.605308,24.415596,0.690248,448075.484064,0.970543,20.406865,18.975818,2.795669,0.041453,0.021322,167.993672,32.000000,184.527112,169.548099,167.895425,151.512287,32.000000,146.976930,67.396388,61.025609,93.221603,0.000000,46.688329,45.475259,78.970824,25.139241,25.240031,59.564671,36.580571
49.782813,60.316600,139.013760,144.942388,108.685734,98.738534,29.583335,14.258340,138.965216,-0.001062,60.110869,50.623347,143.375507,139.312319,141.788039,139.203190,80.230300,137.156325,-0.000703,0.000255,32.000000,-235.752478,139.358444,-0.604868,24.393408,0.693577,448081.044015,0.968289,20.452265,18.996403,2.799656,0.043840,0.023115,168.123556,32.000000,184.623289,168.887239,169.953110,152.102054,32.000000,146.854449,67.426518,61.022417,93.195724,0.000000,46.708225,45.475259,78.909076,25.139241,25.195328,59.567032,36.529727
49.830319,60.322921,139.059705,144.937366,108.773998,98.738566,29.548940,14.261622,139.018019,-0.000779,60.126764,50.720031,143.392759,139.311034,141.757795,139.137206,80.169682,137.244002,-0.000703,0.000253,32.000000,-235.747393,139.432538,-0.605182,24.382997,0.692420,448018.843824,0.969442,20.307581,18.995990,2.792260,0.042750,0.015631,168.688593,32.000000,183.822571,168.888294,172.243253,152.198308,32.000000,146.528364,67.435301,60.994359,93.200620,0.000000,46.681956,45.475259,78.955179,25.139241,25.200715,59.566559,36.658193
49.589635,60.360843,139.140200,144.938761,108.851153,98.742441,29.908172,14.260481,139.035183,-0.001151,60.243412,50.578380,143.430116,139.235996,141.770315,139.101350,80.166721,137.247268,-0.000702,0.000234,32.000000,-235.750501,139.411164,-0.605420,24.371274,0.693012,447880.614264,0.971297,20.273667,18.958741,2.792405,0.038025,0.021657,168.968652,32.000000,183.561165,169.554733,173.570203,151.304626,32.000000,147.069098,67.450975,61.003863,93.240921,0.000000,46.675038,45.475259,79.048754,25.139241,25.201728,59.560570,36.529214
49.784845,60.360843,139.224246,144.938761,108.906432,98.746330,29.721691,14.258340,139.015718,-0.001353,60.479579,50.632443,143.416093,139.158491,141.747445,139.108173,80.171460,137.198278,-0.000702,0.000206,32.000000,-235.750183,139.394502,-0.605736,24.377279,0.692806,447975.627886,0.971426,20.230815,19.061487,2.790665,0.048043,0.025324,168.523433,32.000000,184.016207,169.703581,171.056382,151.210626,32.000000,147.752034,67.457360,61.005683,93.234685,0.000000,46.742101,45.475259,78.983482,25.139241,25.229176,59.572205,36.600307
49.843644,60.438062,139.031688,144.946293,108.960073,98.745058,29.566170,14.262621,139.007578,-0.001220,60.667675,50.497191,143.388169,139.292132,141.680742,139.013853,80.178575,137.101023,-0.000703,0.000202,32.000000,-235.743443,139.292730,-0.606119,24.409904,0.697392,448187.669146,0.965011,20.518239,19.066015,2.805832,0.038977,0.018578,168.127220,32.000000,184.532674,169.814270,168.706100,151.363201,32.000000,147.706706,67.464851,61.005264,93.218673,0.000000,46.679102,45.475259,79.102817,25.139241,25.284054,59.567297,36.681964
49.596307,60.560900,139.159488,144.972516,109.047842,98.743847,29.877707,14.259482,138.902944,-0.001045,60.631852,50.540833,143.317996,139.211018,141.763759,139.178255,80.214661,137.190604,-0.000704,0.000217,32.000000,-235.746747,139.316349,-0.606135,24.420159,0.694615,448082.325774,0.966922,20.315806,19.037741,2.796519,0.044764,0.021161,168.083930,32.000000,184.716845,169.153756,168.721092,151.883444,32.000000,146.680816,67.508783,61.001723,93.236861,0.000000,46.723717,45.475259,79.082852,25.139241,25.370797,59.552102,36.690255
49.498899,60.587282,139.162083,144.988139,109.048022,98.747667,29.658147,14.256913,138.853305,-0.001365,60.522732,50.547361,143.374969,139.175824,141.759134,139.086211,80.150365,137.169426,-0.000703,0.000219,32.000000,-235.752758,139.294528,-0.606120,24.423935,0.691968,448126.254077,0.970934,20.332171,18.983884,2.789356,0.043527,0.016686,168.592289,32.000000,183.943171,168.769285,171.740815,152.349201,32.000000,146.580977,67.485033,61.015956,93.221979,0.000000,46.640792,45.475259,78.909338,25.139241,25.372558,59.561445,36.697298
49.856875,60.587282,139.171155,144.988139,108.980906,98.745870,29.629528,14.262051,138.912050,-0.001383,60.537714,50.562732,143.427931,139.179819,141.799175,139.096075,80.167561,137.143874,-0.000702,0.000224,32.000000,-235.742047,139.306518,-0.605798,24.472637,0.696386,448355.513039,0.966376,20.711366,18.990852,2.805844,0.044610,0.020267,169.017529,32.000000,183.734057,169.191621,173.414628,151.767573,32.000000,147.049683,67.517685,60.980497,93.252655,0.000000,46.728570,45.475259,78.961920,25.139241,25.392708,59.550499,36.441907
49.844288,60.592778,139.053151,145.002087,109.023192,98.740809,29.669003,14.264905,138.958378,-0.001082,60.484346,50.622439,143.424067,139.208447,141.722469,139.136740,80.153602,137.162236,-0.000702,0.000226,32.000000,-235.743127,139.353588,-0.605719,24.473267,0.697899,448583.430591,0.975739,20.838978,19.044973,2.811418,0.036847,0.015114,169.011543,32.000000,183.767450,169.802911,172.034323,151.155026,32.000000,147.274470,67.497666,60.971646,93.253846,0.000000,46.662274,45.475259,78.987863,25.139241,25.398376,59.577161,36.534496
49.740300,60.503191,139.189819,144.999018,109.076340,98.740833,29.721842,14.254773,138.953313,-0.001318,60.262836,50.535961,143.410200,139.217075,141.735789,139.135409,80.125969,137.143942,-0.000702,0.000206,32.000000,-235.757357,139.346882,-0.605337,24.501119,0.690963,448334.342940,0.968965,20.467705,19.015495,2.791414,0.038440,0.023750,168.116273,32.000000,184.324482,169.815594,169.672851,151.201726,32.000000,147.719868,67.487156,61.014321,93.250854,0.000000,46.740640,45.475259,79.012527,25.139241,25.337976,59.567504,36.657166
49.761207,60.366339,139.092822,144.975585,109.113173,98.740864,29.852104,14.253060,138.978894,-0.001373,60.206766,50.600523,143.366573,139.192361,141.756470,139.228224,80.199147,137.245887,-0.000701,0.000191,32.000000,-235.752513,139.348106,-0.605319,24.479246,0.690544,448351.862854,0.967909,20.486221,19.038279,2.789751,0.041314,0.019756,168.040684,32.000000,184.600196,169.115925,168.219405,151.887826,32.000000,147.025673,67.515435,61.002136,93.278928,0.000000,46.678168,45.475259,78.840702,25.139241,25.339556,59.549713,36.642126
49.746893,60.366339,139.219256,144.975585,109.165512,98.742803,29.567590,14.260481,138.938264,-0.001086,59.945435,50.705244,143.356757,139.287707,141.788800,139.217065,80.174669,137.188502,-0.000701,0.000200,32.000000,-235.750665,139.340353,-0.605167,24.540536,0.691859,448349.461315,0.968178,20.504293,19.057122,2.798331,0.034587,0.022507,168.334171,32.000000,184.361157,168.985615,170.791819,152.095133,32.000000,146.400947,67.495600,60.996826,93.240674,0.000000,46.750837,45.475259,79.007522,25.139241,25.245741,59.568576,36.513733
49.730347,60.292693,139.131309,144.956057,109.171804,98.750390,29.583894,14.260195,139.014631,-0.001200,59.871903,50.719416,143.406083,139.247293,141.802963,139.133009,80.144618,137.293996,-0.000701,0.000195,32.000000,-235.754229,139.326689,-0.605685,24.528158,0.691415,448026.745099,0.963161,20.345782,19.032927,2.795206,0.027874,0.020868,168.803441,32.000000,183.763938,169.077228,172.769428,152.112063,32.000000,146.634977,67.479764,60.964509,93.282959,0.000000,46.722553,45.475259,78.987338,25.139241,25.195632,59.563816,36.591429
50.093345,60.197339,139.260063,144.932066,109.242297,98.758011,29.697047,14.266617,139.075151,-0.001381,59.761175,50.784153,143.408339,139.383074,141.804458,139.208370,80.076785,137.248997,-0.000701,0.000169,32.000000,-235.738136,139.450259,-0.605749,24.572296,0.690544,448089.106050,0.972755,20.360610,19.029834,2.798552,0.037527,0.017195,169.066599,32.000000,183.700605,169.603976,173.162445,151.432561,32.000000,147.390026,67.487213,60.994665,93.290448,0.000000,46.768848,45.475259,78.834526,25.139241,25.130283,59.569648,36.579177
49.921556,60.044557,139.159903,144.899148,109.325730,98.771660,29.791793,14.262479,139.178064,-0.001295,59.545985,50.780664,143.381848,139.319884,141.718877,139.315709,80.110897,137.318643,-0.000700,0.000142,32.000000,-235.745061,139.440246,-0.605374,24.580112,0.690630,448096.917567,0.972460,20.304109,19.110563,2.797714,0.036795,0.030034,168.282832,32.000000,184.319134,169.822097,170.069519,151.189751,32.000000,147.453747,67.482529,61.006303,93.296184,0.000000,46.753186,45.475259,78.983767,25.139241,25.130903,59.566146,36.651884
49.991910,60.044557,139.266378,144.899148,109.442872,98.793152,29.521102,14.258055,139.070511,-0.000891,59.457062,50.717113,143.378347,139.440904,141.754470,139.242997,80.179316,137.333645,-0.000699,0.000118,32.000000,-235.748338,139.512181,-0.605375,24.553649,0.684290,447923.906451,0.960873,19.833625,19.156782,2.780011,0.033092,0.019049,167.982306,32.000000,184.600804,169.700373,168.307731,151.464674,32.000000,147.140652,67.497448,61.028468,93.322799,0.000000,46.778135,45.475259,78.871328,25.139241,25.025024,59.565930,36.597152
50.022345,59.897274,139.256777,144.857583,109.593449,98.809898,29.821289,14.256200,139.126022,-0.001284,59.460443,50.730364,143.337144,139.392068,141.797130,139.294925,80.162961,137.269595,-0.000699,0.000140,32.000000,-235.753799,139.416836,-0.605574,24.555302,0.686022,447827.310946,0.961185,19.858112,19.156119,2.787571,0.041321,0.017586,168.086125,32.000000,184.674571,169.117939,169.733449,152.015418,32.000000,146.739137,67.507557,61.013490,93.303858,0.000000,46.751515,45.475259,79.074308,25.139241,24.922653,59.568526,36.519676
49.709945,59.922828,139.281129,144.831360,109.686220,98.823855,29.607132,14.262479,139.090461,-0.001475,59.466843,50.636419,143.335387,139.439618,141.779653,139.181252,80.140142,137.362882,-0.000698,0.000151,32.000000,-235.744897,139.481852,-0.605180,24.536760,0.686344,447756.431549,0.968708,19.785459,19.094903,2.785778,0.049693,0.021099,168.728489,32.000000,183.934840,168.763816,172.213621,152.196906,32.000000,146.517038,67.493160,60.988495,93.272492,0.000000,46.788193,45.475259,79.008477,25.139241,24.940090,59.576975,36.564357
49.984281,59.981357,139.180365,144.830802,109.762806,98.833989,29.655746,14.260195,139.052712,-0.001038,59.707000,50.591902,143.384306,139.469145,141.819856,139.283927,80.126856,137.359619,-0.000697,0.000154,32.000000,-235.748000,139.472553,-0.605152,24.555223,0.685617,447655.627756,0.958103,19.606769,19.080500,2.783891,0.040429,0.012725,168.973783,32.000000,183.704194,169.557291,173.894272,151.380479,32.000000,146.947067,67.523492,61.002287,93.320792,0.000000,46.747774,45.475259,78.945269,25.139241,24.939847,59.571044,36.596051
49.580128,59.981357,139.358834,144.830802,109.802749,98.844134,29.739210,14.258055,139.076068,-0.001155,59.918854,50.609579,143.358048,139.412846,141.723010,139.286350,80.110416,137.366457,-0.000697,0.000159,32.000000,-235.752108,139.434517,-0.605071,24.546936,0.691227,447977.956057,0.971906,19.955391,19.148113,2.801877,0.045263,0.023077,168.773439,32.000000,183.935887,169.878575,171.210307,151.090127,32.000000,147.515680,67.482022,60.991951,93.281979,0.000000,46.818996,45.475259,79.070585,25.139241,24.980403,59.582551,36.560101
49.785902,60.067914,139.054324,144.841124,109.799799,98.854355,29.704314,14.260053,139.086564,-0.001504,60.031744,50.653161,143.333526,139.421532,141.702653,139.298289,80.145547,137.366659,-0.000697,0.000146,32.000000,-235.749126,139.471757,-0.605963,24.545047,0.686164,447963.345355,0.964709,19.730132,19.159831,2.784483,0.042131,0.030552,168.176279,32.000000,184.617968,169.775921,168.909813,151.206109,32.000000,147.573795,67.484477,61.013718,93.296799,0.000000,46.730713,45.475259,78.851401,25.139241,25.040589,59.568153,36.610211
49.641792,60.159968,139.237452,144.859256,109.760392,98.859530,29.657475,14.260481,139.113469,-0.001512,60.066100,50.611843,143.269996,139.388356,141.732529,139.210872,80.146526,137.293629,-0.000698,0.000147,32.000000,-235.747551,139.430417,-0.606315,24.537573,0.693595,448276.614085,0.970723,20.148626,19.179555,2.810780,0.040917,0.018405,168.077879,32.000000,184.673616,169.164329,168.393621,151.862337,32.000000,146.450611,67.479455,60.990202,93.261010,0.000000,46.784838,45.475259,79.034882,25.139241,25.104777,59.570090,36.588935
50.067626,60.213277,139.384133,144.873484,109.796277,98.862056,29.734050,14.267616,139.121585,-0.001195,59.947645,50.646917,143.293352,139.334482,141.755932,139.275050,80.135846,137.300111,-0.000699,0.000152,32.000000,-235.738121,139.527126,-0.606358,24.500804,0.689209,448247.696387,0.967773,20.021782,19.144521,2.793046,0.044496,0.020711,168.524599,32.000000,183.993969,168.936079,171.634479,151.878640,32.000000,146.357537,67.475731,61.010775,93.225042,0.000000,46.744575,45.475259,79.063771,25.139241,25.105279,59.562272,36.692309
49.521609,60.213277,139.181083,144.873484,109.803375,98.869657,29.716427,14.260053,139.140172,-0.001459,60.116950,50.668917,143.358191,139.372921,141.770304,139.297963,80.073121,137.325522,-0.000698,0.000166,32.000000,-235.748962,139.528537,-0.606487,24.480374,0.692763,448470.419758,0.972681,20.263217,19.108478,2.804843,0.037717,0.013631,168.961821,32.000000,183.766439,169.197978,173.314368,151.845357,32.000000,146.978801,67.502571,61.003852,93.204443,0.000000,46.771836,45.475259,79.096479,25.139241,25.142941,59.555800,36.651517
49.849145,60.247352,139.238218,144.883247,109.812807,98.878490,29.629898,14.258911,139.037699,-0.001489,60.223764,50.742335,143.352051,139.340295,141.727351,139.192189,80.095336,137.339888,-0.000698,0.000177,32.000000,-235.756169,139.487421,-0.606110,24.462776,0.688035,448321.498769,0.961271,19.876073,19.122270,2.783917,0.044864,0.010137,169.070794,32.000000,183.815730,169.705372,172.637807,151.220041,32.000000,147.358413,67.455521,61.034867,93.181089,0.000000,46.765215,45.475259,78.956595,25.139241,25.167327,59.569756,36.615861
49.781692,60.273182,139.143259,144.896359,109.875903,98.889874,29.695433,14.259482,139.026993,-0.001194,60.201208,50.550417,143.334208,139.293233,141.665383,139.287777,80.142030,137.254921,-0.000698,0.000214,32.000000,-235.749697,139.394339,-0.605987,24.416854,0.696161,448792.050552,0.973576,20.441360,19.197197,2.810512,0.037850,0.018124,168.178676,32.000000,184.298788,169.957608,169.637479,150.865785,32.000000,147.293955,67.428616,61.022014,93.147925,0.000000,46.764449,45.475259,78.968313,25.139241,25.186055,59.558583,36.684679
49.814084,60.279503,139.172244,144.901380,109.885922,98.898796,29.662897,14.257484,139.007180,-0.001291,60.298698,50.541109,143.312402,139.364316,141.744738,139.199237,80.144836,137.290469,-0.000696,0.000210,32.000000,-235.751039,139.383530,-0.606493,24.412186,0.691964,448643.488928,0.969548,20.135769,19.181880,2.793192,0.048858,0.024356,168.081940,32.000000,184.733687,169.204782,167.992179,151.626555,32.000000,147.012821,67.433610,61.055147,93.122011,0.000000,46.756032,45.475259,78.960387,25.139241,25.186912,59.553391,36.673527
49.779072,60.279503,139.093188,144.901380,109.939934,98.905179,29.586942,14.257484,139.007834,-0.001450,60.243486,50.590165,143.334468,139.370026,141.746915,139.231996,80.120879,137.232355,-0.000696,0.000207,32.000000,-235.749564,139.417304,-0.606972,24.413288,0.693979,448679.130919,0.969026,20.231411,19.094384,2.795069,0.046089,0.021437,168.294905,32.000000,184.435600,168.964929,170.252016,152.005835,32.000000,146.363010,67.406839,61.038656,93.074569,0.000000,46.750091,45.475259,78.970599,25.139241,25.192175,59.569795,36.344034
49.496205,60.320997,139.165036,144.918397,109.821483,98.910262,29.852422,14.260481,139.073264,-0.001295,60.300719,50.588452,143.372261,139.317723,141.743004,139.224073,80.118947,137.152262,-0.000696,0.000207,32.000000,-235.748862,139.381143,-0.607288,24.471457,0.693822,448703.851609,0.969500,20.204199,19.108650,2.793833,0.043568,0.028526,168.904671,32.000000,183.829060,169.036980,172.645704,152.116265,32.000000,146.383678,67.428814,61.024311,93.077513,0.000000,46.752535,45.475259,78.919695,25.139241,25.221933,59.574575,36.588935
50.041045,60.360293,139.064991,144.928440,109.761513,98.910284,29.612356,14.261622,138.981082,-0.001105,60.499705,50.555481,143.357440,139.176455,141.741951,139.117160,80.105987,137.257551,-0.000695,0.000203,32.000000,-235.746901,139.313595,-0.607036,24.512763,0.693991,448797.124711,0.972803,20.240444,19.104693,2.794210,0.038473,0.021253,169.023049,32.000000,183.816887,169.545148,173.696183,151.256914,32.000000,147.239573,67.401449,61.025257,93.072418,0.000000,46.743127,45.475259,78.844599,25.139241,25.250250,59.567317,36.472501
49.677683,60.449329,139.194218,144.945178,109.713332,98.910251,29.611011,14.251919,138.975628,-0.001374,60.603744,50.571605,143.373428,139.187305,141.668269,139.143800,80.123879,137.216342,-0.000695,0.000236,32.000000,-235.755621,139.224269,-0.607016,24.541481,0.697230,449041.423688,0.970362,20.575496,19.068141,2.811630,0.034669,0.013048,168.426388,32.000000,184.241771,169.761924,170.244817,151.012298,32.000000,147.571297,67.356411,61.032301,93.070254,0.000000,46.756497,45.475259,78.917102,25.139241,25.251381,59.568625,36.656359
49.764017,60.449329,138.988503,144.945178,109.681832,98.905223,29.970581,14.260624,138.960635,-0.001438,60.804761,50.534503,143.384554,139.337440,141.729256,139.169944,80.144147,137.159914,-0.000695,0.000225,32.000000,-235.749047,139.344575,-0.607636,24.525928,0.687175,448799.438913,0.966633,20.050498,19.131688,2.779019,0.035968,0.019733,168.036142,32.000000,184.643573,169.723624,168.225019,151.262542,32.000000,147.047035,67.411390,61.068825,93.068815,0.000000,46.720903,45.475259,78.978238,25.139241,25.314575,59.556213,36.597225
49.442813,60.533694,139.069402,144.966658,109.684159,98.895071,29.605490,14.260624,138.935629,-0.000998,60.761291,50.523294,143.334442,139.219174,141.753790,139.133763,80.136220,137.222598,-0.000694,0.000235,32.000000,-235.747408,139.372475,-0.607427,24.517012,0.692800,449091.214671,0.974679,20.515343,19.094000,2.801947,0.034722,0.019684,168.205486,32.000000,184.593390,169.136241,169.208584,151.837559,32.000000,146.642697,67.423044,61.065889,93.037168,0.000000,46.765421,45.475259,79.024380,25.139241,25.374704,59.571388,36.519896
49.886234,60.594702,139.057538,144.986186,109.649636,98.889774,29.687695,14.256628,138.909242,-0.001098,60.658260,50.569492,143.380593,139.232632,141.746753,139.130419,80.129548,137.213542,-0.000692,0.000222,32.000000,-235.751568,139.362932,-0.607619,24.480872,0.690859,448979.100287,0.961101,20.425861,19.046618,2.792952,0.046251,0.025594,168.729294,32.000000,183.916235,168.835218,172.161717,152.043854,32.000000,146.678121,67.410826,61.080419,93.044329,0.000000,46.749202,45.475259,78.925193,25.139241,25.418778,59.560265,36.575875
49.662107,60.610091,139.061496,145.000971,109.592400,98.885990,29.852188,14.255914,138.885974,-0.001132,60.712139,50.530605,143.415267,139.194563,141.768467,139.063047,80.079657,137.121740,-0.000691,0.000234,32.000000,-235.753265,139.235444,-0.607741,24.432354,0.696605,449244.794448,0.980014,20.843747,19.084665,2.812732,0.045976,0.024654,168.968140,32.000000,183.785370,169.360724,173.661393,151.594770,32.000000,147.037685,67.389867,61.040427,93.070308,0.000000,46.774038,45.475259,79.048859,25.139241,25.420644,59.566766,36.638678
49.578765,60.610091,138.948604,145.000971,109.512800,98.879600,28.985509,14.261052,138.892419,-0.000837,60.735005,50.600393,143.441433,139.191870,141.701921,139.101432,80.162009,137.124756,-0.000692,0.000253,32.000000,-235.746488,139.220023,-0.608050,24.399257,0.690746,449052.314728,0.967869,20.444764,19.086986,2.787493,0.042788,0.025872,168.936765,32.000000,183.930618,169.930995,171.776101,150.938145,32.000000,147.283124,67.380879,61.052760,93.060967,0.000000,46.712908,45.475259,79.088629,25.139241,25.433238,59.569716,36.574995
49.546341,60.604320,139.095098,145.012688,109.519925,98.871961,29.751970,14.260624,138.930725,-0.000682,60.753776,50.538888,143.354101,139.194541,141.709855,139.138652,80.128825,137.153711,-0.000693,0.000263,32.000000,-235.750359,139.360728,-0.607906,24.398994,0.695631,449277.360410,0.967311,20.692262,19.092761,2.800153,0.042697,0.027495,168.258845,32.000000,184.519378,169.804887,169.126771,151.152862,32.000000,147.540926,67.371595,61.069408,93.059776,0.000000,46.776366,45.475259,78.882550,25.139241,25.431136,59.575903,36.549903
49.846827,60.582610,139.046938,145.025521,109.563639,98.866920,29.604857,14.253774,138.929759,-0.001116,60.519001,50.594415,143.355534,139.165833,141.746559,139.047216,80.126608,137.164164,-0.000692,0.000261,32.000000,-235.749668,139.313741,-0.607900,24.369962,0.697276,449142.720851,0.998008,20.778777,19.011858,2.802583,0.038033,0.014531,168.054515,32.000000,184.782531,168.990324,168.379223,151.810148,32.000000,146.739831,67.353590,61.060075,93.034563,0.000000,46.753607,45.475259,78.951982,25.139241,25.417945,59.570838,36.658120
49.815410,60.469939,139.089548,145.016594,109.661308,98.871867,29.871769,14.256057,138.947733,-0.001133,60.247997,50.733145,143.369760,139.234835,141.787264,139.154458,80.148272,137.153062,-0.000691,0.000280,32.000000,-235.749844,139.344250,-0.608282,24.452548,0.698447,449182.490146,0.972906,20.806695,19.058960,2.807374,0.038577,0.014665,168.503073,32.000000,184.088951,168.883612,171.238330,152.058167,32.000000,146.298158,67.364907,61.070638,93.020362,0.000000,46.807070,45.475259,79.032556,25.139241,25.419774,59.572647,36.530241
49.839830,60.469939,139.166140,145.016594,109.778270,98.874361,29.762537,14.264905,138.916211,-0.000835,60.086428,50.758237,143.428344,139.269620,141.808788,139.149289,80.102558,137.122732,-0.000689,0.000279,32.000000,-235.744930,139.354567,-0.608587,24.422860,0.694266,448960.934456,0.971164,20.473425,19.066201,2.789484,0.035460,0.022603,168.892744,32.000000,183.773487,169.057076,173.382396,151.818865,32.000000,146.916345,67.337914,61.058540,93.027024,0.000000,46.793871,45.475259,78.960787,25.139241,25.343064,59.569589,36.520556
49.880522,60.344630,138.972803,144.992323,109.968623,98.876073,29.563243,14.257341,138.980560,-0.001223,59.964746,50.652724,143.413614,139.270865,141.774861,139.204636,80.116171,137.221928,-0.000690,0.000246,32.000000,-235.749215,139.382082,-0.609500,24.526768,0.692436,448816.340061,0.962915,20.393262,19.039201,2.792099,0.037437,0.014551,169.222875,32.000000,183.801654,169.613205,172.798249,151.497739,32.000000,147.575102,67.332292,61.091458,93.042054,0.000000,46.765253,45.475259,78.951314,25.139241,25.257322,59.564868,36.638678
49.622545,60.225918,139.101410,144.962195,110.106557,98.877805,29.646676,14.264477,139.065165,-0.001377,59.983759,50.602518,143.391084,139.341130,141.738866,139.178849,80.225456,137.092594,-0.000689,0.000241,32.000000,-235.748309,139.423155,-0.609669,24.543631,0.693285,448899.053034,0.965953,20.367993,19.070337,2.792268,0.044867,0.016923,168.278897,32.000000,184.348122,169.913346,169.928251,151.147944,32.000000,147.422832,67.305693,61.095275,93.054009,0.000000,46.774318,45.475259,79.065688,25.139241,25.175903,59.546556,36.670886
49.787865,60.183050,138.963404,144.940714,110.197012,98.876964,29.756187,14.264048,138.962752,-0.001227,59.998624,50.652608,143.355756,139.356852,141.794697,139.230574,80.177759,137.282341,-0.000688,0.000255,32.000000,-235.745458,139.370679,-0.609960,24.534688,0.688542,448698.519453,0.971288,20.200598,19.104392,2.786114,0.037927,0.023432,168.016727,32.000000,184.685402,169.480531,168.085727,151.554688,32.000000,147.018764,67.285980,61.090513,93.030837,0.000000,46.812504,45.475259,78.952257,25.139241,25.176612,59.563127,36.645354
49.820949,60.183050,139.189805,144.940714,110.274416,98.883776,29.639687,14.265333,138.985610,-0.001041,59.924411,50.676634,143.345272,139.300063,141.800674,139.163571,80.142115,137.224696,-0.000689,0.000284,32.000000,-235.749583,139.364458,-0.610091,24.544418,0.692488,448498.355663,0.973800,20.349143,18.932951,2.803190,0.044583,0.020444,168.324688,32.000000,184.688285,168.911812,170.137496,152.090631,32.000000,146.808271,67.260001,61.071471,92.998133,0.000000,46.807727,45.475259,78.967242,25.139241,25.147439,59.567848,36.504929
49.610192,60.195691,139.089605,144.934019,110.306595,98.888813,29.688614,14.260909,138.943922,-0.001363,60.090654,50.603012,143.407202,139.220601,141.784152,139.127692,80.135410,137.116777,-0.000688,0.000248,32.000000,-235.747615,139.383366,-0.610694,24.497526,0.689403,448434.996063,0.966559,20.134887,19.071823,2.791110,0.040166,0.020860,168.818937,32.000000,183.847739,168.981705,172.415546,152.041856,32.000000,146.446152,67.281190,61.086945,93.063033,0.000000,46.823195,45.475259,79.052844,25.139241,25.156812,59.570769,36.512119
50.045151,60.275930,139.121080,144.940993,110.364993,98.888813,29.666048,14.260909,138.949806,-0.001360,60.210042,50.563539,143.397049,139.217175,141.759028,139.052885,80.109721,137.190889,-0.000688,0.000240,32.000000,-235.747942,139.301623,-0.610637,24.526637,0.689772,448512.381133,0.969717,20.100640,19.079778,2.793801,0.045745,0.025785,169.112968,32.000000,183.723711,169.613229,173.593942,151.278791,32.000000,147.271067,67.253905,61.074555,93.053878,0.000000,46.788886,45.475259,78.860855,25.139241,25.213190,59.558298,36.593117
49.792958,60.341332,139.144492,144.950199,110.365747,98.887358,29.668801,14.266617,138.962379,-0.001059,60.386338,50.554466,143.407261,139.171172,141.718277,139.135030,80.130177,137.115466,-0.000686,0.000258,32.000000,-235.745676,139.413548,-0.611176,24.462881,0.693944,448685.870816,0.972721,20.331741,19.034623,2.803650,0.039507,0.024358,168.613092,32.000000,184.115780,169.853335,170.799079,151.217013,32.000000,147.707021,67.227967,61.075686,93.046969,0.000000,46.784058,45.475259,79.021756,25.139241,25.214056,59.565133,36.656799
49.567179,60.341332,139.112291,144.950199,110.365088,98.885057,29.737566,14.260481,138.872399,-0.001276,60.481008,50.547355,143.373767,139.125233,141.725346,139.045286,80.175735,137.104759,-0.000686,0.000286,32.000000,-235.745256,139.301848,-0.611442,24.461360,0.686688,448583.690299,0.964371,19.961901,19.095929,2.779911,0.032213,0.017897,168.197048,32.000000,184.577569,169.807623,168.686389,151.321517,32.000000,147.297580,67.247301,61.084678,93.079341,0.000000,46.791566,45.475259,79.095009,25.139241,25.260511,59.557423,36.671987
49.630480,60.395468,138.982276,144.963031,110.289005,98.876336,29.522590,14.260053,138.916753,-0.001302,60.465128,50.582013,143.342743,139.183204,141.757891,139.052681,80.163805,137.109065,-0.000686,0.000285,32.000000,-235.753224,139.278414,-0.611946,24.396477,0.692615,448768.966343,0.969805,20.287895,19.039224,2.794461,0.046630,0.023211,168.186185,32.000000,184.676891,169.209790,169.084119,151.863821,32.000000,146.714854,67.251422,61.093442,93.080916,0.000000,46.775616,45.475259,78.998351,25.139241,25.299261,59.565320,36.551151
49.767962,60.435864,139.030235,144.979770,110.154426,98.864653,29.733912,14.258340,138.906705,-0.001022,60.512245,50.551874,143.386696,139.141852,141.777785,139.023914,80.150708,137.080907,-0.000687,0.000271,32.000000,-235.747397,139.268707,-0.611770,24.411347,0.696007,448804.747623,0.972382,20.522055,18.988520,2.806540,0.043213,0.021935,168.803388,32.000000,183.810377,169.032577,171.947570,151.986636,32.000000,146.512666,67.215993,61.088367,93.073665,0.000000,46.767272,45.475259,79.001754,25.139241,25.328576,59.571113,36.629947
49.825222,60.509236,138.981306,144.996787,110.039425,98.859476,29.804317,14.265476,138.817902,-0.000876,60.578105,50.539842,143.394878,139.154044,141.823933,138.942715,80.119975,137.078248,-0.000687,0.000242,32.000000,-235.742556,139.251532,-0.612267,24.406757,0.696270,448819.420287,0.978145,20.510456,19.002520,2.800341,0.053792,0.029827,169.070831,32.000000,183.758996,169.254566,173.631051,151.488255,32.000000,147.074005,67.204499,61.049109,93.084989,0.000000,46.782594,45.475259,79.029988,25.139241,25.329944,59.560698,36.661055
49.509657,60.509236,139.078869,144.996787,109.950220,98.855711,29.761895,14.260624,138.831029,-0.001050,60.704952,50.534340,143.399909,139.120156,141.738893,138.965732,80.132441,137.029485,-0.000687,0.000251,32.000000,-235.750031,139.188921,-0.612574,24.404581,0.693930,448762.655972,0.968235,20.408310,19.002079,2.793569,0.038998,0.016489,169.110141,32.000000,183.867880,169.865927,171.791123,151.187326,32.000000,147.507321,67.182913,61.068045,93.068187,0.000000,46.783265,45.475259,79.137399,25.139241,25.382458,59.560649,36.487101
49.551607,60.562824,138.953599,145.012967,109.880827,98.846828,29.628488,14.258055,138.808357,-0.000909,60.872972,50.590249,143.352606,139.058046,141.711806,138.977016,80.139937,136.948560,-0.000687,0.000247,32.000000,-235.746699,139.160411,-0.612753,24.424984,0.693039,448857.059862,0.964865,20.422405,19.031534,2.789377,0.047266,0.014433,168.345098,32.000000,184.369150,169.939135,169.550414,150.971877,32.000000,147.535307,67.152662,61.073220,93.077190,0.000000,46.776169,45.475259,78.965687,25.139241,25.421354,59.562547,36.636110
49.733573,60.638122,138.991506,145.039469,109.825815,98.835404,29.971476,14.258340,138.723982,-0.000461,60.881720,50.499732,143.342698,139.107595,141.747496,138.969479,80.201837,137.064420,-0.000686,0.000259,32.000000,-235.750347,139.190065,-0.611782,24.471090,0.698485,448999.916457,0.972969,20.749746,18.995620,2.809126,0.041748,0.024850,168.214469,32.000000,184.720877,169.091468,168.189701,151.797706,32.000000,147.002963,67.190175,61.082070,93.090925,0.000000,46.757491,45.475259,79.032692,25.139241,25.475450,59.562095,36.607863
49.557491,60.708199,138.995170,145.065692,109.737780,98.821389,29.634193,14.259054,138.780591,-0.000858,60.859182,50.581177,143.404241,139.061818,141.794984,138.946886,80.167772,137.075744,-0.000685,0.000255,32.000000,-235.752256,139.145257,-0.611460,24.524486,0.696668,448988.810225,0.976492,20.759725,18.949197,2.804220,0.040644,0.015193,168.623802,32.000000,184.187995,168.947918,171.076206,152.053769,32.000000,146.461184,67.149325,61.087892,93.083613,0.000000,46.699449,45.475259,79.072332,25.139241,25.477452,59.563688,36.498326
49.841557,60.708199,139.009151,145.065692,109.632469,98.812487,29.452231,14.257912,138.773075,-0.001017,60.823057,50.497192,143.431535,139.092812,141.772121,138.923254,80.124435,137.047668,-0.000683,0.000259,32.000000,-235.752578,139.219821,-0.611111,24.489763,0.692771,448812.671593,0.961519,20.646194,18.943023,2.794722,0.045621,0.021590,169.001790,32.000000,183.723120,169.147715,173.178127,151.807883,32.000000,146.574348,67.156134,61.058265,93.105139,0.000000,46.763970,45.475259,78.988262,25.139241,25.528303,59.566186,36.392237
49.841733,60.726612,138.976188,145.086894,109.569544,98.798560,29.744492,14.260481,138.860141,-0.000868,60.854923,50.566360,143.414264,139.108268,141.768612,138.910828,80.122996,136.910339,-0.000685,0.000259,32.000000,-235.748698,139.164142,-0.610719,24.517379,0.694062,449004.914576,0.976300,20.898987,18.982533,2.804726,0.043504,0.018682,169.257421,32.000000,183.761492,169.571008,173.222456,151.253259,32.000000,147.536545,67.154406,61.069105,93.107357,0.000000,46.740089,45.475259,79.064157,25.139241,25.543342,59.555692,36.621290
49.463384,60.695283,138.976010,145.091358,109.496636,98.784579,29.727470,14.259196,138.840062,-0.000984,60.747809,50.651005,143.440288,139.090182,141.684673,138.992337,80.153290,136.942356,-0.000684,0.000248,32.000000,-235.748507,139.250800,-0.611173,24.517353,0.690626,448879.712413,0.976097,20.604466,19.012370,2.789021,0.037744,0.023767,168.438980,32.000000,184.306611,169.905918,169.967029,151.050410,32.000000,147.550493,67.124026,61.050667,93.077018,0.000000,46.755215,45.475259,79.177211,25.139241,25.523850,59.555987,36.649830
49.776663,60.601297,139.092828,145.090800,109.463565,98.765663,29.747166,14.263763,138.929125,-0.001314,60.596820,50.636242,143.420054,139.262769,141.770198,139.084912,80.145355,137.014341,-0.000683,0.000203,32.000000,-235.743941,139.182108,-0.611078,24.463615,0.689626,448841.322503,0.966413,20.622697,18.947746,2.788350,0.047144,0.022587,168.179464,32.000000,184.604435,169.587017,168.092693,151.424783,32.000000,147.015204,67.162373,61.080066,93.150394,0.000000,46.793297,45.475259,79.005727,25.139241,25.526032,59.548650,36.631121
49.704464,60.601297,139.053687,145.090800,109.431536,98.751669,0.000000,14.256342,138.837861,-0.001300,60.318734,50.718974,143.395897,139.127946,141.810005,139.042451,80.202252,137.055566,-0.000683,0.000188,32.000000,-235.753165,139.239462,-0.610810,24.435527,0.695351,448901.427089,0.974872,20.983926,18.932857,2.809675,0.047341,0.023872,168.332040,32.000000,184.733903,168.999892,170.012739,151.913191,32.000000,146.919651,67.173551,61.070776,93.123651,0.000000,46.784978,45.475259,79.061254,25.139241,25.462700,59.560796,36.648142
49.883035,60.467191,139.107165,145.067366,109.531731,98.747189,29.327545,14.257199,138.907525,-0.001038,60.075015,50.671911,143.411982,139.094056,141.828424,139.142398,80.124954,137.076501,-0.000683,0.000188,32.000000,-235.751325,139.263976,-0.610202,24.379508,0.692249,448528.384199,0.967072,20.564733,18.975423,2.794338,0.048714,0.022908,168.980631,32.000000,183.906158,168.944730,172.308429,152.178705,32.000000,146.607039,67.181899,61.060313,93.122213,0.000000,46.766389,45.475259,79.157182,25.139241,25.371248,59.559754,36.668098
49.678906,60.342157,139.015806,145.035564,109.644514,98.740190,29.500202,14.258911,138.894691,-0.001312,60.057353,50.643085,143.419860,139.205879,141.854716,139.092772,80.113329,137.161793,-0.000683,0.000198,32.000000,-235.749612,139.348410,-0.610022,24.358265,0.693878,NaN,Inf,20.639541,18.938351,2.797610,0.029668,0.013965,169.206493,32.000000,183.724153,169.562237,173.658624,151.287597,32.000000,146.907904,67.189223,61.070208,93.165291,0.000000,46.772184,45.475259,79.083881,25.139241,25.285819,59.557334,36.647775
49.743794,60.265488,139.079905,145.010735,109.772547,98.737601,29.797369,14.266332,138.964055,-0.001353,60.032417,50.689653,143.451835,139.149191,141.774064,139.110950,80.100294,137.115834,-0.000682,0.000184,32.000000,-235.739241,139.292035,-0.610479,24.396162,0.692656,448250.626343,0.978081,20.320562,19.025715,2.788667,0.037199,0.019203,168.876882,32.000000,184.052898,169.831336,171.119582,151.051496,32.000000,147.801471,67.181977,61.058714,93.119323,0.000000,46.744763,45.475259,79.019820,25.139241,25.286893,59.560118,36.493337
49.696890,60.265488,138.987539,145.010735,109.886363,98.737636,29.556495,14.260766,138.877588,-0.001078,60.145079,50.602707,143.406278,139.188485,141.789359,139.048505,80.156123,137.105534,-0.000681,0.000174,32.000000,-235.750872,139.324812,-0.610938,24.472952,0.695704,448200.392851,0.976355,20.406903,19.078340,2.798286,0.046885,0.023280,168.354235,32.000000,184.521847,169.801055,168.751069,151.334942,32.000000,147.511482,67.175689,61.080479,93.151714,0.000000,46.766400,45.475259,79.074895,25.139241,25.234525,59.569048,36.549243
49.568172,60.262191,139.067532,144.992044,110.004506,98.736351,29.615745,14.257769,138.874264,-0.001174,60.200030,50.656563,143.355706,139.191851,141.832595,139.133190,80.131853,137.052586,-0.000679,0.000171,32.000000,-235.752065,139.333889,-0.610894,24.525666,0.693764,448076.795392,0.965012,20.262971,19.069286,2.795925,0.034277,0.012363,168.197031,32.000000,184.709900,169.079955,168.593533,151.939998,32.000000,146.559208,67.172274,61.063619,93.124163,0.000000,46.787624,45.475259,79.037029,25.139241,25.233063,59.568989,36.498986
49.839340,60.328966,138.999089,144.988418,110.016490,98.747750,29.797013,14.258055,138.901190,-0.001345,60.119270,50.607630,143.399963,139.192625,141.832095,139.052149,80.170513,137.104618,-0.000678,0.000162,32.000000,-235.750796,139.305132,-0.610978,24.494326,0.691865,447999.747391,0.973885,20.311585,19.008504,2.796705,0.039818,0.019782,168.750159,32.000000,184.009033,168.928608,171.946172,152.140321,32.000000,146.596658,67.195046,61.081105,93.150947,0.000000,46.772464,45.475259,79.010704,25.139241,25.280292,59.570415,36.663182
49.854886,60.335287,139.114741,144.990928,110.029127,98.756709,29.703173,14.262193,138.882283,-0.001186,60.136676,50.527138,143.406349,139.102966,141.826995,139.092958,80.114245,137.103044,-0.000678,0.000171,32.000000,-235.744363,139.408961,-0.610910,24.513760,0.692748,448109.298189,0.974689,20.441880,19.007318,2.805581,0.047417,0.024664,169.085012,32.000000,183.727823,169.184181,173.667157,151.894668,32.000000,147.128220,67.206992,61.071751,93.163367,0.000000,46.792834,45.475259,79.130029,25.139241,25.280981,59.574870,36.625031
49.843758,60.335287,139.042466,144.990928,110.075917,98.758048,29.681946,14.258768,138.863168,-0.001034,60.243134,50.589663,143.427005,139.163487,141.785981,139.020756,80.117253,137.135042,-0.000679,0.000161,32.000000,-235.751394,139.290183,-0.610829,24.537547,0.689298,448016.949683,0.963251,20.227528,18.993674,2.788943,0.056645,0.020605,169.160840,32.000000,183.875860,169.741714,172.287091,151.239972,32.000000,147.390234,67.164943,61.067138,93.152193,0.000000,46.788874,45.475259,79.010939,25.139241,25.282068,59.570582,36.585413
49.870529,60.340508,138.971103,144.992881,110.158373,98.755501,29.693852,14.261052,138.924943,-0.001301,60.317799,50.522423,143.387509,139.164954,141.732216,139.012283,80.161160,137.072355,-0.000677,0.000173,32.000000,-235.748455,139.275497,-0.610523,24.492569,0.689151,448161.231181,0.966067,20.217765,19.049185,2.790393,0.040545,0.029482,168.369269,32.000000,184.376091,170.054227,169.563417,151.077752,32.000000,147.584028,67.160674,61.079613,93.146579,0.000000,46.796691,45.475259,79.196622,25.139241,25.282281,59.570110,36.674334
49.696099,60.354248,138.975806,144.997903,110.249758,98.755462,29.706029,14.255058,138.861256,-0.001336,60.377634,50.579618,143.317809,139.144769,141.761656,138.980376,80.133505,137.034530,-0.000677,0.000171,32.000000,-235.750679,139.309804,-0.610307,24.496241,0.688312,448168.843341,0.967008,20.229276,19.061558,2.789566,0.042537,0.022303,168.180993,32.000000,184.667817,169.117050,168.138041,151.766446,32.000000,146.847272,67.154344,61.070301,93.117713,0.000000,46.772430,45.475259,79.083571,25.139241,25.286528,59.557138,36.678663
49.491929,60.412780,139.031379,145.011851,110.222233,98.756704,29.629866,14.255058,138.881849,-0.000872,60.352453,50.476632,143.414953,139.156024,141.833700,139.028128,80.147277,137.092154,-0.000676,0.000188,32.000000,-235.752810,139.197388,-0.610449,24.462121,0.688806,448065.680173,0.966039,20.206808,18.987516,2.786638,0.034125,0.014800,168.523063,32.000000,184.430687,168.972997,170.613899,152.105816,32.000000,146.563104,67.167229,61.092926,93.117952,0.000000,46.812483,45.475259,79.120494,25.139241,25.286973,59.554610,36.462156
49.423491,60.412780,138.966728,145.011851,110.083719,98.755454,29.749394,14.255201,138.839988,-0.000988,60.463872,50.431780,143.434286,139.066121,141.797877,139.002195,80.109276,137.014431,-0.000676,0.000181,32.000000,-235.749881,139.222983,-0.610405,24.406862,0.696000,448410.436241,0.976461,20.671725,19.010918,2.809173,0.034713,0.017875,168.945480,32.000000,183.838880,169.131967,172.932844,152.058508,32.000000,146.576548,67.157047,61.060442,93.120499,0.000000,46.770965,45.475259,79.236138,25.139241,25.303738,59.557797,36.651077
49.621490,60.474611,138.962023,145.027752,109.993665,98.747930,29.615921,14.265618,138.855636,-0.001065,60.610314,50.551680,143.440024,138.987472,141.735394,138.938946,80.126654,137.004280,-0.000678,0.000188,32.000000,-235.746511,139.242211,-0.610297,24.399283,0.696000,448410.436241,0.976461,20.671725,19.010918,2.809173,0.034582,0.020688,168.412868,32.000000,184.353744,169.763273,170.388829,151.280526,32.000000,147.659914,67.144556,61.072185,93.131967,0.000000,46.766105,45.475259,79.144394,25.139241,25.321669,59.561219,36.608010
49.639995,60.521877,139.006431,145.048675,109.883151,98.742786,29.639314,14.256913,138.852651,-0.000648,60.520150,50.533879,143.396528,139.122155,141.753522,138.958762,80.167502,136.958846,-0.000678,0.000208,32.000000,-235.746529,139.213764,-0.610293,24.405079,0.698324,448514.622499,0.974004,20.742948,19.011545,2.811755,0.041788,0.019801,168.133561,32.000000,184.620283,169.701120,168.262201,151.435836,32.000000,147.051845,67.143844,61.074403,93.131823,0.000000,46.767667,45.475259,79.151308,25.139241,25.335424,59.558102,36.553278
49.558433,60.505389,138.949017,145.055928,109.802546,98.737702,29.641575,14.252489,138.866369,-0.000773,60.324184,50.475201,143.398460,139.072382,141.810273,138.999483,80.171949,137.048775,-0.000677,0.000207,32.000000,-235.756034,139.263346,-0.610323,24.373713,0.695479,448411.516519,0.974193,20.598930,18.989284,2.800440,0.044616,0.016748,168.255558,32.000000,184.762261,169.148760,169.617402,151.942085,32.000000,146.766075,67.161768,61.071908,93.114795,0.000000,46.766099,45.475259,79.183936,25.139241,25.331495,59.567759,36.490622
49.593956,60.420749,139.037238,145.054813,109.720015,98.733439,29.568991,14.259196,138.832543,-0.001063,60.218712,50.554030,143.438183,139.093607,141.834364,139.016295,80.142433,136.989859,-0.000676,0.000197,32.000000,-235.749163,139.328790,-0.610726,24.412737,0.695300,448360.814594,0.973096,20.626993,18.926580,2.800291,0.041266,0.016580,168.897319,32.000000,183.988770,168.872244,172.158841,152.086050,32.000000,146.878009,67.194179,61.067650,93.138628,0.000000,46.770068,45.475259,78.957408,25.139241,25.332130,59.573700,36.529067
