OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, June 11, 2019
11:23:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.814123,60.189645,138.761602,143.742394,110.132750,99.244820,29.658048,14.280602,138.514326,1.091950,59.688707,50.755254,142.274533,138.875706,140.804119,138.718263,80.486784,136.873980,-0.000699,0.000504,32.000000,-235.726446,138.839835,-0.625343,24.536366,0.691007,449081.073941,0.966115,19.761584,18.540258,2.782525,0.046505,0.017951,168.001787,32.000000,182.795665,168.160275,172.198976,149.834235,32.000000,145.486632,67.190694,62.227971,92.565299,0.000000,49.213640,45.475259,74.625097,19.147509,35.811774,59.560246,36.525619
49.714688,60.189645,138.722999,143.742394,110.158046,99.245969,29.758144,14.284170,138.572809,1.091793,59.571944,50.783025,142.273244,138.966547,140.775584,138.810980,80.486840,136.889954,-0.000700,0.000551,32.000000,-235.726320,138.935751,-0.624926,24.563301,0.693153,449468.852049,0.972159,20.075889,18.606268,2.789761,0.040939,0.022796,167.293024,32.000000,183.561851,168.245453,169.065500,149.812647,32.000000,146.257598,67.200117,62.215673,92.560907,0.000000,49.183835,45.475259,74.613392,19.147509,35.837523,59.541894,36.642640
49.815563,60.206133,138.870016,143.761917,110.154840,99.250940,29.685267,14.277748,138.534353,1.091941,59.445729,50.786674,142.260733,139.030759,140.783002,138.846770,80.487875,136.906712,-0.000700,0.000542,32.000000,-235.728972,138.920355,-0.625496,24.612002,0.690541,449509.776507,0.972819,20.114300,18.566457,2.785588,0.037733,0.020620,167.068674,32.000000,183.809426,167.970019,167.361675,150.219328,32.000000,145.640225,67.224401,62.225444,92.572842,0.000000,49.236962,45.475259,74.444819,19.147509,35.841144,59.551561,36.637357
49.879152,60.119574,138.794713,143.749645,110.178015,99.253460,29.668593,14.285312,138.627558,1.091829,59.181879,50.831598,142.229514,139.030329,140.821558,138.814240,80.497640,136.918520,-0.000700,0.000545,32.000000,-235.726162,138.912255,-0.626047,24.610455,0.691144,449573.397846,0.971689,20.217292,18.574091,2.790383,0.033008,0.019108,167.119428,32.000000,183.857376,167.681162,168.401277,150.429185,32.000000,144.946930,67.230014,62.217270,92.541245,0.000000,49.208787,45.475259,74.524551,19.147509,35.823292,59.547834,36.490329
49.683787,60.014056,138.800166,143.728169,110.200756,99.258566,29.805494,14.284741,138.560305,1.091861,59.037652,50.711636,142.283887,139.045255,140.814643,138.778140,80.513427,136.894279,-0.000698,0.000548,32.000000,-235.724111,138.871874,-0.626256,24.588504,0.688995,449556.431719,0.971998,20.129297,18.581120,2.787683,0.038447,0.017763,167.664626,32.000000,183.066822,167.353977,171.091763,150.761135,32.000000,145.461332,67.236665,62.227311,92.509927,0.000000,49.245494,45.475259,74.524938,19.147509,35.823404,59.556420,36.639705
50.056791,60.014056,138.812310,143.728169,110.138071,99.264173,29.626940,14.278319,138.555517,1.092033,59.216342,50.740951,142.289317,138.886799,140.835048,138.895745,80.470824,136.869901,-0.000698,0.000567,32.000000,-235.726926,138.922394,-0.626224,24.567497,0.687534,449400.714178,0.970984,19.976959,18.577038,2.782620,0.035828,0.024557,167.868520,32.000000,182.932597,167.847438,172.404950,150.009072,32.000000,145.710336,67.243817,62.196394,92.547938,0.000000,49.212584,45.475259,74.434125,19.147509,35.801451,59.531489,36.637431
49.921461,59.977785,138.820510,143.709761,110.183564,99.264186,29.659165,14.289593,138.660931,1.091905,59.375626,50.684000,142.299342,138.938202,140.809024,138.842479,80.451820,136.914312,-0.000698,0.000530,32.000000,-235.715161,138.879173,-0.626535,24.489815,0.691039,449373.197293,0.970480,20.073739,18.549585,2.793671,0.034767,0.018686,167.532665,32.000000,183.239709,168.199305,169.822054,149.660730,32.000000,145.654052,67.216831,62.196888,92.500897,0.000000,49.223113,45.475259,74.591547,19.147509,35.793891,59.548503,36.596785
49.724191,60.048404,138.868172,143.709761,110.249357,99.264155,29.778248,14.285740,138.645474,1.091741,59.304541,50.906585,142.240662,138.955556,140.775938,138.844819,80.479145,136.970369,-0.000698,0.000498,32.000000,-235.723439,138.962121,-0.626462,24.476938,0.685952,449258.894583,0.968389,19.688023,18.580456,2.773096,0.047177,0.022037,167.163093,32.000000,183.667379,168.234966,32.000000,149.899651,32.000000,146.104958,67.245879,62.217315,92.509256,0.000000,49.232179,45.475259,74.592987,19.147509,35.808594,59.549506,36.504562
49.662303,60.044007,138.856031,143.710877,110.275705,99.265385,29.697319,14.279746,138.715969,1.091676,59.090561,50.841627,142.211382,138.975010,140.821810,138.895868,80.492008,136.846025,-0.000698,0.000514,32.000000,-235.728286,138.861332,-0.626250,24.498942,0.690191,449327.997233,0.970128,19.791439,18.620833,2.780778,0.038486,0.025832,167.026481,32.000000,183.862078,167.343810,32.000000,150.568885,32.000000,145.200072,67.262342,62.229271,92.502137,0.000000,49.345762,45.475259,74.359226,19.147509,35.808639,59.556666,36.501921
49.743695,60.044007,139.151876,143.710877,110.363760,99.266614,29.660397,14.285312,138.651583,1.091645,58.955214,50.871883,142.252022,138.996888,140.832214,138.923436,80.487841,136.951821,-0.000698,0.000517,32.000000,-235.724031,138.995956,-0.626213,24.509721,0.694006,449484.221314,0.970644,20.066200,18.620481,2.792769,0.040563,0.024695,167.577072,32.000000,183.128840,167.329893,170.479491,150.742349,32.000000,144.832912,67.294860,62.225131,92.489537,0.000000,49.340945,45.475259,74.576357,19.147509,35.807765,59.555840,36.501921
49.856530,59.963221,138.823423,143.697768,110.430827,99.276795,29.735805,14.284883,138.633341,1.091498,58.824920,50.821587,142.275723,139.017829,140.828334,138.853905,80.473082,136.975552,-0.000699,0.000513,32.000000,-235.723640,138.988675,-0.626267,24.585855,0.694286,449494.988258,0.974623,20.125975,18.547779,2.796005,0.036984,0.017953,167.894473,32.000000,182.900422,167.784178,172.090624,150.257421,32.000000,145.528475,67.301890,62.230529,92.504892,0.000000,49.262787,45.475259,74.456553,19.147509,35.790938,59.558436,36.620703
49.956762,59.865675,138.943960,143.681033,110.514180,99.281868,29.671862,14.283456,138.708729,1.091623,58.935809,50.826007,142.254578,139.008572,140.805614,138.917832,80.519609,136.983920,-0.000698,0.000544,32.000000,-235.725231,138.979743,-0.625935,24.613576,0.694175,449461.892762,0.974093,20.041593,18.602861,2.797377,0.042047,0.013754,167.841657,32.000000,183.127669,168.015093,170.885294,150.034176,32.000000,145.940109,67.301802,62.266456,92.484090,0.000000,49.263118,45.475259,74.463574,19.147509,35.770566,59.554414,36.598179
50.080005,59.867873,138.831485,143.665136,110.561175,99.284366,29.678425,14.279175,138.693007,1.091593,59.109780,50.784528,142.253115,138.994667,140.779974,138.882911,80.535458,137.040201,-0.000699,0.000529,32.000000,-235.730823,138.981172,-0.625981,24.611347,0.688578,449365.425803,0.969099,19.843999,18.629037,2.784458,0.041032,0.025374,167.120657,32.000000,183.742553,168.282141,168.318343,149.905882,32.000000,146.134486,67.306039,62.251873,92.484769,0.000000,49.236903,45.475259,74.605783,19.147509,35.770440,59.557197,36.632662
49.727218,59.867873,138.903912,143.665136,110.519358,99.279266,29.654195,14.281030,138.631612,1.091540,59.195330,50.804414,142.195911,138.932250,140.780985,138.855267,80.503469,137.054789,-0.000698,0.000524,32.000000,-235.729624,138.896064,-0.625646,24.621286,0.686685,449116.518064,0.968844,19.642864,18.586535,2.781284,0.039598,0.023314,166.903522,32.000000,183.783856,167.587453,167.002800,150.413640,32.000000,145.204767,67.294232,62.246695,92.483125,0.000000,49.249229,45.475259,74.568293,19.147509,35.770773,59.555495,36.518062
49.865424,59.958825,139.109795,143.671272,110.386190,99.276344,29.737464,14.279746,138.562665,1.091792,59.240553,50.754560,142.231292,139.046296,140.808759,138.910210,80.504017,136.968129,-0.000699,0.000532,32.000000,-235.731564,138.926106,-0.625819,24.605315,0.684319,449029.048404,0.966038,19.517909,18.597756,2.772194,0.040767,0.023219,167.232846,32.000000,183.500369,167.312262,169.887082,150.711514,32.000000,145.082271,67.336850,62.264026,92.433942,0.000000,49.329206,45.475259,74.496438,19.147509,35.789652,59.554886,36.639632
49.934504,60.054724,138.897635,143.675455,110.193961,99.269972,29.704592,14.286311,138.632806,1.091612,59.323168,50.766810,142.269066,138.884514,140.813991,138.829907,80.539640,136.894706,-0.000699,0.000533,32.000000,-235.720246,138.876707,-0.625845,24.560494,0.689816,449273.954856,0.974322,19.882531,18.636760,2.793318,0.033570,0.021208,167.748637,32.000000,183.140244,167.513668,171.452195,150.836898,32.000000,145.204936,67.323378,62.253822,92.462617,0.000000,49.250914,45.475259,74.460532,19.147509,35.809608,59.557787,36.629433
49.882407,60.112704,138.856147,143.687727,110.028698,99.262312,29.598986,14.285026,138.570396,1.091550,59.357491,50.849831,142.261515,138.895953,140.765366,138.812977,80.478681,136.960840,-0.000697,0.000545,32.000000,-235.723825,138.916375,-0.625689,24.516618,0.689284,449294.232776,0.968839,19.830406,18.594530,2.789704,0.038611,0.020555,168.014937,32.000000,182.914355,168.146635,171.817965,149.948431,32.000000,145.557051,67.314753,62.259384,92.454224,0.000000,49.230367,45.475259,74.492197,19.147509,35.821765,59.544894,36.622830
49.776055,60.075608,139.076381,143.693027,109.970292,99.259690,29.731357,14.286168,138.571048,1.091942,59.236946,50.841226,142.242188,138.950274,140.750990,138.871324,80.504164,136.906480,-0.000697,0.000561,32.000000,-235.723011,138.877543,-0.625206,24.497106,0.688569,449279.952255,0.968620,19.854901,18.523578,2.781596,0.043539,0.024364,167.128365,32.000000,183.535185,168.265797,169.046670,149.794975,32.000000,146.011326,67.318722,62.274684,92.491087,0.000000,49.240772,45.475259,74.534269,19.147509,35.821871,59.552938,36.511532
50.052629,60.075608,139.154008,143.693027,109.933793,99.259606,29.663088,14.281173,138.693861,1.092126,59.178541,50.806343,142.219549,138.953599,140.821167,138.849543,80.530424,136.913238,-0.000698,0.000536,32.000000,-235.727186,138.971912,-0.625155,24.488215,0.690471,449466.277931,0.973266,19.966723,18.616361,2.783670,0.050200,0.025667,166.950528,32.000000,183.834589,167.764075,167.232949,150.381334,32.000000,145.768636,67.329914,62.282594,92.502844,0.000000,49.346106,45.475259,74.399518,19.147509,35.814219,59.546093,36.653425
50.080466,59.981082,138.794348,143.673224,109.932831,99.257891,29.675901,14.284455,138.554136,1.091898,59.125723,50.837727,142.213718,138.949378,140.816860,138.917201,80.528570,136.933824,-0.000696,0.000501,32.000000,-235.724560,138.927878,-0.624577,24.561779,0.693669,449420.892953,0.971088,20.039673,18.564720,2.794042,0.048402,0.022382,166.997044,32.000000,183.838691,167.582266,168.690894,150.573596,32.000000,144.930958,67.302347,62.292968,92.473526,0.000000,49.245456,45.475259,74.548416,19.147509,35.794553,59.553499,36.636477
49.834801,59.996195,139.077800,143.659558,109.880604,99.259152,29.739548,14.281316,138.646444,1.091741,59.232008,50.864476,142.243853,138.968586,140.839762,138.796554,80.512430,136.867674,-0.000697,0.000504,32.000000,-235.728027,138.796822,-0.624325,24.575784,0.690004,449208.302766,0.967411,19.753866,18.541712,2.780154,0.039489,0.022811,167.623384,32.000000,183.040045,167.485177,171.067286,150.611217,32.000000,145.104388,67.311790,62.271061,92.461241,0.000000,49.318312,45.475259,74.495643,19.147509,35.797686,59.536032,36.656139
49.668383,60.090721,138.728975,143.674619,109.758998,99.257843,29.573586,14.285597,138.619508,1.091588,59.422836,50.807031,142.235690,138.955413,140.794748,138.863256,80.466214,136.900849,-0.000697,0.000476,32.000000,-235.722107,138.910093,-0.624047,24.601827,0.685553,449066.818928,0.966143,19.630643,18.553474,2.771427,0.041347,0.024774,167.943100,32.000000,183.006705,167.922245,172.188707,149.860606,32.000000,146.022646,67.340798,62.273861,92.454862,0.000000,49.317841,45.475259,74.577094,19.147509,35.797683,59.559085,36.483212
49.675694,60.090721,139.055032,143.674619,109.658565,99.251693,29.681704,14.285597,138.571458,1.091727,59.668239,50.794198,142.287101,138.866346,140.756469,138.788449,80.540850,136.856447,-0.000697,0.000488,32.000000,-235.720304,138.865388,-0.624875,24.594929,0.690381,449265.451932,0.969353,19.899451,18.537777,2.790777,0.037986,0.024672,167.403151,32.000000,183.393801,168.273511,169.657999,149.799791,32.000000,145.765818,67.351306,62.317934,92.458556,0.000000,49.310943,45.475259,74.580445,19.147509,35.817446,59.553086,36.630094
49.885946,60.207782,138.775254,143.700557,109.543273,99.243086,29.739552,14.279746,138.569039,1.091541,59.716795,50.800205,142.250289,138.934391,140.749514,138.795473,80.550844,136.956050,-0.000698,0.000473,32.000000,-235.726810,138.804063,-0.624704,24.577043,0.692341,449393.555277,0.974832,20.158798,18.503954,2.799257,0.041816,0.018558,167.091717,32.000000,183.708156,168.336433,167.841074,149.817502,32.000000,145.843902,67.353751,62.294012,92.446181,0.000000,49.320292,45.475259,74.545745,19.147509,35.841974,59.551650,36.643887
49.879490,60.272908,138.869515,143.729564,109.431260,99.232922,29.588636,14.287452,138.694583,1.091631,59.472857,50.849495,142.206800,138.916813,140.793046,138.818825,80.531724,136.903357,-0.000697,0.000444,32.000000,-235.724677,138.888617,-0.624769,24.579036,0.688371,449363.744305,0.968647,20.058143,18.541894,2.781851,0.042871,0.022134,166.926302,32.000000,183.963002,167.459407,167.938523,150.470684,32.000000,145.321300,67.350607,62.276610,92.400231,0.000000,49.241963,45.475259,74.478570,19.147509,35.855748,59.548886,36.600673
50.052296,60.147602,138.850731,143.727611,109.404476,99.234129,29.979288,14.282315,138.614592,1.091640,59.097598,50.874084,142.271952,138.969096,140.839137,138.805050,80.514897,136.873407,-0.000697,0.000430,32.000000,-235.725061,138.885274,-0.624750,24.485383,0.688371,449363.744305,0.968647,20.058143,18.541894,2.781851,0.039439,0.023946,167.803384,32.000000,182.917311,167.928260,172.313672,150.038892,32.000000,145.427261,67.356901,62.290899,92.370691,0.000000,49.236080,45.475259,74.389140,19.147509,35.829880,59.553794,36.492677
50.007688,60.044282,138.833544,143.701952,109.422085,99.230296,29.760177,14.277177,138.697547,1.091396,59.153766,50.872195,142.272772,138.972930,140.778565,138.789645,80.535608,137.030041,-0.000696,0.000428,32.000000,-235.730690,138.868226,-0.624936,24.474998,0.688562,449214.948970,0.957152,19.826204,18.538070,2.774113,0.037590,0.018027,167.794252,32.000000,183.151702,168.142131,170.570781,149.851108,32.000000,146.024940,67.329487,62.306034,92.366463,0.000000,49.252497,45.475259,74.593972,19.147509,35.830019,59.555348,36.641759
49.799298,60.024498,138.858674,143.690237,109.336078,99.226465,29.968974,14.283742,138.517956,1.091541,59.180101,50.854232,142.244143,138.934635,140.746042,138.728737,80.536872,136.940946,-0.000696,0.000414,32.000000,-235.725273,138.837917,-0.624904,24.516959,0.688562,449214.948970,0.957152,19.826204,18.538070,2.774113,0.037850,0.022440,166.997889,32.000000,183.700810,168.321515,168.230075,149.889729,32.000000,146.136585,67.349153,62.321212,92.364072,0.000000,49.220048,45.475259,74.490760,19.147509,35.808552,59.557895,36.535523
49.689846,60.024498,139.087383,143.690237,109.320655,99.223918,29.634318,14.278604,138.563975,1.091499,59.223450,50.927552,142.193697,138.933413,140.799104,138.803296,80.512224,136.900386,-0.000697,0.000386,32.000000,-235.727788,138.881890,-0.624785,24.570723,0.689226,449053.917970,0.964843,19.768899,18.592721,2.776244,0.041781,0.023908,166.847599,32.000000,183.746652,167.652376,167.180226,150.217165,32.000000,145.076002,67.360925,62.321329,92.320748,0.000000,49.325543,45.475259,74.559766,19.147509,35.804457,59.560108,36.628920
49.588126,60.042634,138.919300,143.692190,109.297884,99.222697,29.780801,14.289165,138.688287,1.091557,59.113153,50.909685,142.172779,138.949030,140.808076,138.786149,80.535900,136.890377,-0.000696,0.000408,32.000000,-235.718375,138.949719,-0.624338,24.613733,0.691346,449130.027631,0.962442,19.964497,18.548599,2.788366,0.040620,0.021951,167.265650,32.000000,183.361232,167.444793,169.909362,150.631681,32.000000,145.063476,67.355256,62.327352,92.295995,0.000000,49.309670,45.475259,74.444730,19.147509,35.808266,59.561455,36.642933
49.830667,60.069563,138.837286,143.692748,109.256360,99.223968,29.727371,14.282886,138.562372,1.091542,58.935205,50.908767,142.243555,139.044379,140.839463,138.813770,80.525573,136.981063,-0.000697,0.000400,32.000000,-235.722524,138.906403,-0.624423,24.607387,0.692634,449228.313928,0.975642,20.077899,18.553728,2.799111,0.045048,0.022377,167.708931,32.000000,183.139182,167.551060,171.624498,150.675930,32.000000,145.200015,67.357671,62.312194,92.327451,0.000000,49.222116,45.475259,74.335255,19.147509,35.813921,59.542297,36.626059
50.017292,59.987677,138.934728,143.683823,109.191387,99.227724,29.686995,14.281601,138.731390,1.091420,58.981695,50.905696,142.270263,138.925480,140.805213,138.805641,80.497028,136.899301,-0.000697,0.000380,32.000000,-235.723152,138.909524,-0.624816,24.597027,0.692210,449261.246262,0.973066,20.201596,18.525235,2.801463,0.040902,0.022577,167.836763,32.000000,183.096533,168.189565,171.279243,149.851518,32.000000,145.683407,67.360476,62.352702,92.332441,0.000000,49.266222,45.475259,74.395963,19.147509,35.796914,59.554600,36.632442
49.994755,59.901396,139.021268,143.658163,109.271391,99.236592,29.754535,14.280602,138.656027,1.091360,58.776551,50.960250,142.258154,139.013385,140.762383,138.946107,80.529297,137.026610,-0.000697,0.000394,32.000000,-235.731527,138.940015,-0.625329,24.511635,0.688278,449179.519822,0.969684,19.977097,18.579197,2.786182,0.039731,0.019390,166.933057,32.000000,183.496659,168.265150,168.703228,149.797738,32.000000,145.887791,67.363132,62.352444,92.340829,0.000000,49.214548,45.475259,74.423350,19.147509,35.796903,59.562980,36.631341
49.674905,59.901396,138.989352,143.658163,109.350103,99.247980,29.710494,14.282743,138.746914,1.091426,58.534296,50.837476,142.178892,139.035101,140.769306,138.931298,80.501036,137.073152,-0.000697,0.000375,32.000000,-235.724469,139.013456,-0.625173,24.512422,0.686030,449034.156560,0.966847,19.702385,18.568401,2.777734,0.032762,0.023340,166.962219,32.000000,183.776969,167.723492,167.160960,150.323710,32.000000,145.429396,67.332763,62.342830,92.327500,0.000000,49.286973,45.475259,74.553429,19.147509,35.778848,59.535826,36.664356
49.737880,59.745598,138.979762,143.612144,109.301142,99.259460,29.639720,14.282743,138.769468,1.091647,58.378788,50.906512,142.198402,139.028902,140.803818,138.924290,80.574301,137.011773,-0.000697,0.000332,32.000000,-235.724797,138.962876,-0.625576,24.537992,0.689087,448917.568536,0.964996,19.639360,18.597382,2.780717,0.036956,0.018802,167.105261,32.000000,183.688853,167.440176,168.832867,150.620910,32.000000,144.981599,67.378109,62.357461,92.311650,0.000000,49.256975,45.475259,74.305534,19.147509,35.746224,59.546978,36.624444
50.082375,59.662343,138.993482,143.571981,109.277009,99.271033,29.768667,14.288594,138.702916,1.091510,58.384468,50.892384,142.211115,139.041931,140.794683,138.904716,80.506934,137.128954,-0.000698,0.000329,32.000000,-235.723044,138.958611,-0.625620,24.549794,0.693966,449211.244789,0.973381,19.970292,18.648023,2.797979,0.039173,0.019579,167.631073,32.000000,183.039670,167.450807,171.056112,150.751346,32.000000,144.873670,67.376941,62.358798,92.300569,0.000000,49.290618,45.475259,74.339713,19.147509,35.728627,59.562114,36.535523
49.666844,59.686248,138.981479,143.550227,109.224557,99.282658,29.694064,14.283599,138.792552,1.091424,58.541563,50.788627,142.233019,139.032695,140.801664,138.884075,80.473742,137.122164,-0.000697,0.000333,32.000000,-235.726400,139.050207,-0.625289,24.615595,0.691987,448887.301886,0.974058,19.749208,18.545242,2.794244,0.040741,0.023952,167.874913,32.000000,182.991847,167.917252,172.117176,150.006786,32.000000,145.679413,67.362037,62.354273,92.320382,0.000000,49.267014,45.475259,74.439672,19.147509,35.728309,59.556046,36.491356
49.992894,59.686248,138.909410,143.550227,109.218198,99.291697,29.573041,14.279889,138.715458,1.091267,58.808174,50.808307,142.200865,138.996685,140.740284,138.827560,80.551717,136.986065,-0.000698,0.000321,32.000000,-235.725520,138.965406,-0.625107,24.635816,0.686303,448757.522625,0.962404,19.309935,18.668951,2.775297,0.044148,0.019554,167.314440,32.000000,183.388813,168.142292,169.160453,149.871037,32.000000,146.032736,67.349567,62.406213,92.332224,0.000000,49.262010,45.475259,74.375414,19.147509,35.732990,59.546202,36.530167
49.824033,59.759886,138.936452,143.550785,109.198740,99.289146,29.766875,14.285169,138.706519,1.091302,58.971175,50.862806,142.147968,139.036548,140.735253,138.910744,80.539974,137.026932,-0.000698,0.000333,32.000000,-235.723355,139.021429,-0.624992,24.595664,0.690967,449148.149527,0.973878,19.763505,18.698879,2.798275,0.036280,0.026443,167.024634,32.000000,183.590015,168.080309,167.531044,150.010879,32.000000,145.554500,67.338699,62.388581,92.343278,0.000000,49.251256,45.475259,74.492464,19.147509,35.748182,59.535659,36.612119
49.749509,59.861278,138.923123,143.566125,109.164820,99.286244,29.637079,14.283028,138.736576,1.091160,58.990609,50.937823,142.126341,139.044195,140.764622,138.916752,80.534460,136.998346,-0.000697,0.000356,32.000000,-235.725003,139.017330,-0.625319,24.567890,0.685063,448848.367735,0.970942,19.426133,18.555460,2.778583,0.035194,0.024228,166.978499,32.000000,183.711268,167.368436,168.011121,150.652791,32.000000,145.151160,67.340170,62.392992,92.344711,0.000000,49.264090,45.475259,74.497038,19.147509,35.769113,59.554178,36.627379
49.678287,59.928049,139.017046,143.582301,109.139173,99.287486,29.675404,14.276749,138.711828,1.091085,58.878136,50.907341,142.139996,139.038895,140.768709,138.872988,80.540051,137.011493,-0.000695,0.000397,32.000000,-235.730627,139.020188,-0.625287,24.488242,0.689053,449053.800436,0.968379,19.674285,18.586859,2.788543,0.032734,0.024027,167.517094,32.000000,182.962183,167.190224,170.465765,150.781897,32.000000,144.977365,67.325039,62.390333,92.349015,0.000000,49.262265,45.475259,74.403155,19.147509,35.769033,59.542169,36.648362
50.140225,59.928049,138.906259,143.582301,109.165553,99.293769,29.696744,14.290877,138.661398,1.090835,58.840134,50.826606,142.190893,139.019582,140.782097,138.971050,80.506451,137.102181,-0.000695,0.000424,32.000000,-235.719449,139.049000,-0.625694,24.503715,0.691094,449224.954440,0.974456,19.852841,18.578625,2.792452,0.038200,0.020384,167.789340,32.000000,182.736512,167.804979,172.176038,150.093924,32.000000,145.307298,67.317084,62.357626,92.371252,0.000000,49.257257,45.475259,74.300597,19.147509,35.778259,59.555200,36.533175
49.993659,59.897824,139.047869,143.590668,109.157724,99.297611,29.692550,14.280031,138.659215,1.090955,58.903185,50.871314,142.194894,139.118031,140.710127,138.918645,80.513820,137.003838,-0.000694,0.000397,32.000000,-235.727345,138.999486,-0.625466,24.540353,0.695059,449348.464702,0.974915,19.993437,18.579357,2.798346,0.045919,0.023848,167.742658,32.000000,182.912997,168.167654,170.394389,149.770289,32.000000,145.648023,67.306447,62.385868,92.386205,0.000000,49.275774,45.475259,74.511625,19.147509,35.774011,59.561593,36.587174
49.867335,59.868972,138.885187,143.583695,109.221519,99.293845,29.694202,14.284313,138.752733,1.091048,58.985678,50.904021,142.153280,139.056735,140.705654,138.904998,80.508723,136.970411,-0.000695,0.000363,32.000000,-235.724866,138.973420,-0.625295,24.562173,0.686942,449169.131451,0.964412,19.516041,18.656564,2.770356,0.036126,0.020059,167.093289,32.000000,183.586872,168.109969,168.111462,149.958606,32.000000,146.066850,67.281615,62.394806,92.393709,0.000000,49.254544,45.475259,74.420767,19.147509,35.769942,59.552614,36.516154
49.783373,59.895076,138.954229,143.581464,109.283152,99.289982,29.671253,14.283028,138.693755,1.090786,59.028033,50.772949,142.104575,139.119560,140.768909,138.830211,80.525705,137.090741,-0.000695,0.000345,32.000000,-235.723528,139.008520,-0.625523,24.617982,0.688844,449218.794085,0.967619,19.636918,18.601905,2.781310,0.044878,0.023856,166.949214,32.000000,183.791610,167.451905,167.098491,150.414812,32.000000,144.878232,67.286127,62.394739,92.405208,0.000000,49.266880,45.475259,74.456528,19.147509,35.769866,59.546329,36.616594
49.969499,59.895076,138.877832,143.581464,109.271214,99.286116,29.744481,14.280031,138.710207,1.090926,59.010809,50.889831,142.143329,139.050170,140.778188,138.884582,80.528879,137.056402,-0.000695,0.000344,32.000000,-235.725705,138.936017,-0.625816,24.641900,0.689307,449248.172399,0.970149,19.738575,18.590923,2.785093,0.042754,0.022565,167.398216,32.000000,183.067070,167.320234,170.060847,150.541496,32.000000,144.920448,67.265388,62.386440,92.414000,0.000000,49.250467,45.475259,74.368617,19.147509,35.773429,59.540576,36.474702
49.861438,59.954703,139.008721,143.590947,109.264028,99.283552,29.708800,14.277891,138.606409,1.090901,59.231920,50.726553,142.170713,138.999744,140.768786,138.759556,80.515212,137.020144,-0.000694,0.000351,32.000000,-235.730796,138.900266,-0.625644,24.567838,0.689408,449283.155680,0.972729,19.851563,18.631811,2.791177,0.037852,0.030194,167.743926,32.000000,182.930294,167.427951,171.749266,150.482378,32.000000,145.580073,67.290988,62.387067,92.446198,0.000000,49.245260,45.475259,74.480419,19.147509,35.781667,59.556449,36.570446
49.832572,60.063792,138.879083,143.612701,109.302209,99.283890,29.712594,14.283742,138.722743,1.090807,59.357426,50.847572,142.175941,138.951600,140.690369,138.846733,80.529019,136.937355,-0.000694,0.000354,32.000000,-235.727404,138.921943,-0.625114,24.521470,0.685463,449149.738474,0.966324,19.659113,18.612125,2.779252,0.036749,0.021141,167.878608,32.000000,182.851791,168.061534,171.283341,149.877368,32.000000,145.630735,67.258373,62.404926,92.456182,0.000000,49.251544,45.475259,74.431680,19.147509,35.796803,59.552063,36.630020
49.845314,60.136611,138.897754,143.637803,109.372364,99.280079,29.714084,14.279175,138.665386,1.091048,59.437738,50.900508,142.199379,138.960410,140.675477,138.878185,80.531249,136.969354,-0.000694,0.000345,32.000000,-235.730496,138.949682,-0.625051,24.466422,0.689944,449304.001765,0.969919,19.830407,18.608356,2.787900,0.038529,0.024221,166.947170,32.000000,183.342812,168.285979,168.450930,149.576796,32.000000,145.790399,67.233475,62.393702,92.465659,0.000000,49.248047,45.475259,74.432953,19.147509,35.796840,59.553253,36.583285
49.878064,60.136611,138.816731,143.637803,109.384747,99.277519,29.665449,14.279175,138.675029,1.091042,59.467303,50.812305,142.138861,139.032675,140.755676,138.878185,80.545939,136.982740,-0.000694,0.000334,32.000000,-235.728529,138.937445,-0.625353,24.496686,0.691271,449435.138591,0.970696,19.969356,18.554723,2.786914,0.046121,0.032240,166.875360,32.000000,183.713075,167.454317,167.073253,150.346226,32.000000,145.449733,67.244712,62.413796,92.508449,0.000000,49.231513,45.475259,74.399159,19.147509,35.807025,59.553843,36.534203
49.523627,60.153373,138.958055,143.654816,109.346184,99.276258,29.697267,14.276036,138.594093,1.091019,59.352603,50.779114,142.128036,139.064118,140.745215,138.821099,80.530431,136.996578,-0.000695,0.000347,32.000000,-235.731340,138.879811,-0.625269,24.556692,0.692839,449500.511840,0.970525,20.028991,18.567889,2.786576,0.042415,0.025476,167.120931,32.000000,183.503736,167.329130,169.101307,150.514457,32.000000,145.083476,67.234195,62.396519,92.459192,0.000000,49.254265,45.475259,74.421833,19.147509,35.809437,59.554345,36.600380
49.862190,60.149801,138.813723,143.666809,109.280919,99.272456,29.672957,14.282315,138.666074,1.090717,59.338951,50.750144,142.163062,138.993728,140.720444,138.869101,80.553906,137.031260,-0.000695,0.000346,32.000000,-235.723422,138.956738,-0.625237,24.570460,0.691053,449441.963452,0.971389,19.995121,18.559638,2.783122,0.039958,0.019713,167.489759,32.000000,182.784616,167.394789,171.181929,150.541717,32.000000,144.882087,67.251034,62.386658,92.485990,0.000000,49.227584,45.475259,74.413253,19.147509,35.809028,59.538088,36.659074
49.889804,60.166563,139.164726,143.673503,109.251006,99.267392,29.712105,14.284883,138.698225,1.090973,59.406562,50.879739,142.226427,139.089768,140.721383,138.852927,80.505145,136.990897,-0.000696,0.000368,32.000000,-235.721509,138.939890,-0.625576,24.615726,0.695603,449696.161133,0.978012,20.379356,18.581802,2.805894,0.037818,0.022614,167.781803,32.000000,182.848591,167.895888,172.330883,149.863040,32.000000,145.820549,67.239980,62.376796,92.504182,0.000000,49.358834,45.475259,74.413798,19.147509,35.809115,59.563078,36.503902
49.771052,60.166563,138.851040,143.673503,109.265979,99.263620,29.722504,14.281887,138.674472,1.091074,59.363450,50.836133,142.194578,138.977640,140.710193,138.872910,80.528378,137.027404,-0.000696,0.000350,32.000000,-235.727456,138.986004,-0.625545,24.596345,0.689203,449431.132795,0.971468,20.024725,18.575009,2.783948,0.041806,0.024796,167.250199,32.000000,183.280010,168.100212,169.036742,149.692105,32.000000,145.886307,67.225759,62.397246,92.488698,0.000000,49.246507,45.475259,74.449735,19.147509,35.811537,59.547854,36.522097
49.876790,60.139908,138.905060,143.677687,109.328673,99.262360,29.662480,14.284883,138.737450,1.090836,59.260840,50.954298,142.150321,139.006247,140.724947,138.950714,80.565729,136.978327,-0.000696,0.000356,32.000000,-235.724623,139.036970,-0.625405,24.537678,0.689219,449505.191341,0.969591,20.012935,18.604356,2.789442,0.041510,0.017393,166.856410,32.000000,183.592659,168.050515,167.451557,149.845624,32.000000,145.454930,67.228443,62.397852,92.504122,0.000000,49.271885,45.475259,74.300691,19.147509,35.807923,59.555043,36.611385
49.933214,60.083577,138.929369,143.670156,109.395255,99.267458,29.804829,14.283742,138.751018,1.090783,58.908353,50.816871,142.144936,139.075577,140.717250,138.988361,80.538561,137.010487,-0.000695,0.000342,32.000000,-235.727404,138.963549,-0.625497,24.509747,0.690042,449514.547593,0.971757,20.135809,18.598682,2.789795,0.042952,0.019351,166.965423,32.000000,183.761704,167.425266,168.149665,150.434065,32.000000,145.190930,67.244655,62.365167,92.484191,0.000000,49.275582,45.475259,74.358193,19.147509,35.800175,59.541687,36.623637
49.914148,59.948108,138.987848,143.647286,109.533561,99.275030,29.694423,14.284313,138.716613,1.090943,58.718292,50.976306,142.192581,139.118234,140.781486,139.022669,80.531144,137.079782,-0.000694,0.000354,32.000000,-235.724047,139.007683,-0.625538,24.486275,0.690260,449341.387144,0.971374,19.999736,18.537726,2.784964,0.042007,0.026022,167.528398,32.000000,182.914050,167.199647,170.739180,150.620962,32.000000,145.086307,67.247734,62.392132,92.502342,0.000000,49.299450,45.475259,74.402422,19.147509,35.800223,59.546762,36.626132
49.952192,59.948108,138.988388,143.647286,109.689444,99.288970,29.678798,14.282886,138.781542,1.090840,58.662506,50.921275,142.188384,139.066890,140.766920,138.944153,80.513296,137.129939,-0.000694,0.000378,32.000000,-235.724654,139.122588,-0.625223,24.513183,0.690210,449310.713568,0.965439,19.885088,18.580363,2.782304,0.038642,0.018527,167.719028,32.000000,182.740470,167.772026,172.141737,150.071029,32.000000,145.467184,67.221941,62.369957,92.515861,0.000000,49.296385,45.475259,74.343095,19.147509,35.781391,59.557472,36.777269
49.806078,59.845891,138.964510,143.620511,109.818458,99.297901,29.697408,14.280031,138.735050,1.090946,58.825126,50.881060,142.233651,139.120315,140.709435,138.970635,80.563433,137.116637,-0.000694,0.000382,32.000000,-235.728000,138.957228,-0.625105,24.560914,0.691251,449196.109260,0.969161,19.769319,18.621103,2.784538,0.040898,0.014334,167.559323,32.000000,183.024073,168.160115,169.927516,149.770594,32.000000,145.956324,67.214528,62.380926,92.544302,0.000000,49.313709,45.475259,74.371133,19.147509,35.767135,59.557393,36.550343
49.952184,59.857981,139.038707,143.604334,109.864672,99.300495,29.657088,14.288451,138.753439,1.091093,58.930771,50.958191,142.147052,139.071803,140.703636,139.039193,80.530646,137.126037,-0.000694,0.000404,32.000000,-235.718269,139.138759,-0.625040,24.596660,0.689995,449271.637634,0.968996,19.730017,18.663063,2.782428,0.036881,0.012988,166.977638,32.000000,183.501142,168.149139,168.039765,149.839620,32.000000,145.911141,67.231552,62.372924,92.559251,0.000000,49.316877,45.475259,74.335475,19.147509,35.768726,59.554768,36.597005
50.053613,59.903869,138.961750,143.594573,109.875186,99.308057,29.702139,14.278747,138.791295,1.091035,58.855436,50.897806,142.114337,139.229957,140.721130,139.049699,80.556295,137.230438,-0.000694,0.000401,32.000000,-235.731743,139.086144,-0.625475,24.644260,0.690672,449171.990363,0.971336,19.778872,18.606531,2.790112,0.036483,0.011563,166.889664,32.000000,183.734602,167.344694,167.108949,150.518508,32.000000,144.984040,67.221388,62.371913,92.559896,0.000000,49.321925,45.475259,74.468474,19.147509,35.768644,59.550194,36.623491
49.864676,59.903869,139.065801,143.594573,109.951719,99.311886,29.716020,14.283456,138.780478,1.090950,58.742138,50.891632,142.168917,139.143478,140.765835,139.054408,80.568061,137.082027,-0.000693,0.000427,32.000000,-235.726214,139.045985,-0.626019,24.635658,0.687805,449175.094394,0.969586,19.639897,18.643836,2.783436,0.036863,0.021673,167.313651,32.000000,182.888237,167.355383,170.328733,150.632685,32.000000,144.724498,67.226175,62.383009,92.556143,0.000000,49.329427,45.475259,74.370571,19.147509,35.774958,59.548041,36.673234
49.936516,59.902495,138.982456,143.588158,109.843886,99.311814,29.705262,14.288879,138.705490,1.090970,58.887013,50.821684,142.189848,139.143518,140.777596,139.053801,80.549172,137.104590,-0.000694,0.000421,32.000000,-235.717186,138.965423,-0.626332,24.647748,0.684679,449161.791509,0.966149,19.581113,18.668357,2.776258,0.037579,0.016863,167.662099,32.000000,182.765777,167.500429,171.913682,150.229383,32.000000,145.332690,67.237270,62.367370,92.563379,0.000000,49.323714,45.475259,74.331980,19.147509,35.774711,59.541333,36.583652
49.917606,59.956901,139.068943,143.585369,109.824195,99.311805,29.682510,14.290164,138.829025,1.090790,59.041422,50.817608,142.178680,139.116418,140.716521,138.999835,80.521225,137.079756,-0.000695,0.000420,32.000000,-235.719507,139.094461,-0.626431,24.637573,0.688374,449266.104955,0.969760,19.776223,18.585266,2.788864,0.021150,0.012083,167.662770,32.000000,182.954572,167.938429,170.914200,150.024921,32.000000,145.831212,67.222633,62.360603,92.607760,0.000000,49.330205,45.475259,74.337553,19.147509,35.782217,59.555633,36.657533
49.865158,59.984379,138.979622,143.581464,109.866815,99.311888,29.662783,14.286168,138.775508,1.091000,59.101747,50.966466,142.155391,139.089584,140.690501,139.016538,80.547243,137.078536,-0.000693,0.000457,32.000000,-235.722192,139.033849,-0.626806,24.569097,0.686513,449257.264768,0.968572,19.700595,18.615002,2.783183,0.035493,0.019933,166.829831,32.000000,183.329876,168.229562,168.395268,149.706373,32.000000,145.666291,67.236036,62.399627,92.616851,0.000000,49.279130,45.475259,74.359918,19.147509,35.782192,59.538707,36.633395
49.894431,59.984379,139.061904,143.581464,109.895537,99.311933,29.677771,14.288166,138.857263,1.091136,58.823702,50.929803,142.117456,139.135137,140.697008,139.078023,80.523109,137.165255,-0.000692,0.000458,32.000000,-235.723472,139.095400,-0.627378,24.543736,0.687618,449390.981640,0.969858,19.774539,18.631009,2.785970,0.045294,0.018653,166.747642,32.000000,183.553036,167.447927,166.909910,150.145198,32.000000,145.226700,67.244760,62.386209,92.637911,0.000000,49.329553,45.475259,74.341307,19.147509,35.785997,59.554178,36.586954
49.797479,59.914585,139.082915,143.577838,109.850504,99.309421,29.704868,14.282743,138.822422,1.091295,58.518996,50.922431,142.134591,139.148311,140.740654,139.091180,80.601991,137.187747,-0.000692,0.000459,32.000000,-235.729551,139.038908,-0.627367,24.511216,0.689963,449408.533682,0.971697,19.856235,18.604405,2.787109,0.034481,0.018528,167.121918,32.000000,183.525288,167.164593,169.380066,150.685972,32.000000,145.111199,67.252977,62.412060,92.653072,0.000000,49.311982,45.475259,74.204813,19.147509,35.776274,59.558790,36.595318
50.030729,59.761810,139.069384,143.551343,109.937531,99.306863,29.644732,14.288023,138.861043,1.091199,58.475923,50.957762,142.155635,139.170393,140.755598,139.050826,80.556878,137.238734,-0.000691,0.000487,32.000000,-235.723123,139.049246,-0.627573,24.515779,0.690629,449437.716138,0.970581,19.825969,18.670223,2.787123,0.040284,0.028655,167.558203,32.000000,182.816876,167.402498,171.149414,150.635012,32.000000,144.786823,67.249622,62.358439,92.648586,0.000000,49.338185,45.475259,74.255524,19.147509,35.754992,59.554010,36.512266
49.873029,59.749720,139.073033,143.529031,109.951983,99.302730,29.744540,14.279746,138.820732,1.091322,58.669440,50.902054,142.153145,139.130796,140.689018,138.985180,80.517230,137.109333,-0.000690,0.000485,32.000000,-235.731236,139.073764,-0.627247,24.527528,0.692998,449245.775968,0.971566,19.856467,18.602151,2.792971,0.038329,0.020724,167.764062,32.000000,182.715023,167.973974,172.068436,149.715993,32.000000,145.733968,67.223187,62.367860,92.657575,0.000000,49.325724,45.475259,74.313619,19.147509,35.754855,59.557767,36.638164
49.826397,59.749720,139.018117,143.529031,110.017277,99.298872,29.710579,14.283599,138.837334,1.091262,58.923781,50.848241,142.159867,139.232362,140.680403,139.014458,80.528294,137.091148,-0.000690,0.000476,32.000000,-235.724269,139.044333,-0.626889,24.522493,0.688870,448985.529413,0.968130,19.462656,18.671759,2.779679,0.036328,0.024484,167.061813,32.000000,183.342942,168.060288,168.983427,149.806162,32.000000,146.099629,67.207596,62.378140,92.664446,0.000000,49.323216,45.475259,74.345202,19.147509,35.753032,59.555004,36.628260
49.923435,59.867598,139.042340,143.533214,109.949209,99.291210,29.652323,14.279175,138.803164,1.091346,59.259065,50.866559,142.138013,139.095968,140.693428,139.068055,80.561528,137.087541,-0.000690,0.000492,32.000000,-235.732790,139.027346,-0.626328,24.570041,0.690949,449117.349667,0.968166,19.613435,18.649223,2.788542,0.039061,0.022471,166.899295,32.000000,183.595271,167.862388,167.152732,149.934219,32.000000,145.272455,67.217147,62.400308,92.674997,0.000000,49.291043,45.475259,74.301659,19.147509,35.769294,59.552299,36.624591
49.553077,60.021200,138.982443,143.559152,109.931249,99.286136,29.730557,14.283456,138.790611,1.091371,59.216200,50.798068,142.076231,139.147556,140.684487,138.971778,80.557556,137.087251,-0.000691,0.000507,32.000000,-235.727362,139.051369,-0.626126,24.608724,0.691516,449106.054253,0.970233,19.661672,18.629418,2.790050,0.043581,0.022207,166.881097,32.000000,183.641643,167.497564,168.379037,150.356781,32.000000,144.947466,67.224933,62.376316,92.658551,0.000000,49.309131,45.475259,74.478759,19.147509,35.790566,59.543979,36.632148
49.669876,60.101987,139.010477,143.592620,109.946988,99.290084,29.589594,14.287024,138.729294,1.091569,59.148385,50.962124,142.091739,139.138074,140.693500,138.990829,80.536062,137.129833,-0.000691,0.000478,32.000000,-235.721663,138.937463,-0.625908,24.621391,0.688967,449103.396309,0.970290,19.679213,18.594449,2.785112,0.034825,0.014265,167.454444,32.000000,182.861454,167.236299,170.779430,150.606948,32.000000,144.984364,67.197242,62.361864,92.637754,0.000000,49.294885,45.475259,74.170107,19.147509,35.790579,59.552456,36.643006
50.091724,60.101987,138.884950,143.592620,109.908745,99.296577,29.650782,14.282600,138.720621,1.091775,59.225711,50.838471,142.158193,139.056980,140.674504,138.949572,80.522638,137.033994,-0.000694,0.000471,32.000000,-235.730677,139.003034,-0.625718,24.621654,0.693604,449503.951912,0.976036,20.216573,18.598282,2.804719,0.040364,0.019710,167.638290,32.000000,182.785485,167.731805,172.269376,149.773930,32.000000,145.368788,67.202862,62.350767,92.635829,0.000000,49.275120,45.475259,74.203215,19.147509,35.801850,59.540792,36.624151
49.920597,60.100339,138.983249,143.603498,109.910796,99.299249,29.611918,14.282172,138.745362,1.091915,59.390540,50.813515,142.181864,139.059488,140.657927,138.988910,80.561942,136.964026,-0.000694,0.000444,32.000000,-235.729466,139.009948,-0.625463,24.636419,0.691753,449597.366575,0.978400,20.176100,18.640246,2.798688,0.037466,0.023286,167.437694,32.000000,183.097026,168.169162,169.906737,149.519393,32.000000,145.791934,67.201531,62.373715,92.640243,0.000000,49.294893,45.475259,74.334136,19.147509,35.801679,59.539553,36.612852
49.830856,60.158319,138.911768,143.620232,109.800659,99.294228,29.665343,14.283599,138.715246,1.092068,59.441723,50.796749,142.157693,139.125024,140.664409,138.977788,80.556470,137.078415,-0.000695,0.000468,32.000000,-235.725580,139.011049,-0.625539,24.627554,0.684650,449402.981942,0.967410,19.739943,18.607592,2.772613,0.040818,0.014410,166.884965,32.000000,183.490013,168.151285,167.936259,149.750578,32.000000,145.820980,67.222302,62.365714,92.663946,0.000000,49.284984,45.475259,74.323802,19.147509,35.809795,59.557393,36.503755
50.028166,60.203385,138.990733,143.629994,109.651550,99.289121,29.629963,14.289165,138.744183,1.091956,59.407518,50.833015,142.100198,139.079694,140.682404,138.961840,80.568777,137.029132,-0.000695,0.000457,32.000000,-235.720178,139.010251,-0.625744,24.597263,0.687379,449438.813303,0.972353,19.914885,18.534633,2.784086,0.038094,0.017321,166.735102,32.000000,183.821650,167.346449,167.343834,150.411654,32.000000,144.967500,67.230583,62.333844,92.634860,0.000000,49.262613,45.475259,74.333656,19.147509,35.809887,59.557197,36.644621
49.778239,60.203385,138.928096,143.629994,109.480720,99.289085,29.615269,14.276321,138.722841,1.091980,59.404060,50.734892,142.161479,139.015629,140.716939,138.911186,80.569070,137.010575,-0.000695,0.000460,32.000000,-235.731711,139.025308,-0.626123,24.560468,0.688743,449554.811426,0.972624,20.065658,18.595120,2.787666,0.037463,0.027553,167.301869,32.000000,182.960172,167.315951,170.221990,150.364306,32.000000,144.736894,67.269295,62.388277,92.652933,0.000000,49.296569,45.475259,74.335117,19.147509,35.816258,59.541864,36.649976
49.737555,60.228666,138.955199,143.643102,109.358838,99.289076,29.740237,14.285597,138.647129,1.092075,59.476942,50.815965,142.190661,139.132405,140.763446,138.945397,80.559501,137.088575,-0.000695,0.000469,32.000000,-235.723090,139.022510,-0.626683,24.530308,0.686967,449450.326775,0.969630,19.906873,18.559114,2.778250,0.051376,0.019261,167.596075,32.000000,182.719907,167.612249,172.001970,150.203696,32.000000,145.408441,67.278951,62.358629,92.681082,0.000000,49.268085,45.475259,74.280043,19.147509,35.819894,59.554040,36.526719
49.553068,60.265488,138.913296,143.657047,109.195013,99.284020,29.699911,14.281316,138.664585,1.092134,59.570793,50.690668,142.169502,138.986530,140.691592,138.929382,80.571351,136.985860,-0.000696,0.000452,32.000000,-235.724257,139.007460,-0.626782,24.526479,0.691573,449596.269552,0.975466,20.165188,18.549897,2.790940,0.041228,0.024046,167.638993,32.000000,182.952727,167.906689,170.915313,149.855032,32.000000,145.960958,67.277184,62.366063,92.655586,0.000000,49.289500,45.475259,74.449657,19.147509,35.825143,59.558515,36.632808
49.732558,60.294617,138.908097,143.666809,109.137918,99.278956,29.568208,14.280174,138.612941,1.092027,59.653736,50.811517,142.168337,138.996481,140.649745,138.753201,80.559386,136.948969,-0.000697,0.000452,32.000000,-235.723924,138.948887,-0.627149,24.465714,0.693239,449671.849782,0.972305,20.232614,18.596974,2.793768,0.038888,0.023944,166.856231,32.000000,183.465482,168.195820,168.210377,149.670867,32.000000,145.998168,67.282161,62.384469,92.679351,0.000000,49.231557,45.475259,74.272531,19.147509,35.825296,59.557807,36.552178
49.747486,60.294617,138.844364,143.666809,109.104854,99.273841,29.649704,14.285169,138.569885,1.091766,59.808731,50.760958,142.108181,138.964446,140.668527,138.802689,80.578458,137.060723,-0.000697,0.000441,32.000000,-235.721388,138.957960,-0.626707,24.491179,0.696052,449780.682688,0.977653,20.460872,18.535727,2.803324,0.038657,0.021363,166.687491,32.000000,183.616848,167.488819,166.692936,150.133981,32.000000,144.919041,67.277558,62.346340,92.677146,0.000000,49.258806,45.475259,74.360109,19.147509,35.829509,59.545444,36.659881
50.023239,60.380903,138.929430,143.688564,109.101332,99.270054,29.749849,14.279746,138.568875,1.091695,59.750481,50.775190,142.131543,139.065871,140.689632,138.837522,80.576966,136.948377,-0.000697,0.000441,32.000000,-235.726483,138.902448,-0.626906,24.484859,0.694972,449711.632320,0.978141,20.303742,18.529944,2.793102,0.045329,0.024210,166.979522,32.000000,183.276315,167.124705,169.373446,150.598714,32.000000,145.168580,67.247998,62.371880,92.660721,0.000000,49.241902,45.475259,74.422725,19.147509,35.841687,59.556853,36.526279
49.762272,60.458123,138.713337,143.718965,109.020406,99.266235,29.670620,14.278319,138.556988,1.091394,59.842703,50.645762,142.172464,138.997236,140.735236,138.773185,80.541353,136.974048,-0.000697,0.000444,32.000000,-235.729713,138.824662,-0.627032,24.450502,0.693665,449645.591119,0.975080,20.288274,18.564626,2.790983,0.043689,0.027379,167.519028,32.000000,183.019598,167.276528,171.300434,150.697215,32.000000,145.061398,67.274575,62.340408,92.663989,0.000000,49.215123,45.475259,74.342423,19.147509,35.852639,59.552309,36.640952
49.814723,60.534519,138.940443,143.743230,109.007853,99.259904,29.533288,14.290021,138.590100,1.091681,59.989138,50.728124,142.176427,138.939283,140.704287,138.695738,80.559016,136.910006,-0.000696,0.000444,32.000000,-235.721125,138.774037,-0.627219,24.470618,0.690115,449578.995134,0.966096,20.089475,18.512080,2.777298,0.045662,0.022473,167.605342,32.000000,182.817735,167.969503,171.863901,149.744513,32.000000,145.429348,67.270557,62.348509,92.621189,0.000000,49.235145,45.475259,74.321272,19.147509,35.852903,59.559075,36.548803
49.815247,60.534519,138.779513,143.743230,108.969103,99.258621,29.885338,14.280317,138.636619,1.091473,60.001424,50.758542,142.220643,138.868080,140.657640,138.819513,80.557156,136.944541,-0.000696,0.000441,32.000000,-235.729190,138.899429,-0.627194,24.437468,0.694208,449880.881670,0.974421,20.436462,18.560042,2.787520,0.045400,0.026251,166.927821,32.000000,183.359770,168.155378,168.809511,149.682139,32.000000,146.279599,67.275323,62.370053,92.616525,0.000000,49.236226,45.475259,74.316973,19.147509,35.863814,59.553932,36.616081
49.808303,60.569419,138.818510,143.764706,108.938334,99.261133,29.717677,14.284027,138.515790,1.091395,59.954625,50.698252,142.168592,138.923991,140.719462,138.734563,80.581241,136.914787,-0.000696,0.000424,32.000000,-235.721218,138.797902,-0.626926,24.438779,0.694036,449885.553517,0.977955,20.458552,18.511566,2.789144,0.037938,0.021733,166.697132,32.000000,183.646388,167.733930,166.841814,150.223772,32.000000,145.487028,67.287434,62.393960,92.574400,0.000000,49.276247,45.475259,74.315215,19.147509,35.868979,59.551994,36.622390
49.784125,60.556778,138.777583,143.772516,108.915747,99.255953,29.492485,14.285026,138.559119,1.091394,59.836056,50.674561,142.177399,138.921401,140.694131,138.730999,80.606938,136.874975,-0.000696,0.000410,32.000000,-235.724153,138.766106,-0.627003,24.455695,0.694167,449883.692952,0.966411,20.458010,18.530043,2.785884,0.041368,0.024550,166.867837,32.000000,183.651689,167.394215,168.259727,150.490235,32.000000,144.865837,67.307829,62.356690,92.521737,0.000000,49.232053,45.475259,74.332822,19.147509,35.867550,59.560777,36.541686
