OSU 80 Ton Compressor Load Stand
49.725631,60.552656,138.854039,143.779489,108.846724,99.241937,29.766509,14.280460,138.561090,1.091640,59.841875,50.691598,142.215468,138.868875,140.729589,138.781356,80.559389,136.851636,-0.000698,0.000402,32.000000,-235.730523,138.874608,-0.626758,24.466500,0.694516,449898.568101,0.972127,20.500097,18.491640,2.787056,0.035894,0.023244,167.449561,32.000000,182.837445,167.207820,170.818811,150.762947,32.000000,145.240930,67.300086,62.363139,92.479676,0.000000,49.257745,45.475259,74.334371,19.147509,35.867870,59.545739,36.679177
50.018736,60.552656,138.743817,143.779489,108.790747,99.227953,29.639855,14.284455,138.558875,1.091657,59.862068,50.781848,142.252212,138.916426,140.754510,138.710056,80.523089,136.959779,-0.000700,0.000429,32.000000,-235.726527,138.851193,-0.626076,24.492831,0.694151,449824.007334,0.979988,20.512486,18.446784,2.787587,0.041286,0.021094,167.662228,32.000000,182.752859,167.690492,172.389594,150.107378,32.000000,145.753731,67.297148,62.370652,92.455991,0.000000,49.214434,45.475259,74.219922,19.147509,35.867616,59.547126,36.607130
50.032480,60.566671,138.838945,143.790366,108.715218,99.215250,29.772094,14.278890,138.575047,1.091860,59.824070,50.755653,142.276147,139.038915,140.693687,138.724211,80.566073,136.871941,-0.000699,0.000394,32.000000,-235.728158,138.797496,-0.626776,24.512920,0.695034,449878.264717,0.972073,20.568959,18.483098,2.792404,0.042655,0.024425,167.345086,32.000000,183.107465,168.113682,169.383559,149.835823,32.000000,145.813065,67.266135,62.360812,92.404608,0.000000,49.244331,45.475259,74.377469,19.147509,35.869885,59.550971,36.515494
49.611415,60.523526,138.779351,143.790645,108.583071,99.197446,29.594341,14.280031,138.596618,1.091897,59.739138,50.764754,142.233538,138.982473,140.669794,138.748006,80.566234,136.861819,-0.000699,0.000414,32.000000,-235.728492,138.876791,-0.627451,24.506259,0.689086,449713.462492,0.969807,20.265873,18.571443,2.773837,0.046454,0.025447,166.980197,32.000000,183.458419,168.192760,167.654759,149.904562,32.000000,145.906509,67.261448,62.365309,92.403958,0.000000,49.232022,45.475259,74.407618,19.147509,35.864215,59.550194,36.608010
49.992705,60.470214,138.863263,143.784509,108.523438,99.187240,29.601657,14.284027,138.566456,1.091711,59.559785,50.787106,142.205292,138.953517,140.708264,138.804970,80.551526,136.907441,-0.000700,0.000395,32.000000,-235.726955,138.921576,-0.626995,24.538019,0.688713,449583.474055,0.965120,20.265710,18.486188,2.774976,0.042730,0.024230,166.819162,32.000000,183.753744,167.289797,167.425772,150.675765,32.000000,145.219708,67.284030,62.371274,92.389446,0.000000,49.202710,45.475259,74.343528,19.147509,35.864516,59.546339,36.626646
49.938458,60.470214,138.757642,143.784509,108.489201,99.179589,29.888754,14.285740,138.683391,1.091714,59.376092,50.787194,142.246424,138.921136,140.749862,138.848079,80.614953,136.928416,-0.000701,0.000394,32.000000,-235.723603,138.895389,-0.626378,24.535239,0.694951,449693.397115,0.979686,20.658306,18.481155,2.797327,0.039742,0.026402,167.534202,32.000000,182.952684,167.253435,170.250546,150.778932,32.000000,145.158478,67.305843,62.384841,92.394621,0.000000,49.218138,45.475259,74.245974,19.147509,35.857387,59.552565,36.592163
49.920886,60.394368,138.925711,143.769448,108.448177,99.175752,29.625360,14.285740,138.762495,1.091650,59.285589,50.797752,142.263291,138.837615,140.780960,138.826566,80.562571,136.946699,-0.000702,0.000416,32.000000,-235.721800,138.852641,-0.625784,24.531751,0.688364,449383.511404,0.971003,20.210295,18.517821,2.777671,0.035559,0.020929,167.768041,32.000000,182.633911,167.690824,171.844800,150.268060,32.000000,145.549472,67.291708,62.356386,92.389429,0.000000,49.236059,45.475259,74.236916,19.147509,35.847102,59.557590,36.528994
49.948763,60.312753,138.832168,143.747972,108.462224,99.171954,29.547388,14.285882,138.694648,1.091662,59.178711,50.886586,142.272058,138.994033,140.749837,138.772111,80.558454,136.951086,-0.000703,0.000397,32.000000,-235.724772,138.867631,-0.625690,24.546647,0.688714,449262.054025,0.962750,20.266309,18.464487,2.778573,0.034207,0.022148,167.750099,32.000000,182.791622,168.008350,170.594847,150.028072,32.000000,146.063335,67.277925,62.371415,92.389410,0.000000,49.242621,45.475259,74.231724,19.147509,35.835986,59.550430,36.632588
49.906346,60.261366,138.946661,143.724822,108.463266,99.165600,29.644243,14.284313,138.706643,1.091718,59.272342,50.786254,142.241113,139.069949,140.735714,138.845022,80.550796,136.968778,-0.000702,0.000396,32.000000,-235.725850,138.909625,-0.625841,24.552968,0.689734,449256.165432,0.971453,20.208616,18.525666,2.782918,0.040445,0.026631,167.001618,32.000000,183.479771,168.204720,168.046450,149.926242,32.000000,146.354438,67.288830,62.359354,92.380640,0.000000,49.241999,45.475259,74.258027,19.147509,35.836166,59.558957,36.663476
49.870301,60.261366,138.846662,143.724822,108.413142,99.159211,29.582655,14.280460,138.591816,1.091800,59.254161,50.763558,142.158442,139.017973,140.752271,138.901145,80.614487,137.015530,-0.000703,0.000400,32.000000,-235.730359,138.879177,-0.625999,24.582183,0.688235,449125.540166,0.973172,20.098203,18.531895,2.779492,0.034294,0.022347,166.811186,32.000000,183.584211,167.510584,166.673226,150.538681,32.000000,145.097140,67.306375,62.392076,92.366264,0.000000,49.251398,45.475259,74.255965,19.147509,35.829184,59.557069,36.536844
49.795379,60.257519,139.029317,143.712271,108.412725,99.154087,29.768256,14.277463,138.671682,1.091602,59.272635,50.824237,142.192280,139.006004,140.786173,138.867997,80.586321,136.995719,-0.000705,0.000397,32.000000,-235.731552,138.902938,-0.625810,24.585776,0.689133,449069.787576,0.970704,20.090641,18.548065,2.784148,0.053018,0.022016,167.212992,32.000000,183.127989,167.302132,169.717845,150.708812,32.000000,145.068095,67.296946,62.362492,92.313808,0.000000,49.248311,45.475259,74.233503,19.147509,35.828799,59.572637,36.664356
49.925242,60.284174,138.942191,143.719802,108.439007,99.148981,29.535274,14.284883,138.709339,1.091608,59.162889,50.792510,142.213550,139.096130,140.784460,138.886338,80.571606,136.974410,-0.000705,0.000390,32.000000,-235.720362,138.909380,-0.625618,24.586380,0.688345,448943.478443,0.973435,20.127904,18.506863,2.784155,0.040464,0.023540,167.711300,32.000000,182.816130,167.415188,171.374183,150.771337,32.000000,145.608640,67.309241,62.353086,92.321525,0.000000,49.287506,45.475259,74.221930,19.147509,35.832652,59.552801,36.614026
49.919737,60.233887,139.053583,143.722870,108.454950,99.146464,29.570278,14.280460,138.670757,1.091660,59.114883,50.845264,142.248282,139.039995,140.749422,138.890877,80.563823,136.975536,-0.000705,0.000392,32.000000,-235.724786,138.935140,-0.625242,24.600935,0.690247,449011.816342,0.968906,20.201576,18.525500,2.792012,0.038600,0.017043,167.714662,32.000000,182.742037,168.013689,171.503565,150.012604,32.000000,145.963858,67.305365,62.368868,92.327187,0.000000,49.282707,45.475259,74.240183,19.147509,35.832816,59.545739,36.633615
49.785928,60.233887,138.945440,143.722870,108.449216,99.141733,29.852694,14.282600,138.713757,1.091648,59.057774,50.858613,142.245624,139.060243,140.699942,138.927732,80.581937,136.986818,-0.000705,0.000392,32.000000,-235.725268,139.004992,-0.624431,24.594247,0.687814,448973.726458,0.973776,20.093922,18.529964,2.783005,0.036779,0.018645,167.064770,32.000000,183.225912,168.127825,168.541708,149.803472,32.000000,146.276237,67.316213,62.354237,92.314333,0.000000,49.289705,45.475259,74.283042,19.147509,35.825971,59.559292,36.505443
50.170342,60.167112,139.009764,143.715060,108.515372,99.131608,29.692004,14.286311,138.774997,1.091732,58.999825,50.937532,142.193478,139.083039,140.747465,138.901944,80.627092,136.992161,-0.000706,0.000391,32.000000,-235.723360,139.002176,-0.624983,24.610219,0.687923,448915.842758,0.972587,20.049323,18.538289,2.785543,0.038563,0.021166,166.869403,32.000000,183.534014,167.663909,167.107697,150.344015,32.000000,146.102830,67.360686,62.384738,92.342719,0.000000,49.293478,45.475259,74.255527,19.147509,35.816812,59.548572,36.585560
49.841635,60.089347,138.966269,143.698605,108.592997,99.128751,29.640576,14.284741,138.789771,1.091818,58.764242,50.987455,142.183634,139.037588,140.772138,138.962143,80.597940,136.998753,-0.000707,0.000397,32.000000,-235.722471,139.031117,-0.625110,24.604816,0.689620,448938.872870,0.966186,20.187728,18.525602,2.790858,0.039286,0.017967,167.023314,32.000000,183.514682,167.384325,168.633833,150.832236,32.000000,145.206740,67.407428,62.392400,92.341042,0.000000,49.294966,45.475259,74.248229,19.147509,35.806100,59.550686,36.606103
49.918692,60.023948,139.086832,143.673503,108.706450,99.127506,29.687108,14.286168,138.656199,1.091749,58.724821,50.995217,142.207721,139.109486,140.762120,138.872954,80.638755,137.014708,-0.000707,0.000368,32.000000,-235.723011,138.940522,-0.625958,24.599571,0.683357,448497.380601,0.962966,19.724095,18.483017,2.770756,0.040822,0.022424,167.636568,32.000000,182.763982,167.391032,170.896034,150.647281,32.000000,145.079164,67.418205,62.371837,92.316627,0.000000,49.331600,45.475259,74.138235,19.147509,35.806152,59.562537,36.599573
49.821003,60.023948,138.971077,143.673503,108.752126,99.126227,29.613657,14.282172,138.745853,1.091715,58.798343,50.904480,142.228303,139.117562,140.755497,138.950284,80.594520,137.055114,-0.000707,0.000391,32.000000,-235.728154,139.034748,-0.626147,24.613523,0.688190,448631.957533,0.971406,19.985533,18.515341,2.788156,0.037041,0.016035,167.786701,32.000000,182.730098,167.825357,172.125683,150.107823,32.000000,146.013299,67.435162,62.372985,92.374458,0.000000,49.303264,45.475259,74.241412,19.147509,35.797088,59.546841,36.641906
50.053783,60.020101,139.059917,143.654258,108.873167,99.124648,29.672654,14.280031,138.802713,1.091662,58.806110,50.956756,142.218038,139.162565,140.690720,139.010239,80.598452,137.146347,-0.000707,0.000370,32.000000,-235.729312,139.105703,-0.626502,24.619241,0.687597,448420.433071,0.968058,19.840464,18.482199,2.786268,0.035954,0.022282,167.435119,32.000000,183.176198,168.084484,169.258574,149.911376,32.000000,145.827103,67.421509,62.381860,92.367422,0.000000,49.351070,45.475259,74.275113,19.147509,35.796567,59.563442,36.647849
49.859296,59.992073,139.044962,143.633062,108.970478,99.118262,29.501423,14.287452,138.801471,1.091423,58.715212,50.873049,142.176406,139.153673,140.726523,138.932584,80.609662,137.113611,-0.000706,0.000380,32.000000,-235.721727,139.038070,-0.626667,24.592752,0.688148,448555.750693,0.972538,19.941482,18.545866,2.789407,0.031039,0.018223,167.025784,32.000000,183.455077,168.110609,167.540446,149.902250,32.000000,145.875566,67.424963,62.361467,92.374845,0.000000,49.332343,45.475259,74.216474,19.147509,35.792683,59.540488,36.639265
49.914173,59.907716,139.012234,143.613259,109.132021,99.119488,29.577355,14.280174,138.869865,1.091176,58.491436,50.945203,142.142752,139.202184,140.743458,139.010544,80.606101,137.204440,-0.000706,0.000371,32.000000,-235.725727,139.140109,-0.626904,24.587035,0.684807,448401.327244,0.965618,19.697171,18.585794,2.778210,0.035401,0.016616,166.879034,32.000000,183.608385,167.346126,167.807745,150.632008,32.000000,145.365111,67.417942,62.375759,92.363246,0.000000,49.346295,45.475259,74.080801,19.147509,35.792678,59.567690,36.537137
50.020854,59.907716,139.015050,143.613259,109.264910,99.123255,29.772664,14.286311,138.864070,1.091369,58.395964,50.858750,142.169813,139.208320,140.742174,139.053188,80.576394,137.122100,-0.000706,0.000388,32.000000,-235.720082,139.161419,-0.626517,24.580793,0.688375,448428.613167,0.975253,19.869991,18.558848,2.788747,0.045093,0.021397,167.549848,32.000000,182.880571,167.123069,170.392118,150.856802,32.000000,145.075628,67.394905,62.353003,92.366276,0.000000,49.324224,45.475259,74.119789,19.147509,35.780917,59.539838,36.615420
49.859405,59.837922,139.039302,143.586206,109.360310,99.127051,29.614356,14.280317,138.892399,1.091440,58.506600,50.821243,142.233120,139.153878,140.754951,138.966357,80.595569,137.101415,-0.000708,0.000409,32.000000,-235.730829,139.162115,-0.626402,24.581213,0.687374,448301.357818,0.971368,19.728901,18.606061,2.785025,0.039374,0.026963,167.755171,32.000000,182.694956,167.743409,172.125511,150.143366,32.000000,145.477631,67.402522,62.338053,92.397326,0.000000,49.361342,45.475259,74.136409,19.147509,35.771150,59.548080,36.650123
49.695136,59.876940,139.092501,143.575328,109.507056,99.130885,29.605129,14.283599,138.817558,1.091443,58.818980,50.864323,142.170555,139.239213,140.700322,139.061396,80.554534,137.166076,-0.000709,0.000387,32.000000,-235.726236,138.995875,-0.625898,24.569831,0.685940,448310.380387,0.962770,19.618748,18.596197,2.779142,0.031700,0.017895,167.773786,32.000000,182.840710,168.014831,170.372268,149.908494,32.000000,145.904351,67.382809,62.358420,92.397266,0.000000,49.357204,45.475259,74.270277,19.147509,35.776480,59.557148,36.600673
49.839391,60.009110,138.936779,143.583695,109.635959,99.139809,29.826673,14.281316,138.763792,1.091458,59.099888,50.832313,142.160769,139.094520,140.659816,138.943724,80.610156,137.090334,-0.000709,0.000387,32.000000,-235.728847,139.028671,-0.626209,24.555013,0.688439,448296.548287,0.971221,19.715726,18.567078,2.788627,0.039509,0.019239,167.086395,32.000000,183.479498,168.117472,168.115232,149.919879,32.000000,146.092071,67.413797,62.369077,92.386249,0.000000,49.368754,45.475259,74.045981,19.147509,35.776409,59.536200,36.556286
49.862103,60.009110,138.914560,143.583695,109.661098,99.143644,29.736957,14.282457,138.786180,1.091528,59.253232,50.887709,142.128860,139.072824,140.699992,138.969801,80.600463,137.060134,-0.000709,0.000382,32.000000,-235.725082,138.944480,-0.626294,24.570880,0.691664,448538.666822,0.975193,19.924857,18.639192,2.798916,0.047592,0.025867,166.869406,32.000000,183.703046,167.360084,166.928162,150.382974,32.000000,145.151024,67.429068,62.382347,92.426008,0.000000,49.293564,45.475259,74.176447,19.147509,35.794758,59.555279,36.665824
50.110527,60.169585,138.934050,143.611865,109.720056,99.146191,29.537955,14.282029,138.812229,1.091519,59.158733,50.737026,142.134220,139.012692,140.722631,139.069768,80.571214,137.045177,-0.000711,0.000380,32.000000,-235.727478,139.020900,-0.627080,24.568651,0.689398,448558.965214,0.965295,19.907618,18.547163,2.787690,0.046116,0.024250,167.302330,32.000000,183.005294,167.273589,169.779189,150.711317,32.000000,145.004156,67.416579,62.365595,92.389062,0.000000,49.327340,45.475259,74.303357,19.147509,35.817098,59.560157,36.513880
49.629384,60.218498,138.946924,143.636129,109.775198,99.148706,29.739629,14.280888,138.798339,1.091546,59.124601,50.845205,142.188222,139.164889,140.726850,138.986648,80.575820,137.087457,-0.000712,0.000373,32.000000,-235.724685,139.073927,-0.627414,24.561439,0.688518,448580.709586,0.967760,19.884124,18.542336,2.785975,0.040118,0.032301,167.733438,32.000000,182.917609,167.425909,171.595454,150.801601,32.000000,145.306530,67.437387,62.377736,92.455057,0.000000,49.304735,45.475259,74.290495,19.147509,35.823994,59.535334,36.654525
50.057570,60.163815,139.020379,143.641708,109.892082,99.157662,29.720045,14.274181,138.813206,1.091767,59.008347,50.832650,142.200190,139.122457,140.675906,138.962665,80.612100,137.098543,-0.000713,0.000362,32.000000,-235.736310,139.023004,-0.627672,24.560258,0.685167,448707.365586,0.969408,19.788166,18.564394,2.772552,0.039705,0.025188,167.893080,32.000000,182.812397,167.879337,171.454876,150.071180,32.000000,145.753633,67.441236,62.400870,92.459320,0.000000,49.330098,45.475259,74.103339,19.147509,35.824120,59.550824,36.594511
49.964851,60.163815,138.996099,143.641708,110.007645,99.169113,29.656481,14.281744,138.763566,1.091560,58.997289,50.866691,142.173223,139.103268,140.641976,138.984897,80.595512,137.169118,-0.000715,0.000354,32.000000,-235.728910,139.109373,-0.627701,24.549663,0.693005,449055.403733,0.973249,20.334626,18.580117,2.799691,0.045163,0.025071,166.984104,32.000000,183.252494,168.182413,168.477246,149.789120,32.000000,145.813116,67.438984,62.387717,92.485805,0.000000,49.324967,45.475259,74.111541,19.147509,35.816624,59.566353,36.504856
49.750224,60.056373,138.990746,143.626089,110.077604,99.175520,29.756569,14.286596,138.823660,1.091624,58.863938,50.893959,142.120592,139.173044,140.686335,138.980948,80.605611,137.114713,-0.000715,0.000338,32.000000,-235.719961,139.155015,-0.628215,24.551132,0.686710,448706.933557,0.964686,19.836979,18.549167,2.777210,0.042677,0.027730,166.941371,32.000000,183.634646,167.586446,166.891175,150.425911,32.000000,145.537832,67.438813,62.395919,92.495768,0.000000,49.354703,45.475259,74.211703,19.147509,35.801765,59.549998,36.637284
50.215360,59.962397,139.054115,143.606844,110.228456,99.179335,29.611601,14.280745,138.839709,1.091758,58.610609,50.941550,142.174783,139.171761,140.724513,138.885622,80.616453,137.162242,-0.000714,0.000332,32.000000,-235.729909,139.107558,-0.628003,24.571457,0.688402,448845.082108,0.968839,19.932651,18.599676,2.781878,0.030901,0.031966,167.072707,32.000000,183.482239,167.205308,168.758367,150.851907,32.000000,145.115390,67.462739,62.407009,92.521423,0.000000,49.350229,45.475259,73.979769,19.147509,35.788736,59.552761,36.669786
49.899387,59.901121,138.968618,143.583974,110.329671,99.192087,29.645129,14.282172,138.859605,1.091821,58.625542,50.844053,142.164349,139.213154,140.729792,138.998200,80.551202,137.095108,-0.000714,0.000333,32.000000,-235.726351,139.137212,-0.628564,24.538333,0.691501,448842.209178,0.969946,20.047194,18.563429,2.793771,0.036811,0.022808,167.586643,32.000000,182.824628,167.358442,170.949178,150.952488,32.000000,144.814353,67.460556,62.374247,92.524960,0.000000,49.371624,45.475259,74.198780,19.147509,35.788715,59.555407,36.652618
49.931033,59.901121,139.085651,143.583974,110.423939,99.204904,29.544276,14.284741,138.872307,1.091857,58.923467,50.778398,142.143145,139.110016,140.691662,138.998161,80.513645,137.088862,-0.000712,0.000323,32.000000,-235.725422,139.068970,-0.628561,24.534976,0.683897,448445.602758,0.964568,19.473057,18.575432,2.769155,0.035013,0.017625,167.838462,32.000000,182.686637,167.881341,172.297809,149.983535,32.000000,145.720567,67.476637,62.365302,92.545309,0.000000,49.366032,45.475259,74.108136,19.147509,35.780153,59.573542,36.545501
49.866031,59.989325,138.993684,143.590947,110.519294,99.211270,29.628761,14.281173,138.909108,1.091721,59.082130,50.809754,142.152011,139.160607,140.643748,139.036642,80.580437,137.120391,-0.000710,0.000306,32.000000,-235.725875,139.037991,-0.628679,24.544024,0.689245,448732.169665,0.970157,19.737588,18.608412,2.784976,0.036316,0.014793,167.224065,32.000000,183.223880,168.055211,169.080544,150.083374,32.000000,146.050944,67.469623,62.394256,92.533993,0.000000,49.344392,45.475259,74.040725,19.147509,35.792372,59.553892,36.579470
49.633028,60.079180,139.058984,143.613817,110.515753,99.220202,29.870958,14.282172,138.858134,1.091683,59.139659,50.919911,142.130424,139.245942,140.680451,139.051820,80.593877,137.099026,-0.000710,0.000314,32.000000,-235.726679,139.130685,-0.628199,24.550948,0.689514,448841.842663,0.972916,19.704886,18.642968,2.785555,0.035936,0.021177,167.014376,32.000000,183.566504,168.126253,167.246806,150.129471,32.000000,145.590797,67.486953,62.378193,92.563421,0.000000,49.357300,45.475259,74.247567,19.147509,35.804855,59.540074,36.658927
49.768436,60.067364,139.100523,143.631667,110.575270,99.230377,29.709115,14.285597,138.792588,1.091752,58.807691,50.871519,142.087659,139.205975,140.663700,139.034710,80.581565,137.130202,-0.000711,0.000259,32.000000,-235.719320,139.147000,-0.627437,24.537101,0.690035,448897.285230,0.971821,19.860277,18.591333,2.787342,0.040851,0.023773,166.898511,32.000000,183.591275,167.385156,167.807179,150.552813,32.000000,145.167873,67.464208,62.374571,92.537532,0.000000,49.358957,45.475259,73.966286,19.147509,35.804900,59.557148,36.639265
49.931567,60.067364,139.118963,143.631667,110.577239,99.243112,29.610536,14.282029,138.816969,1.091995,58.680618,50.898652,142.170194,139.219047,140.734881,139.051677,80.603179,137.130389,-0.000711,0.000240,32.000000,-235.724855,139.115369,-0.627305,24.497814,0.694021,449164.712168,0.969234,20.191524,18.567623,2.801743,0.040784,0.023319,167.496950,32.000000,182.915280,167.174742,170.512156,151.071046,32.000000,145.148308,67.498954,62.382731,92.580278,0.000000,49.384914,45.475259,74.087594,19.147509,35.803299,59.547873,36.627379
49.713170,59.955253,138.988671,143.615212,110.551022,99.248243,29.734799,14.279603,138.816177,1.092036,58.658397,50.841159,142.177475,139.228203,140.708023,139.150624,80.533850,137.121596,-0.000712,0.000206,32.000000,-235.730887,139.126322,-0.627844,24.498391,0.692551,449139.337804,0.971670,20.039321,18.594921,2.794955,0.038528,0.024070,167.804973,32.000000,182.728198,167.692362,172.052367,150.227451,32.000000,145.454074,67.474820,62.359705,92.593132,0.000000,49.379931,45.475259,74.136224,19.147509,35.787743,59.551857,36.790915
50.122802,59.905243,139.122731,143.600430,110.529438,99.254642,29.662215,14.282600,138.935214,1.092309,58.714971,50.883953,142.153241,139.237888,140.669158,139.053715,80.544686,137.115125,-0.000711,0.000178,32.000000,-235.726579,139.056387,-0.628182,24.519005,0.691299,449060.577008,0.971529,19.870576,18.573395,2.786193,0.044263,0.024827,167.662866,32.000000,182.809845,168.111945,170.261693,149.806687,32.000000,145.880366,67.474706,62.364196,92.580781,0.000000,49.388676,45.475259,73.988201,19.147509,35.780767,59.557925,36.610064
50.051716,59.922004,138.994630,143.593457,110.487022,99.260134,29.664571,14.284455,138.859764,1.092463,58.961183,50.832691,142.100133,139.198472,140.709585,138.970658,80.610069,137.193867,-0.000711,0.000146,32.000000,-235.723740,139.173922,-0.628913,24.493723,0.693863,449198.068850,0.971903,19.984473,18.638499,2.795812,0.040893,0.022394,167.025034,32.000000,183.625314,167.356969,166.808440,150.567451,32.000000,145.166170,67.467774,62.377740,92.591521,0.000000,49.341595,45.475259,74.020503,19.147509,35.783023,59.557502,36.620556
49.731532,60.009385,139.016969,143.605171,110.433098,99.263952,29.708355,14.287738,138.828070,1.092281,59.117122,50.768887,142.103384,139.177938,140.725889,139.077921,80.580361,137.080432,-0.000711,0.000127,32.000000,-235.722261,139.137556,-0.628158,24.518638,0.687527,448901.225048,0.965465,19.511178,18.624551,2.775638,0.040041,0.019866,167.413024,32.000000,183.060496,167.287037,169.915209,150.586367,32.000000,144.905221,67.385151,62.373757,92.577574,0.000000,49.386099,45.475259,74.092062,19.147509,35.782979,59.552929,36.608744
49.593568,60.009385,139.085837,143.605171,110.444325,99.267798,29.589200,14.284313,138.845729,1.092465,59.157788,50.808021,142.182821,139.240905,140.740625,139.024461,80.567009,137.083863,-0.000712,0.000093,32.000000,-235.727161,138.973583,-0.627916,24.526269,0.688785,448867.870901,0.966993,19.601205,18.597012,2.777020,0.039114,0.018550,167.679102,32.000000,182.812706,167.379215,171.744999,150.614758,32.000000,145.460020,67.386150,62.365969,92.595930,0.000000,49.380066,45.475259,74.241998,19.147509,35.795112,59.542789,36.621363
49.970428,60.133038,139.071896,143.630830,110.402224,99.267960,29.745337,14.277748,138.776895,1.099050,59.159268,50.836218,142.145610,139.167133,140.650383,138.991983,80.583213,137.106682,-0.000712,0.000061,32.000000,-235.728480,138.972892,-0.626863,24.507203,0.693356,449239.890950,0.972667,20.019573,18.572197,2.795349,0.033877,0.021272,167.881692,32.000000,182.786468,167.869465,171.239626,149.960805,32.000000,145.973665,67.354034,62.348735,92.582812,0.000000,49.393106,45.475259,74.195807,19.147509,35.812327,59.550489,36.642566
49.833602,60.183325,139.049322,143.649517,110.364127,99.269353,29.393194,14.284313,138.829222,1.109236,59.102615,50.875270,142.156351,139.176144,140.634282,139.069769,80.564075,137.153567,-0.000712,0.000090,32.000000,-235.724375,138.983209,-0.626879,24.531147,0.695663,449364.130152,0.979607,20.162697,18.587200,2.804514,0.036175,0.016176,166.989813,32.000000,183.225614,168.226064,168.319371,149.796703,32.000000,145.970323,67.336154,62.374716,92.582122,0.000000,49.372240,45.475259,74.119439,19.147509,35.819393,59.555653,36.514834
49.832096,60.183325,139.106921,143.649517,110.342966,99.269387,29.584522,14.284741,138.880806,1.116152,59.102615,50.906399,142.156351,139.180487,140.634282,139.009244,80.564075,137.118735,-0.000712,0.000084,32.000000,-235.722307,139.061464,-0.626867,24.501643,0.690508,449271.623947,0.966710,19.896116,18.581966,2.783084,0.038085,0.022543,166.989813,32.000000,183.225614,168.226064,168.319371,149.796703,32.000000,145.970323,67.336154,62.374716,92.582122,0.000000,49.391425,45.475259,74.123406,19.147509,35.819463,59.569608,36.487908
50.084184,60.140458,139.065929,143.652306,110.339568,99.269359,29.642137,14.282600,138.788774,1.126738,58.991499,50.859913,142.136639,139.284705,140.700494,139.026660,80.604990,137.123124,-0.000712,0.000087,32.000000,-235.724612,139.073682,-0.627113,24.551053,0.691948,449459.947721,0.981389,20.087823,18.623640,2.790272,0.036300,0.018167,167.170984,32.000000,183.483598,167.258619,169.132728,150.653185,32.000000,145.224879,67.343869,62.389594,92.587319,0.000000,49.378339,45.475259,73.994786,19.147509,35.813602,59.538186,36.642053
49.782906,60.106659,138.974614,143.647565,110.244587,99.269330,29.645996,14.283742,138.831756,1.137151,58.994990,50.954943,142.134261,139.220596,140.680075,139.009711,80.561706,137.136672,-0.000714,0.000064,32.000000,-235.728716,138.994875,-0.627774,24.590445,0.693097,449460.280123,0.975075,20.089380,18.606898,2.791513,0.039058,0.020453,167.597710,32.000000,182.862909,167.345741,170.808081,150.808584,32.000000,145.069523,67.346696,62.354334,92.592316,0.000000,49.398157,45.475259,74.120457,19.147509,35.808979,59.579935,36.892015
49.780519,60.166288,139.148852,143.658721,110.145454,99.266801,29.813550,14.287452,138.801144,1.147767,59.011191,50.848196,142.169191,139.148289,140.689361,139.038032,80.610383,137.179723,-0.000714,0.000040,32.000000,-235.717465,138.994996,-0.627896,24.604475,0.687512,449180.205050,0.967686,19.786186,18.568092,2.776644,0.032396,0.016136,167.850445,32.000000,182.732736,167.947883,172.003401,149.959678,32.000000,145.554987,67.351357,62.380378,92.605170,0.000000,49.408975,45.475259,74.144368,19.147509,35.817328,59.531410,36.621436
49.766276,60.199813,139.013964,143.657326,110.095269,99.265524,29.825620,14.286453,138.763536,1.158496,59.111350,50.939137,142.150805,139.214988,140.617978,139.024157,80.617719,137.128120,-0.000714,0.000047,32.000000,-235.723873,138.962997,-0.627326,24.626977,0.690560,449395.313070,0.973911,20.063629,18.617889,2.791613,0.041657,0.023247,167.267026,32.000000,183.180923,168.072853,168.992624,149.778284,32.000000,146.092250,67.328045,62.390426,92.590580,0.000000,49.379678,45.475259,74.057741,19.147509,35.817424,59.542100,36.648729
49.902869,60.199813,139.122237,143.657326,110.024873,99.269323,29.562960,14.279033,138.800733,1.169202,59.209424,50.889645,142.130004,139.104961,140.628605,138.962791,80.595567,137.084949,-0.000714,0.000043,32.000000,-235.732114,138.970424,-0.627137,24.640274,0.691146,449371.024094,0.968617,20.125731,18.589902,2.795247,0.043302,0.024214,167.004334,32.000000,183.599479,167.901383,167.232851,150.195832,32.000000,145.586844,67.317510,62.378991,92.617635,0.000000,49.407648,45.475259,74.071477,19.147509,35.822192,59.570149,36.522757
49.861430,60.262740,139.068998,143.655653,109.972245,99.268189,29.759188,14.283456,138.808753,1.179794,59.122768,50.855571,142.124218,139.250163,140.653894,139.046748,80.613355,137.142426,-0.000714,0.000017,32.000000,-235.721461,138.881684,-0.626674,24.652338,0.690135,449401.814053,0.968603,20.174005,18.557766,2.793337,0.026428,0.019736,166.991783,32.000000,183.680917,167.498229,168.019886,150.482436,32.000000,144.873274,67.316217,62.407419,92.593954,0.000000,49.357536,45.475259,73.958976,19.147509,35.831065,59.566333,36.695024
49.799820,60.318249,139.040331,143.645054,109.871029,99.262165,29.733065,14.283314,138.801582,1.190281,59.130361,50.787367,142.182991,139.188685,140.727749,138.967724,80.620398,137.171340,-0.000715,0.000007,32.000000,-235.726029,138.966384,-0.626140,24.669752,0.688201,449379.936227,0.974307,20.032680,18.559164,2.787860,0.040642,0.025106,167.521237,32.000000,182.892093,167.132149,170.629835,150.765404,32.000000,145.213232,67.325979,62.396722,92.594031,0.000000,49.376314,45.475259,74.114353,19.147509,35.838931,59.542268,36.622830
49.831189,60.360568,138.989010,143.635014,109.744977,99.258357,29.709542,14.277605,138.835099,1.200899,59.176454,50.820806,142.199900,139.183629,140.728956,138.976521,80.582872,137.127760,-0.000716,-0.000014,32.000000,-235.730262,138.989065,-0.625849,24.644864,0.688359,449447.404140,0.968917,20.138451,18.569007,2.789110,0.037918,0.029949,167.736504,32.000000,182.765211,167.661197,172.117645,150.217780,32.000000,145.613476,67.355595,62.378360,92.635425,0.000000,49.376731,45.475259,74.066216,19.147509,35.839114,59.583977,36.547629
49.892427,60.360568,139.002288,143.635014,109.658297,99.258636,29.546146,14.277605,138.670518,1.211323,59.263386,50.866613,142.235340,139.141542,140.674670,138.979617,80.561262,137.152410,-0.000717,-0.000018,32.000000,-235.730918,138.920702,-0.625930,24.607282,0.688755,449514.924176,0.971170,20.257709,18.575859,2.791985,0.036465,0.019851,167.650337,32.000000,182.985016,168.074587,169.846233,149.745079,32.000000,145.596367,67.351656,62.391566,92.636743,0.000000,49.369704,45.475259,74.055552,19.147509,35.845195,59.564278,36.638531
50.011223,60.393819,138.995895,143.626647,109.601865,99.257384,29.722166,14.285597,138.721330,1.221720,59.304893,50.798909,142.140647,139.130448,140.643108,138.997387,80.566361,137.054948,-0.000716,-0.000025,32.000000,-235.721943,138.934241,-0.626429,24.573922,0.688770,449603.283932,0.971339,20.267563,18.592441,2.789197,0.042908,0.024136,166.974708,32.000000,183.517133,168.054874,168.007836,149.888070,32.000000,146.087991,67.328661,62.393976,92.630860,0.000000,49.336073,45.475259,74.111370,19.147509,35.850031,59.587547,36.573454
49.839454,60.412505,139.018537,143.620790,109.505260,99.253643,29.753625,14.285740,138.772465,1.232502,59.305419,50.891479,142.131675,139.173493,140.637572,138.969661,80.600067,137.091493,-0.000715,-0.000039,32.000000,-235.722128,138.854109,-0.627022,24.551551,0.688943,449609.815100,0.975396,20.204230,18.625896,2.786040,0.040165,0.025710,166.826064,32.000000,183.834215,167.228086,167.164197,150.700760,32.000000,145.158153,67.352626,62.377468,92.651578,0.000000,49.371757,45.475259,74.080592,19.147509,35.852855,59.544441,36.614907
49.878747,60.447680,139.023286,143.619395,109.396113,99.248603,29.637819,14.282743,138.724523,1.242868,59.298496,50.877599,142.165994,139.115196,140.679635,138.876863,80.625639,137.041320,-0.000716,-0.000036,32.000000,-235.729223,138.930081,-0.627486,24.535186,0.688061,449566.595439,0.967161,20.114789,18.573945,2.779294,0.033914,0.015083,167.350456,32.000000,183.022488,167.207357,169.957957,150.614746,32.000000,144.855834,67.353294,62.417499,92.637599,0.000000,49.343757,45.475259,74.050546,19.147509,35.853092,59.514003,36.583432
49.829758,60.447680,138.997234,143.619395,109.409675,99.240996,29.770327,14.280174,138.746306,1.253215,59.135887,50.842380,142.166642,139.016872,140.670306,138.850010,80.579522,136.952560,-0.000715,-0.000033,32.000000,-235.727858,138.940892,-0.627165,24.543185,0.691469,449611.198828,0.969810,20.310948,18.557811,2.789327,0.039690,0.018500,167.664366,32.000000,182.802721,167.446779,171.803724,150.503803,32.000000,145.196885,67.332769,62.392666,92.635354,0.000000,49.367804,45.475259,74.075581,19.147509,35.858232,59.593802,36.529801
49.855923,60.498519,139.025507,143.630272,109.394961,99.239729,29.760885,14.281030,138.824959,1.263788,58.871338,51.041897,142.190925,139.144151,140.649353,139.026883,80.572718,137.131675,-0.000716,-0.000028,32.000000,-235.729952,138.918090,-0.626459,24.541297,0.691374,449562.239840,0.972798,20.305484,18.508113,2.787225,0.038377,0.025581,167.848979,32.000000,182.924925,167.850483,171.016367,150.023953,32.000000,145.819172,67.354166,62.404977,92.629855,0.000000,49.320316,45.475259,74.036149,19.147509,35.865565,59.562930,36.603021
49.794810,60.378430,139.066205,143.615769,109.397780,99.248585,29.559478,14.284598,138.808587,1.274197,58.819770,50.989424,142.125351,139.140868,140.612430,139.018391,80.593006,137.186337,-0.000715,-0.000021,32.000000,-235.722122,138.989205,-0.625726,24.521863,0.691729,449641.750143,0.969440,20.356154,18.511536,2.789442,0.031719,0.018195,166.986677,32.000000,183.458408,168.149077,168.303227,149.724761,32.000000,145.930157,67.338678,62.402796,92.646230,0.000000,49.396138,45.475259,74.085330,19.147509,35.849162,59.574585,36.601847
50.022884,60.267137,139.099612,143.574771,109.418068,99.257489,29.686264,14.283456,138.766913,1.284703,58.902867,50.871002,142.095701,139.219495,140.670606,138.940160,80.611029,137.065866,-0.000716,-0.000018,32.000000,-235.724903,138.984474,-0.625573,24.526427,0.691609,449700.945516,0.969306,20.379927,18.604476,2.788545,0.033402,0.023704,166.794577,32.000000,183.562176,167.515102,166.902005,150.423244,32.000000,145.170886,67.345583,62.400112,92.611869,0.000000,49.353962,45.475259,73.962795,19.147509,35.849379,59.539681,36.549096
49.781792,60.267137,139.019825,143.574771,109.449162,99.253714,29.782702,14.286168,138.744128,1.295197,58.952688,50.919684,142.135423,139.145537,140.697357,138.940590,80.618122,137.028094,-0.000717,-0.000022,32.000000,-235.725142,138.963528,-0.625112,24.517012,0.693135,449585.591085,0.977003,20.323075,18.610457,2.792785,0.032016,0.017542,167.170629,32.000000,183.481214,167.243122,169.174688,150.734273,32.000000,145.124257,67.373766,62.398733,92.630184,0.000000,49.379814,45.475259,74.080684,19.147509,35.834087,59.515311,36.600307
49.774273,60.297365,139.126959,143.549390,109.489409,99.248618,29.564435,14.281173,138.815132,1.305809,58.863640,50.884963,142.121594,139.185728,140.676210,138.930054,80.565164,137.186340,-0.000718,-0.000022,32.000000,-235.728006,138.981049,-0.625433,24.532223,0.689472,449313.389068,0.967759,19.976076,18.534528,2.780720,0.039330,0.022996,167.555672,32.000000,182.970206,167.119159,171.024567,150.805744,32.000000,144.978052,67.370808,62.372728,92.620787,0.000000,49.357417,45.475259,73.892647,19.147509,35.838447,59.569716,36.664797
50.051930,60.348752,139.104161,143.544928,109.503815,99.253665,29.808892,14.283456,138.845690,1.316589,58.742260,51.046760,142.130616,139.161748,140.668363,139.059949,80.574327,137.161852,-0.000719,-0.000004,32.000000,-235.723592,139.098522,-0.625340,24.509485,0.693065,449423.656230,0.969724,20.225263,18.509271,2.792584,0.041119,0.023574,167.727596,32.000000,182.762084,167.832037,171.694588,149.907886,32.000000,145.551828,67.360217,62.382172,92.599915,0.000000,49.415108,45.475259,73.933174,19.147509,35.845761,59.540714,36.433543
50.022502,60.289670,139.128959,143.536840,109.399055,99.255989,29.652625,14.278747,138.916979,1.327253,58.600557,50.883999,142.167799,139.128002,140.636926,138.964135,80.562752,137.172487,-0.000720,-0.000000,32.000000,-235.729940,139.135745,-0.625307,24.502220,0.693299,449545.420120,0.977073,20.263275,18.638301,2.795158,0.043095,0.022395,167.072684,32.000000,183.270678,167.963071,169.066443,149.760012,32.000000,145.975083,67.346098,62.375088,92.577179,0.000000,49.419790,45.475259,73.953342,19.147509,35.845961,59.565143,36.729727
49.965062,60.289670,139.094413,143.536840,109.449447,99.253394,29.732841,14.282315,138.911557,1.337780,58.536111,51.007283,142.114351,139.211665,140.624818,139.010077,80.619186,137.230904,-0.000720,-0.000013,32.000000,-235.726373,139.045822,-0.625146,24.542005,0.689659,449454.404464,0.963334,20.027731,18.617369,2.779197,0.046817,0.027035,166.766136,32.000000,183.630331,167.740034,167.129313,150.220483,32.000000,145.646730,67.368348,62.390770,92.577880,0.000000,49.415728,45.475259,73.957886,19.147509,35.837928,59.541914,36.556580
49.884600,60.158594,139.203512,143.503372,109.435413,99.259724,29.886153,14.281744,138.964921,1.348281,58.391123,50.870102,142.118296,139.350568,140.653717,139.081380,80.630647,137.067419,-0.000724,0.000022,32.000000,-235.728419,139.111331,-0.625166,24.550529,0.690336,449428.194011,0.968908,19.999003,18.634056,2.781327,0.041195,0.026846,166.797523,32.000000,183.656118,167.282908,167.921167,150.571155,32.000000,144.920481,67.371803,62.386290,92.524108,0.000000,49.400561,45.475259,73.902171,19.147509,35.819852,59.574713,36.701480
50.001379,60.084126,139.090277,143.479944,109.414960,99.270026,29.693237,14.273752,138.942220,1.358812,58.527974,50.918476,142.101072,139.271453,140.716282,139.005589,80.621448,137.205691,-0.000726,0.000049,32.000000,-235.735099,139.090287,-0.625475,24.544418,0.689927,449344.270245,0.967490,20.058288,18.605690,2.783834,0.036470,0.025762,167.391088,32.000000,182.797970,167.171115,170.736438,150.781843,32.000000,144.909698,67.359745,62.372067,92.496032,0.000000,49.421786,45.475259,73.919995,19.147509,35.809593,59.529404,36.590769
49.925512,60.150075,139.162267,143.464605,109.519208,99.275125,29.593839,14.276892,138.900578,1.369336,58.801281,50.868661,142.082457,139.210484,140.676526,139.039695,80.578964,137.185324,-0.000725,0.000055,32.000000,-235.733762,139.104195,-0.626315,24.545257,0.691253,449228.123987,0.963960,20.010347,18.515655,2.790511,0.044917,0.022244,167.652653,32.000000,182.752745,167.563400,172.189088,150.084081,32.000000,145.638722,67.332440,62.352136,92.470286,0.000000,49.446551,45.475259,74.054540,19.147509,35.809642,59.556548,36.506396
49.957051,60.150075,139.042509,143.464605,109.618942,99.277645,29.952598,14.282172,138.936421,1.379642,58.999967,50.841941,142.109956,139.329626,140.606599,139.167372,80.593633,137.205296,-0.000727,0.000088,32.000000,-235.729138,139.124322,-0.626879,24.533508,0.688991,449129.503144,0.967642,19.815256,18.591315,2.781729,0.045687,0.024649,167.426617,32.000000,183.090924,168.010296,169.845779,149.837363,32.000000,145.598956,67.342760,62.373823,92.469802,0.000000,49.405596,45.475259,73.937517,19.147509,35.818881,59.556322,36.726425
49.845043,60.288296,139.098657,143.470741,109.650844,99.277647,29.631377,14.281887,138.830718,1.390167,59.165500,50.866021,142.088771,139.179427,140.589594,139.084293,80.614733,137.245167,-0.000726,0.000115,32.000000,-235.727620,139.074763,-0.626972,24.541376,0.690657,449361.596307,0.972734,19.959544,18.624013,2.787398,0.045694,0.021711,166.925400,32.000000,183.440499,168.161141,167.858377,149.750351,32.000000,145.748618,67.353038,62.403005,92.462322,0.000000,49.460735,45.475259,73.942406,19.147509,35.838205,59.518704,36.520776
49.725263,60.403986,139.018822,143.483012,109.637756,99.275085,29.692388,14.286025,138.852508,1.400686,59.178776,50.862200,142.049816,139.211297,140.625401,139.094136,80.673241,137.084269,-0.000727,0.000140,32.000000,-235.722498,139.028648,-0.626222,24.528577,0.689929,449326.758712,0.960440,19.926966,18.618939,2.783241,0.045654,0.026714,166.667057,32.000000,183.874462,167.144187,167.027233,150.611301,32.000000,145.180855,67.379802,62.399362,92.500242,0.000000,49.399555,45.475259,74.046031,19.147509,35.854450,59.566727,36.500454
50.053813,60.460321,139.120750,143.502256,109.647843,99.268660,29.928773,14.277177,138.926850,1.411038,59.050657,50.934572,142.093234,139.227082,140.680416,138.996954,80.588883,137.180712,-0.000728,0.000159,32.000000,-235.733641,138.979011,-0.626213,24.541218,0.691985,449531.306339,0.973606,20.180958,18.616995,2.790622,0.041607,0.021900,167.241480,32.000000,183.102116,167.138003,170.051247,150.684389,32.000000,144.799819,67.337492,62.384017,92.460265,0.000000,49.436859,45.475259,73.864170,19.147509,35.854683,59.540212,36.619382
49.915413,60.460321,139.057915,143.502256,109.750972,99.260676,29.628354,14.278890,138.856650,1.421487,58.954832,50.950416,142.121285,139.086874,140.659399,139.144858,80.592365,137.134105,-0.000729,0.000180,32.000000,-235.731601,138.986434,-0.626336,24.541638,0.694031,449626.630307,0.974451,20.420671,18.481163,2.795738,0.031278,0.016109,167.494188,32.000000,182.802029,167.509201,171.874810,150.212469,32.000000,145.095343,67.350077,62.371553,92.493210,0.000000,49.418647,45.475259,73.934941,19.147509,35.862767,59.550096,36.473601
50.126953,60.424322,139.040303,143.500304,109.915901,99.261908,29.680386,14.284883,138.854145,1.432091,59.100527,50.863333,142.101022,139.230710,140.606091,139.047197,80.594805,137.206048,-0.000730,0.000206,32.000000,-235.724460,138.996017,-0.626823,24.520395,0.689136,449637.773371,0.959864,20.137359,18.611878,2.779424,0.037975,0.017400,167.673067,32.000000,182.918146,167.853687,171.167329,149.978569,32.000000,145.811378,67.313903,62.363219,92.489958,0.000000,49.463791,45.475259,73.908987,19.147509,35.858021,59.556902,36.490402
49.865752,60.414154,139.106040,143.500862,109.996716,99.266942,29.705756,14.284598,138.809241,1.440661,59.354298,50.886276,142.052070,139.157670,140.585443,139.041208,80.609537,137.222903,-0.000732,0.000222,32.000000,-235.724253,139.044516,-0.626899,24.535003,0.690907,449674.909595,0.972474,20.280225,18.585997,2.785871,0.049446,0.024335,166.792842,32.000000,183.501032,168.126631,168.243834,149.689738,32.000000,145.858362,67.328139,62.371259,92.508535,0.000000,49.437669,45.475259,73.946604,19.147509,35.856852,59.558554,36.605442
49.855568,60.517755,138.974203,143.515643,110.002036,99.270480,29.858915,14.279889,138.764653,1.442960,59.487502,50.857851,142.038525,139.234524,140.570720,138.989235,80.581753,137.105394,-0.000733,0.000234,32.000000,-235.730929,138.965570,-0.627276,24.525011,0.688078,449506.651204,0.966186,20.025981,18.618129,2.773763,0.043950,0.024518,166.649378,32.000000,183.727885,167.444706,166.621873,150.094043,32.000000,144.866667,67.319664,62.345565,92.507400,0.000000,49.433538,45.475259,73.938107,19.147509,35.857091,59.553047,36.614173
49.778612,60.517755,139.046136,143.515643,109.991271,99.271735,29.716016,14.286168,138.791198,1.443156,59.553829,50.826120,142.074180,139.127756,140.595699,138.979053,80.581735,137.117713,-0.000733,0.000202,32.000000,-235.722520,138.956512,-0.626997,24.503374,0.692055,449642.492961,0.970944,20.285396,18.611496,2.789611,0.041062,0.021962,167.009656,32.000000,183.431086,167.154103,169.377800,150.499458,32.000000,144.929358,67.317617,62.353974,92.496467,0.000000,49.418418,45.475259,73.983770,19.147509,35.871768,59.553951,36.811164
49.839904,60.648290,138.895784,143.540187,109.908223,99.269150,29.611922,14.283599,138.740742,1.442970,59.581038,50.824526,142.090636,139.152919,140.647111,138.879512,80.608863,137.112859,-0.000733,0.000208,32.000000,-235.726072,138.902385,-0.627187,24.522781,0.692072,449848.188474,0.966480,20.399529,18.582808,2.787536,0.044520,0.021497,167.349731,32.000000,183.054530,167.127799,171.190989,150.597680,32.000000,145.060221,67.306362,62.376151,92.545060,0.000000,49.406208,45.475259,73.955239,19.147509,35.890233,59.571428,36.505809
49.968623,60.751071,139.105639,143.579233,109.908458,99.271730,29.704984,14.287024,138.808888,1.443019,59.336022,50.921027,142.122900,139.094682,140.593087,138.969804,80.584220,137.106163,-0.000733,0.000192,32.000000,-235.719696,138.943989,-0.627173,24.537416,0.694247,449899.025196,0.972789,20.479173,18.588748,2.793291,0.038648,0.018790,167.560342,32.000000,182.812173,167.767841,172.027870,149.771080,32.000000,145.491156,67.333100,62.366200,92.542980,0.000000,49.442273,45.475259,73.885026,19.147509,35.904892,59.554620,36.638751
50.259050,60.689787,139.015942,143.594294,109.932770,99.273021,29.553140,14.288308,138.847436,1.442986,58.932968,51.131206,142.113518,139.255830,140.607097,139.069691,80.645070,137.181232,-0.000732,0.000206,32.000000,-235.718904,139.060790,-0.626867,24.559236,0.692234,449968.074873,0.975201,20.546267,18.559285,2.786839,0.039105,0.023788,166.807316,32.000000,183.326368,168.049443,168.814439,149.652567,32.000000,145.857303,67.309583,62.387348,92.558145,0.000000,49.398096,45.475259,74.040579,19.147509,35.905324,59.509351,36.657680
49.893389,60.689787,139.220843,143.594294,109.912866,99.276881,29.585492,14.282600,138.872618,1.442795,58.555354,51.006756,142.089003,139.235767,140.604026,139.098697,80.633551,137.203438,-0.000732,0.000213,32.000000,-235.726087,139.072703,-0.627076,24.555879,0.691072,450082.772988,0.969683,20.516011,18.580710,2.783860,0.044482,0.019289,166.715325,32.000000,183.646929,167.563065,167.210063,150.076140,32.000000,145.664337,67.307917,62.380228,92.551631,0.000000,49.489784,45.475259,73.907037,19.147509,35.897215,59.516245,36.483066
50.045504,60.384476,139.174577,143.559989,109.994569,99.287014,29.609983,14.285882,139.019235,1.442859,58.326812,51.070303,142.046997,139.314577,140.655581,139.117788,80.626999,137.264018,-0.000733,0.000201,32.000000,-235.725264,139.177796,-0.627241,24.553702,0.685421,449726.885197,0.968332,20.155520,18.555941,2.765988,0.037394,0.023193,166.634959,32.000000,183.716495,167.231411,168.235168,150.541209,32.000000,144.868970,67.302229,62.387906,92.528593,0.000000,49.461261,45.475259,73.854577,19.147509,35.855120,59.581282,36.744987
50.053035,60.161342,139.263910,143.495005,110.092849,99.294712,29.638869,14.283742,138.950248,1.442592,58.259159,50.952019,142.062337,139.298244,140.656367,139.229895,80.613112,137.256491,-0.000733,0.000189,32.000000,-235.723306,139.164071,-0.627717,24.584203,0.692199,449980.385686,0.975105,20.532453,18.578128,2.790367,0.038044,0.024226,167.237421,32.000000,182.858245,167.166539,170.778046,150.640477,32.000000,144.676936,67.342210,62.358196,92.520552,0.000000,49.509986,45.475259,73.812863,19.147509,35.824329,59.571772,36.583946
49.844896,60.108307,139.198139,143.451218,110.163236,99.302285,29.691832,14.278462,139.001844,1.442388,58.325974,51.094882,142.085182,139.295248,140.683093,139.181100,80.635190,137.289082,-0.000735,0.000226,32.000000,-235.732193,139.143128,-0.628092,24.615281,0.689157,449557.072109,0.970360,20.070081,18.613783,2.780961,0.030629,0.012847,167.483179,32.000000,182.786283,167.596680,172.092079,149.826448,32.000000,145.571961,67.351634,62.356370,92.537079,0.000000,49.502676,45.475259,73.689956,19.147509,35.824422,59.591068,36.758853
50.060760,60.108307,139.232595,143.451218,110.247485,99.312414,29.611876,14.288451,138.982088,1.442571,58.466378,51.047206,142.107740,139.391042,140.641990,139.255303,80.615535,137.255650,-0.000735,0.000230,32.000000,-235.722367,139.151322,-0.627890,24.619503,0.688245,449326.585930,0.968756,19.839182,18.624053,2.782327,0.048421,0.025912,167.086816,32.000000,183.178214,167.844980,169.515629,149.824140,32.000000,145.576895,67.333692,62.351302,92.522537,0.000000,49.503428,45.475259,73.788962,19.147509,35.817124,59.525647,36.805002
50.015780,60.138534,139.179398,143.429743,110.306352,99.318024,29.755730,14.280745,138.999878,1.442835,58.640395,50.999216,142.038753,139.282361,140.610479,139.157796,80.613710,137.279775,-0.000733,0.000208,32.000000,-235.726467,139.174616,-0.628221,24.639330,0.690227,449373.708306,0.971405,20.001120,18.617630,2.792626,0.039743,0.021541,166.712923,32.000000,183.531901,168.037756,167.913063,149.806786,32.000000,145.379647,67.373608,62.383081,92.550246,0.000000,49.490532,45.475259,73.814113,19.147509,35.821393,59.524044,36.496418
49.857022,60.196240,139.263330,143.424723,110.423718,99.323626,29.381611,14.284883,139.078217,1.443055,58.381643,51.069466,141.982272,139.438859,140.625276,139.197789,80.622991,137.257142,-0.000733,0.000201,32.000000,-235.723148,139.258866,-0.627791,24.631803,0.687009,449328.895365,0.969511,19.778183,18.621228,2.781272,0.041791,0.026512,166.585695,32.000000,183.703544,167.117003,167.447999,150.349298,32.000000,144.915494,67.370925,62.372427,92.549701,0.000000,49.523007,45.475259,73.870371,19.147509,35.829493,59.582472,36.691942
