OSU 80 Ton Compressor Load Stand
49.780388,60.166013,139.236793,143.419424,110.543543,99.329931,29.605898,14.285026,139.103039,1.442943,58.327388,51.018279,142.003762,139.356949,140.590773,139.261005,80.653375,137.337926,-0.000734,0.000213,32.000000,-235.722678,139.238940,-0.627449,24.663405,0.686985,449423.887583,0.965910,19.854803,18.634641,2.782710,0.041487,0.021318,167.065651,32.000000,182.986119,166.911854,170.205041,150.657731,32.000000,144.729063,67.340164,62.367025,92.505300,0.000000,49.513350,45.475259,73.668638,19.147509,35.829606,59.518654,36.765750
50.230109,60.166013,139.381127,143.419424,110.614349,99.333756,29.493904,14.282315,139.045739,1.442994,58.477888,51.009882,142.025037,139.428624,140.607099,139.160017,80.599780,137.331623,-0.000733,0.000229,32.000000,-235.723914,139.278650,-0.626744,24.680531,0.690213,449599.061467,0.981839,20.076510,18.614488,2.793254,0.033280,0.019716,167.354897,32.000000,182.664062,167.550738,171.683327,149.965171,32.000000,144.827656,67.357039,62.339195,92.552268,0.000000,49.575248,45.475259,73.665657,19.147509,35.825506,59.567041,36.629727
49.781337,60.162991,139.184235,143.406037,110.630556,99.337518,29.498765,14.284598,138.987061,1.443214,58.766538,50.946703,142.040591,139.412637,140.550146,139.163441,80.616992,137.343375,-0.000733,0.000218,32.000000,-235.724253,139.270328,-0.626964,24.678957,0.690365,449577.637600,0.976033,20.125591,18.622899,2.797021,0.035598,0.018498,167.387399,32.000000,182.840986,167.770931,170.730801,149.746477,32.000000,145.530965,67.338976,62.342799,92.551462,0.000000,49.504317,45.475259,73.930160,19.147509,35.825181,59.535039,36.599646
49.890767,60.237184,139.285414,143.407152,110.649552,99.346374,29.883255,14.289878,138.969459,1.443484,59.000328,50.941425,142.020574,139.304544,140.520109,139.020737,80.612425,137.329392,-0.000733,0.000209,32.000000,-235.718317,139.163518,-0.627155,24.680085,0.683684,449431.664277,0.970137,19.661505,18.673467,2.774852,0.036775,0.018961,166.596990,32.000000,183.468364,167.957968,168.251372,149.737710,32.000000,145.912246,67.322219,62.359441,92.554637,0.000000,49.542697,45.475259,73.832522,19.147509,35.835587,59.550263,36.697225
49.767909,60.371835,139.112456,143.429464,110.634872,99.345163,29.588982,14.280317,138.996018,1.443606,59.124831,50.929752,141.981474,139.210157,140.576119,139.173665,80.665774,137.248985,-0.000733,0.000214,32.000000,-235.731157,139.126056,-0.627515,24.640799,0.689708,449675.767474,0.979625,20.121586,18.661898,2.795912,0.039668,0.021363,166.533141,32.000000,183.659942,167.343949,166.624589,150.153422,32.000000,144.647847,67.357988,62.376580,92.620203,0.000000,49.501577,45.475259,73.818227,19.147509,35.835723,59.524172,36.611605
49.920994,60.371835,139.148240,143.429464,110.579155,99.336259,29.556668,14.283028,138.963263,1.443744,59.070829,50.779284,141.989537,139.272899,140.544665,139.094562,80.663172,137.221170,-0.000731,0.000203,32.000000,-235.726970,139.098584,-0.627353,24.637599,0.688679,449755.517497,0.964965,20.082562,18.659751,2.791807,0.038879,0.018273,166.786080,32.000000,183.311203,167.069339,169.518401,150.385175,32.000000,144.661217,67.325124,62.348126,92.571154,0.000000,49.500261,45.475259,73.806502,19.147509,35.854626,59.559301,36.518135
50.004169,60.467741,139.031740,143.459306,110.496768,99.334993,29.841016,14.284313,138.998052,1.444020,58.868109,50.932773,141.994996,139.273531,140.576234,139.119152,80.627322,137.224413,-0.000730,0.000208,32.000000,-235.721916,139.044883,-0.627823,24.641035,0.691091,449893.915052,0.977542,20.344337,18.567787,2.795224,0.038269,0.017053,167.303427,32.000000,182.993105,167.143154,171.076760,150.617086,32.000000,144.975462,67.334802,62.359537,92.565291,0.000000,49.483015,45.475259,73.806481,19.147509,35.868188,59.585088,36.726865
49.856106,60.473237,139.212342,143.476319,110.389834,99.341348,29.411885,14.278034,138.959903,1.444087,58.837478,50.871265,142.068653,139.232506,140.540650,139.116458,80.600956,137.235111,-0.000729,0.000206,32.000000,-235.726392,139.128668,-0.628213,24.590209,0.688919,449768.594635,0.975226,20.185971,18.557027,2.787369,0.038207,0.023859,167.427690,32.000000,182.779241,167.810981,171.572420,149.766721,32.000000,145.179782,67.346992,62.358819,92.599103,0.000000,49.528593,45.475259,73.825796,19.147509,35.869221,59.528125,36.496418
49.807514,60.398216,139.109132,143.466278,110.321852,99.337579,29.377066,14.281173,139.009949,1.443995,58.900129,50.866120,142.032379,139.345103,140.529251,139.097270,80.650133,137.261594,-0.000729,0.000217,32.000000,-235.724564,139.200987,-0.628299,24.537389,0.687148,449905.063857,0.964400,20.195990,18.594436,2.780403,0.034010,0.015422,166.682607,32.000000,183.357676,168.040146,168.629062,149.587974,32.000000,145.745133,67.349199,62.390350,92.601539,0.000000,49.530254,45.475259,73.789840,19.147509,35.869493,59.564160,36.589228
49.696621,60.398216,139.246851,143.466278,110.274468,99.328947,29.135357,14.285740,138.941296,1.443730,58.865506,50.921530,142.010180,139.306278,140.544238,139.118134,80.669016,137.274160,-0.000730,0.000214,32.000000,-235.722128,139.095095,-0.628275,24.539881,0.691797,450077.592758,0.981742,20.354454,18.625941,2.792283,0.044719,0.023420,166.544325,32.000000,183.669506,167.503449,166.992368,150.103265,32.000000,145.403360,67.310507,62.393302,92.612085,0.000000,49.543219,45.475259,73.905148,19.147509,35.859310,59.559567,36.743373
49.953861,60.353698,139.224913,143.461816,110.195671,99.326415,29.394697,14.280031,138.980696,1.443514,58.746400,51.029203,141.994375,139.317535,140.551048,139.175988,80.628375,137.198421,-0.000729,0.000232,32.000000,-235.730459,139.143719,-0.628704,24.521050,0.693367,449900.092184,0.983727,20.329710,18.589484,2.792935,0.037263,0.021124,166.553971,32.000000,183.641500,167.160087,168.318434,150.461100,32.000000,144.691735,67.348280,62.373514,92.578456,0.000000,49.495167,45.475259,73.666213,19.147509,35.853344,59.521890,36.630461
49.947781,60.343530,139.196620,143.458748,110.087047,99.323910,29.777718,14.279033,138.940963,1.443485,58.760496,50.951046,142.007146,139.310174,140.599920,139.140111,80.624176,137.220113,-0.000729,0.000231,32.000000,-235.727852,139.089040,-0.628002,24.517877,0.695641,449890.658678,0.994234,20.444592,18.576636,2.801938,0.033939,0.028853,167.196325,32.000000,182.911332,167.164010,170.742388,150.680062,32.000000,144.729751,67.352166,62.365699,92.588866,0.000000,49.531758,45.475259,73.763355,19.147509,35.852134,59.541382,36.779983
49.824428,60.368537,139.257068,143.460143,110.014535,99.315554,29.726903,14.283171,138.945591,1.443490,58.754256,51.004728,142.037796,139.241069,140.559243,139.210419,80.592651,137.205968,-0.000729,0.000234,32.000000,-235.724041,139.097258,-0.627863,24.534111,0.691957,449746.077877,0.979747,20.133883,18.580895,2.787070,0.034791,0.017041,167.470545,32.000000,182.697696,167.568801,172.062833,149.802636,32.000000,145.591565,67.338436,62.335974,92.598994,0.000000,49.504771,45.475259,73.765048,19.147509,35.852332,59.584321,36.571253
49.765244,60.368537,139.165977,143.460143,109.942541,99.309716,29.551321,14.280602,138.931092,1.443306,58.858475,50.876757,142.050507,139.358235,140.522467,139.121635,80.646959,137.317994,-0.000730,0.000237,32.000000,-235.722020,139.103500,-0.627750,24.572558,0.691967,449733.747817,0.967224,20.129994,18.595515,2.786843,0.039057,0.021424,167.096791,32.000000,183.196916,167.875905,169.357493,149.611954,32.000000,145.711574,67.330187,62.392162,92.609321,0.000000,49.528083,45.475259,73.843184,19.147509,35.856015,59.546772,36.499647
50.095066,60.369087,139.178522,143.453170,109.848695,99.298301,29.816999,14.279746,139.001821,1.443319,58.878565,50.949323,141.977665,139.298816,140.519337,139.141966,80.645365,137.194055,-0.000728,0.000244,32.000000,-235.730744,139.086164,-0.627665,24.618034,0.693716,449859.536068,0.971496,20.282527,18.620246,2.794956,0.030906,0.024634,166.692835,32.000000,183.563178,167.953395,167.493335,149.689717,32.000000,145.628572,67.365088,62.384560,92.610982,0.000000,49.495079,45.475259,73.866663,19.147509,35.856303,59.573493,36.847335
49.823491,60.394094,139.163929,143.453170,109.769356,99.294502,29.566307,14.276464,139.013248,1.443113,58.692817,50.957249,141.964426,139.357522,140.541767,139.196215,80.682747,137.298675,-0.000727,0.000227,32.000000,-235.735338,139.123019,-0.627042,24.597631,0.693063,449766.956948,0.978488,20.343799,18.619745,2.796449,0.040331,0.020972,166.572182,32.000000,183.694746,167.227252,167.318408,150.412010,32.000000,144.973969,67.382752,62.381812,92.626439,0.000000,49.533345,45.475259,73.805295,19.147509,35.859992,59.520375,36.496272
50.016114,60.346828,139.207764,143.455680,109.837567,99.293246,29.526796,14.279603,138.927314,1.443298,58.422907,50.924490,142.019451,139.309766,140.602270,139.082499,80.704422,137.253495,-0.000728,0.000237,32.000000,-235.729084,139.253423,-0.627634,24.653203,0.686657,449523.758204,0.962645,20.003599,18.561806,2.778288,0.046196,0.021211,167.066995,32.000000,182.975033,167.029897,170.010516,150.724144,32.000000,144.958615,67.371781,62.412229,92.605787,0.000000,49.527828,45.475259,73.680685,19.147509,35.860218,59.581921,36.605296
49.992738,60.346828,139.237761,143.455680,109.820804,99.297080,29.611084,14.284027,138.965406,1.443279,58.519047,50.939147,142.042661,139.321857,140.575248,139.169879,80.653665,137.292689,-0.000727,0.000251,32.000000,-235.724988,139.087346,-0.628142,24.678013,0.691382,449629.197332,0.976652,20.309053,18.574679,2.793139,0.034941,0.018869,167.411869,32.000000,182.821978,167.549610,171.752881,150.116410,32.000000,145.213426,67.390757,62.392378,92.615936,0.000000,49.561682,45.475259,73.710969,19.147509,35.853858,59.569569,36.685926
49.954319,60.247901,139.201026,143.438946,109.785118,99.304717,29.628722,14.286881,138.992122,1.443317,58.595039,50.948012,141.991829,139.333846,140.518559,139.241510,80.649939,137.311214,-0.000728,0.000248,32.000000,-235.720986,139.179448,-0.628597,24.656272,0.686962,449408.348933,0.973686,20.062751,18.531306,2.783258,0.037071,0.021188,167.470478,32.000000,182.844709,167.845652,170.574448,149.612705,32.000000,145.485196,67.359249,62.372824,92.574266,0.000000,49.529774,45.475259,73.767628,19.147509,35.840289,59.566294,36.520263
49.879428,60.243505,139.191454,143.422491,109.652813,99.307210,29.758142,14.283456,138.971536,1.443379,58.793273,50.962942,141.986368,139.302526,140.498118,139.202067,80.696070,137.259796,-0.000728,0.000256,32.000000,-235.727526,139.024611,-0.628156,24.666290,0.686803,449535.388448,0.971451,20.086875,18.600887,2.785160,0.043537,0.023211,166.649385,32.000000,183.558905,167.852357,168.024844,149.610408,32.000000,146.020287,67.376625,62.399934,92.565615,0.000000,49.551430,45.475259,73.754138,19.147509,35.839821,59.550145,36.763182
49.822272,60.317974,139.185381,143.420818,109.565983,99.307250,29.671832,14.284883,138.946323,1.443547,58.794593,50.879739,141.956162,139.320103,140.564192,139.172039,80.680568,137.187275,-0.000727,0.000263,32.000000,-235.725935,139.026038,-0.628270,24.624722,0.687685,449472.303821,0.971514,20.027613,18.613509,2.786566,0.041920,0.023892,166.544398,32.000000,183.729676,167.237704,166.660328,150.260038,32.000000,144.843696,67.403742,62.390785,92.563255,0.000000,49.518892,45.475259,73.723599,19.147509,35.839961,59.576748,36.700600
50.172533,60.317974,139.200254,143.420818,109.509969,99.302253,29.747288,14.277748,138.892935,1.443402,58.602035,50.947488,141.989716,139.219170,140.548683,139.148443,80.692444,137.292940,-0.000724,0.000279,32.000000,-235.734217,139.162320,-0.628136,24.587665,0.688528,449434.516352,0.968898,20.100605,18.542685,2.790558,0.043795,0.021590,166.963771,32.000000,183.155498,167.144005,169.462792,150.349020,32.000000,144.643192,67.413977,62.408200,92.546677,0.000000,49.562764,45.475259,73.593938,19.147509,35.850480,59.528853,36.518429
50.231721,60.341332,139.215080,143.425280,109.471148,99.299726,29.635843,14.283599,138.997666,1.443688,58.324992,51.017339,141.973912,139.336600,140.521717,139.122676,80.654713,137.289812,-0.000725,0.000311,32.000000,-235.726236,139.183018,-0.628381,24.568677,0.690686,449592.545397,0.973134,20.234196,18.523347,2.793638,0.038837,0.021519,167.284694,32.000000,183.008774,167.142994,171.244830,150.554636,32.000000,145.153666,67.378075,62.380038,92.545022,0.000000,49.515659,45.475259,73.793077,19.147509,35.853914,59.555879,36.608744
49.911121,60.266038,139.226380,143.423328,109.510746,99.302362,29.697865,14.281744,138.996464,1.443730,58.320463,50.954245,141.984579,139.291516,140.519355,139.129784,80.641259,137.307546,-0.000725,0.000337,32.000000,-235.726616,139.151794,-0.628416,24.532459,0.686347,449343.651212,0.963170,19.872704,18.562229,2.774431,0.036088,0.019293,167.448371,32.000000,182.939462,167.688609,171.383886,149.709051,32.000000,145.569731,67.369270,62.387929,92.547917,0.000000,49.574378,45.475259,73.708928,19.147509,35.843646,59.517700,36.619015
49.885277,60.134962,139.292104,143.398785,109.696269,99.307332,29.664566,14.284027,139.011005,1.443644,58.511349,50.946619,142.015243,139.350730,140.500950,139.190740,80.672337,137.263959,-0.000725,0.000354,32.000000,-235.725808,139.027629,-0.628311,24.532406,0.686063,449398.008485,0.965574,19.835166,18.598456,2.771458,0.044495,0.020234,166.657261,32.000000,183.397714,168.066588,168.339435,149.366613,32.000000,145.568718,67.372204,62.415166,92.576961,0.000000,49.555446,45.475259,73.631700,19.147509,35.843799,59.547844,36.534129
50.065712,60.134962,139.230417,143.398785,109.818416,99.319886,29.775339,14.281601,139.022472,1.443539,58.580049,50.940457,141.998998,139.286806,140.523055,139.209012,80.684401,137.301037,-0.000724,0.000352,32.000000,-235.724464,139.172536,-0.628101,24.549296,0.691974,449526.709373,0.970198,20.090377,18.620428,2.789486,0.041662,0.019468,166.575186,32.000000,183.707694,167.523555,166.643593,150.046961,32.000000,145.245213,67.386602,62.422532,92.569058,0.000000,49.582740,45.475259,73.616757,19.147509,35.825684,59.548582,36.757019
49.977027,60.154747,139.277179,143.386235,109.897088,99.324964,29.706900,14.277463,139.081747,1.443367,58.477571,50.883364,141.953943,139.382990,140.550071,139.172115,80.719512,137.270127,-0.000725,0.000347,32.000000,-235.730241,139.160892,-0.628137,24.598129,0.692478,449336.728170,0.971551,19.986015,18.568416,2.792249,0.040307,0.024762,166.683857,32.000000,183.680020,166.981749,168.397823,150.298405,32.000000,144.988086,67.417980,62.410552,92.573384,0.000000,49.567412,45.475259,73.719555,19.147509,35.828515,59.559124,36.681451
49.849945,60.208606,139.214884,143.384841,109.850077,99.322425,29.527622,14.285740,139.047040,1.443383,58.227920,51.022078,141.969441,139.356032,140.533742,139.277690,80.656235,137.261916,-0.000724,0.000347,32.000000,-235.723767,139.246669,-0.627968,24.672112,0.688987,449265.399343,0.964224,19.799731,18.574160,2.780954,0.043018,0.021961,167.218460,32.000000,182.918001,167.019450,170.560343,150.435504,32.000000,144.734381,67.394029,62.384782,92.581690,0.000000,49.581284,45.475259,73.714358,19.147509,35.836090,59.494579,36.654452
50.019238,60.133863,139.322156,143.375358,109.753290,99.319919,29.863909,14.281744,139.025556,1.443547,58.033233,51.114571,141.971485,139.366554,140.556516,139.294067,80.644850,137.410224,-0.000724,0.000375,32.000000,-235.726780,139.282974,-0.628206,24.688215,0.689291,449299.134823,0.968431,19.911011,18.524204,2.786824,0.031314,0.020806,167.462850,32.000000,182.687519,167.579764,172.075236,149.726366,32.000000,145.367213,67.371276,62.374036,92.568437,0.000000,49.596934,45.475259,73.610875,19.147509,35.836210,59.555417,36.699059
50.074760,60.133863,139.262507,143.375358,109.700438,99.322492,29.446210,14.281601,139.081146,1.443568,58.006965,51.034834,141.981672,139.450258,140.472686,139.326031,80.667449,137.392288,-0.000723,0.000397,32.000000,-235.726430,139.276305,-0.628217,24.681790,0.688973,449551.148503,0.977156,20.096197,18.583537,2.792679,0.038329,0.019064,166.928265,32.000000,183.195713,167.691343,169.175061,149.576494,32.000000,145.756510,67.384842,62.389777,92.560013,0.000000,49.607918,45.475259,73.583255,19.147509,35.825913,59.543841,36.717768
49.674367,59.986303,139.371616,143.346911,109.700224,99.325008,29.571924,14.274894,139.043385,1.443680,58.251205,50.930014,141.951460,139.467205,140.515343,139.259185,80.705282,137.378235,-0.000723,0.000395,32.000000,-235.736744,139.221955,-0.628483,24.701040,0.686272,449367.529628,0.962344,19.846564,18.666129,2.785371,0.028237,0.019154,166.581904,32.000000,183.618528,167.835964,167.214465,149.787593,32.000000,145.474144,67.398217,62.439241,92.573088,0.000000,49.626430,45.475259,73.621081,19.147509,35.805454,59.556420,36.634496
50.264904,59.977235,139.187171,143.323205,109.678411,99.324932,29.717770,14.275608,138.993597,1.443427,58.437781,50.926017,141.887273,139.387823,140.520891,139.296731,80.711222,137.399028,-0.000725,0.000449,32.000000,-235.732588,139.140926,-0.628118,24.682393,0.685317,449303.879798,0.974830,19.789304,18.634921,2.781092,0.044442,0.023805,166.521900,32.000000,183.591567,167.190817,167.329046,150.244272,32.000000,144.755636,67.431704,62.409284,92.557929,0.000000,49.590341,45.475259,73.472911,19.147509,35.804185,59.541648,36.843373
49.835000,60.139633,139.272788,143.332130,109.611111,99.322407,29.461675,14.286596,139.049530,1.443516,58.495356,50.834507,141.905772,139.382825,140.540959,139.264367,80.683283,137.438583,-0.000726,0.000434,32.000000,-235.722091,139.356026,-0.628006,24.693408,0.691235,449289.263395,0.978932,20.055757,18.590342,2.805705,0.041054,0.016689,167.048462,32.000000,182.912990,166.876090,170.212232,150.518077,32.000000,144.823929,67.424748,62.400193,92.541681,0.000000,49.616770,45.475259,73.584221,19.147509,35.804172,59.516835,36.661935
50.006510,60.139633,139.244732,143.332130,109.493253,99.314812,29.555530,14.287309,139.010529,1.443406,58.589015,50.988237,141.954328,139.393000,140.554295,139.228900,80.664516,137.284381,-0.000726,0.000428,32.000000,-235.722853,139.162091,-0.627777,24.681528,0.681738,448918.937636,0.961527,19.436951,18.594383,2.769073,0.037564,0.023458,167.314179,32.000000,182.771386,167.311880,171.725563,150.085084,32.000000,145.004728,67.432133,62.397154,92.564395,0.000000,49.613232,45.475259,73.590474,19.147509,35.826792,59.571595,36.617328
49.857276,60.257519,139.323460,143.354999,109.400360,99.317293,29.464410,14.283171,139.048720,1.443394,58.549899,51.041114,141.964787,139.396039,140.464979,139.152399,80.664256,137.379656,-0.000726,0.000418,32.000000,-235.725516,139.202985,-0.627597,24.649243,0.688750,449422.767003,0.979487,20.042684,18.641305,2.794678,0.040895,0.020356,167.186919,32.000000,182.853787,167.800720,170.252521,149.539579,32.000000,145.347618,67.424351,62.407331,92.592837,0.000000,49.591086,45.475259,73.599032,19.147509,35.843280,59.528991,36.536991
49.980921,60.236910,139.251450,143.366713,109.333413,99.317250,29.603969,14.287880,139.000966,1.443251,58.540874,50.955995,141.920179,139.392918,140.458668,139.247561,80.673841,137.366572,-0.000726,0.000434,32.000000,-235.720971,139.216505,-0.627221,24.643841,0.686251,449320.228531,0.972622,19.865465,18.586046,2.784532,0.036894,0.019271,166.481806,32.000000,183.375034,167.713143,167.904694,149.624540,32.000000,145.769630,67.427912,62.416357,92.568745,0.000000,49.623384,45.475259,73.589368,19.147509,35.840564,59.588235,36.610358
49.859274,60.192393,139.300008,143.361693,109.273239,99.318545,29.453355,14.285169,138.969326,1.443091,58.659131,50.935253,141.891439,139.379930,140.513933,139.291461,80.715666,137.369411,-0.000726,0.000451,32.000000,-235.721060,139.144940,-0.627782,24.628000,0.690087,449573.050094,0.979171,20.137527,18.632051,2.794446,0.032616,0.018411,166.361819,32.000000,183.681324,166.947199,166.610809,150.298993,32.000000,144.950479,67.407094,62.428910,92.573228,0.000000,49.621002,45.475259,73.630183,19.147509,35.840700,59.538324,36.783505
49.960138,60.192393,139.193241,143.361693,109.347283,99.318764,29.328071,14.278604,138.905886,1.442974,58.700550,50.933075,141.926372,139.395387,140.527822,139.237633,80.716961,137.386680,-0.000725,0.000444,32.000000,-235.732214,139.120591,-0.628069,24.608960,0.687932,449455.170079,0.971852,19.989155,18.616185,2.786092,0.042539,0.019377,166.749934,32.000000,183.083635,166.892038,169.571910,150.358029,32.000000,144.291101,67.373040,62.404284,92.549040,0.000000,49.614113,45.475259,73.582351,19.147509,35.834632,59.578607,36.668392
49.906751,60.268786,139.276360,143.370338,109.340633,99.321305,29.834274,14.289307,139.013834,1.442673,58.652092,50.922498,141.931735,139.401033,140.512852,139.131644,80.667384,137.187945,-0.000727,0.000473,32.000000,-235.719052,139.144021,-0.628647,24.606547,0.690414,449396.347087,0.979339,20.070334,18.575723,2.793864,0.040009,0.025712,167.211442,32.000000,182.716660,167.010113,171.194357,150.301788,32.000000,144.840597,67.388440,62.385441,92.536908,0.000000,49.635756,45.475259,73.635208,19.147509,35.845375,59.567995,36.546528
49.899188,60.347103,139.151283,143.386514,109.361132,99.321313,29.904880,14.289022,138.985601,1.442338,58.569449,51.031046,141.961765,139.317064,140.466173,139.164117,80.672777,137.321843,-0.000727,0.000479,32.000000,-235.716551,139.113551,-0.628462,24.593198,0.688866,449335.883310,0.981342,19.966096,18.582717,2.786086,0.031159,0.017385,167.437512,32.000000,182.811155,167.459446,171.172288,149.862394,32.000000,145.465666,67.396510,62.398165,92.568099,0.000000,49.598057,45.475259,73.612385,19.147509,35.856415,59.547392,36.800379
49.963241,60.274007,139.195033,143.385398,109.446095,99.323813,29.706297,14.280888,138.884797,1.442376,58.566153,50.956475,141.960271,139.401096,140.438958,139.143107,80.671183,137.315015,-0.000728,0.000494,32.000000,-235.727800,139.161054,-0.627311,24.571247,0.690331,449568.095218,0.966046,20.097641,18.536850,2.790732,0.043809,0.024529,166.633405,32.000000,183.262746,167.888193,168.184602,149.500521,32.000000,145.293883,67.384897,62.426679,92.585120,0.000000,49.663601,45.475259,73.636227,19.147509,35.856614,59.549526,36.497299
49.855442,60.274007,139.162278,143.385398,109.587023,99.321213,29.495009,14.278747,138.945417,1.442192,58.596503,50.965867,141.897689,139.297817,140.442660,139.194098,80.717335,137.282185,-0.000729,0.000471,32.000000,-235.727809,139.140639,-0.627123,24.590313,0.690365,449664.843445,0.964126,20.183775,18.595776,2.788648,0.041418,0.024828,166.474763,32.000000,183.569369,167.245233,166.625620,149.937101,32.000000,145.056139,67.408890,62.408525,92.596297,0.000000,49.614798,45.475259,73.616547,19.147509,35.846627,59.538855,36.617181
49.677298,60.201736,139.184380,143.377311,109.635656,99.324978,28.965165,14.280317,138.932604,1.442184,58.579294,50.825954,141.881689,139.388128,140.461175,139.131617,80.706193,137.273307,-0.000728,0.000465,32.000000,-235.729846,139.220852,-0.626529,24.580584,0.690080,449547.281536,0.969040,20.044504,18.594090,2.785949,0.035327,0.020680,166.638062,32.000000,183.645703,166.869522,168.408906,150.590405,32.000000,144.963142,67.371944,62.391875,92.570348,0.000000,49.648570,45.475259,73.548509,19.147509,35.836726,59.547470,36.611825
50.159495,60.237734,139.160895,143.377032,109.710376,99.323847,29.535041,14.284741,138.944546,1.442176,58.714776,50.916307,141.937485,139.339209,140.490594,139.141093,80.697732,137.272671,-0.000729,0.000452,32.000000,-235.724602,139.219239,-0.626108,24.582367,0.691036,449511.443100,0.978276,20.155911,18.532172,2.791316,0.041889,0.024138,167.189052,32.000000,182.849737,166.887358,170.584749,150.594858,32.000000,144.438436,67.417996,62.391307,92.608887,0.000000,49.616471,45.475259,73.462523,19.147509,35.841846,59.524850,36.488935
50.102866,60.327317,139.081392,143.387351,109.751740,99.321195,29.285131,14.284170,138.880562,1.442158,58.881961,50.846538,141.991804,139.361802,140.498192,139.152583,80.693354,137.243859,-0.000728,0.000439,32.000000,-235.726648,139.039193,-0.625608,24.579141,0.694073,449561.683257,0.999943,20.268150,18.539051,2.801770,0.036951,0.017719,167.370732,32.000000,182.652442,167.490768,172.022698,149.714095,32.000000,145.295702,67.428316,62.406714,92.625182,0.000000,49.629672,45.475259,73.648624,19.147509,35.841982,59.561278,36.771986
49.811360,60.327317,139.101101,143.387351,109.784356,99.323715,29.478170,14.280888,138.828085,1.442111,59.020947,50.831236,141.955470,139.270269,140.441057,139.110349,80.717875,137.313383,-0.000727,0.000418,32.000000,-235.732061,139.038685,-0.626213,24.582157,0.686497,449334.993575,0.970374,19.805884,18.547207,2.774368,0.044880,0.027837,166.913722,32.000000,183.182799,167.597944,168.962450,149.696212,32.000000,145.881272,67.414228,62.410127,92.631186,0.000000,49.597517,45.475259,73.622284,19.147509,35.854604,59.595179,36.538018
49.903828,60.411131,139.151456,143.412730,109.821477,99.325031,29.575016,14.283171,138.917644,1.442096,58.932508,50.965743,141.930451,139.193436,140.445929,139.127137,80.702387,137.221966,-0.000727,0.000413,32.000000,-235.729614,139.023673,-0.625985,24.595821,0.687233,449479.424872,0.980078,19.953793,18.537746,2.775917,0.043021,0.025400,166.515707,32.000000,183.493521,167.638484,167.152503,149.796776,32.000000,145.407009,67.423673,62.425491,92.640965,0.000000,49.621563,45.475259,73.599079,19.147509,35.866458,59.509134,36.667291
49.784671,60.424047,139.124153,143.425002,109.855360,99.328853,29.345045,14.284883,138.918049,1.442110,58.711987,50.851800,141.943820,139.381276,140.463547,139.151992,80.724082,137.251429,-0.000727,0.000416,32.000000,-235.723804,139.134213,-0.625644,24.570696,0.691774,449617.290773,0.979949,20.254832,18.546614,2.792558,0.036163,0.014427,166.504101,32.000000,183.595361,167.039607,167.443095,150.337092,32.000000,144.764925,67.424463,62.428797,92.642968,0.000000,49.613082,45.475259,73.626935,19.147509,35.868490,59.515881,36.656726
50.040043,60.344355,139.090380,143.420818,109.920624,99.328854,29.140526,14.281601,138.993543,1.442099,58.417573,50.928599,141.954715,139.297409,140.530503,139.136976,80.690179,137.294670,-0.000728,0.000393,32.000000,-235.729053,139.061914,-0.625464,24.595349,0.690371,449704.482564,0.974981,20.243009,18.518194,2.788392,0.038621,0.023753,167.018131,32.000000,182.736827,166.792152,170.116270,150.575968,32.000000,144.828290,67.406748,62.400509,92.611540,0.000000,49.643265,45.475259,73.663648,19.147509,35.868734,59.550362,36.683652
49.659293,60.344355,139.175078,143.420818,109.974630,99.328807,29.656117,14.276178,138.892183,1.441908,58.495451,50.920090,141.960344,139.200309,140.544586,139.141658,80.678050,137.319284,-0.000727,0.000397,32.000000,-235.728247,139.070034,-0.625336,24.614258,0.692845,449767.922236,0.985278,20.379190,18.510654,2.794518,0.041510,0.022190,167.319049,32.000000,182.663734,167.183202,171.737678,150.043879,32.000000,145.230279,67.418691,62.383213,92.616147,0.000000,49.638133,45.475259,73.683438,19.147509,35.857871,59.562783,36.578517
49.874040,60.243505,139.074823,143.398785,110.072372,99.326232,29.727124,14.278462,138.949217,1.441755,58.553985,50.875429,141.990698,139.242721,140.460234,139.123406,80.702677,137.239784,-0.000727,0.000387,32.000000,-235.727603,139.077864,-0.625135,24.614546,0.687872,449580.008895,0.986421,20.035594,18.565326,2.779582,0.039113,0.018795,167.283600,32.000000,182.888216,167.680307,169.901382,149.571721,32.000000,145.476492,67.422119,62.404248,92.626700,0.000000,49.658351,45.475259,73.465807,19.147509,35.844033,59.516363,36.581818
49.944993,60.231139,139.252067,143.385956,110.125704,99.326204,29.714512,14.283456,138.868244,1.441775,58.711801,50.736179,141.876288,139.337762,140.445784,139.081137,80.686210,137.264041,-0.000727,0.000366,32.000000,-235.727526,139.167049,-0.624504,24.626033,0.693668,449826.367102,0.977441,20.429445,18.589273,2.802599,0.045897,0.021243,166.574220,32.000000,183.293871,167.583703,167.851823,149.660427,32.000000,145.832754,67.388553,62.398116,92.602370,0.000000,49.668098,45.475259,73.536703,19.147509,35.842455,59.532659,36.681304
50.144768,60.281426,139.133084,143.389582,110.180193,99.326250,29.713884,14.285454,138.935290,1.441620,58.746676,50.794381,141.834163,139.222309,140.450409,139.093728,80.711814,137.187520,-0.000726,0.000379,32.000000,-235.721922,139.004256,-0.624679,24.632092,0.689620,449510.975940,0.970210,20.106176,18.526464,2.788521,0.039000,0.027218,166.385599,32.000000,183.546499,166.811703,166.689851,150.282446,32.000000,144.917799,67.426450,62.402324,92.621165,0.000000,49.638052,45.475259,73.490392,19.147509,35.842588,59.527722,36.524225
49.866577,60.281426,139.213494,143.389582,110.263507,99.323765,29.905115,14.281030,138.863366,1.441456,58.692212,50.816921,141.919228,139.325874,140.512220,139.124345,80.735412,137.185381,-0.000726,0.000380,32.000000,-235.730443,139.138517,-0.624847,24.630649,0.689039,449484.495347,0.969074,20.020482,18.554583,2.788109,0.043880,0.025549,166.971574,32.000000,182.993163,166.830058,169.384084,150.472433,32.000000,144.602642,67.427296,62.414899,92.631916,0.000000,49.661357,45.475259,73.553273,19.147509,35.849730,59.577860,36.613293
50.009158,60.345454,139.140367,143.405758,110.286874,99.325017,29.684756,14.275893,138.892878,1.441554,58.446075,50.957003,141.943804,139.303446,140.513046,139.223839,80.711571,137.217626,-0.000727,0.000356,32.000000,-235.734597,139.134196,-0.624816,24.653885,0.685310,449383.045955,0.964980,19.864740,18.492217,2.774628,0.036619,0.020499,167.284239,32.000000,182.657630,166.970746,171.332296,150.410306,32.000000,144.833206,67.431521,62.389002,92.622137,0.000000,49.612392,45.475259,73.617370,19.147509,35.858803,59.565448,36.625545
49.919928,60.335287,139.175304,143.408268,110.368041,99.328788,29.510427,14.284027,138.933699,1.441500,58.080122,51.040021,141.946466,139.375199,140.476945,139.168412,80.685480,137.169279,-0.000728,0.000330,32.000000,-235.724332,139.069724,-0.624545,24.643185,0.690014,449491.161127,0.964667,20.151815,18.467592,2.791719,0.039664,0.024795,167.344502,32.000000,182.738342,167.352313,171.026827,149.698257,32.000000,145.636765,67.435661,62.384374,92.588312,0.000000,49.648793,45.475259,73.522848,19.147509,35.857589,59.547805,36.795244
49.742858,60.113803,139.215734,143.382331,110.473264,99.332557,29.699033,14.283885,139.090130,1.441324,58.081179,50.970517,141.947576,139.445038,140.426622,139.128339,80.692252,137.299239,-0.000727,0.000307,32.000000,-235.722836,139.079208,-0.624271,24.647722,0.686940,449540.237148,0.968959,20.068555,18.506925,2.782298,0.041794,0.020727,166.614500,32.000000,183.279270,167.660008,168.258098,149.584132,32.000000,145.705017,67.399824,62.405686,92.540829,0.000000,49.663546,45.475259,73.452679,19.147509,35.857782,59.538157,36.610651
49.884858,60.113803,139.319333,143.382331,110.491453,99.336372,29.683386,14.280888,139.053955,1.441295,58.064216,50.934871,141.892195,139.450687,140.442145,139.193305,80.672348,137.285142,-0.000728,0.000291,32.000000,-235.728291,139.313934,-0.624276,24.649951,0.688793,449645.693642,0.976609,20.150525,18.509785,2.787971,0.042786,0.025443,166.478574,32.000000,183.303171,167.199802,166.746881,149.884423,32.000000,144.844671,67.428726,62.362741,92.484000,0.000000,49.711954,45.475259,73.526934,19.147509,35.827107,59.590350,36.609111
49.959658,59.981082,139.247382,143.336592,110.420023,99.335172,29.436461,14.286025,139.071024,1.441326,58.040030,50.888515,141.888499,139.425972,140.509837,139.159490,80.706820,137.356555,-0.000729,0.000313,32.000000,-235.723482,139.271755,-0.623492,24.655695,0.691204,449470.523028,0.973670,20.112256,18.565444,2.798708,0.045354,0.019286,166.707414,32.000000,183.444393,166.697488,168.464779,150.438367,32.000000,144.941647,67.421382,62.395551,92.504674,0.000000,49.691230,45.475259,73.422663,19.147509,35.808701,59.528981,36.691062
50.017498,60.003065,139.364448,143.314002,110.371175,99.333946,29.647032,14.286168,139.039623,1.441338,57.937259,50.930892,141.884603,139.373751,140.489812,139.275511,80.700741,137.390162,-0.000729,0.000304,32.000000,-235.720553,139.149039,-0.624221,24.678538,0.689475,449441.846470,0.971174,19.965290,18.578579,2.792818,0.034182,0.021830,167.250080,32.000000,182.782873,166.816478,170.528273,150.526623,32.000000,144.652953,67.428387,62.376637,92.469570,0.000000,49.735903,45.475259,73.444894,19.147509,35.811745,59.551414,36.777562
50.052562,59.986852,139.290813,143.308145,110.419767,99.334072,29.496215,14.288023,139.031181,1.441230,57.768153,51.017215,141.913700,139.374138,140.482500,139.218531,80.718993,137.313662,-0.000730,0.000297,32.000000,-235.719189,139.285500,-0.623795,24.666054,0.687537,449157.535374,0.977353,19.755280,18.578397,2.787196,0.042419,0.021183,167.456863,32.000000,182.589679,167.362842,171.682568,149.620774,32.000000,145.135893,67.420873,62.397551,92.485154,0.000000,49.678354,45.475259,73.446918,19.147509,35.811747,59.590153,36.745060
49.769982,59.986852,139.392645,143.308145,110.497693,99.334039,29.736291,14.282029,139.026822,1.440963,57.736334,50.962490,141.929614,139.496851,140.441252,139.289789,80.697241,137.449361,-0.000730,0.000282,32.000000,-235.726822,139.309691,-0.623680,24.643683,0.686611,449157.629482,0.969221,19.717560,18.600609,2.786314,0.036965,0.025759,166.919565,32.000000,183.156652,167.435450,168.992266,149.633084,32.000000,145.592700,67.423180,62.378517,92.471776,0.000000,49.753318,45.475259,73.552225,19.147509,35.809489,59.577338,36.561715
49.986195,59.852760,139.367304,143.280535,110.537916,99.336536,29.549316,14.284598,139.048840,1.441199,57.845281,50.877017,141.885920,139.490448,140.424342,139.432030,80.715493,137.458296,-0.000728,0.000259,32.000000,-235.724417,139.303286,-0.623166,24.641848,0.686034,449081.841904,0.973386,19.665181,18.545630,2.782891,0.036008,0.018694,166.636828,32.000000,183.540574,167.421077,166.843431,149.836274,32.000000,145.322975,67.389861,62.383101,92.444104,0.000000,49.729878,45.475259,73.288624,19.147509,35.790819,59.559154,36.680057
50.024361,59.783792,139.389180,143.246511,110.552863,99.336497,29.787494,14.286311,139.075558,1.440954,57.807880,50.944842,141.814307,139.501948,140.423991,139.340519,80.710392,137.452989,-0.000728,0.000258,32.000000,-235.721066,139.204003,-0.622753,24.633324,0.691523,449290.782109,0.971556,19.957207,18.632518,2.800737,0.037241,0.025517,166.523386,32.000000,183.554698,166.840590,167.359965,150.191751,32.000000,144.386405,67.370333,62.371412,92.404707,0.000000,49.760158,45.475259,73.406197,19.147509,35.781149,59.539180,36.695024
50.147446,59.840120,139.318898,143.241491,110.608604,99.332738,29.902381,14.285740,139.044261,1.440944,57.792575,50.903824,141.917809,139.376585,140.515020,139.245746,80.731858,137.504655,-0.000728,0.000233,32.000000,-235.725079,139.278649,-0.622511,24.640431,0.687861,448967.907078,0.972734,19.599560,18.618553,2.788116,0.036681,0.020927,167.245953,32.000000,182.765065,166.594304,170.297584,150.472164,32.000000,144.785008,67.410770,62.384456,92.433572,0.000000,49.729740,45.475259,73.574875,19.147509,35.781024,59.554089,36.730827
49.744508,59.840120,139.401438,143.241491,110.687938,99.333977,29.613111,14.281601,139.066436,1.440689,57.876054,50.990163,141.902328,139.501154,140.484541,139.333202,80.672721,137.399308,-0.000726,0.000236,32.000000,-235.728397,139.301921,-0.623153,24.617431,0.687481,448865.669957,0.963969,19.491206,18.621108,2.786426,0.045023,0.020411,167.456511,32.000000,182.635479,167.071951,171.702433,149.869912,32.000000,145.048584,67.424752,62.368793,92.443134,0.000000,49.775570,45.475259,73.531445,19.147509,35.788750,59.509764,36.563550
49.881825,59.882436,139.309299,143.242328,110.765166,99.341577,29.669591,14.279461,139.080149,1.440479,57.994940,50.921586,141.908724,139.537022,140.462545,139.268315,80.667955,137.367947,-0.000726,0.000240,32.000000,-235.732013,139.254096,-0.623111,24.572165,0.685130,448808.924321,0.957780,19.420674,18.624428,2.778185,0.041306,0.027452,167.310591,32.000000,182.831174,167.548484,169.845122,149.544737,32.000000,145.104959,67.397987,62.390438,92.431558,0.000000,49.754251,45.475259,73.318283,19.147509,35.794547,59.518664,36.788494
49.931793,59.904968,139.438263,143.242049,110.828624,99.339036,28.574631,14.281173,139.100167,1.440645,58.123972,50.850039,141.850256,139.489470,140.384386,139.358850,80.684213,137.456993,-0.000726,0.000249,32.000000,-235.727186,139.377198,-0.623075,24.603243,0.692412,449162.197199,0.975766,19.836863,18.633017,2.802348,0.042151,0.024680,166.686040,32.000000,183.347500,167.545519,167.616853,149.645130,32.000000,145.768164,67.410635,62.366315,92.424153,0.000000,49.799444,45.475259,73.423044,19.147509,35.797611,59.582551,36.794803
49.861067,59.944811,139.310876,143.240096,110.920258,99.337819,29.291147,14.275750,139.066142,1.440709,58.294096,50.927622,141.821424,139.479969,140.418837,139.249936,80.746509,137.394599,-0.000726,0.000221,32.000000,-235.733429,139.253485,-0.622574,24.593382,0.691239,449178.578745,0.971145,19.737058,18.622730,2.792787,0.041649,0.027647,166.467365,32.000000,183.640849,166.697143,166.384227,150.339246,32.000000,144.645207,67.450485,62.406406,92.455306,0.000000,49.744928,45.475259,73.467302,19.147509,35.797557,59.593310,36.591356
49.712777,59.944811,139.275353,143.240096,111.003303,99.339073,29.492279,14.282029,139.015055,1.440551,58.357135,50.779747,141.865652,139.434863,140.460078,139.323362,80.757920,137.395328,-0.000726,0.000221,32.000000,-235.724855,139.261233,-0.622210,24.569359,0.690245,449136.788809,1.007284,19.707948,18.649208,2.792575,0.039171,0.017868,167.014154,32.000000,182.972695,166.627984,169.509489,150.354819,32.000000,144.237795,67.492287,62.413290,92.448376,0.000000,49.745082,45.475259,73.528398,19.147509,35.803055,59.566609,36.719529
49.780397,60.050602,139.244409,143.256830,110.992587,99.342126,28.717513,14.282315,138.995728,1.440576,58.424006,50.779383,141.851288,139.406275,140.423423,139.115524,80.668627,137.347947,-0.000725,0.000212,32.000000,-235.724078,139.293824,-0.621532,24.536576,0.691062,449106.231910,0.984268,19.820896,18.556971,2.793981,0.037680,0.021816,167.369106,32.000000,182.685041,166.976523,171.173556,150.209126,32.000000,144.828032,67.468360,62.360324,92.462541,0.000000,49.739110,45.475259,73.300900,19.147509,35.817747,59.591943,36.520776
49.743668,60.134687,139.299378,143.281093,110.993234,99.341035,29.519475,14.284170,139.025694,1.440353,58.672364,50.753624,141.884594,139.375342,140.420710,139.271231,80.694233,137.276834,-0.000724,0.000191,32.000000,-235.725501,139.131052,-0.621050,24.521863,0.693885,449178.047780,0.980774,19.974438,18.545909,2.801601,0.032046,0.020498,167.436156,32.000000,182.731129,167.275882,170.850896,149.871364,32.000000,145.320425,67.480817,62.376626,92.465169,0.000000,49.757656,45.475259,73.509195,19.147509,35.829462,59.507030,36.600600
49.966386,60.235261,139.236161,143.303125,111.106666,99.339813,29.475915,14.280460,138.986681,1.440323,58.621727,50.832594,141.856281,139.319105,140.333608,139.120351,80.735518,137.269532,-0.000725,0.000165,32.000000,-235.727080,139.079209,-0.620989,24.517877,0.693830,449455.866618,1.006043,20.010171,18.612459,2.797174,0.030967,0.020739,166.709675,32.000000,183.337864,167.685123,167.908042,149.620347,32.000000,145.248504,67.504582,62.400536,92.500247,0.000000,49.711212,45.475259,73.461428,19.147509,35.829540,59.525263,36.625765
49.784736,60.235261,139.249560,143.303125,111.168718,99.335977,29.890918,14.284883,138.963648,1.439824,58.403033,50.853912,141.787660,139.370999,140.407658,139.157045,80.724674,137.233309,-0.000725,0.000160,32.000000,-235.726099,139.158686,-0.621237,24.518113,0.695243,449531.020539,0.979713,20.132301,18.552705,2.800344,0.035206,0.015323,166.518474,32.000000,183.479809,167.050021,166.630679,149.978728,32.000000,144.817979,67.486227,62.390863,92.488334,0.000000,49.746422,45.475259,73.481703,19.147509,35.843634,59.568310,36.474188
49.923044,60.206957,139.331663,143.315954,111.153332,99.333433,29.677792,14.282029,138.980733,1.439803,58.056622,50.911647,141.845774,139.259176,140.399473,139.293700,80.692765,137.319421,-0.000725,0.000154,32.000000,-235.725183,139.274612,-0.621541,24.519739,0.691771,449446.361745,0.976603,20.002511,18.507912,2.786597,0.036516,0.025545,166.791773,32.000000,183.420897,166.644083,168.686087,150.465387,32.000000,144.690316,67.506902,62.379422,92.512634,0.000000,49.713716,45.475259,73.376045,19.147509,35.839830,59.530869,36.700306
49.877351,60.057747,139.308112,143.300336,111.166977,99.335975,29.657575,14.283314,139.023694,1.439785,57.983633,51.040769,141.869606,139.365840,140.447150,139.227837,80.714231,137.327888,-0.000725,0.000161,32.000000,-235.725210,139.195948,-0.622388,24.537520,0.694633,449555.785543,0.966870,20.190337,18.501357,2.797033,0.043661,0.018788,167.337097,32.000000,182.803780,166.733426,170.538625,150.499578,32.000000,144.503462,67.515726,62.390813,92.537453,0.000000,49.775628,45.475259,73.424888,19.147509,35.819212,59.546801,36.754965
49.861077,59.951131,139.236600,143.278304,111.136884,99.338431,29.906109,14.282743,139.007269,1.439762,58.164482,50.844786,141.855060,139.287947,140.380370,139.266544,80.646079,137.282753,-0.000724,0.000157,32.000000,-235.725289,139.174656,-0.622107,24.511478,0.692760,449487.606685,0.970751,20.018975,18.574625,2.790929,0.039257,0.030979,167.539046,32.000000,182.537334,167.390047,171.524391,149.541248,32.000000,144.995655,67.470377,62.349372,92.530845,0.000000,49.756712,45.475259,73.448648,19.147509,35.819245,59.568320,36.686367
49.791829,59.951131,139.256686,143.278304,111.123768,99.343525,29.630550,14.277748,139.022051,1.439535,58.432578,50.781801,141.853949,139.437107,140.362751,139.078525,80.693830,137.337504,-0.000723,0.000185,32.000000,-235.731595,139.179614,-0.622647,24.537127,0.692585,449294.107184,0.972031,19.916995,18.557223,2.793013,0.035942,0.019220,166.901504,32.000000,183.085830,167.582066,168.661967,149.398695,32.000000,145.561986,67.497054,62.379145,92.563405,0.000000,49.766608,45.475259,73.457907,19.147509,35.804419,59.558603,36.802214
49.796993,60.001965,139.168911,143.265475,111.146943,99.342258,29.703213,14.284027,138.948736,1.439253,58.726879,50.806436,141.815577,139.345021,140.398393,139.192859,80.712061,137.240942,-0.000724,0.000197,32.000000,-235.724496,139.136130,-0.622007,24.545231,0.693024,449304.821231,0.964051,19.827207,18.603701,2.792491,0.032272,0.017671,166.663601,32.000000,183.556129,167.342366,166.999004,149.820039,32.000000,145.474664,67.497823,62.392899,92.580584,0.000000,49.726613,45.475259,73.335328,19.147509,35.811466,59.544825,36.815493
49.667809,60.145404,139.205347,143.284719,111.191771,99.335879,29.950307,14.291448,138.910394,1.439164,58.765406,50.792090,141.783809,139.277893,140.389596,139.241513,80.722812,137.220611,-0.000724,0.000203,32.000000,-235.721173,139.088403,-0.621789,24.540589,0.693511,449279.807893,0.974554,19.898863,18.582241,2.796778,0.039904,0.023275,166.638647,32.000000,183.556861,166.941077,167.483186,150.157508,32.000000,144.461651,67.493280,62.370742,92.579874,0.000000,49.746544,45.475259,73.521857,19.147509,35.831403,59.531085,36.574848
49.841620,60.296540,139.063439,143.320417,111.190436,99.334654,29.704934,14.288594,138.997267,1.438818,58.816630,50.828058,141.855625,139.318593,140.412030,139.163037,80.712428,137.212370,-0.000725,0.000212,32.000000,-235.720585,138.997117,-0.621618,24.592857,0.692863,449300.915256,0.972177,19.944352,18.517637,2.794725,0.036226,0.023381,167.141928,32.000000,182.682099,166.702197,170.163337,150.395288,32.000000,144.659544,67.489718,62.360039,92.577713,0.000000,49.713427,45.475259,73.452948,19.147509,35.831487,59.573286,36.736917
49.757137,60.296540,139.178402,143.320417,111.113161,99.333325,29.677098,14.283314,138.940014,1.438479,58.743653,50.850068,141.888514,139.312987,140.404294,139.123531,80.680581,137.220149,-0.000725,0.000243,32.000000,-235.726849,139.045516,-0.621688,24.635422,0.695425,449512.163951,0.967218,20.221660,18.497118,2.802728,0.034889,0.013264,167.392706,32.000000,182.696198,167.168325,171.759321,149.854683,32.000000,145.499153,67.492984,62.364163,92.574990,0.000000,49.745202,45.475259,73.471476,19.147509,35.852634,59.559478,36.573381
50.158089,60.362492,139.126867,143.347469,111.050955,99.334562,29.946639,14.283171,138.953927,1.438114,58.549584,50.937479,141.938565,139.310397,140.358092,139.109209,80.684841,137.257879,-0.000726,0.000229,32.000000,-235.725680,139.081105,-0.621414,24.644864,0.690835,449617.936447,0.971848,20.192742,18.503543,2.790107,0.038757,0.023769,167.244920,32.000000,182.870977,167.544426,169.507116,149.547830,32.000000,145.367741,67.470778,62.395837,92.577172,0.000000,49.733317,45.475259,73.527883,19.147509,35.861984,59.554443,36.561569
49.696715,60.265763,139.253281,143.350816,111.018431,99.340925,29.637039,14.282457,138.927390,1.437696,58.398465,50.996380,141.905365,139.411312,140.352079,139.145818,80.728388,137.241657,-0.000727,0.000237,32.000000,-235.727213,139.011212,-0.621619,24.672847,0.691501,449722.038124,0.974561,20.280199,18.539128,2.797155,0.037933,0.018991,166.635885,32.000000,183.304684,167.727253,167.760487,149.422564,32.000000,145.682906,67.453439,62.372949,92.581334,0.000000,49.777655,45.475259,73.496838,19.147509,35.848748,59.548995,36.679323
49.844322,60.128092,139.111411,143.331014,111.076937,99.339668,29.590752,14.284313,138.920746,1.437534,58.308544,50.812894,141.812220,139.305830,140.408080,139.191025,80.692667,137.227188,-0.000727,0.000226,32.000000,-235.721096,139.028404,-0.621096,24.683363,0.684924,449569.183280,0.957486,19.932089,18.552992,2.773767,0.034842,0.016819,166.514314,32.000000,183.624746,166.804873,166.744322,150.175958,32.000000,145.037253,67.440071,62.374574,92.571150,0.000000,49.754317,45.475259,73.339433,19.147509,35.848901,59.525853,36.643153
49.833993,60.128092,139.249880,143.331014,111.200576,99.338452,29.781747,14.286311,138.961479,1.437385,58.239650,50.857450,141.836916,139.362964,140.471976,139.168088,80.700919,137.197028,-0.000727,0.000225,32.000000,-235.721885,139.069723,-0.620809,24.679351,0.691754,449662.154224,0.977177,20.312042,18.501653,2.802062,0.034829,0.024697,166.991307,32.000000,182.875323,166.687587,169.497353,150.399434,32.000000,144.623211,67.430273,62.382721,92.582930,0.000000,49.779802,45.475259,73.424633,19.147509,35.829867,59.535560,36.641906
49.749437,60.079455,139.183717,143.312886,111.233789,99.338399,29.680125,14.281744,138.899873,1.437113,58.233108,51.010773,141.880203,139.350078,140.478495,139.127177,80.715400,137.307383,-0.000728,0.000216,32.000000,-235.726452,139.074946,-0.620269,24.675968,0.688201,449459.909818,0.975154,20.021499,18.530423,2.790918,0.040127,0.019428,167.333680,32.000000,182.620489,167.122874,171.340154,150.119703,32.000000,144.995218,67.444417,62.368896,92.597217,0.000000,49.742200,45.475259,73.435570,19.147509,35.823172,59.552889,36.636990
49.895638,60.061044,139.182125,143.306193,111.248626,99.340850,29.632436,14.284455,138.946222,1.436861,58.263428,50.868590,141.878092,139.337619,140.410357,139.195731,80.699648,137.341110,-0.000729,0.000225,32.000000,-235.724232,139.009457,-0.620620,24.656062,0.689136,449444.139403,0.969109,20.032185,18.507681,2.794275,0.038607,0.016624,167.318943,32.000000,182.727754,167.451764,170.678073,149.691505,32.000000,145.542568,67.411324,62.372033,92.612799,0.000000,49.761998,45.475259,73.389359,19.147509,35.820659,59.511642,36.546088
49.958048,60.063517,139.188773,143.298384,111.226819,99.340933,29.771478,14.282743,139.010211,1.436416,58.291368,50.725395,141.871618,139.325629,140.380454,139.124427,80.724580,137.313279,-0.000728,0.000223,32.000000,-235.723322,139.182325,-0.620540,24.656639,0.690123,449405.524264,0.974118,20.071091,18.546208,2.797694,0.035531,0.022992,166.588672,32.000000,183.299937,167.610401,167.944225,149.459866,32.000000,145.415334,67.435923,62.400130,92.624867,0.000000,49.748229,45.475259,73.412743,19.147509,35.820694,59.570356,36.725471
