OSU 80 Ton Compressor Load Stand
49.733393,59.972289,138.810861,143.131889,109.641609,98.940569,29.771391,14.281173,138.691083,1.432691,57.668036,50.817876,141.704625,139.045929,140.217353,138.894362,80.566822,136.970209,-0.000722,0.000402,32.000000,-235.722269,138.859822,-0.625223,24.490550,0.689281,447539.569071,0.965421,19.825527,18.468395,2.788271,0.033758,0.019434,166.727712,32.000000,182.776058,167.651662,168.895251,149.210961,32.000000,145.094750,67.283228,62.262009,92.858436,0.000000,49.710157,45.475259,73.471882,19.147509,35.811909,59.554109,36.570666
49.513139,59.879963,138.911452,143.127427,109.635010,98.940536,29.727641,14.281316,138.660499,1.432502,57.631828,50.828577,141.662870,139.094846,140.258832,138.853108,80.606740,136.947988,-0.000722,0.000455,32.000000,-235.727044,138.839243,-0.624854,24.483101,0.689354,447733.191736,0.972624,19.893925,18.535913,2.789002,0.043097,0.018725,166.443753,32.000000,183.285905,167.585327,167.258111,149.506202,32.000000,145.381682,67.310717,62.273331,92.902246,0.000000,49.717900,45.475259,73.323722,19.147509,35.799043,59.553774,36.591356
49.804688,59.744224,138.893391,143.093961,109.631727,98.940536,29.582151,14.286739,138.698936,1.432474,57.609927,50.716883,141.649706,139.026699,140.294017,138.865213,80.611097,137.013810,-0.000721,0.000483,32.000000,-235.723260,138.878440,-0.624941,24.492831,0.690783,447751.787855,0.967311,19.980548,18.532726,2.791100,0.039499,0.027012,166.253663,32.000000,183.473775,166.772197,167.153372,150.174277,32.000000,144.427687,67.316814,62.276533,92.896037,0.000000,49.733171,45.475259,73.446928,19.147509,35.780108,59.557010,36.640145
49.724513,59.750544,138.899927,143.076113,109.567070,98.944343,29.738580,14.286881,138.674727,1.432338,57.737045,50.586750,141.681811,139.029615,140.283184,138.837649,80.625421,136.983590,-0.000721,0.000470,32.000000,-235.725248,138.810546,-0.624611,24.474263,0.694746,447687.750923,0.973232,20.116851,18.482119,2.805547,0.038088,0.023328,166.812565,32.000000,182.553341,166.729957,169.931315,150.164015,32.000000,144.054595,67.310479,62.281048,92.898042,0.000000,49.715162,45.475259,73.488698,19.147509,35.779961,59.553558,36.621510
49.585216,59.750544,138.781656,143.076113,109.521023,98.945636,29.658472,14.286025,138.545245,1.432197,58.028286,50.581508,141.718974,139.065299,140.321185,138.745199,80.565020,136.877607,-0.000721,0.000472,32.000000,-235.719384,138.716526,-0.624337,24.482052,0.689578,447335.320712,0.971379,19.678646,18.509425,2.788761,0.040791,0.022213,167.140888,32.000000,182.405337,167.104812,171.637312,149.705682,32.000000,144.925186,67.300066,62.278530,92.914844,0.000000,49.694021,45.475259,73.556257,19.147509,35.780695,59.548513,36.578517
49.921709,59.862652,138.887905,143.083364,109.463022,98.938049,29.824984,14.281744,138.550770,1.432213,58.294487,50.552049,141.713169,138.930190,140.235897,138.830230,80.582602,136.896506,-0.000722,0.000493,32.000000,-235.724485,138.575191,-0.624151,24.483783,0.691411,447380.147650,0.968036,19.768007,18.480564,2.793389,0.039106,0.018070,167.115073,32.000000,182.639732,167.351617,169.863364,149.482742,32.000000,145.309249,67.271697,62.306525,92.928142,0.000000,49.708457,45.475259,73.650354,19.147509,35.796154,59.560452,36.523344
49.605316,60.012957,138.731030,143.112367,109.444287,98.930526,29.766621,14.284455,138.597120,1.431902,58.472336,50.557847,141.678884,138.991954,140.213447,138.687728,80.594335,136.828860,-0.000723,0.000496,32.000000,-235.723249,138.678408,-0.623559,24.475994,0.692795,447579.760989,0.973661,19.912529,18.489968,2.798851,0.040246,0.018442,166.396165,32.000000,183.116872,167.750622,167.658011,149.361943,32.000000,145.295243,67.290649,62.288738,92.947792,0.000000,49.672322,45.475259,73.558670,19.147509,35.816965,59.545759,36.623931
49.510745,60.138259,138.829814,143.155594,109.381746,98.924299,29.696250,14.281316,138.515367,1.431960,58.479337,50.569652,141.646775,138.863859,140.226197,138.665683,80.586451,136.827353,-0.000722,0.000491,32.000000,-235.727535,138.596300,-0.623969,24.476230,0.688197,447458.902341,0.961266,19.676050,18.481483,2.782114,0.039393,0.020252,166.195267,32.000000,183.295471,166.886319,166.439242,149.872289,32.000000,144.505782,67.312797,62.275843,92.930320,0.000000,49.689965,45.475259,73.533348,19.147509,35.816972,59.563550,36.538238
49.796947,60.138259,138.735810,143.155594,109.326592,98.920531,29.608640,14.283456,138.517017,1.431791,58.433503,50.609965,141.696397,138.844630,140.269387,138.693900,80.625087,136.843533,-0.000721,0.000492,32.000000,-235.725395,138.652446,-0.624795,24.470067,0.692808,447779.849646,0.970217,20.154069,18.437188,2.796697,0.039286,0.018898,166.642561,32.000000,182.894521,166.583350,169.143578,150.449257,32.000000,144.554870,67.319663,62.315414,92.921552,0.000000,49.674324,45.475259,73.472856,19.147509,35.834443,59.576335,36.621070
49.675912,60.182775,138.819535,143.181809,109.311284,98.915463,29.745532,14.287880,138.525854,1.431791,58.294751,50.725659,141.717674,138.983144,140.266902,138.688708,80.571798,136.992098,-0.000720,0.000495,32.000000,-235.719168,138.650670,-0.625174,24.463379,0.694964,447982.545782,0.974818,20.377637,18.444345,2.804034,0.035981,0.025129,167.063745,32.000000,182.584768,166.884079,170.906159,150.119694,32.000000,144.299015,67.308644,62.290928,92.934862,0.000000,49.669433,45.475259,73.622452,19.147509,35.840718,59.555417,36.542346
49.754987,60.133313,138.784679,143.196590,109.362503,98.910357,29.654435,14.283885,138.546700,1.431523,58.158846,50.679267,141.729573,138.852399,140.233905,138.804175,80.521729,136.797764,-0.000718,0.000505,32.000000,-235.727262,138.712590,-0.625648,24.458344,0.690190,447725.385942,0.971494,20.080693,18.413499,2.786030,0.028612,0.012679,167.340521,32.000000,182.313699,167.482186,170.974224,149.352903,32.000000,145.092545,67.298676,62.288856,92.951754,0.000000,49.688290,45.475259,73.505788,19.147509,35.833949,59.534370,36.590402
49.860231,60.026146,138.839624,143.187945,109.476721,98.904175,29.742068,14.286453,138.535704,1.431638,58.148061,50.731541,141.686268,138.778624,140.165940,138.724440,80.575078,136.805719,-0.000717,0.000503,32.000000,-235.722890,138.601601,-0.625556,24.448142,0.692719,447932.352258,0.969677,20.250627,18.538281,2.794504,0.042193,0.016155,166.363635,32.000000,183.051900,167.577883,168.105472,149.271222,32.000000,145.575271,67.286181,62.283406,92.940520,0.000000,49.676236,45.475259,73.633954,19.147509,35.834026,59.543812,36.690035
49.695128,60.026146,138.702487,143.187945,109.590312,98.902928,29.742471,14.284313,138.505779,1.431582,58.301918,50.599938,141.680514,138.832599,140.250786,138.733871,80.580464,136.825779,-0.000717,0.000502,32.000000,-235.724375,138.473665,-0.625578,24.478354,0.691332,447890.809516,0.970780,20.119200,18.494819,2.789362,0.037649,0.021152,166.271702,32.000000,183.285003,167.217594,166.390840,149.696884,32.000000,144.899919,67.319060,62.298476,92.976942,0.000000,49.655145,45.475259,73.542091,19.147509,35.819167,59.528961,36.658854
49.395249,60.013506,138.785345,143.180136,109.625116,98.906783,29.679244,14.278034,138.495414,1.431790,58.328872,50.646939,141.670162,138.867918,140.260763,138.721399,80.607303,136.857046,-0.000717,0.000520,32.000000,-235.732949,138.727950,-0.625612,24.476545,0.690002,447564.036435,0.965340,19.903097,18.445301,2.784576,0.043671,0.026865,166.387808,32.000000,183.228695,166.951537,168.054497,149.999043,32.000000,144.388648,67.341949,62.314383,92.931893,0.000000,49.667987,45.475259,73.633082,19.147509,35.817423,59.549988,36.629360
49.898615,60.076707,138.694394,143.183204,109.608218,98.905610,29.786539,14.288023,138.496087,1.432032,58.389040,50.595202,141.720764,138.830111,140.258864,138.694229,80.554853,136.832102,-0.000716,0.000529,32.000000,-235.720009,138.543454,-0.625422,24.478145,0.691033,447645.291243,0.968840,20.074070,18.449574,2.791068,0.046380,0.020616,166.945527,32.000000,182.526118,166.700451,170.436126,150.428842,32.000000,144.420446,67.321991,62.271691,92.915324,0.000000,49.651039,45.475259,73.455314,19.147509,35.826214,59.548119,36.643373
49.598273,60.190470,138.762035,143.199937,109.499624,98.905182,29.729302,14.288166,138.424971,1.432149,58.640709,50.540765,141.760186,138.825686,140.294140,138.670903,80.570587,136.814941,-0.000716,0.000559,32.000000,-235.719374,138.571497,-0.625657,24.484255,0.696182,447773.202058,0.977386,20.373088,18.437789,2.809690,0.034378,0.018879,167.237127,32.000000,182.450076,167.275369,171.688834,149.445818,32.000000,145.226344,67.357324,62.311844,92.942557,0.000000,49.643023,45.475259,73.733410,19.147509,35.826259,59.543772,36.532515
49.658296,60.190470,138.654552,143.199937,109.457310,98.907773,29.862757,14.285312,138.445816,1.432266,58.695949,50.581932,141.809192,138.860025,140.223460,138.617036,80.576835,136.807353,-0.000715,0.000567,32.000000,-235.722884,138.551022,-0.625724,24.461255,0.687959,447651.070495,0.963227,19.913972,18.478229,2.779524,0.039437,0.022462,166.597042,32.000000,182.890430,167.593297,168.861203,149.101311,32.000000,145.313846,67.349791,62.293377,92.902252,0.000000,49.630792,45.475259,73.591952,19.147509,35.842158,59.545287,36.630020
49.457867,60.266313,138.699859,143.224479,109.487420,98.906528,29.608923,14.281316,138.448357,1.432508,58.598811,50.681734,141.702666,138.827645,140.223838,138.740327,80.611028,136.877142,-0.000714,0.000549,32.000000,-235.729338,138.598584,-0.625299,24.473765,0.692999,447941.172375,0.971793,20.338895,18.454232,2.797719,0.042641,0.023268,166.397190,32.000000,183.161592,167.623851,167.014929,149.492951,32.000000,145.477190,67.355196,62.307609,92.906071,0.000000,49.642554,45.475259,73.578330,19.147509,35.852823,59.563314,36.659221
49.723564,60.256145,138.653419,143.241491,109.534554,98.907796,29.602845,14.282457,138.405861,1.432562,58.398689,50.650063,141.722450,138.748691,140.255946,138.723541,80.534402,136.798459,-0.000713,0.000534,32.000000,-235.727049,138.583573,-0.625002,24.466605,0.692206,447905.681598,0.966191,20.276595,18.444331,2.792173,0.034642,0.014119,166.230037,32.000000,183.348542,166.724199,166.940226,150.015282,32.000000,144.575044,67.344219,62.276465,92.845457,0.000000,49.629115,45.475259,73.568743,19.147509,35.851563,59.539111,36.628920
49.626300,60.190195,138.716272,143.236192,109.567290,98.906622,29.696408,14.285312,138.386161,1.432609,58.389898,50.519718,141.739311,138.763943,140.311231,138.686139,80.598717,136.850122,-0.000713,0.000520,32.000000,-235.725507,138.488369,-0.624870,24.452653,0.695344,448051.780811,0.978996,20.560696,18.443737,2.804404,0.040504,0.025208,166.930225,32.000000,182.567275,166.671587,169.701319,150.225509,32.000000,144.367237,67.345885,62.300755,92.819984,0.000000,49.641240,45.475259,73.604205,19.147509,35.851710,59.554158,36.593924
49.774817,60.190195,138.655310,143.236192,109.589521,98.907877,29.701582,14.285454,138.418991,1.432767,58.533824,50.731842,141.759574,138.806336,140.306964,138.636084,80.554253,136.793946,-0.000713,0.000508,32.000000,-235.721266,138.564707,-0.624465,24.474185,0.691157,448031.631285,0.973438,20.274591,18.482481,2.788485,0.047644,0.020176,167.230826,32.000000,182.338796,167.202817,171.721125,149.605814,32.000000,144.858833,67.344172,62.267204,92.822603,0.000000,49.621590,45.475259,73.556771,19.147509,35.842667,59.556115,36.547115
49.560208,60.223170,138.726729,143.241770,109.551746,98.911663,29.673329,14.280031,138.483520,1.432869,58.570818,50.637728,141.781948,138.762578,140.249527,138.591058,80.548333,136.763711,-0.000711,0.000485,32.000000,-235.728820,138.599258,-0.624687,24.479299,0.693247,447878.550168,0.972280,20.309523,18.443040,2.795217,0.046217,0.020242,167.133145,32.000000,182.640524,167.433107,169.967385,149.516259,32.000000,145.454397,67.362650,62.278257,92.839799,0.000000,49.586818,45.475259,73.639286,19.147509,35.847365,59.555525,36.623784
49.405186,60.241581,138.616524,143.251531,109.469676,98.915474,29.722864,14.288594,138.435533,1.432926,58.530570,50.681215,141.772903,138.749771,140.251213,138.601087,80.632188,136.762479,-0.000711,0.000474,32.000000,-235.722224,138.445803,-0.624949,24.475234,0.690034,447879.977131,0.968936,20.155542,18.460458,2.785652,0.036311,0.019753,166.349197,32.000000,183.195062,167.622341,167.495357,149.420690,32.000000,145.634073,67.335341,62.280515,92.813394,0.000000,49.603683,45.475259,73.752209,19.147509,35.850053,59.550253,36.626572
49.531325,60.208056,138.739178,143.251252,109.367926,98.912904,29.543192,14.282029,138.429458,1.433032,58.383831,50.691706,141.737782,138.752178,140.280523,138.588329,80.632511,136.782033,-0.000711,0.000479,32.000000,-235.728133,138.604192,-0.624716,24.488373,0.693672,448075.763406,0.974596,20.411134,18.451816,2.799155,0.037113,0.021806,166.218984,32.000000,183.253508,166.998785,166.457169,149.925479,32.000000,144.303579,67.345057,62.298247,92.811692,0.000000,49.599459,45.475259,73.498098,19.147509,35.850192,59.554935,36.647042
49.970280,60.208056,138.694699,143.251252,109.371705,98.907819,29.608312,14.288451,138.498150,1.432872,58.091102,50.688382,141.755844,138.804276,140.319351,138.670536,80.593405,136.729035,-0.000712,0.000472,32.000000,-235.720564,138.716015,-0.624723,24.481947,0.695739,448050.563921,0.976410,20.590812,18.367368,2.805708,0.040170,0.020470,166.681689,32.000000,182.893586,166.704638,169.295141,150.209330,32.000000,144.401031,67.321388,62.298724,92.803834,0.000000,49.625296,45.475259,73.482703,19.147509,35.845659,59.565665,36.548363
49.735935,60.126444,138.658201,143.236192,109.452924,98.903637,29.402389,14.285026,138.446021,1.433014,58.005009,50.709647,141.751416,138.864959,140.349849,138.672327,80.560233,136.827962,-0.000712,0.000445,32.000000,-235.722514,138.538336,-0.624557,24.503925,0.693911,447921.924288,0.979489,20.426037,18.376463,2.801039,0.050993,0.023343,167.095795,32.000000,182.635774,166.824109,171.057866,150.287079,32.000000,144.970205,67.314496,62.297234,92.839816,0.000000,49.608044,45.475259,73.602162,19.147509,35.834420,59.568359,36.522244
49.508513,60.043183,138.736190,143.223363,109.452389,98.902381,29.666182,14.285312,138.462813,1.433359,58.086003,50.700511,141.761659,138.769000,140.269509,138.708630,80.598240,136.786784,-0.000712,0.000410,32.000000,-235.720098,138.570601,-0.624495,24.509642,0.687013,447713.863891,0.967856,19.971287,18.390042,2.775544,0.028902,0.017298,167.295216,32.000000,182.399209,167.565179,170.873414,149.440822,32.000000,145.171298,67.302313,62.302147,92.825979,0.000000,49.637853,45.475259,73.712578,19.147509,35.822921,59.561347,36.529067
49.676949,60.020651,138.638257,143.214718,109.440417,98.896333,29.710255,14.290164,138.421412,1.433806,58.228481,50.681647,141.775142,138.796690,140.246546,138.553763,80.576479,136.810735,-0.000712,0.000413,32.000000,-235.717704,138.505458,-0.624852,24.522336,0.689658,447791.270205,0.979430,20.132069,18.470856,2.787888,0.044619,0.025893,166.433712,32.000000,182.980825,167.703691,168.192025,149.276119,32.000000,145.545447,67.306138,62.330283,92.806538,0.000000,49.583230,45.475259,73.493325,19.147509,35.822945,59.564966,36.534569
49.654704,60.020651,138.633697,143.214718,109.410183,98.885170,29.552861,14.288308,138.375919,1.434228,58.364548,50.715041,141.677563,138.775749,140.288141,138.587437,80.593526,136.824388,-0.000713,0.000420,32.000000,-235.720215,138.361165,-0.624576,24.532905,0.693251,447740.238214,0.975393,20.284882,18.413022,2.802269,0.035905,0.022010,166.246601,32.000000,183.353305,167.096031,166.541381,149.970418,32.000000,145.092295,67.323347,62.324564,92.831432,0.000000,49.595123,45.475259,73.643124,19.147509,35.819830,59.561121,36.718281
49.673542,60.073959,138.732929,143.215833,109.327429,98.877566,29.612593,14.285740,138.437745,1.434206,58.350316,50.653995,141.732145,138.728320,140.271419,138.696509,80.621364,136.795374,-0.000712,0.000416,32.000000,-235.724751,138.503808,-0.625148,24.567497,0.689705,447626.145013,0.970202,20.087426,18.446316,2.790797,0.030851,0.012526,166.466819,32.000000,183.166295,166.914322,168.249126,150.162982,32.000000,144.133461,67.321867,62.294599,92.803122,0.000000,49.573169,45.475259,73.606969,19.147509,35.827261,59.544382,36.672060
49.620617,60.144854,138.612517,143.233961,109.296634,98.872486,29.677125,14.282743,138.388822,1.434217,58.443448,50.594632,141.737355,138.832824,140.325012,138.558240,80.574609,136.817353,-0.000710,0.000394,32.000000,-235.722338,138.584185,-0.625014,24.574237,0.689653,447557.541293,0.975739,20.110502,18.435842,2.791955,0.041052,0.022488,166.984473,32.000000,182.500156,166.840798,170.567029,150.166505,32.000000,144.579613,67.310043,62.299874,92.813180,0.000000,49.583897,45.475259,73.665564,19.147509,35.837157,59.550844,36.638898
49.480869,60.214651,138.677183,143.245116,109.249633,98.863606,29.362081,14.283599,138.412069,1.434430,58.536118,50.597438,141.828177,138.715413,140.331168,138.581424,80.574121,136.805803,-0.000711,0.000402,32.000000,-235.726563,138.502156,-0.624661,24.588032,0.688927,447527.284977,0.973428,20.144270,18.394035,2.792894,0.035814,0.018582,167.318055,32.000000,182.364808,167.434295,171.805055,149.448647,32.000000,145.441867,67.329623,62.313290,92.832904,0.000000,49.583053,45.475259,73.682647,19.147509,35.837241,59.564976,36.634202
49.485941,60.214651,138.574751,143.245116,109.175881,98.852130,29.584639,14.279033,138.432345,1.434636,58.561329,50.704953,141.800878,138.764515,140.250066,138.636834,80.567299,136.688764,-0.000710,0.000407,32.000000,-235.729655,138.511948,-0.623593,24.591467,0.689073,447713.812562,0.972581,20.270081,18.451374,2.793446,0.039898,0.018195,166.689272,32.000000,182.809302,167.584555,168.719296,149.349512,32.000000,145.336219,67.284145,62.295596,92.796676,0.000000,49.567497,45.475259,73.746602,19.147509,35.847051,59.551227,36.671473
49.633374,60.255596,138.689625,143.263523,109.146540,98.841965,29.707743,14.290877,138.422126,1.434722,58.518339,50.688371,141.740865,138.720081,140.292057,138.616246,80.615687,136.725095,-0.000708,0.000423,32.000000,-235.721089,138.578287,-0.623642,24.562356,0.691248,447846.317872,0.986160,20.485102,18.446299,2.802642,0.041469,0.020981,166.404433,32.000000,183.211760,167.662816,167.037102,149.450113,32.000000,145.247841,67.307196,62.318367,92.816111,0.000000,49.557826,45.475259,73.561241,19.147509,35.852873,59.553922,36.584459
49.687771,60.234986,138.643270,143.264360,109.122194,98.836887,29.589424,14.283742,138.387533,1.434996,58.253594,50.803876,141.700015,138.677058,140.283762,138.614489,80.550702,136.800396,-0.000709,0.000396,32.000000,-235.722323,138.598726,-0.623408,24.525142,0.690486,447801.959120,0.978517,20.479826,18.396747,2.800285,0.042711,0.023592,166.277074,32.000000,183.375223,166.904544,167.299492,150.058422,32.000000,144.708598,67.316934,62.309737,92.801726,0.000000,49.585014,45.475259,73.657035,19.147509,35.850156,59.538314,36.663623
49.818151,60.133863,138.672773,143.251252,109.058521,98.834296,29.392946,14.284598,138.460792,1.435437,58.119282,50.676894,141.752947,138.777585,140.337946,138.547546,80.599312,136.856917,-0.000711,0.000407,32.000000,-235.722942,138.572008,-0.623871,24.443264,0.689584,447632.094181,0.971289,20.367582,18.365863,2.794282,0.045678,0.025736,166.899002,32.000000,182.659695,166.691037,169.983435,150.468657,32.000000,144.544580,67.332393,62.322358,92.796325,0.000000,49.566994,45.475259,73.624297,19.147509,35.850291,59.557757,36.625618
49.417847,60.133863,138.705382,143.251252,109.080413,98.821624,29.086150,14.283028,138.459713,1.435663,58.177567,50.628542,141.819708,138.789065,140.322299,138.677826,80.523694,136.736671,-0.000713,0.000416,32.000000,-235.727626,138.584470,-0.623130,24.444025,0.689486,447673.183560,0.973897,20.290538,18.467114,2.790290,0.028791,0.030680,167.182041,32.000000,182.452669,167.284724,171.621144,149.617310,32.000000,145.019360,67.295029,62.306546,92.801761,0.000000,49.606002,45.475259,73.792190,19.147509,35.836333,59.552230,36.530388
49.729621,60.090446,138.720393,143.237029,109.118862,98.808773,29.467674,14.292875,138.466944,1.435857,58.299435,50.734552,141.791740,138.770528,140.241677,138.563157,80.526400,136.851319,-0.000712,0.000429,32.000000,-235.715485,138.565927,-0.623603,24.443710,0.689691,447365.833815,0.977301,20.054349,18.445716,2.783579,0.046069,0.026145,167.118002,32.000000,182.535513,167.551426,169.926686,149.274706,32.000000,145.328314,67.303773,62.340048,92.827868,0.000000,49.550678,45.475259,73.652545,19.147509,35.830368,59.552043,36.512119
49.718714,60.118475,138.637430,143.233682,109.249865,98.800687,29.619976,14.287738,138.422255,1.435648,58.195328,50.699364,141.743742,138.804378,140.241190,138.596482,80.541926,136.808636,-0.000714,0.000434,32.000000,-235.718655,138.628501,-0.623484,24.445913,0.695991,447683.059176,0.996273,20.469907,18.463432,2.806787,0.032891,0.020055,166.424617,32.000000,183.235740,167.568020,167.703959,149.451699,32.000000,145.684288,67.282015,62.350404,92.826611,0.000000,49.571139,45.475259,73.658533,19.147509,35.834315,59.554187,36.622243
49.623078,60.074783,138.768408,143.223084,109.271237,98.801880,29.778824,14.288023,138.488406,1.435826,58.077799,50.772259,141.691091,138.910369,140.282500,138.663915,80.540210,136.770560,-0.000713,0.000440,32.000000,-235.720337,138.521101,-0.623791,24.510901,0.691034,447383.019653,0.976366,20.102615,18.515933,2.789492,0.031078,0.026281,166.274977,32.000000,183.495204,166.858628,166.377514,149.920903,32.000000,144.671972,67.266860,62.346048,92.819665,0.000000,49.574465,45.475259,73.707653,19.147509,35.834384,59.560836,36.629654
49.929014,60.074783,138.703084,143.223084,109.334213,98.803546,29.652587,14.287738,138.517376,1.435981,57.810383,50.764988,141.714421,138.864245,140.303186,138.596319,80.557563,136.815492,-0.000714,0.000434,32.000000,-235.715213,138.646611,-0.623042,24.540746,0.690728,447358.973956,0.971572,20.141947,18.479859,2.788436,0.038821,0.025297,166.629552,32.000000,182.769593,166.820187,169.352985,150.095392,32.000000,144.296739,67.263066,62.359399,92.825868,0.000000,49.592317,45.475259,73.561029,19.147509,35.828363,59.561721,36.673307
49.697776,59.985204,138.749371,143.201052,109.407552,98.806067,29.512535,14.280174,138.518474,1.436379,57.762625,50.722826,141.738693,138.856029,140.345547,138.626730,80.552559,136.912403,-0.000715,0.000417,32.000000,-235.723268,138.616858,-0.622902,24.594851,0.690950,447367.322364,0.968336,20.197456,18.463239,2.796449,0.033749,0.015688,167.175108,32.000000,182.644369,166.932995,171.144348,150.227562,32.000000,144.956969,67.265290,62.349911,92.864574,0.000000,49.606656,45.475259,73.742544,19.147509,35.815938,59.550352,36.612926
49.605250,59.896450,138.775381,143.169817,109.526747,98.810927,29.770231,14.286881,138.586471,1.436597,57.849241,50.780863,141.770399,138.835168,140.328943,138.723890,80.557945,136.891685,-0.000716,0.000410,32.000000,-235.721970,138.555528,-0.622455,24.601958,0.685065,447163.930546,0.965928,19.880633,18.467523,2.778006,0.043081,0.024806,167.360463,32.000000,182.539097,167.396691,170.693177,149.625951,32.000000,145.146058,67.278923,62.383305,92.850894,0.000000,49.618757,45.475259,73.725586,19.147509,35.803594,59.539091,36.571180
49.657899,59.888481,138.805626,143.152805,109.664587,98.814698,29.655304,14.286881,138.523220,1.436820,57.930852,50.779889,141.749398,138.910369,140.269126,138.737906,80.564992,136.879442,-0.000717,0.000398,32.000000,-235.721478,138.751972,-0.622354,24.616461,0.687193,447206.665293,0.975269,20.030383,18.519176,2.791863,0.034536,0.017599,166.386962,32.000000,183.008008,167.697664,168.156886,149.292799,32.000000,145.201754,67.252775,62.394690,92.852186,0.000000,49.601052,45.475259,73.566014,19.147509,35.803535,59.552329,36.613513
49.586874,59.888481,138.759569,143.152805,109.725098,98.818442,29.657144,14.285454,138.574420,1.437057,57.950626,50.711537,141.699079,138.959512,140.260173,138.801019,80.570851,136.810923,-0.000717,0.000391,32.000000,-235.717168,138.760008,-0.621484,24.631200,0.688416,447158.755037,0.968629,20.037630,18.503819,2.797595,0.034880,0.013479,166.270781,32.000000,183.307605,167.078016,166.546161,149.758249,32.000000,144.856916,67.271376,62.388694,92.869278,0.000000,49.607439,45.475259,73.742612,19.147509,35.802365,59.569087,36.560028
49.528772,59.920081,138.836392,143.148064,109.731203,98.819963,29.736171,14.285312,138.544368,1.437177,57.888918,50.731212,141.690417,138.946156,140.278752,138.672123,80.576752,136.858773,-0.000717,0.000377,32.000000,-235.723868,138.731312,-0.621684,24.572637,0.687353,447121.299701,0.971267,19.975019,18.490880,2.795238,0.043392,0.019912,166.499017,32.000000,183.325988,166.782022,168.113638,150.276971,32.000000,144.474041,67.246562,62.386346,92.836710,0.000000,49.591004,45.475259,73.667053,19.147509,35.806698,59.550608,36.653498
49.889220,59.950856,138.784504,143.138303,109.819404,98.823709,29.641190,14.286168,138.479359,1.437221,57.873360,50.741002,141.730567,138.893180,140.315524,138.678358,80.556178,136.957411,-0.000717,0.000374,32.000000,-235.722683,138.767411,-0.621577,24.541926,0.687841,447167.908241,0.972772,20.048743,18.452036,2.798312,0.034022,0.022781,167.063699,32.000000,182.551426,166.830052,170.424482,150.298439,32.000000,144.320970,67.269367,62.410122,92.845110,0.000000,49.614222,45.475259,73.602333,19.147509,35.810930,59.546949,36.642346
49.701168,59.950856,138.861359,143.129658,109.947194,98.823790,29.615028,14.283599,138.476627,1.437285,58.006721,50.685479,141.735524,138.854723,140.279411,138.696324,80.544701,136.899014,-0.000717,0.000371,32.000000,-235.724924,138.706758,-0.622314,24.521418,0.690836,447239.445326,0.971533,20.140716,18.469171,2.803146,0.042214,0.020364,167.288991,32.000000,182.335514,167.371709,171.821961,149.305837,32.000000,145.153743,67.259765,62.362779,92.813588,0.000000,49.605373,45.475259,73.717383,19.147509,35.810901,59.542750,36.615640
49.509214,59.950856,138.711220,143.129658,110.069326,98.826787,29.738683,14.283456,138.476648,1.437413,58.227057,50.642290,141.766535,138.871546,140.258271,138.634250,80.546400,136.864427,-0.000717,0.000342,32.000000,-235.724084,138.760294,-0.622802,24.479194,0.685943,447124.001654,0.967026,19.797832,18.537215,2.781854,0.036308,0.022011,166.700111,32.000000,182.938937,167.501340,168.838743,149.445794,32.000000,145.362259,67.247250,62.401275,92.822537,0.000000,49.585729,45.475259,73.795981,19.147509,35.810873,59.560934,36.536037
49.455954,60.004439,138.735830,143.135794,110.157222,98.830609,29.667945,14.283599,138.457995,1.437327,58.320438,50.568362,141.703580,138.950968,140.257003,138.633740,80.613373,136.894280,-0.000718,0.000351,32.000000,-235.722630,138.544088,-0.623325,24.459996,0.689801,447255.069639,0.971907,19.992518,18.520590,2.793925,0.036673,0.023016,166.437094,32.000000,183.301658,167.495247,166.826078,149.564304,32.000000,144.891999,67.240463,62.402824,92.829994,0.000000,49.582114,45.475259,73.714639,19.147509,35.818302,59.564238,36.525472
49.596817,60.091271,138.776775,143.156989,110.258967,98.836955,29.629375,14.282743,138.475934,1.437375,58.342527,50.641577,141.663456,138.899869,140.225249,138.683407,80.544070,136.800866,-0.000718,0.000333,32.000000,-235.728403,138.784217,-0.623376,24.441717,0.693271,447377.730151,0.972019,20.191825,18.502244,2.801725,0.040624,0.019732,166.334217,32.000000,183.318637,166.928909,167.220364,149.858591,32.000000,144.567294,67.203949,62.351442,92.769322,0.000000,49.606818,45.475259,73.769797,19.147509,35.830373,59.554414,36.532002
49.676375,60.177554,138.697018,143.184040,110.329641,98.839517,29.698287,14.283885,138.420527,1.437594,58.408083,50.606982,141.709966,138.822547,140.282982,138.616261,80.543616,136.863060,-0.000718,0.000317,32.000000,-235.727753,138.472421,-0.623321,24.436681,0.694903,447369.765106,0.975665,20.300813,18.449641,2.805240,0.034332,0.019611,167.005534,32.000000,182.566265,166.631312,169.965634,150.336166,32.000000,144.555749,67.198693,62.372955,92.780593,0.000000,49.582310,45.475259,73.767689,19.147509,35.830426,59.565901,36.626939
49.630857,60.177554,138.733887,143.184040,110.355933,98.841992,29.708027,14.282886,138.496997,1.437710,58.504380,50.775243,141.747226,138.918119,140.263111,138.667904,80.516359,136.751873,-0.000719,0.000284,32.000000,-235.724490,138.596238,-0.623548,24.478643,0.693634,447555.566099,0.974174,20.241208,18.473973,2.798098,0.036112,0.018177,167.319562,32.000000,182.457239,167.162708,171.529031,149.593134,32.000000,144.974062,67.165070,62.363843,92.790082,0.000000,49.588356,45.475259,73.763155,19.147509,35.842503,59.572421,36.483653
49.684742,60.234162,138.861243,143.201052,110.337275,98.847121,29.515042,14.278319,138.496190,1.437458,58.249286,50.733966,141.780200,138.916815,140.241632,138.658122,80.551805,136.769834,-0.000720,0.000296,32.000000,-235.732335,138.606682,-0.623869,24.463589,0.692324,447632.391780,0.970450,20.244926,18.504370,2.792012,0.040119,0.020464,167.225605,32.000000,182.582960,167.624578,169.630727,149.321814,32.000000,145.204540,67.162596,62.378103,92.790286,0.000000,49.539577,45.475259,73.701324,19.147509,35.850484,59.554345,36.632295
49.643648,60.150625,138.771129,143.210534,110.322395,98.847350,29.679099,14.289022,138.453939,1.437478,58.072273,50.725176,141.744553,138.905169,140.211672,138.667684,80.553231,136.863463,-0.000719,0.000329,32.000000,-235.720321,138.809260,-0.623547,24.459655,0.692043,447719.762064,0.971134,20.292152,18.478090,2.795315,0.036632,0.016837,166.539617,32.000000,183.138058,167.716855,167.486798,149.297131,32.000000,145.505076,67.123861,62.382696,92.788460,0.000000,49.597748,45.475259,73.765469,19.147509,35.839008,59.542071,36.574261
49.726782,60.043733,138.781004,143.191012,110.360548,98.843542,29.659329,14.281316,138.490361,1.437145,58.086610,50.708374,141.725201,138.875115,140.283658,138.675624,80.570973,136.791440,-0.000719,0.000327,32.000000,-235.725896,138.748853,-0.623414,24.491835,0.692400,447718.127114,0.976516,20.292855,18.451294,2.794847,0.044850,0.027370,166.366994,32.000000,183.465472,166.777963,166.092245,150.099584,32.000000,144.670511,67.131562,62.372435,92.800300,0.000000,49.574838,45.475259,73.624664,19.147509,35.839095,59.541166,36.584459
49.678804,60.043733,138.767069,143.191012,110.530751,98.844844,29.682413,14.277463,138.441889,1.436731,58.056243,50.687302,141.749504,138.931619,140.298794,138.637709,80.584638,136.826765,-0.000718,0.000327,32.000000,-235.732372,138.692790,-0.623506,24.473319,0.692552,447634.891723,0.971789,20.251948,18.494949,2.795345,0.042647,0.019131,166.844133,32.000000,182.832688,166.762407,169.157008,150.080728,32.000000,144.271668,67.131739,62.405274,92.771749,0.000000,49.592442,45.475259,73.750169,19.147509,35.824284,59.542248,36.651003
49.853958,60.049503,138.852669,143.174837,110.599232,98.849898,29.545277,14.283885,138.496362,1.436965,58.233338,50.680891,141.737276,138.918139,140.312648,138.641197,80.551739,136.923296,-0.000717,0.000315,32.000000,-235.723655,138.534258,-0.624151,24.483259,0.690164,447398.145402,0.970339,20.058843,18.442532,2.790870,0.038026,0.024599,167.224425,32.000000,182.470313,166.936080,171.116156,150.127729,32.000000,144.644554,67.140519,62.393168,92.813255,0.000000,49.555595,45.475259,73.799014,19.147509,35.825113,59.548405,36.622684
49.437112,60.094293,138.720764,143.172327,110.511308,98.852818,29.661670,14.280460,138.470219,1.437110,58.188586,50.750238,141.765015,138.804440,140.252908,138.712742,80.534496,136.846739,-0.000716,0.000324,32.000000,-235.730523,138.599033,-0.625115,24.480820,0.691371,447406.703801,0.970626,20.108584,18.445875,2.793285,0.037314,0.024446,167.380177,32.000000,182.479667,167.393924,170.937633,149.372946,32.000000,145.313547,67.115702,62.361091,92.765941,0.000000,49.578554,45.475259,73.870064,19.147509,35.831366,59.559842,36.606469
49.702624,60.073959,138.802669,143.178742,110.412869,98.850073,29.707735,14.284170,138.512501,1.436802,58.129596,50.728446,141.725946,138.889551,140.188804,138.663810,80.560254,136.902033,-0.000715,0.000337,32.000000,-235.726484,138.640270,-0.625322,24.477410,0.688835,447397.286526,0.971431,19.932943,18.525237,2.785188,0.040515,0.023002,166.471626,32.000000,182.993580,167.702443,167.851805,149.200684,32.000000,145.363966,67.121963,62.371574,92.790132,0.000000,49.566752,45.475259,73.591789,19.147509,35.831421,59.559616,36.638017
49.705254,60.073959,138.771710,143.178742,110.419918,98.847301,29.608046,14.283456,138.539408,1.436815,58.059029,50.803916,141.677718,138.878724,140.243377,138.700419,80.584091,136.839615,-0.000716,0.000326,32.000000,-235.725559,138.772368,-0.625434,24.490969,0.694859,447743.358086,0.976731,20.410281,18.505632,2.806005,0.042203,0.026714,166.331103,32.000000,183.186372,167.169376,166.360158,149.758825,32.000000,144.830752,67.129099,62.385032,92.802326,0.000000,49.590679,45.475259,73.744475,19.147509,35.828641,59.563127,36.583359
49.985846,59.998119,138.824420,143.165076,110.408468,98.848585,29.560834,14.282315,138.546275,1.436814,57.928349,50.631402,141.706549,138.874156,140.274184,138.779137,80.596138,136.845656,-0.000715,0.000320,32.000000,-235.729323,138.678715,-0.625666,24.498549,0.691161,447501.778977,0.969417,20.114111,18.506491,2.792663,0.041254,0.017837,166.567550,32.000000,183.211420,166.745251,168.374763,150.155244,32.000000,144.707758,67.142939,62.409837,92.799256,0.000000,49.588610,45.475259,73.822634,19.147509,35.818128,59.562675,36.564944
49.514234,59.983555,138.720437,143.155594,110.405787,98.852394,29.788426,14.284313,138.499241,1.436533,58.051904,50.660040,141.726833,138.949398,140.292203,138.700297,80.606199,136.792478,-0.000715,0.000306,32.000000,-235.727161,138.845177,-0.625460,24.472663,0.690561,447442.427218,0.972597,20.111384,18.452608,2.791892,0.036185,0.021840,167.066719,32.000000,182.544773,166.711914,170.334319,150.440871,32.000000,144.378659,67.135001,62.383431,92.780083,0.000000,49.569128,45.475259,73.843597,19.147509,35.816103,59.559183,36.587027
49.713552,60.039886,138.815565,143.158104,110.318952,98.858758,29.605235,14.286739,138.553967,1.436805,58.231981,50.628679,141.758397,138.895708,140.275839,138.716250,80.536887,136.848937,-0.000716,0.000312,32.000000,-235.719326,138.624728,-0.625563,24.489946,0.686123,447164.112456,0.967959,19.745279,18.443470,2.777275,0.039583,0.026814,167.420083,32.000000,182.305129,167.482458,171.588161,149.295756,32.000000,144.864020,67.130994,62.387356,92.807497,0.000000,49.606552,45.475259,73.728315,19.147509,35.816094,59.569294,36.568318
49.697290,60.039886,138.665822,143.158104,110.242425,98.862941,29.545285,14.281459,138.456018,1.436766,58.353563,50.648089,141.734083,138.838880,140.236888,138.692065,80.547926,136.811662,-0.000716,0.000298,32.000000,-235.724934,138.639353,-0.625366,24.461308,0.693671,447419.430824,0.970623,20.219305,18.407804,2.801627,0.043350,0.022278,166.760188,32.000000,182.811813,167.520248,168.597602,149.278709,32.000000,145.409078,67.125392,62.388004,92.803433,0.000000,49.545649,45.475259,73.761196,19.147509,35.823935,59.566422,36.568685
49.415965,60.128092,138.781900,143.175953,110.313260,98.870556,29.598726,14.282457,138.477774,1.436709,58.367852,50.558936,141.733402,138.886370,140.281125,138.678885,80.596357,136.936887,-0.000717,0.000323,32.000000,-235.726394,138.644431,-0.626330,24.482079,0.690694,447534.208771,0.972536,20.068710,18.504301,2.792308,0.036151,0.022908,166.464563,32.000000,183.290179,167.427565,166.811800,149.578295,32.000000,145.263929,67.147968,62.410708,92.814019,0.000000,49.601992,45.475259,73.744173,19.147509,35.836234,59.563589,36.640879
49.894674,60.143755,138.730951,143.183204,110.423095,98.875674,29.621829,14.283885,138.508946,1.436345,58.329116,50.617541,141.708978,138.887634,140.275466,138.773861,80.578451,136.906645,-0.000718,0.000325,32.000000,-235.727098,138.582553,-0.626685,24.459472,0.691044,447541.463022,0.974901,20.085569,18.475315,2.790209,0.031839,0.014868,166.340539,32.000000,183.215258,166.892297,167.245408,149.973383,32.000000,144.253522,67.166812,62.389043,92.800401,0.000000,49.566237,45.475259,73.675670,19.147509,35.838485,59.547647,36.652177
49.967808,60.162991,138.735136,143.186550,110.448839,98.878240,29.634885,14.283028,138.447618,1.435888,58.223654,50.674837,141.728852,138.843386,140.255450,138.743669,80.554127,136.842288,-0.000719,0.000317,32.000000,-235.724020,138.851235,-0.626166,24.439120,0.695649,447764.841233,0.979531,20.466097,18.487159,2.808443,0.037141,0.025703,166.979246,32.000000,182.388488,166.703526,170.026066,150.162985,32.000000,144.467542,67.121790,62.388150,92.774795,0.000000,49.585586,45.475259,73.848062,19.147509,35.838568,59.538491,36.649683
49.775251,60.162991,138.687300,143.186550,110.503734,98.873270,29.679401,14.284741,138.535135,1.435718,58.162460,50.727555,141.738414,138.856844,140.265799,138.741470,80.548630,136.847592,-0.000720,0.000305,32.000000,-235.723127,138.544088,-0.626257,24.495952,0.688647,447560.627174,0.968546,19.985093,18.490513,2.780476,0.034807,0.016895,167.266795,32.000000,182.379753,167.115096,171.359201,149.740094,32.000000,144.989942,67.111778,62.356307,92.759270,0.000000,49.547711,45.475259,73.733216,19.147509,35.841331,59.553410,36.617328
49.562546,60.136336,138.772975,143.190455,110.506414,98.875609,29.615197,14.284598,138.436767,1.435604,58.121710,50.721727,141.774082,138.822934,140.228591,138.794132,80.522202,136.798967,-0.000719,0.000301,32.000000,-235.723434,138.672025,-0.626817,24.487429,0.688154,447598.692159,0.966636,19.928774,18.483860,2.776490,0.031768,0.022605,167.211317,32.000000,182.460686,167.664877,169.547197,149.197416,32.000000,144.940968,67.114313,62.378537,92.779680,0.000000,49.613692,45.475259,73.754050,19.147509,35.837715,59.556430,36.557754
49.964375,60.041260,138.787013,143.178184,110.543283,98.880644,29.850041,14.280317,138.588078,1.435546,57.943319,50.811822,141.729090,138.995156,140.213840,138.735090,80.580079,136.899813,-0.000719,0.000279,32.000000,-235.727059,138.595138,-0.626677,24.505394,0.689270,447699.490310,0.969242,20.127890,18.491911,2.786270,0.035659,0.021706,166.481490,32.000000,183.018337,167.797017,167.558015,149.247187,32.000000,145.328177,67.120799,62.382548,92.761191,0.000000,49.583851,45.475259,73.643128,19.147509,35.824580,59.566186,36.771546
50.129294,59.905243,138.837773,143.156989,110.503543,98.885961,29.578496,14.275750,138.639897,1.435248,57.598209,50.739519,141.663677,138.964326,140.246971,138.775669,80.570936,136.940464,-0.000718,0.000237,32.000000,-235.738674,138.807572,-0.626278,24.536419,0.693210,447849.415281,0.975878,20.321872,18.494927,2.799957,0.036748,0.021414,166.374064,32.000000,183.383344,166.840663,166.208092,150.091511,32.000000,144.745306,67.132579,62.388532,92.746111,0.000000,49.611997,45.475259,73.822981,19.147509,35.824603,59.558288,36.568318
49.714912,59.905243,138.929676,143.156989,110.532882,98.886530,29.789974,14.287738,138.728537,1.434976,57.343038,50.879832,141.707946,139.072068,140.274816,138.836061,80.581587,137.035051,-0.000718,0.000224,32.000000,-235.719475,138.950903,-0.626403,24.538150,0.686382,447408.145098,0.959455,19.810587,18.485597,2.777719,0.039661,0.018088,166.834995,32.000000,182.676139,166.776135,169.068150,150.281246,32.000000,144.119033,67.147371,62.376610,92.734389,0.000000,49.636387,45.475259,73.759714,19.147509,35.805671,59.552211,36.638311
49.896754,59.739828,138.841619,143.120176,110.627061,98.892700,29.744780,14.284883,138.687602,1.434669,57.333413,50.888186,141.725282,139.049313,140.316755,138.842333,80.564784,136.993019,-0.000717,0.000228,32.000000,-235.721509,138.977254,-0.626105,24.566500,0.683001,447179.001142,0.964464,19.504491,18.514303,2.769594,0.034060,0.025839,167.203068,32.000000,182.372189,167.086123,170.897100,150.075108,32.000000,144.629088,67.156631,62.384248,92.735598,0.000000,49.656315,45.475259,73.681787,19.147509,35.782594,59.548237,36.508818
49.873978,59.660969,138.955403,143.083922,110.665254,98.901341,29.600219,14.281744,138.660110,1.434577,57.559389,50.743888,141.725946,139.063791,140.278645,138.981800,80.575519,137.049462,-0.000716,0.000231,32.000000,-235.722846,138.778976,-0.626265,24.567392,0.689809,447405.316098,0.966403,19.932657,18.549151,2.794527,0.032785,0.019449,167.407862,32.000000,182.295239,167.493718,170.789150,149.434612,32.000000,145.379285,67.167761,62.384973,92.744165,0.000000,49.647724,45.475259,73.673628,19.147509,35.771484,59.558092,36.601114
49.962674,59.728562,138.875678,143.060217,110.713755,98.906514,29.797672,14.288451,138.613373,1.434273,57.784670,50.676686,141.707528,139.049618,140.207592,138.856984,80.552034,137.038376,-0.000714,0.000269,32.000000,-235.720728,138.823373,-0.626233,24.581318,0.685493,447145.707729,0.963631,19.579015,18.545737,2.782578,0.035632,0.019614,166.473472,32.000000,182.846692,167.705023,167.810326,149.242487,32.000000,145.229138,67.158158,62.367360,92.690691,0.000000,49.652255,45.475259,73.821201,19.147509,35.771289,59.546241,36.629874
49.595353,59.728562,138.916743,143.060217,110.619953,98.914320,29.645409,14.280460,138.661931,1.434298,57.850625,50.803031,141.667554,138.962999,140.232810,138.849318,80.576512,137.067440,-0.000713,0.000297,32.000000,-235.726425,138.859435,-0.625773,24.619975,0.686276,447077.254053,0.968706,19.523704,18.562150,2.786130,0.033604,0.021335,166.296141,32.000000,183.052845,167.206044,166.274581,149.717825,32.000000,144.808649,67.205903,62.385231,92.699072,0.000000,49.631194,45.475259,73.816073,19.147509,35.780514,59.550578,36.621730
49.805478,59.833526,138.853282,143.067468,110.580159,98.919428,29.591289,14.280317,138.706570,1.434232,57.794368,50.789406,141.658586,138.935941,140.267977,138.811853,80.577927,137.011633,-0.000714,0.000290,32.000000,-235.729682,138.771186,-0.625591,24.610744,0.684300,447179.125924,0.960631,19.499646,18.580303,2.779589,0.035965,0.019809,166.587944,32.000000,182.897426,166.867014,168.183217,150.213295,32.000000,144.515086,67.235294,62.394275,92.653585,0.000000,49.637996,45.475259,73.743273,19.147509,35.794966,59.550509,36.612632
49.748452,59.854134,138.958753,143.075555,110.594927,98.926858,29.768704,14.283742,138.633997,1.433929,57.596623,50.844161,141.700193,138.970686,140.250155,138.818538,80.585362,137.009997,-0.000716,0.000306,32.000000,-235.726585,138.738390,-0.625806,24.617929,0.689157,447384.882918,0.973506,19.880019,18.569801,2.801003,0.041721,0.022502,167.076488,32.000000,182.361604,166.761834,170.193344,150.292544,32.000000,144.293252,67.222630,62.354319,92.608780,0.000000,49.647438,45.475259,73.742913,19.147509,35.797735,59.557384,36.650490
49.969844,59.795057,138.926774,143.070535,110.616030,98.930758,29.643591,14.286311,138.681838,1.433839,57.637082,50.831460,141.697804,139.105714,140.242770,138.918079,80.554933,137.028237,-0.000717,0.000293,32.000000,-235.724180,138.895307,-0.625476,24.628787,0.686084,447415.454671,0.971085,19.767128,18.541548,2.787912,0.030660,0.018850,167.270675,32.000000,182.232961,167.427193,171.268922,149.312124,32.000000,144.992387,67.236270,62.383113,92.607462,0.000000,49.632621,45.475259,73.758364,19.147509,35.797651,59.552692,36.518209
50.014210,59.795057,139.001612,143.070535,110.595428,98.934573,29.754734,14.281601,138.774537,1.433738,57.682353,50.790852,141.680809,139.015689,140.181972,138.902287,80.541923,137.077723,-0.000717,0.000315,32.000000,-235.724136,138.828597,-0.624874,24.625404,0.687372,447495.510342,0.966640,19.846791,18.533326,2.793228,0.038029,0.023323,166.676216,32.000000,182.579355,167.587309,168.717197,149.112710,32.000000,145.282140,67.229046,62.383385,92.546123,0.000000,49.664135,45.475259,73.605861,19.147509,35.789334,59.552869,36.617475
49.757240,59.755490,138.903978,143.053803,110.584748,98.937141,29.711814,14.284170,138.678553,1.433549,57.848863,50.696771,141.660799,139.093296,140.206461,138.920664,80.596910,137.042584,-0.000718,0.000311,32.000000,-235.720420,138.833613,-0.624377,24.624801,0.683414,447364.843648,0.965879,19.558738,18.572528,2.780212,0.035177,0.020730,166.411602,32.000000,183.115102,167.346952,166.803651,149.464305,32.000000,145.205958,67.230205,62.381619,92.536501,0.000000,49.657937,45.475259,73.803769,19.147509,35.783709,59.548818,36.637724
49.707121,59.807422,138.944327,143.042090,110.632882,98.939684,29.635202,14.287880,138.620647,1.433136,57.895517,50.826857,141.637172,138.987385,140.253049,138.924701,80.636073,136.974305,-0.000717,0.000312,32.000000,-235.723430,138.804202,-0.624150,24.619975,0.683220,447380.871398,0.961369,19.512944,18.609334,2.779242,0.033509,0.018185,166.454818,32.000000,183.097011,166.892542,167.009138,149.941709,32.000000,144.364622,67.211614,62.396418,92.502377,0.000000,49.641354,45.475259,73.763447,19.147509,35.790786,59.558810,36.538531
49.768416,59.887382,138.888271,143.045715,110.614240,98.943433,29.801436,14.286168,138.674994,1.432672,57.843391,50.896942,141.670076,139.047008,140.228042,138.914676,80.590729,136.960349,-0.000717,0.000308,32.000000,-235.721372,138.931548,-0.624020,24.629102,0.686658,447389.192812,0.968150,19.739042,18.537451,2.791634,0.040513,0.021792,167.040652,32.000000,182.200505,166.735505,169.878714,150.097079,32.000000,144.061800,67.195738,62.395943,92.481490,0.000000,49.641821,45.475259,73.652669,19.147509,35.790675,59.543359,36.681524
49.713004,59.887382,139.012152,143.045715,110.587915,98.949768,29.668718,14.284027,138.676286,1.432515,57.864111,50.754618,141.658062,139.063138,140.214469,138.966482,80.528674,137.031993,-0.000717,0.000328,32.000000,-235.727447,138.985534,-0.624923,24.640851,0.687881,447422.379696,0.971887,19.842912,18.465446,2.795260,0.034150,0.019837,167.309869,32.000000,182.193685,167.042890,171.295477,149.641923,32.000000,144.916890,67.217240,62.329636,92.451799,0.000000,49.669135,45.475259,73.756750,19.147509,35.801708,59.558544,36.568098
49.647408,59.902495,138.915173,143.052129,110.624025,98.961216,29.690066,14.286881,138.707905,1.432122,57.886182,50.848437,141.694285,139.113462,140.202386,138.907241,80.573661,137.011831,-0.000718,0.000352,32.000000,-235.721806,138.702371,-0.624879,24.635842,0.686591,447590.051510,0.965399,19.859359,18.504077,2.790691,0.038364,0.022092,167.244039,32.000000,182.426390,167.424671,169.424498,149.323628,32.000000,145.065054,67.257841,62.356657,92.479608,0.000000,49.642766,45.475259,73.603534,19.147509,35.803746,59.546143,36.658927
49.906389,59.892878,139.016635,143.063563,110.682001,98.970132,29.779636,14.288879,138.594189,1.431977,57.908799,50.830943,141.653927,139.092296,140.144669,138.943138,80.583534,137.099693,-0.000717,0.000371,32.000000,-235.718169,138.907012,-0.624924,24.630702,0.687761,447768.774016,0.970968,19.916773,18.600592,2.796294,0.040491,0.021259,166.532497,32.000000,182.805907,167.592315,167.272199,149.285157,32.000000,144.977142,67.258958,62.388347,92.455795,0.000000,49.672042,45.475259,73.657786,19.147509,35.802354,59.547254,36.675508
49.808689,59.879963,139.005366,143.064958,110.752869,98.977885,29.675145,14.284741,138.663270,1.431918,57.821561,50.724793,141.592451,139.102186,140.202486,138.954483,80.594740,137.070416,-0.000717,0.000376,32.000000,-235.724930,138.956716,-0.625437,24.638596,0.688552,447794.230373,0.971830,19.999915,18.545909,2.798035,0.039581,0.025478,166.364752,32.000000,183.145049,166.623999,166.288251,149.911889,32.000000,144.434007,67.277099,62.354672,92.419552,0.000000,49.642049,45.475259,73.704433,19.147509,35.802292,59.565438,36.586880
49.610941,59.879963,138.983765,143.064958,110.812623,98.988194,29.722772,14.281459,138.651816,1.432217,57.896571,50.677816,141.675130,139.057307,140.271883,138.992923,80.614162,137.075459,-0.000716,0.000380,32.000000,-235.727229,138.924881,-0.625713,24.624932,0.685242,447652.472992,0.963444,19.722107,18.578286,2.785548,0.048959,0.022880,166.835932,32.000000,182.593775,166.434183,32.000000,150.179526,32.000000,144.279697,67.306551,62.392253,92.406778,0.000000,49.663115,45.475259,73.800343,19.147509,35.800430,59.564189,36.521877
