OSU 80 Ton Compressor Load Stand
49.567176,59.870621,138.952995,143.053524,110.746458,98.998329,29.708929,14.283885,138.638062,1.432323,58.089084,50.761623,141.641786,139.120742,140.210832,138.927876,80.575447,137.069396,-0.000716,0.000388,32.000000,-235.723819,138.976092,-0.625880,24.629390,0.686501,447707.069359,0.968964,19.810243,18.553003,2.790785,0.042797,0.024265,167.234460,32.000000,182.167148,166.798461,32.000000,149.855916,32.000000,144.292103,67.324029,62.357074,92.404559,0.000000,49.611106,45.475259,73.570694,19.147509,35.799061,59.558859,36.569346
49.755114,59.962672,139.000793,143.060496,110.678732,99.000914,29.578225,14.285454,138.704843,1.432071,58.207408,50.839701,141.634090,139.009428,140.134392,138.976221,80.536970,137.056274,-0.000715,0.000387,32.000000,-235.720610,138.794597,-0.625499,24.630754,0.689908,447833.809963,0.971751,20.015236,18.536006,2.801474,0.048917,0.022653,167.467970,32.000000,182.193863,167.247822,170.504933,149.285062,32.000000,145.108820,67.296104,62.360808,92.382362,0.000000,49.669706,45.475259,73.730225,19.147509,35.811780,59.551443,36.664870
49.710411,60.040435,138.943117,143.076113,110.641393,99.000937,29.728468,14.288023,138.671619,1.431779,58.259206,50.832198,141.643645,138.972847,140.173148,138.932992,80.573824,137.020645,-0.000715,0.000389,32.000000,-235.720664,138.711345,-0.624636,24.620919,0.690361,447965.659082,0.973223,20.051345,18.571807,2.803327,0.041511,0.020766,166.476530,32.000000,182.831703,167.443318,167.557238,149.381021,32.000000,145.281178,67.308149,62.410191,92.400936,0.000000,49.609743,45.475259,73.701527,19.147509,35.811759,59.542759,36.665310
49.622374,60.040435,138.969266,143.076113,110.661575,99.000942,29.624137,14.279746,138.747676,1.431886,58.099398,50.828632,141.585313,138.970605,140.185351,139.002293,80.595800,137.104762,-0.000716,0.000416,32.000000,-235.724516,138.786768,-0.624192,24.631515,0.687837,448057.165693,0.973730,19.948425,18.603974,2.793699,0.032312,0.024115,166.327205,32.000000,183.012200,166.906198,165.998402,149.654931,32.000000,144.406107,67.326791,62.383721,92.417768,0.000000,49.659275,45.475259,73.797926,19.147509,35.822575,59.559233,36.536770
49.731455,60.012957,138.944131,143.087547,110.612294,99.002633,29.595410,14.290021,138.734252,1.431897,57.862618,50.905669,141.635568,139.015463,140.213049,138.964326,80.612848,137.018072,-0.000715,0.000422,32.000000,-235.719486,138.864427,-0.623986,24.643447,0.688675,448113.113040,0.969966,20.072516,18.549985,2.795051,0.042108,0.031999,166.626160,32.000000,182.889307,166.646091,168.114141,149.965514,32.000000,144.515446,67.323519,62.409321,92.405481,0.000000,49.634237,45.475259,73.741780,19.147509,35.818774,59.551965,36.650490
49.675811,59.925851,139.069002,143.083922,110.651742,99.009014,29.783179,14.282600,138.830451,1.431911,57.810115,50.818653,141.661829,139.106734,140.229762,138.958861,80.578607,137.154629,-0.000714,0.000416,32.000000,-235.729693,138.895839,-0.624057,24.649951,0.689869,448125.182324,0.975280,20.163839,18.568457,2.800536,0.035570,0.020772,167.087890,32.000000,182.352452,166.389917,170.151302,150.462030,32.000000,144.375487,67.362867,62.396981,92.429508,0.000000,49.697960,45.475259,73.776726,19.147509,35.806675,59.546821,36.586220
49.765526,59.877765,138.947969,143.071372,110.709355,99.011507,29.632115,14.284883,138.742190,1.431873,57.803626,50.946988,141.653030,139.179977,140.220178,139.040026,80.562005,137.061417,-0.000715,0.000414,32.000000,-235.724787,138.912153,-0.623123,24.674578,0.687687,448000.238022,0.973820,20.023225,18.509725,2.793888,0.044935,0.020171,167.411978,32.000000,182.098258,167.223326,171.213572,149.236166,32.000000,144.937868,67.359136,62.407883,92.454768,0.000000,49.676950,45.475259,73.728592,19.147509,35.806632,59.557895,36.511826
49.910147,59.877765,139.071516,143.071372,110.817419,99.008903,29.674225,14.283885,138.785319,1.431920,57.678493,50.837644,141.673581,139.125799,140.147468,138.947596,80.565594,137.101228,-0.000714,0.000422,32.000000,-235.724639,138.920291,-0.623023,24.646778,0.688846,448015.980936,0.968710,19.993807,18.609619,2.799532,0.039557,0.025043,166.624543,32.000000,182.560528,167.464005,168.279074,149.073099,32.000000,145.287434,67.314027,62.381349,92.444564,0.000000,49.700650,45.475259,73.661548,19.147509,35.799888,59.541284,36.602728
49.778674,59.806323,139.032862,143.060775,110.982864,99.018911,29.665190,14.285312,138.710911,1.431933,57.635265,50.784654,141.604598,139.103573,140.150919,139.029046,80.581016,137.068864,-0.000715,0.000452,32.000000,-235.723212,138.731149,-0.622677,24.651525,0.686111,447942.619272,0.971621,19.852735,18.581411,2.792053,0.034724,0.019958,166.461033,32.000000,182.957645,167.272667,166.549145,149.571203,32.000000,145.133454,67.334002,62.395999,92.453311,0.000000,49.670170,45.475259,73.779152,19.147509,35.789875,59.552486,36.635229
49.854934,59.726914,139.115687,143.030935,111.097322,99.031454,29.543662,14.289450,138.784674,1.431871,57.716222,50.774660,141.562762,139.099392,140.186563,139.007108,80.602971,137.028601,-0.000715,0.000453,32.000000,-235.717598,138.972684,-0.622830,24.644234,0.685234,447840.253655,0.967126,19.703110,18.596963,2.786438,0.038172,0.019847,166.414141,32.000000,183.206385,166.662012,166.787231,149.971440,32.000000,144.453379,67.346004,62.395511,92.416758,0.000000,49.714262,45.475259,73.696278,19.147509,35.778726,59.564130,36.583285
49.711878,59.800553,138.927307,143.017827,111.115852,99.041622,29.553970,14.274181,138.725276,1.432058,57.823643,50.723492,141.587108,139.125556,140.189454,138.944737,80.600058,137.058060,-0.000713,0.000450,32.000000,-235.733196,138.990535,-0.622610,24.638045,0.686873,447841.315783,0.970144,19.767676,18.565983,2.793021,0.035118,0.022447,166.939296,32.000000,182.192137,166.493744,169.662661,150.146963,32.000000,144.202595,67.372864,62.411224,92.419544,0.000000,49.687471,45.475259,73.726409,19.147509,35.778569,59.551109,36.640805
49.505923,59.800553,139.062337,143.017827,111.138483,99.049237,29.647537,14.287738,138.783288,1.432506,58.005195,50.714958,141.675743,139.077125,140.219898,138.986001,80.600570,137.212004,-0.000713,0.000459,32.000000,-235.722589,138.858391,-0.622752,24.651158,0.686244,447709.505799,0.972415,19.609344,18.524665,2.790410,0.033680,0.023127,167.252510,32.000000,182.176042,166.943525,171.413475,149.583412,32.000000,144.808816,67.380478,62.390830,92.422879,0.000000,49.697755,45.475259,73.871272,19.147509,35.788675,59.545611,36.612632
49.800989,59.908815,138.921265,143.034002,111.116068,99.057596,29.654316,14.285597,138.795530,1.432498,57.990701,50.765934,141.651115,139.052800,140.158747,138.969192,80.578989,137.162687,-0.000711,0.000467,32.000000,-235.722763,139.037031,-0.622557,24.646516,0.687923,447940.481745,0.975442,19.831112,18.541743,2.794650,0.044927,0.021531,167.256743,32.000000,182.395987,167.286990,169.135318,149.310103,32.000000,145.198890,67.385777,62.377737,92.433119,0.000000,49.683897,45.475259,73.623652,19.147509,35.803628,59.561563,36.619749
49.928164,59.927500,139.033962,143.046552,111.055964,99.066507,29.672007,14.290592,138.761954,1.432553,57.829971,50.892107,141.650473,139.132343,140.184213,138.888786,80.632481,137.132911,-0.000712,0.000471,32.000000,-235.717768,138.917046,-0.622053,24.657793,0.691454,448096.903492,0.976885,20.044945,18.615226,2.809004,0.043084,0.028124,166.448549,32.000000,182.898493,167.568986,167.229810,149.130945,32.000000,145.207270,67.386745,62.414302,92.456791,0.000000,49.690707,45.475259,73.656068,19.147509,35.806172,59.554374,36.621290
49.957986,59.791485,139.002167,143.034281,111.096748,99.075480,29.571542,14.281173,138.834581,1.432593,57.509204,50.845328,141.569952,139.139237,140.131949,139.027841,80.625104,137.149448,-0.000711,0.000472,32.000000,-235.730465,138.972401,-0.621623,24.666054,0.686596,448139.658892,0.970665,19.847065,18.613108,2.789528,0.045353,0.025201,166.287015,32.000000,183.002761,166.634599,166.114484,149.757705,32.000000,144.383310,67.350900,62.382012,92.408680,0.000000,49.740520,45.475259,73.670735,19.147509,35.806130,59.565832,36.630020
49.755467,59.791485,139.122676,143.034281,111.074622,99.084369,29.596332,14.281316,138.835377,1.432908,57.381872,50.826141,141.586238,139.234809,140.195110,139.082907,80.620848,137.231701,-0.000710,0.000496,32.000000,-235.726552,139.027529,-0.621896,24.649034,0.684967,448028.574470,0.967505,19.734229,18.545306,2.784680,0.039065,0.021441,166.791574,32.000000,182.505248,166.431402,169.040864,150.104503,32.000000,144.426683,67.362346,62.405668,92.425504,0.000000,49.728799,45.475259,73.730276,19.147509,35.787132,59.560265,36.618355
49.754899,59.647780,139.002716,143.002210,111.068101,99.098179,29.591901,14.286025,138.784845,1.433045,57.431576,50.748494,141.607382,139.165459,140.208998,139.092343,80.596188,137.181561,-0.000710,0.000483,32.000000,-235.723810,139.109901,-0.621605,24.645572,0.683919,447891.160218,0.969892,19.567410,18.560632,2.782381,0.040496,0.027388,167.118494,32.000000,182.198859,166.763364,170.571805,150.034959,32.000000,144.447319,67.339940,62.382292,92.425832,0.000000,49.732079,45.475259,73.633200,19.147509,35.767012,59.537881,36.659147
49.902025,59.610962,139.150038,142.972092,111.032778,99.106895,29.643048,14.288023,138.890789,1.433528,57.535978,50.693476,141.606552,139.108079,140.157868,139.038602,80.538653,137.162827,-0.000709,0.000479,32.000000,-235.719681,138.959346,-0.621935,24.652758,0.688172,448059.659037,0.973505,19.776874,18.604410,2.796128,0.034571,0.023778,167.266665,32.000000,182.172056,167.319473,170.458674,149.154530,32.000000,144.967418,67.339454,62.388922,92.448303,0.000000,49.741256,45.475259,73.654952,19.147509,35.761692,59.561593,36.561642
49.861527,59.668388,138.986441,142.964004,110.990638,99.110709,29.730652,14.283028,138.880891,1.433636,57.745043,50.726330,141.551932,139.079920,140.090087,139.087391,80.575076,137.099392,-0.000709,0.000509,32.000000,-235.728118,138.748608,-0.621931,24.637258,0.687503,447983.334956,0.973428,19.633759,18.604980,2.793749,0.040501,0.031059,166.423459,32.000000,182.754439,167.396290,167.620765,149.042940,32.000000,145.439293,67.297610,62.379910,92.417939,0.000000,49.713752,45.475259,73.767491,19.147509,35.761468,59.553981,36.513366
49.769770,59.668388,139.143258,142.964004,110.985420,99.109414,29.681540,14.283456,138.844055,1.434026,57.800484,50.762657,141.551466,139.096498,140.120339,138.949939,80.606456,137.231229,-0.000709,0.000468,32.000000,-235.722936,139.000953,-0.621890,24.645126,0.685739,447996.644967,0.968589,19.444702,18.653513,2.788465,0.043291,0.031237,166.304772,32.000000,183.080461,166.812198,165.820894,149.620140,32.000000,144.364632,67.328324,62.363070,92.429899,0.000000,49.743417,45.475259,73.717439,19.147509,35.769248,59.551857,36.625252
49.815380,59.762085,139.012648,142.977112,110.973956,99.108193,29.682390,14.283171,138.785259,1.433986,57.943516,50.731346,141.579664,139.119539,140.184300,139.049396,80.640092,137.092679,-0.000708,0.000445,32.000000,-235.724041,138.793946,-0.621278,24.611032,0.686140,448042.672226,0.966782,19.544000,18.586599,2.787449,0.030885,0.022152,166.466337,32.000000,182.837437,166.581448,168.101104,149.826437,32.000000,144.199382,67.338139,62.419840,92.446917,0.000000,49.725360,45.475259,73.670038,19.147509,35.782097,59.544156,36.657753
49.641918,59.830228,138.997475,142.993844,110.881816,99.109413,29.724482,14.281030,138.747980,1.433552,58.178638,50.727743,141.621775,139.108590,140.159682,139.013356,80.596859,137.183422,-0.000708,0.000453,32.000000,-235.726182,138.906179,-0.621690,24.594431,0.688095,448033.387583,0.970332,19.638962,18.618576,2.795738,0.043348,0.020942,167.028681,32.000000,182.276241,166.428075,170.104753,150.139501,32.000000,144.348753,67.355158,62.379595,92.460857,0.000000,49.691609,45.475259,73.779962,19.147509,35.791431,59.555663,36.541173
49.633717,59.985479,138.930225,143.027588,110.739421,99.105604,29.690206,14.284598,138.690585,1.433440,58.440540,50.678681,141.624148,139.151471,140.157068,138.902187,80.598801,136.997957,-0.000707,0.000456,32.000000,-235.724089,138.886089,-0.621772,24.567811,0.687880,448056.079805,0.969557,19.685438,18.518356,2.790557,0.040215,0.022376,167.174680,32.000000,182.240865,166.996965,171.132505,149.416495,32.000000,144.935647,67.342333,62.401030,92.489858,0.000000,49.695457,45.475259,73.715677,19.147509,35.791333,59.560865,36.555626
49.916189,59.985479,138.957036,143.027588,110.606291,99.101770,29.654040,14.290877,138.686404,1.433562,58.565455,50.642401,141.663035,139.050086,140.095815,138.983273,80.579131,137.047985,-0.000706,0.000450,32.000000,-235.717646,138.898568,-0.621986,24.531908,0.691096,448333.462914,0.972090,19.933348,18.605203,2.800002,0.037130,0.021231,166.710532,32.000000,182.579968,167.443759,168.127833,148.929225,32.000000,144.928348,67.324633,62.388668,92.487430,0.000000,49.674552,45.475259,73.653059,19.147509,35.812873,59.566137,36.648876
49.732830,60.129191,138.881009,143.057149,110.485624,99.099185,29.750193,14.279889,138.650246,1.433547,58.688027,50.628976,141.609517,139.041382,140.101323,138.862437,80.612496,136.960273,-0.000705,0.000441,32.000000,-235.725848,138.940117,-0.622153,24.517510,0.691916,448514.642083,0.973752,20.097108,18.514097,2.799110,0.033086,0.014951,166.309536,32.000000,182.903005,167.224676,166.497008,149.258458,32.000000,144.981266,67.353914,62.396349,92.526007,0.000000,49.673122,45.475259,73.778160,19.147509,35.832866,59.565232,36.599940
49.629065,60.194866,138.952876,143.073045,110.405887,99.099198,29.767316,14.283028,138.684929,1.433288,58.466931,50.801051,141.558249,138.932290,140.154397,138.910885,80.607472,137.016140,-0.000704,0.000417,32.000000,-235.725659,138.761171,-0.622298,24.513445,0.688652,448368.857610,0.968840,19.804581,18.557827,2.783807,0.035395,0.021820,166.383102,32.000000,183.119950,166.547286,166.575699,150.055466,32.000000,144.426285,67.352342,62.390162,92.501243,0.000000,49.678478,45.475259,73.792798,19.147509,35.842068,59.542730,36.638384
49.902004,60.131939,138.910679,143.077228,110.294847,99.106834,29.583429,14.288166,138.755278,1.433479,57.975242,50.824057,141.594398,139.113115,140.181015,138.972576,80.576949,137.036948,-0.000704,0.000444,32.000000,-235.717571,138.960957,-0.622791,24.514101,0.691784,448585.543669,0.969967,20.138036,18.482274,2.792542,0.046426,0.025572,166.856180,32.000000,182.226343,166.472386,169.432244,150.124117,32.000000,144.102768,67.351644,62.399928,92.495788,0.000000,49.669490,45.475259,73.715121,19.147509,35.842180,59.544195,36.682992
50.000407,60.131939,138.999061,143.077228,110.312886,99.111927,29.585333,14.283599,138.833738,1.433931,57.674050,50.925724,141.685558,139.136117,140.206696,139.019510,80.587055,137.080211,-0.000704,0.000447,32.000000,-235.723285,138.968464,-0.622896,24.510849,0.693997,448740.782412,0.971805,20.311323,18.514170,2.799829,0.037861,0.022345,167.113529,32.000000,182.038380,166.900645,171.104314,149.543971,32.000000,144.667168,67.373657,62.410348,92.554670,0.000000,49.693813,45.475259,73.608653,19.147509,35.833522,59.558318,36.604195
49.609539,59.906891,139.077073,143.053803,110.428076,99.124658,29.565807,14.283171,138.886590,1.434211,57.593296,50.804930,141.656203,139.189684,140.174596,139.083948,80.594805,137.077008,-0.000704,0.000431,32.000000,-235.723713,138.974562,-0.622234,24.496293,0.689461,448591.750234,0.971883,19.965701,18.554701,2.783669,0.043043,0.022426,167.069405,32.000000,182.331610,167.202251,169.466854,149.295340,32.000000,145.161915,67.377152,62.420144,92.540892,0.000000,49.715469,45.475259,73.651436,19.147509,35.802277,59.553617,36.649096
50.133142,59.722792,139.016337,143.005836,110.480338,99.132336,29.540486,14.283171,138.805199,1.434181,57.672521,50.960058,141.591122,139.122965,140.117834,139.116543,80.608093,137.117818,-0.000704,0.000422,32.000000,-235.724861,138.943236,-0.621894,24.508541,0.688494,448538.648785,0.969768,19.864071,18.565398,2.779959,0.035139,0.026238,166.403859,32.000000,182.816319,167.297710,166.865014,149.138457,32.000000,145.406117,67.370563,62.406398,92.554001,0.000000,49.704455,45.475259,73.535193,19.147509,35.776636,59.554866,36.642493
49.767487,59.697513,139.085895,142.969861,110.458323,99.136090,29.806436,14.281173,138.803528,1.434138,57.679811,50.872780,141.583108,139.056695,140.159721,139.071193,80.575081,137.151733,-0.000704,0.000398,32.000000,-235.727023,139.025428,-0.621565,24.536970,0.695022,448522.742307,0.978357,20.043618,18.556109,2.803434,0.035897,0.022217,166.202841,32.000000,182.890877,166.593106,165.887811,149.776713,32.000000,144.245708,67.398488,62.398899,92.550538,0.000000,49.752553,45.475259,73.754205,19.147509,35.776477,59.565851,36.661862
49.781441,59.697513,139.050868,142.969861,110.463218,99.139861,29.672201,14.278604,138.801613,1.433892,57.546703,50.875409,141.576933,139.172067,140.191546,138.990558,80.602836,137.177895,-0.000704,0.000354,32.000000,-235.731066,138.900490,-0.621101,24.514599,0.685944,447988.898348,0.967560,19.318078,18.562441,2.772943,0.031855,0.020714,166.768414,32.000000,182.383718,166.370064,168.956185,150.024304,32.000000,144.306650,67.390948,62.384195,92.522136,0.000000,49.720400,45.475259,73.707586,19.147509,35.772794,59.551493,36.663476
49.903072,59.748621,139.028515,142.964283,110.426388,99.145860,29.636732,14.277891,138.860227,1.433524,57.600762,50.874696,141.596141,139.117685,140.184297,138.963931,80.599251,137.185833,-0.000704,0.000323,32.000000,-235.729649,139.027856,-0.621135,24.524040,0.691122,448250.897222,0.966650,19.670453,18.611753,2.794714,0.042088,0.024116,167.094758,32.000000,182.175800,166.559036,170.459481,149.910074,32.000000,144.520463,67.387669,62.379640,92.550128,0.000000,49.762701,45.475259,73.734127,19.147509,35.779733,59.555810,36.499060
49.562039,59.733508,139.077780,142.954523,110.441747,99.147167,29.833934,14.281173,138.819218,1.433760,57.671751,50.902831,141.619720,139.114605,140.143800,139.053429,80.581115,137.203644,-0.000705,0.000315,32.000000,-235.726367,138.919701,-0.621234,24.540405,0.691389,448207.945631,0.970760,19.656003,18.596571,2.793227,0.036196,0.024541,167.315466,32.000000,182.004292,167.238609,170.395189,149.252865,32.000000,144.955022,67.368742,62.371068,92.560128,0.000000,49.733531,45.475259,73.817388,19.147509,35.777488,59.558731,36.716521
49.647622,59.728288,139.045302,142.946435,110.498938,99.152218,29.603172,14.281030,138.788185,1.433912,57.804813,50.755195,141.580145,139.160301,140.119123,139.139013,80.641426,137.246923,-0.000706,0.000322,32.000000,-235.727985,138.953659,-0.621185,24.554095,0.689269,448235.508875,0.969508,19.581279,18.603971,2.785971,0.043051,0.023833,166.429418,32.000000,182.556509,167.305651,167.606336,149.178873,32.000000,145.275628,67.380701,62.404873,92.592545,0.000000,49.763080,45.475259,73.554727,19.147509,35.777334,59.554305,36.644107
49.740927,59.728288,139.034996,142.946435,110.528166,99.159887,29.630554,14.284741,138.794511,1.434158,57.989286,50.638052,141.542907,139.152756,140.129043,138.984634,80.670198,137.158892,-0.000706,0.000309,32.000000,-235.724602,138.901242,-0.621128,24.578879,0.694330,448457.650148,0.970360,19.919572,18.630664,2.806135,0.041869,0.025710,166.237303,32.000000,182.935536,166.659399,165.815736,149.771520,32.000000,144.860320,67.401444,62.418621,92.609613,0.000000,49.722212,45.475259,73.726490,19.147509,35.776453,59.555210,36.620042
49.778527,59.776373,138.988775,142.932213,110.531251,99.167550,30.157934,14.279461,138.779097,1.434272,57.914450,50.722600,141.559264,139.098701,140.120857,139.029388,80.597267,137.155734,-0.000707,0.000291,32.000000,-235.728571,138.925331,-0.621474,24.601066,0.692480,448310.553047,0.976108,19.825487,18.591144,2.800644,0.033810,0.027209,166.483340,32.000000,182.741620,166.543203,167.961000,149.971130,32.000000,144.173272,67.380084,62.389596,92.577679,0.000000,49.742100,45.475259,73.661529,19.147509,35.782989,59.583544,36.657973
49.585110,59.831328,138.987914,142.945878,110.576988,99.172633,29.393190,14.279461,138.768310,1.433855,57.916410,50.736732,141.554407,139.142092,140.120981,138.920518,80.581978,137.124229,-0.000708,0.000267,32.000000,-235.727751,138.833309,-0.621510,24.603086,0.690337,448234.880962,0.973271,19.728740,18.520076,2.795183,0.033801,0.020851,166.963914,32.000000,181.988294,166.541447,170.030324,149.890672,32.000000,144.273924,67.357326,62.379683,92.568255,0.000000,49.708865,45.475259,73.801706,19.147509,35.790498,59.557148,36.596785
49.571937,59.869796,138.958641,142.950618,110.563510,99.175206,29.542170,14.285597,138.721820,1.433804,58.099485,50.755376,141.579793,139.082162,140.107635,138.964792,80.579087,137.148974,-0.000707,0.000243,32.000000,-235.723746,139.031483,-0.621554,24.616382,0.689052,448446.095791,0.955653,19.737879,18.591490,2.792143,0.033732,0.020715,167.157451,32.000000,182.045768,166.987367,171.147882,149.156485,32.000000,145.185940,67.379487,62.395277,92.602590,0.000000,49.731877,45.475259,73.641901,19.147509,35.790401,59.556548,36.630607
49.989778,59.869796,138.966914,142.950618,110.494191,99.175244,29.422647,14.286739,138.766763,1.433715,58.180901,50.803462,141.571819,139.090155,140.020923,138.938879,80.579410,137.138363,-0.000708,0.000231,32.000000,-235.721129,138.813666,-0.622108,24.599860,0.692137,448682.005803,0.984915,19.993424,18.591635,2.803017,0.049466,0.024692,166.597896,32.000000,182.413627,167.358680,168.124188,149.019856,32.000000,145.178994,67.384145,62.399544,92.576232,0.000000,49.699078,45.475259,73.608889,19.147509,35.795665,59.557649,36.647922
49.739358,59.928324,138.912380,142.961216,110.391230,99.179024,29.532810,14.288023,138.709537,1.433754,58.376989,50.666187,141.548104,138.998621,140.029034,138.898278,80.613921,137.105203,-0.000709,0.000231,32.000000,-235.721976,138.860308,-0.622758,24.612029,0.691915,448756.484780,0.980360,20.045574,18.606421,2.803172,0.039605,0.019313,166.323177,32.000000,182.730079,167.363727,166.503443,149.131885,32.000000,144.787285,67.405007,62.407132,92.548433,0.000000,49.722469,45.475259,73.695655,19.147509,35.803736,59.549457,36.631781
49.687193,60.004164,138.897635,142.987151,110.271141,99.177789,29.796016,14.286311,138.674973,1.433251,58.469957,50.694525,141.532652,139.082060,140.094961,138.843434,80.586676,137.077699,-0.000709,0.000213,32.000000,-235.724016,138.817154,-0.622797,24.611504,0.685940,448510.047689,0.975302,19.612897,18.600998,2.779907,0.041628,0.022559,166.311400,32.000000,183.053090,166.546282,166.769822,149.865562,32.000000,144.585766,67.401545,62.402392,92.525596,0.000000,49.674211,45.475259,73.757309,19.147509,35.814235,59.564730,36.582405
49.515738,60.116826,138.862479,143.021732,110.136434,99.167597,29.610592,14.281030,138.642072,1.433137,58.509261,50.664230,141.568055,139.069113,140.124672,138.850378,80.601456,136.974311,-0.000708,0.000192,32.000000,-235.732738,138.901611,-0.622413,24.600515,0.689347,448684.340046,0.977233,19.930404,18.550548,2.792806,0.036003,0.020527,166.869564,32.000000,182.126221,166.413372,169.498289,150.175855,32.000000,144.173556,67.412107,62.398363,92.479542,0.000000,49.679562,45.475259,73.694155,19.147509,35.814238,59.555653,36.664136
49.480993,60.116826,138.929505,143.021732,110.010450,99.159993,29.584081,14.289165,138.561787,1.432971,58.562250,50.673664,141.616454,138.948541,140.107122,138.862912,80.571480,136.995668,-0.000708,0.000170,32.000000,-235.720998,138.763881,-0.622059,24.632196,0.690239,448857.260167,0.969900,20.060316,18.564569,2.795441,0.034185,0.022708,167.103063,32.000000,181.940612,166.959542,171.176370,149.399329,32.000000,144.506139,67.420969,62.393461,92.477457,0.000000,49.683865,45.475259,73.873140,19.147509,35.829942,59.562311,36.525032
49.709681,60.197889,138.837859,143.053245,109.938614,99.156175,29.358863,14.279033,138.668676,1.432718,58.398033,50.788284,141.635661,138.936125,140.071841,138.910638,80.587027,137.005614,-0.000709,0.000157,32.000000,-235.734244,138.676575,-0.622451,24.635108,0.693190,449027.633732,0.979878,20.351012,18.500067,2.804411,0.032900,0.021218,167.074643,32.000000,182.205698,167.210886,169.401654,149.187750,32.000000,145.397946,67.379814,62.399792,92.461667,0.000000,49.689416,45.475259,73.686317,19.147509,35.841291,59.551424,36.668392
49.667053,60.148701,138.929279,143.066352,109.964182,99.152835,29.295910,14.281316,138.604930,1.433028,58.103983,50.970710,141.592274,139.009368,140.077133,138.879021,80.618732,137.042831,-0.000709,0.000151,32.000000,-235.729666,138.900102,-0.622485,24.629521,0.693114,449070.393956,0.981438,20.387149,18.540315,2.807735,0.032443,0.017787,166.318593,32.000000,182.706416,167.349054,167.151795,149.212032,32.000000,145.226437,67.433832,62.404308,92.482438,0.000000,49.687655,45.475259,73.781437,19.147509,35.834569,59.559321,36.604342
50.251313,59.909364,138.980599,143.052966,110.077794,99.152333,29.412003,14.283456,138.741253,1.432984,57.362749,50.930617,141.564586,139.122924,140.107374,139.002907,80.609085,137.091006,-0.000710,0.000130,32.000000,-235.730312,138.839752,-0.622557,24.654279,0.689164,448993.589855,0.984143,20.230725,18.529553,2.792974,0.042356,0.019722,166.132901,32.000000,182.825333,166.551957,165.937164,149.613983,32.000000,144.122203,67.417497,62.387874,92.439770,0.000000,49.719697,45.475259,73.747036,19.147509,35.834654,59.549201,36.612339
49.773610,59.909364,139.083714,143.052966,110.060825,99.159003,29.556375,14.286739,138.846684,1.432937,56.969455,50.979544,141.593759,139.166009,140.168472,139.078552,80.645610,137.124487,-0.000710,0.000112,32.000000,-235.721129,138.936525,-0.622505,24.633088,0.690305,448881.480402,0.987026,20.225742,18.515747,2.797212,0.032257,0.016058,166.654931,32.000000,182.304149,166.425002,169.007256,149.937248,32.000000,144.277573,67.440855,62.400067,92.453171,0.000000,49.746230,45.475259,73.720463,19.147509,35.801384,59.553686,36.570519
49.952867,59.539523,139.084634,142.968745,110.142414,99.167895,29.413804,14.287167,138.826028,1.432824,56.962221,50.920358,141.596820,139.224510,140.181522,139.087292,80.625418,137.138954,-0.000711,0.000103,32.000000,-235.719226,138.942500,-0.622261,24.655013,0.680407,448247.005604,0.969949,19.383052,18.548559,2.765711,0.035815,0.023135,167.039032,32.000000,182.095167,166.588975,170.541818,149.964074,32.000000,144.486483,67.457498,62.391269,92.467205,0.000000,49.758621,45.475259,73.610726,19.147509,35.749858,59.553371,36.591062
49.891617,59.422750,139.172432,142.886199,110.178617,99.171770,29.779959,14.284598,138.858762,1.432805,57.245561,50.859961,141.574302,139.196657,140.117492,139.168983,80.593888,137.195152,-0.000711,0.000109,32.000000,-235.720155,138.883805,-0.622674,24.668336,0.688886,448489.653752,0.975469,19.875962,18.528129,2.794326,0.039134,0.025648,167.154508,32.000000,182.032970,167.164578,170.115377,149.025731,32.000000,144.811328,67.443864,62.383833,92.452670,0.000000,49.784840,45.475259,73.649128,19.147509,35.733364,59.547942,36.634129
49.788367,59.527434,139.087647,142.852456,110.125889,99.171790,29.337267,14.283171,138.786076,1.432429,57.608862,50.740605,141.581110,139.192783,140.092826,139.035054,80.646109,137.243024,-0.000713,0.000097,32.000000,-235.725025,138.967710,-0.623182,24.636865,0.684864,447987.355224,0.975460,19.320736,18.555275,2.784317,0.038385,0.020522,166.315534,32.000000,182.573694,167.417597,167.547953,149.038391,32.000000,145.359891,67.457917,62.383735,92.479131,0.000000,49.754260,45.475259,73.763056,19.147509,35.733031,59.550922,36.572207
49.746545,59.527434,139.099777,142.852456,110.115681,99.171777,29.389660,14.287309,138.834343,1.432058,57.757021,50.862348,141.498726,139.176531,140.126248,139.044082,80.638028,137.111836,-0.000713,0.000061,32.000000,-235.720722,138.948353,-0.623212,24.643474,0.685667,447951.196293,0.964506,19.267249,18.613810,2.789495,0.031308,0.015431,166.096114,32.000000,182.830941,166.644383,165.893111,149.600386,32.000000,144.571786,67.443366,62.363233,92.475201,0.000000,49.757773,45.475259,73.727715,19.147509,35.747289,59.562930,36.598986
49.936203,59.684874,139.023635,142.855523,110.048948,99.169227,29.740374,14.282600,138.771450,1.431720,57.675430,50.945842,141.513038,139.111301,140.090285,139.064471,80.648227,137.113819,-0.000712,0.000084,32.000000,-235.721989,139.038439,-0.623114,24.638989,0.687929,448048.773464,0.981566,19.478750,18.584590,2.793577,0.039545,0.018840,166.291291,32.000000,182.794678,166.464742,167.619015,149.957880,32.000000,144.082717,67.458076,62.383476,92.454944,0.000000,49.719694,45.475259,73.740353,19.147509,35.768929,59.550450,36.644254
49.795263,59.732959,139.119969,142.868072,110.032554,99.169179,29.475648,14.285740,138.760697,1.431390,57.736419,50.757630,141.538075,139.230750,140.111530,139.109659,80.626037,137.109613,-0.000712,0.000050,32.000000,-235.726062,138.909747,-0.622972,24.635291,0.688445,448086.873156,0.980722,19.522067,18.529629,2.796170,0.041750,0.020942,166.936084,32.000000,182.025692,166.577532,169.931405,149.891251,32.000000,144.058893,67.481934,62.379425,92.461348,0.000000,49.771702,45.475259,73.696602,19.147509,35.775430,59.546310,36.799572
49.806716,59.775274,139.036999,142.874486,110.073679,99.167944,29.386198,14.285882,138.757244,1.431677,57.926267,50.724311,141.526741,139.113442,140.082894,139.050315,80.592868,137.160850,-0.000712,0.000045,32.000000,-235.720838,138.870731,-0.623399,24.589789,0.685562,448146.727912,0.965489,19.483297,18.520384,2.784025,0.033777,0.019037,167.126302,32.000000,181.894345,166.976139,171.014984,149.204771,32.000000,144.836809,67.454227,62.356992,92.469451,0.000000,49.711733,45.475259,73.725346,19.147509,35.775276,59.567386,36.500380
49.728780,59.775274,139.107953,142.874486,110.080683,99.171703,29.074270,14.283314,138.661843,1.431915,58.126574,50.728240,141.538214,139.012671,140.027573,138.874011,80.622440,136.992265,-0.000711,0.000045,32.000000,-235.723243,138.919068,-0.623631,24.566736,0.688395,448333.181154,0.977316,19.677136,18.540551,2.793839,0.037050,0.024003,166.642389,32.000000,182.522461,167.288663,168.116190,148.898336,32.000000,145.200981,67.471265,62.374134,92.484480,0.000000,49.768983,45.475259,73.731430,19.147509,35.781020,59.552840,36.628553
49.643621,59.868697,138.909934,142.887314,110.057671,99.167911,29.471351,14.285454,138.687682,1.431592,58.312507,50.644613,141.535182,139.082998,140.022231,138.975895,80.637965,137.033094,-0.000711,0.000041,32.000000,-235.720447,138.824129,-0.624326,24.544234,0.689159,448438.378838,0.980141,19.707594,18.598348,2.791531,0.037621,0.020650,166.191052,32.000000,182.760230,167.318864,166.193798,149.081638,32.000000,144.810171,67.447579,62.352397,92.484436,0.000000,49.702111,45.475259,73.745895,19.147509,35.793893,59.566255,36.559294
49.506277,60.006637,139.036127,142.906835,110.003039,99.166622,29.851258,14.284027,138.627254,1.431313,58.344959,50.691268,141.480695,139.085160,140.044824,139.038029,80.617750,137.077374,-0.000711,0.000033,32.000000,-235.719907,138.889760,-0.624701,24.525745,0.691397,448443.093570,0.992401,19.788314,18.487719,2.797333,0.041121,0.019204,166.163998,32.000000,182.892901,166.556283,166.579462,149.840001,32.000000,144.379299,67.464158,62.356515,92.504915,0.000000,49.744278,45.475259,73.849960,19.147509,35.812989,59.558987,36.584019
49.698906,60.100064,138.904940,142.931655,109.952288,99.170397,29.159455,14.288451,138.583628,1.431481,58.466814,50.625194,141.502005,139.001985,140.075775,138.909789,80.618010,137.005238,-0.000711,0.000049,32.000000,-235.718433,138.810157,-0.624881,24.474473,0.692533,448567.740473,0.981081,19.970049,18.491832,2.798143,0.038604,0.022840,166.771792,32.000000,182.116883,166.254321,169.356864,150.068945,32.000000,144.098490,67.462326,62.342529,92.462322,0.000000,49.693234,45.475259,73.703300,19.147509,35.812993,59.547431,36.505002
49.560635,60.100064,138.929593,142.931655,109.922981,99.169128,29.375367,14.280031,138.558210,1.431846,58.629074,50.640815,141.562144,138.895526,140.083039,138.906421,80.571876,136.883693,-0.000712,0.000047,32.000000,-235.727672,138.741695,-0.624537,24.508383,0.696083,448858.261962,0.971890,20.250660,18.533340,2.808454,0.039496,0.017813,166.967032,32.000000,181.948238,166.823394,171.076137,149.279805,32.000000,144.511757,67.471864,62.342494,92.492400,0.000000,49.705795,45.475259,73.829996,19.147509,35.826017,59.557305,36.523564
49.949264,60.227292,138.786458,142.966514,109.866543,99.160231,28.939894,14.280745,138.640643,1.431698,58.581163,50.753610,141.577105,138.933596,140.007788,138.829557,80.565036,136.875102,-0.000712,0.000047,32.000000,-235.727287,138.812730,-0.624508,24.506390,0.694094,448880.491404,0.990995,20.144071,18.498390,2.794930,0.032609,0.018548,166.838212,32.000000,182.177795,167.172119,169.318601,149.003738,32.000000,144.999345,67.434839,62.325342,92.474332,0.000000,49.663997,45.475259,73.918567,19.147509,35.843782,59.554994,36.670666
49.630460,60.254771,138.927222,142.999143,109.778937,99.151334,28.847143,14.286881,138.589576,1.431483,58.331580,50.684375,141.569358,138.935980,140.041114,138.797230,80.584964,136.992242,-0.000712,0.000052,32.000000,-235.723281,138.858025,-0.625300,24.504659,0.695403,449041.229654,0.986714,20.287585,18.486042,2.803225,0.044493,0.021886,166.201390,32.000000,182.749613,167.249436,166.929214,149.031486,32.000000,145.617152,67.454726,62.365451,92.501270,0.000000,49.702037,45.475259,73.808062,19.147509,35.847732,59.549398,36.551151
49.907197,60.084126,138.908791,142.997748,109.694911,99.144918,29.543593,14.288737,138.671352,1.431214,57.980202,50.883105,141.546280,139.004554,140.079816,138.866070,80.624012,136.925373,-0.000712,0.000087,32.000000,-235.720770,138.854659,-0.625741,24.488530,0.688885,448948.838180,0.993247,20.012225,18.488746,2.778549,0.035501,0.015939,166.014123,32.000000,182.926273,166.475031,165.631965,149.711015,32.000000,144.408603,67.477943,62.357823,92.493307,0.000000,49.699582,45.475259,73.677367,19.147509,35.847879,59.553607,36.643447
49.898775,60.084126,138.943622,142.997748,109.651918,99.141097,29.247080,14.277463,138.677730,1.431236,57.754068,50.771932,141.553667,138.997522,140.066097,138.912327,80.613010,136.928627,-0.000712,0.000086,32.000000,-235.732372,138.740921,-0.625776,24.453650,0.694587,449094.803130,1.003459,20.369781,18.525185,2.799233,0.041170,0.023666,166.554158,32.000000,182.318100,166.380838,168.728572,149.795432,32.000000,144.084091,67.476393,62.347050,92.480835,0.000000,49.713193,45.475259,73.663709,19.147509,35.824243,59.545602,36.678003
49.555199,59.895076,138.903025,142.967630,109.593124,99.144893,28.559007,14.286168,138.697875,1.431413,57.851867,50.812637,141.565660,139.017972,140.104610,138.932278,80.555193,137.027115,-0.000712,0.000107,32.000000,-235.722520,138.834632,-0.625850,24.474289,0.690263,448610.240849,0.973333,19.912520,18.453964,2.783342,0.040503,0.023173,166.927152,32.000000,182.079246,166.453553,170.514548,149.729853,32.000000,144.676698,67.479844,62.322048,92.464621,0.000000,49.702439,45.475259,73.828175,19.147509,35.797980,59.558918,36.649830
50.016425,59.862652,138.986153,142.938906,109.606630,99.140232,29.542783,14.295158,138.717162,1.431631,57.968093,50.766399,141.589995,139.023700,140.098273,138.784320,80.629352,137.022883,-0.000712,0.000115,32.000000,-235.716152,138.816865,-0.625754,24.468205,0.691519,448618.475858,0.983345,19.921225,18.466532,2.784510,0.035960,0.018521,167.064293,32.000000,182.105407,166.986585,170.171874,149.187638,32.000000,145.101502,67.481716,62.337332,92.477959,0.000000,49.723222,45.475259,73.620576,19.147509,35.793413,59.558013,36.599059
49.709570,59.882986,138.860705,142.915759,109.588554,99.131225,29.510423,14.283314,138.659882,1.431610,58.038931,50.681458,141.551717,139.017891,140.064528,138.848587,80.623803,136.967126,-0.000713,0.000120,32.000000,-235.725865,138.822315,-0.625810,24.454122,0.695761,448704.895424,1.014243,20.088245,18.571729,2.802996,0.035740,0.020148,166.323969,32.000000,182.587424,167.452818,167.307881,148.908776,32.000000,145.180910,67.473027,62.376744,92.504015,0.000000,49.686128,45.475259,73.725088,19.147509,35.793334,59.563314,36.601554
49.620808,59.882986,138.988035,142.915759,109.549452,99.127376,29.583350,14.283885,138.651300,1.431588,58.063185,50.718414,141.478126,138.994972,140.057995,138.949226,80.609881,136.931458,-0.000714,0.000104,32.000000,-235.725786,138.777854,-0.625547,24.493854,0.689058,448231.057526,0.970406,19.578255,18.495533,2.778810,0.046265,0.021410,166.138490,32.000000,182.885420,166.701578,165.849345,149.574916,32.000000,144.857584,67.507981,62.344496,92.506854,0.000000,49.728567,45.475259,73.810463,19.147509,35.796089,59.553646,36.671033
49.536071,59.921180,138.895642,142.911297,109.517688,99.122254,29.682087,14.275465,138.638795,1.431376,57.809017,50.828737,141.515968,139.014936,140.084004,138.920923,80.634893,136.974949,-0.000715,0.000092,32.000000,-235.735353,138.907467,-0.625277,24.487638,0.693590,448406.840926,0.978029,19.915937,18.474263,2.793440,0.035696,0.015681,166.395039,32.000000,182.932332,166.334242,167.617888,150.067321,32.000000,144.349918,67.525348,62.364484,92.491915,0.000000,49.709638,45.475259,73.689399,19.147509,35.801337,59.560354,36.636037
50.052626,59.886008,138.994483,142.902652,109.547041,99.117130,30.062329,14.285169,138.661737,1.430935,57.617144,50.820085,141.556263,139.152531,140.119001,138.988159,80.596042,137.129774,-0.000715,0.000100,32.000000,-235.722699,138.971829,-0.625302,24.490995,0.694450,448467.225667,0.977498,20.008014,18.471023,2.801003,0.038054,0.020178,166.903493,32.000000,182.022238,166.393445,169.846301,149.968640,32.000000,143.997956,67.525407,62.341931,92.472178,0.000000,49.729462,45.475259,73.602984,19.147509,35.796404,59.542189,36.616594
49.716693,59.779395,138.914034,142.878948,109.614032,99.117133,29.445053,14.273324,138.678658,1.431264,57.478597,50.791672,141.551945,139.141176,140.075508,139.008584,80.581193,137.118745,-0.000716,0.000112,32.000000,-235.736183,138.947095,-0.625058,24.496214,0.695535,448496.905341,0.976126,20.134229,18.466936,2.803929,0.034716,0.014815,167.065960,32.000000,181.830904,166.966350,171.201015,149.183018,32.000000,144.876847,67.489089,62.330931,92.444996,0.000000,49.743460,45.475259,73.706851,19.147509,35.796338,59.552279,36.656433
49.747671,59.779395,139.049019,142.878948,109.608107,99.117340,29.482373,14.287452,138.715994,1.431438,57.594264,50.777536,141.559027,139.142906,140.073004,138.940407,80.594114,136.984324,-0.000716,0.000150,32.000000,-235.722219,138.907054,-0.624632,24.478381,0.687781,448199.939641,0.952714,19.564270,18.580237,2.776967,0.044771,0.024868,166.609816,32.000000,182.372731,167.175972,168.048014,149.040756,32.000000,145.239310,67.505519,62.361281,92.439148,0.000000,49.750360,45.475259,73.752164,19.147509,35.781414,59.555790,36.583579
49.992474,59.682401,138.937152,142.849667,109.664747,99.117308,29.997438,14.288451,138.665183,1.431438,57.672943,50.807773,141.485917,139.104265,140.042376,138.958682,80.601131,137.120650,-0.000716,0.000155,32.000000,-235.718597,138.883253,-0.624242,24.479823,0.692250,448288.171377,0.979638,19.804963,18.589785,2.794113,0.039490,0.018624,166.191837,32.000000,182.682030,167.189814,166.252352,149.207376,32.000000,145.052574,67.511862,62.355939,92.448093,0.000000,49.787827,45.475259,73.702045,19.147509,35.767788,59.559469,36.625031
49.636112,59.686248,138.950424,142.835724,109.759820,99.119862,29.622412,14.277748,138.680957,1.431428,57.606432,50.758573,141.484431,139.046745,140.063927,138.919132,80.587596,137.083338,-0.000715,0.000127,32.000000,-235.730611,138.774491,-0.624093,24.477568,0.692936,448244.629038,0.977730,19.772860,18.512226,2.795086,0.036741,0.022345,166.088226,32.000000,182.827576,166.596479,166.592741,149.820815,32.000000,144.286617,67.522317,62.331703,92.455760,0.000000,49.720875,45.475259,73.795853,19.147509,35.768139,59.562006,36.595831
49.817625,59.731585,138.905486,142.832377,109.884418,99.121479,29.562855,14.281744,138.661418,1.431685,57.683061,50.728619,141.506233,139.019747,140.094603,138.937144,80.617190,137.060073,-0.000717,0.000120,32.000000,-235.725304,138.888619,-0.624702,24.454200,0.688351,447964.517292,0.955523,19.422720,18.570763,2.779161,0.036331,0.017645,166.748243,32.000000,182.004369,166.267241,169.337681,150.227984,32.000000,144.230209,67.533506,62.343799,92.459491,0.000000,49.733236,45.475259,73.763519,19.147509,35.767959,59.558456,36.653058
49.602805,59.731585,138.899736,142.832377,109.977815,99.124031,29.667607,14.280174,138.631900,1.431655,57.893356,50.794461,141.558449,138.995339,140.057449,138.921069,80.592983,137.054422,-0.000717,0.000117,32.000000,-235.727202,138.736454,-0.624770,24.483914,0.694045,448215.637250,0.975296,19.795392,18.566361,2.799382,0.031164,0.018106,166.890613,32.000000,181.879348,166.845073,170.932826,149.464620,32.000000,144.494562,67.546508,62.328407,92.476842,0.000000,49.703110,45.475259,73.816475,19.147509,35.774097,59.569657,36.633615
49.491192,59.816765,138.897567,142.843811,110.061249,99.127892,29.567507,14.287595,138.686881,1.431914,58.066639,50.668195,141.519963,138.993625,139.986628,138.940224,80.580489,137.058578,-0.000719,0.000116,32.000000,-235.717322,138.859554,-0.624997,24.470906,0.691762,448118.211046,0.973480,19.652616,18.525581,2.788280,0.040829,0.023588,166.856045,32.000000,181.965950,167.238578,169.214527,149.164976,32.000000,145.026800,67.536345,62.342050,92.480685,0.000000,49.733290,45.475259,73.631480,19.147509,35.785797,59.566235,36.651370
49.757843,59.918707,138.852083,142.859985,110.113571,99.131739,29.984231,14.282315,138.524701,1.431896,58.285750,50.614671,141.477455,139.022928,140.013928,138.855248,80.583869,136.961393,-0.000719,0.000097,32.000000,-235.732110,138.738431,-0.624606,24.467523,0.694254,448301.684395,0.974687,19.875305,18.547071,2.800240,0.043838,0.020017,166.127088,32.000000,182.539165,167.274978,167.097135,149.008422,32.000000,145.447028,67.556774,62.361350,92.495339,0.000000,49.681836,45.475259,73.750128,19.147509,35.799860,59.550627,36.669492
49.739711,60.013506,138.852022,142.881458,110.145859,99.134304,29.554710,14.286311,138.603714,1.431941,58.258273,50.719866,141.487052,138.967708,140.055033,138.856636,80.634778,137.062517,-0.000719,0.000110,32.000000,-235.721066,138.712406,-0.624554,24.461753,0.696555,448517.672379,0.980670,20.076477,18.561563,2.806511,0.043119,0.026105,166.028066,32.000000,182.672770,166.481133,165.758551,149.722541,32.000000,144.361331,67.622955,62.360947,92.503929,0.000000,49.722129,45.475259,73.805289,19.147509,35.799813,59.563157,36.585927
49.621225,60.013506,138.877265,142.881458,110.077818,99.133506,29.629754,14.286596,138.690458,1.431686,58.097265,50.763522,141.515272,138.968973,140.101739,138.868330,80.595349,137.003546,-0.000718,0.000096,32.000000,-235.720288,138.763270,-0.625052,24.445651,0.692484,448501.819397,0.961644,19.901635,18.511439,2.790557,0.035112,0.021995,166.535426,32.000000,182.087686,166.490535,168.659700,149.904287,32.000000,144.113298,67.626131,62.378379,92.494537,0.000000,49.689442,45.475259,73.826579,19.147509,35.812979,59.555505,36.657973
49.770254,60.020101,138.805923,142.893450,110.052113,99.124496,29.745853,14.289022,138.618847,1.431324,57.977313,50.725014,141.548994,138.954597,140.076775,138.935458,80.623639,136.994872,-0.000717,0.000082,32.000000,-235.718354,138.775323,-0.625549,24.458528,0.693137,448551.484365,0.976281,20.015221,18.509168,2.791573,0.041054,0.026146,166.843081,32.000000,181.819269,166.677597,170.474808,149.813972,32.000000,144.454408,67.680635,62.354925,92.493343,0.000000,49.717175,45.475259,73.640895,19.147509,35.813904,59.557954,36.633395
49.741562,59.950032,138.919511,142.888151,110.013371,99.115483,29.622103,14.280031,138.692229,1.431260,57.842141,50.809262,141.547851,139.031574,140.028397,138.866492,80.577621,136.970700,-0.000718,0.000071,32.000000,-235.727181,138.867328,-0.625635,24.454017,0.695563,448690.633372,0.976356,20.138101,18.520236,2.798747,0.028086,0.019297,166.985725,32.000000,181.814790,167.006433,170.276596,149.213925,32.000000,145.166854,67.644442,62.373777,92.497259,0.000000,49.709571,45.475259,73.758499,19.147509,35.804177,59.554650,36.517915
49.689682,59.862103,138.947436,142.873650,109.988290,99.109133,29.383583,14.281030,138.682278,1.431486,57.849204,50.790119,141.504422,139.058836,140.004850,138.876617,80.638217,137.014958,-0.000717,0.000095,32.000000,-235.727985,138.902916,-0.625297,24.447434,0.692466,448517.475508,0.969274,19.990173,18.487774,2.788933,0.042074,0.025015,166.208484,32.000000,182.337532,167.409616,167.367779,149.000591,32.000000,145.126810,67.643062,62.356057,92.528746,0.000000,49.718596,45.475259,73.780152,19.147509,35.804149,59.551070,36.655185
49.810476,59.862103,138.926820,142.873650,109.997737,99.102735,29.406735,14.281316,138.655106,1.431925,58.002700,50.756455,141.499571,139.086201,140.063353,138.896623,80.626805,136.924808,-0.000716,0.000087,32.000000,-235.722290,138.871549,-0.625015,24.483967,0.693398,448489.408456,0.973671,19.949827,18.522163,2.792826,0.043820,0.028951,165.987497,32.000000,182.392437,166.837233,166.017280,149.392380,32.000000,144.602716,67.658601,62.401842,92.524764,0.000000,49.712176,45.475259,73.729982,19.147509,35.791865,59.560098,36.512706
49.575555,59.848638,138.973268,142.859985,110.038606,99.097723,29.560319,14.278462,138.661077,1.432003,57.954515,50.699184,141.518210,139.073070,140.093163,138.948204,80.623830,136.990841,-0.000717,0.000115,32.000000,-235.731701,138.713694,-0.625495,24.473817,0.694323,448265.575133,0.982410,19.915673,18.482858,2.796304,0.042164,0.027873,166.168800,32.000000,182.491544,166.322511,167.686464,149.824705,32.000000,144.446091,67.636810,62.379077,92.551742,0.000000,49.716582,45.475259,73.728849,19.147509,35.789912,59.558367,36.569933
49.763867,59.910189,138.845354,142.860264,110.089456,99.100296,30.056496,14.287880,138.588941,1.432332,57.997529,50.697070,141.545663,139.055735,140.086877,138.848264,80.620918,137.009075,-0.000719,0.000113,32.000000,-235.724249,138.801265,-0.624882,24.464927,0.691258,448185.409386,0.978957,19.790532,18.450898,2.789108,0.033916,0.017399,166.864145,32.000000,181.799045,166.458565,169.836674,149.966043,32.000000,144.322588,67.645811,62.360498,92.563420,0.000000,49.677043,45.475259,73.764314,19.147509,35.798379,59.547224,36.630534
49.699409,59.930797,138.971228,142.863889,110.022212,99.102836,29.559515,14.288594,138.634926,1.432411,57.894137,50.773479,141.517434,139.034264,140.098530,138.886788,80.611367,137.079329,-0.000719,0.000131,32.000000,-235.722552,138.741773,-0.625665,24.478092,0.695379,448290.128401,0.978859,20.020660,18.485643,2.803262,0.032926,0.022137,166.967175,32.000000,181.526567,167.082971,170.917786,149.086439,32.000000,144.685854,67.641794,62.381998,92.585930,0.000000,49.706033,45.475259,73.753101,19.147509,35.798328,59.551611,36.599940
50.068305,59.930797,138.879733,142.863889,110.015285,99.105136,29.563778,14.284883,138.681881,1.432512,57.568794,50.889648,141.549162,138.985857,139.989387,138.912903,80.609726,137.054724,-0.000720,0.000154,32.000000,-235.724132,138.849827,-0.626228,24.467471,0.692198,448276.297864,0.958878,19.886876,18.497327,2.790084,0.038825,0.018494,166.442365,32.000000,182.141310,167.143701,168.299827,149.104520,32.000000,145.319358,67.625060,62.373533,92.592799,0.000000,49.694386,45.475259,73.607174,19.147509,35.801148,59.538599,36.661788
49.924967,59.808796,139.057715,142.858312,110.106082,99.110226,28.411809,14.281887,138.799501,1.432793,57.379042,50.817777,141.519991,139.098190,140.004705,139.032955,80.620125,137.049605,-0.000720,0.000160,32.000000,-235.726473,138.936730,-0.625278,24.486065,0.693504,448370.593403,0.976468,19.974282,18.540663,2.796235,0.047187,0.024758,166.133628,32.000000,182.432171,167.121579,166.297365,149.393865,32.000000,144.974796,67.654972,62.396934,92.626906,0.000000,49.756051,45.475259,73.697067,19.147509,35.784129,59.543812,36.659221
