OSU 80 Ton Compressor Load Stand
49.898870,59.601895,139.005796,142.816482,110.272409,99.125462,29.598879,14.288737,138.797853,1.433078,57.302102,50.846556,141.494683,139.168823,140.061527,139.056755,80.652942,137.105101,-0.000721,0.000147,32.000000,-235.721918,138.833775,-0.624718,24.488347,0.687642,448167.091948,0.968444,19.592893,18.530472,2.773805,0.028820,0.016714,166.046518,32.000000,182.432830,166.550789,166.580323,149.713157,32.000000,144.073218,67.648717,62.382684,92.624520,0.000000,49.742719,45.475259,73.680437,19.147509,35.755262,59.568890,36.516741
49.564501,59.576616,138.983352,142.782181,110.385230,99.134385,29.330583,14.282029,138.775782,1.433229,57.371358,50.754732,141.494874,139.091319,140.092822,138.976707,80.621203,137.161731,-0.000722,0.000155,32.000000,-235.726822,138.882704,-0.624670,24.475443,0.690013,448097.686628,1.010617,19.618828,18.517612,2.785334,0.040120,0.023252,166.734337,32.000000,181.657801,166.384037,169.454130,149.951096,32.000000,144.331636,67.632280,62.371587,92.630394,0.000000,49.766339,45.475259,73.741565,19.147509,35.755033,59.558623,36.636477
50.078726,59.576616,138.977760,142.782181,110.460188,99.135662,29.668018,14.281601,138.657679,1.433404,57.621539,50.806934,141.483520,139.094806,140.092199,139.019631,80.602396,137.099435,-0.000724,0.000141,32.000000,-235.725611,138.910829,-0.624867,24.495375,0.689801,447855.805245,0.970260,19.438896,18.511477,2.785750,0.034561,0.025853,166.895461,32.000000,181.602599,166.738518,171.008361,149.614770,32.000000,144.573251,67.621202,62.357927,92.658726,0.000000,49.736015,45.475259,73.589937,19.147509,35.751281,59.562272,36.521583
49.850008,59.654375,139.010084,142.776046,110.508931,99.139466,29.548634,14.287738,138.759426,1.433425,57.792008,50.708298,141.505343,139.077125,140.027278,138.935152,80.607164,137.038805,-0.000724,0.000109,32.000000,-235.717835,138.914518,-0.624917,24.492359,0.695278,448121.125732,0.986422,19.760120,18.570435,2.804091,0.036157,0.023487,166.793667,32.000000,181.649927,167.228966,169.174355,149.109165,32.000000,144.775926,67.609941,62.369625,92.667471,0.000000,49.763997,45.475259,73.793408,19.147509,35.761859,59.561839,36.650343
49.699349,59.735707,138.926227,142.787480,110.583448,99.145808,29.716802,14.285026,138.728931,1.433461,57.826433,50.801425,141.460585,139.095294,139.986273,138.986875,80.620820,137.095024,-0.000724,0.000086,32.000000,-235.726448,138.942317,-0.624868,24.483757,0.686703,447857.932731,0.964210,19.227970,18.559300,2.775186,0.036267,0.021365,166.138750,32.000000,182.191213,167.334421,167.048603,149.072755,32.000000,145.165651,67.583401,62.378930,92.680133,0.000000,49.715320,45.475259,73.780062,19.147509,35.772964,59.562429,36.643960
49.481860,59.778571,139.017092,142.800307,110.611249,99.147312,29.586089,14.287738,138.685553,1.433667,57.865175,50.751993,141.428541,139.074352,139.999866,138.920972,80.623139,137.091695,-0.000725,0.000104,32.000000,-235.719802,138.762454,-0.624370,24.485986,0.690663,448099.721049,0.973230,19.541899,18.525379,2.788567,0.042124,0.018418,165.978539,32.000000,182.456125,166.391241,165.857535,149.858461,32.000000,144.285870,67.593137,62.360253,92.661808,0.000000,49.727586,45.475259,73.667826,19.147509,35.772812,59.557600,36.649096
49.834527,59.778571,138.871474,142.800307,110.649521,99.144805,29.485555,14.281173,138.656761,1.433868,57.908420,50.719439,141.472399,139.035978,140.018463,138.907889,80.639295,137.027017,-0.000725,0.000084,32.000000,-235.725711,138.899306,-0.623505,24.454095,0.693050,448296.781929,0.971220,19.779253,18.538755,2.795333,0.037455,0.017738,166.489537,32.000000,181.868617,166.443173,168.656836,149.758453,32.000000,144.021662,67.568763,62.362107,92.679362,0.000000,49.700776,45.475259,73.711535,19.147509,35.778634,59.555328,36.646014
49.729704,59.832976,138.917873,142.809231,110.628282,99.141008,30.057432,14.279746,138.541908,1.434149,58.124765,50.673991,141.507253,138.965712,140.047625,138.848278,80.574777,136.979230,-0.000726,0.000084,32.000000,-235.730089,138.747936,-0.623315,24.453886,0.696922,448482.612301,0.980350,20.047990,18.534836,2.809456,0.040730,0.018380,166.871391,32.000000,181.407830,166.649001,170.320796,149.770829,32.000000,144.417909,67.592041,62.339469,92.702211,0.000000,49.726663,45.475259,73.759176,19.147509,35.786078,59.566087,36.407130
49.625382,59.941239,138.858858,142.816203,110.649257,99.132179,29.780706,14.287738,138.528816,1.433942,58.376367,50.591180,141.461854,139.021499,140.004057,138.830519,80.619866,136.973019,-0.000726,0.000062,32.000000,-235.721114,138.905055,-0.623971,24.462252,0.691589,448232.212209,0.976020,19.682112,18.487580,2.786652,0.029039,0.011255,166.924477,32.000000,181.500206,167.070816,170.290489,149.307596,32.000000,144.995860,67.587276,62.349330,92.710313,0.000000,49.691680,45.475259,73.824322,19.147509,35.801029,59.552525,36.584533
49.514196,60.090721,138.860108,142.842138,110.576487,99.122462,29.598015,14.287880,138.449038,1.433847,58.586120,50.681638,141.520079,138.901254,139.935666,138.811757,80.601038,136.922231,-0.000728,0.000064,32.000000,-235.722446,138.577412,-0.624710,24.450660,0.693532,448467.233687,0.959770,19.845059,18.529111,2.793459,0.035698,0.021822,166.151361,32.000000,182.143674,167.282841,167.255569,148.968876,32.000000,145.113684,67.555199,62.373164,92.718414,0.000000,49.687860,45.475259,73.770912,19.147509,35.800995,59.565684,36.646381
49.513424,60.090721,138.778216,142.842138,110.502337,99.117826,29.646075,14.281601,138.590833,1.433831,58.594130,50.726852,141.446701,138.893997,139.973514,138.752998,80.656832,136.993818,-0.000728,0.000045,32.000000,-235.726267,138.721239,-0.625166,24.467182,0.694789,448543.309920,0.971119,20.061519,18.481034,2.798142,0.034930,0.018977,165.901942,32.000000,182.195794,166.817813,165.917794,149.425478,32.000000,144.509872,67.565415,62.370462,92.731418,0.000000,49.663213,45.475259,73.889522,19.147509,35.821795,59.551040,36.658487
49.745524,60.156945,138.848788,142.862216,110.445290,99.111471,29.803995,14.281601,138.492771,1.433615,58.276865,50.775908,141.433755,138.929395,140.038884,138.829435,80.619818,136.846738,-0.000728,0.000044,32.000000,-235.732987,138.706718,-0.624995,24.464166,0.697085,448790.675176,0.979815,20.326511,18.475426,2.804450,0.024416,0.012616,166.139706,32.000000,182.219062,166.478829,167.681261,149.897328,32.000000,144.347891,67.543868,62.385630,92.704203,0.000000,49.666117,45.475259,73.761462,19.147509,35.831064,59.555849,36.549683
49.875565,60.105834,138.763003,142.866399,110.464239,99.110154,29.757488,14.287167,138.491962,1.433637,58.105839,50.745412,141.470085,138.956820,140.012304,138.738844,80.603343,136.929679,-0.000727,0.000069,32.000000,-235.721357,138.768899,-0.625195,24.456482,0.696195,448666.646936,0.978197,20.327314,18.454075,2.802840,0.043313,0.016215,166.701970,32.000000,181.548573,166.348364,169.651172,149.909897,32.000000,144.248535,67.513815,62.372978,92.710181,0.000000,49.655718,45.475259,73.713836,19.147509,35.824050,59.558583,36.593117
49.864479,60.001141,138.875478,142.857754,110.526153,99.112677,29.392256,14.283456,138.521266,1.433798,58.107145,50.645052,141.488153,138.932229,140.012742,138.831779,80.581679,136.964657,-0.000728,0.000069,32.000000,-235.725559,138.674309,-0.625176,24.454043,0.693075,448653.726087,0.968135,20.152635,18.420310,2.791182,0.037948,0.016974,166.920291,32.000000,181.330738,167.042496,170.802628,149.071102,32.000000,144.811814,67.523029,62.359219,92.734480,0.000000,49.681021,45.475259,73.835967,19.147509,35.824111,59.555131,36.559441
49.524316,60.001141,138.808821,142.857754,110.460403,99.112630,29.682882,14.283314,138.455912,1.433719,58.256029,50.826352,141.515743,138.911859,139.966270,138.732383,80.578904,136.863468,-0.000728,0.000067,32.000000,-235.727177,138.637293,-0.624831,24.442241,0.690742,448538.401278,0.966727,19.966927,18.476706,2.782184,0.038160,0.020904,166.364509,32.000000,181.817186,167.173645,167.980358,148.880127,32.000000,145.100211,67.472667,62.342464,92.724468,0.000000,49.670739,45.475259,73.891932,19.147509,35.809581,59.560747,36.537064
49.959097,60.007736,138.781759,142.851061,110.443546,99.112533,30.053146,14.277891,138.488897,1.433524,58.423452,50.670999,141.507781,138.907741,139.984790,138.733968,80.608675,136.908161,-0.000728,0.000049,32.000000,-235.733911,138.800250,-0.625291,24.455905,0.691355,448463.016196,0.978732,19.873698,18.515198,2.785058,0.038026,0.020260,166.075677,32.000000,182.270268,167.077244,166.395838,149.317181,32.000000,145.282754,67.518123,62.370614,92.752216,0.000000,49.676164,45.475259,73.828631,19.147509,35.810500,59.554728,36.609111
49.748737,60.071486,138.751536,142.858591,110.414362,99.109923,29.660438,14.281601,138.517123,1.433543,58.398359,50.759339,141.472367,138.925643,140.019199,138.804663,80.607833,136.777361,-0.000729,0.000064,32.000000,-235.730364,138.683223,-0.625522,24.463091,0.696668,448666.379152,0.976466,20.226410,18.469278,2.802842,0.036039,0.020221,165.836253,32.000000,182.421799,166.408358,166.412845,149.699868,32.000000,144.238386,67.547504,62.372540,92.734008,0.000000,49.646385,45.475259,73.784472,19.147509,35.819365,59.568231,36.639852
49.482867,60.128367,138.792695,142.875881,110.383224,99.102331,29.645164,14.283171,138.471950,1.433596,58.292552,50.673193,141.458290,138.856905,140.022760,138.805418,80.608976,136.804396,-0.000731,0.000059,32.000000,-235.723877,138.703719,-0.625713,24.450974,0.689380,448363.490062,0.955231,19.782514,18.461018,2.777908,0.039054,0.015247,166.528420,32.000000,181.396579,166.315682,169.246160,149.902143,32.000000,144.044616,67.538879,62.382704,92.712908,0.000000,49.655264,45.475259,73.782024,19.147509,35.819406,59.550499,36.510578
49.964709,60.128367,138.714808,142.875881,110.326029,99.094484,29.978439,14.279175,138.453245,1.433342,58.282682,50.658801,141.509054,138.837086,140.033301,138.719118,80.550130,136.850841,-0.000730,0.000061,32.000000,-235.727381,138.556959,-0.625766,24.472270,0.692404,448557.099857,0.972517,20.063848,18.398891,2.789046,0.039735,0.017840,166.779765,32.000000,181.384113,166.652235,171.108181,149.377194,32.000000,144.812885,67.532407,62.371167,92.701342,0.000000,49.632263,45.475259,73.681577,19.147509,35.827374,59.559223,36.655259
49.599625,60.130016,138.808197,142.887314,110.374412,99.088165,29.686725,14.285026,138.474459,1.433644,58.219264,50.766013,141.521021,138.824015,140.003433,138.685691,80.587110,136.795314,-0.000729,0.000069,32.000000,-235.724972,138.757459,-0.625796,24.503531,0.697163,448749.958417,0.978835,20.396739,18.410766,2.804864,0.029987,0.019957,166.740612,32.000000,181.605609,167.035322,169.016881,149.208337,32.000000,145.120760,67.505033,62.362049,92.669514,0.000000,49.657808,45.475259,73.812551,19.147509,35.827678,59.544166,36.655626
49.785238,60.092919,138.699566,142.883689,110.384579,99.084288,29.659244,14.294302,138.447451,1.433399,58.210882,50.731756,141.462051,138.888917,139.957019,138.726747,80.621914,136.833320,-0.000730,0.000075,32.000000,-235.715041,138.558054,-0.625876,24.502692,0.688605,448542.725606,0.957625,19.897350,18.491975,2.776256,0.033759,0.022639,166.002482,32.000000,182.037104,167.398525,167.092548,148.890001,32.000000,145.211710,67.511751,62.386813,92.677171,0.000000,49.617462,45.475259,73.783266,19.147509,35.822597,59.551306,36.545134
49.952691,60.051701,138.756500,142.871140,110.456500,99.078450,29.656546,14.284598,138.446246,1.433542,58.086220,50.760549,141.424121,138.956861,139.983149,138.712154,80.576327,136.918459,-0.000729,0.000094,32.000000,-235.726548,138.763394,-0.626633,24.527004,0.693823,448660.358177,0.974803,20.277037,18.428260,2.798574,0.037424,0.015480,165.841530,32.000000,182.221230,166.378956,165.701577,149.647926,32.000000,144.404797,67.490958,62.360031,92.650795,0.000000,49.653801,45.475259,73.921754,19.147509,35.822650,59.556125,36.594584
49.771774,60.051701,138.785476,142.871140,110.499770,99.077745,29.687296,14.284313,138.540591,1.433688,57.778281,50.828163,141.471969,138.995073,140.034545,138.710565,80.591255,136.943639,-0.000730,0.000091,32.000000,-235.726342,138.760008,-0.627080,24.538596,0.690326,448421.628954,0.971576,20.047476,18.411755,2.785958,0.028535,0.018544,166.305856,32.000000,181.822117,166.233320,168.416460,150.028224,32.000000,144.284984,67.509618,62.400579,92.605701,0.000000,49.653008,45.475259,73.784464,19.147509,35.816959,59.560875,36.608597
49.720332,59.972564,138.814995,142.846042,110.572826,99.082852,29.808239,14.278176,138.469733,1.433347,57.686195,50.774757,141.517378,138.971156,140.048937,138.821610,80.610017,136.938156,-0.000730,0.000104,32.000000,-235.732970,138.874936,-0.626969,24.545441,0.687207,448330.519067,0.967922,19.833094,18.498322,2.777758,0.035139,0.022140,166.610493,32.000000,181.489715,166.576543,170.167384,149.768234,32.000000,144.186338,67.534371,62.386124,92.619763,0.000000,49.675162,45.475259,73.774912,19.147509,35.805975,59.549742,36.610725
49.683188,59.865949,138.904867,142.824011,110.587724,99.088057,29.758065,14.282600,138.518776,1.433481,57.836569,50.783080,141.490791,138.942629,140.053020,138.768014,80.585682,136.921032,-0.000731,0.000112,32.000000,-235.724284,138.634621,-0.626206,24.586616,0.689820,448405.862259,0.970777,20.020200,18.495510,2.788437,0.044070,0.016938,166.680998,32.000000,181.434675,166.969996,170.299130,149.197759,32.000000,145.114338,67.497595,62.375501,92.609500,0.000000,49.638268,45.475259,73.800039,19.147509,35.791116,59.549595,36.652031
49.845855,59.861553,138.779092,142.808673,110.532697,99.083021,29.505264,14.282600,138.497856,1.433297,58.031989,50.695038,141.493067,138.937572,139.996161,138.812181,80.588728,136.928051,-0.000732,0.000123,32.000000,-235.723628,138.648000,-0.626183,24.569359,0.690458,448322.188877,0.967784,19.994359,18.474111,2.791916,0.033982,0.021855,165.928045,32.000000,182.095656,167.012941,167.368999,149.115952,32.000000,145.413689,67.508389,62.375056,92.565213,0.000000,49.648497,45.475259,73.751096,19.147509,35.790427,59.560383,36.588348
49.737414,59.971465,138.809635,142.807837,110.468807,99.073027,30.006223,14.288308,138.459272,1.432969,58.278413,50.666148,141.447304,138.910328,140.005992,138.627856,80.617239,136.826837,-0.000733,0.000118,32.000000,-235.720379,138.644409,-0.626325,24.580688,0.689070,448238.569654,0.971352,19.860790,18.477638,2.789223,0.033871,0.023011,165.731107,32.000000,182.180029,166.740517,165.761117,149.500081,32.000000,144.384209,67.532361,62.382845,92.594552,0.000000,49.641181,45.475259,73.924063,19.147509,35.790348,59.551620,36.640072
49.625259,59.971465,138.843145,142.807837,110.410077,99.067905,29.709503,14.287024,138.430040,1.432631,58.318656,50.627990,141.440095,138.864673,139.993777,138.706594,80.630884,136.809065,-0.000733,0.000127,32.000000,-235.722155,138.719482,-0.626548,24.592962,0.687448,448146.370265,0.974731,19.753374,18.490537,2.784165,0.042066,0.016236,165.903688,32.000000,182.153576,166.401881,167.500201,149.818725,32.000000,144.374340,67.543261,62.368689,92.582144,0.000000,49.670028,45.475259,73.869876,19.147509,35.805586,59.544500,36.671693
49.720833,60.103911,138.749637,142.829031,110.376658,99.055171,29.699509,14.280317,138.436572,1.432716,58.329830,50.671638,141.491697,138.788638,140.023206,138.661750,80.578332,136.798114,-0.000733,0.000111,32.000000,-235.728534,138.566422,-0.626165,24.591441,0.689099,448251.395307,0.960938,19.975559,18.413308,2.790849,0.044627,0.025954,166.522516,32.000000,181.571666,166.210625,169.518719,150.214916,32.000000,144.471621,67.549350,62.363929,92.574359,0.000000,49.616383,45.475259,73.892002,19.147509,35.824003,59.549349,36.642640
49.573751,60.166288,138.774093,142.851061,110.333970,99.042453,29.900966,14.278462,138.493390,1.432755,58.283047,50.649966,141.470358,138.822181,139.996065,138.630722,80.564419,136.776180,-0.000733,0.000091,32.000000,-235.729406,138.633257,-0.626207,24.609642,0.690623,448267.955096,0.972895,20.091873,18.391107,2.797832,0.037605,0.022913,166.694869,32.000000,181.382746,166.833629,170.715166,149.191335,32.000000,144.819110,67.549485,62.349828,92.591355,0.000000,49.639939,45.475259,73.908343,19.147509,35.832732,59.559065,36.581084
49.962503,60.107758,138.832598,142.854408,110.410789,99.036090,29.678202,14.281887,138.437978,1.432598,58.286516,50.740620,141.511559,138.837188,139.960157,138.721666,80.619038,136.763607,-0.000734,0.000077,32.000000,-235.728604,138.579413,-0.626389,24.601748,0.688895,448422.576703,0.971383,20.125188,18.438386,2.790573,0.032936,0.022398,166.106830,32.000000,181.818271,167.119821,168.158028,149.012117,32.000000,145.159768,67.557183,62.401540,92.616133,0.000000,49.614482,45.475259,73.909104,19.147509,35.832828,59.563098,36.612779
49.570504,60.107758,138.760656,142.854408,110.437604,99.029946,29.745366,14.285312,138.441893,1.432164,58.218053,50.646420,141.449743,138.826910,139.971568,138.670167,80.618701,136.857631,-0.000733,0.000062,32.000000,-235.725998,138.632764,-0.626005,24.574683,0.690821,448557.601997,0.968019,20.340181,18.441736,2.799346,0.030207,0.018924,165.832334,32.000000,182.219073,166.921415,166.438834,149.314517,32.000000,145.225090,67.565387,62.391790,92.607716,0.000000,49.635433,45.475259,73.911663,19.147509,35.824767,59.552850,36.666044
49.649026,60.049503,138.830548,142.847715,110.493725,99.021045,29.669890,14.282172,138.419141,1.431933,58.150783,50.684214,141.453461,138.827196,140.037891,138.740205,80.626095,136.817436,-0.000732,0.000045,32.000000,-235.724712,138.691788,-0.626585,24.562068,0.685151,448122.804746,0.966737,19.879018,18.381062,2.778736,0.037468,0.019726,165.769125,32.000000,182.382509,166.239079,166.222251,149.883957,32.000000,144.286283,67.575251,62.400459,92.616223,0.000000,49.595155,45.475259,73.810293,19.147509,35.816721,59.560472,36.602728
49.942023,60.019277,138.730011,142.847436,110.493422,99.009613,29.670901,14.291305,138.422554,1.431940,57.992251,50.672880,141.473920,138.816754,140.038420,138.651388,80.585835,136.847300,-0.000731,0.000067,32.000000,-235.716071,138.634516,-0.626898,24.520919,0.691589,448327.239441,0.972879,20.285024,18.426671,2.799259,0.025116,0.015385,166.318859,32.000000,181.486139,166.233785,169.151070,149.953069,32.000000,144.254496,67.572911,62.395173,92.612076,0.000000,49.614750,45.475259,73.740593,19.147509,35.812548,59.554866,36.627673
49.693819,60.003065,138.808584,142.840464,110.448068,99.005830,29.748248,14.289593,138.410381,1.431923,58.024127,50.670356,141.526196,138.929557,140.060461,138.681782,80.587577,136.793024,-0.000732,0.000070,32.000000,-235.721225,138.679140,-0.626441,24.482262,0.690889,448151.224818,0.973422,20.145246,18.399927,2.796239,0.029051,0.014211,166.514128,32.000000,181.452731,166.585385,170.677886,149.405399,32.000000,144.850391,67.592634,62.402876,92.648554,0.000000,49.609467,45.475259,73.893999,19.147509,35.812560,59.557600,36.536844
49.753036,60.003065,138.802645,142.840464,110.530310,99.004556,29.807420,14.284883,138.484286,1.431848,57.970948,50.768794,141.436603,138.843121,139.997959,138.681800,80.593637,136.856223,-0.000731,0.000090,32.000000,-235.722657,138.688626,-0.626184,24.478984,0.686868,447964.539430,0.966926,19.811687,18.454566,2.777821,0.031187,0.011129,166.432170,32.000000,181.634710,166.795757,169.111596,149.174475,32.000000,145.054291,67.529482,62.361943,92.632302,0.000000,49.643742,45.475259,73.832475,19.147509,35.810311,59.556646,36.711311
49.850151,59.961023,138.816461,142.830425,110.579473,99.000769,29.482071,14.287880,138.449855,1.431556,58.035550,50.722410,141.448039,138.942525,139.958340,138.802793,80.593446,136.882563,-0.000730,0.000105,32.000000,-235.718676,138.690481,-0.626174,24.455669,0.692133,448068.752599,0.969629,20.052346,18.426690,2.793277,0.030112,0.018146,165.679447,32.000000,182.151354,167.004427,166.794394,149.095494,32.000000,145.255310,67.522339,62.388254,92.650302,0.000000,49.611577,45.475259,73.906480,19.147509,35.804462,59.537242,36.663182
49.516010,59.928599,138.834251,142.816482,110.588359,98.999539,29.788587,14.283171,138.408699,1.431219,58.022278,50.682452,141.429727,138.869956,139.986845,138.689377,80.603383,136.939886,-0.000731,0.000120,32.000000,-235.724533,138.644329,-0.626128,24.463458,0.691270,448017.581755,0.966426,19.990973,18.451058,2.789833,0.030824,0.017052,165.520882,32.000000,182.316330,166.218619,165.675095,149.719480,32.000000,144.284865,67.552395,62.397141,92.662933,0.000000,49.652422,45.475259,73.956957,19.147509,35.799933,59.561239,36.634863
49.650897,59.965419,138.692684,142.815366,110.574074,99.004354,29.749030,14.289878,138.360982,1.431288,58.065985,50.657159,141.440572,138.841754,140.077202,138.702603,80.600744,136.839997,-0.000730,0.000082,32.000000,-235.715531,138.550204,-0.626737,24.468074,0.690376,447890.216601,0.974853,19.848400,18.463928,2.784675,0.039170,0.018139,166.042254,32.000000,181.907607,165.964420,168.399684,150.018740,32.000000,144.512028,67.519641,62.408570,92.660734,0.000000,49.576829,45.475259,73.725713,19.147509,35.799892,59.569884,36.522757
49.642740,59.965419,138.783975,142.815366,110.517602,99.005651,29.527248,14.281459,138.365474,1.431386,58.204010,50.560698,141.480234,138.800219,140.017481,138.737699,80.596740,136.792073,-0.000729,0.000058,32.000000,-235.730015,138.565769,-0.627373,24.476624,0.695383,448021.739351,0.971883,20.162502,18.481577,2.803825,0.034685,0.023439,166.317967,32.000000,181.588017,166.245916,169.828216,149.833133,32.000000,144.375450,67.516927,62.379460,92.674163,0.000000,49.630040,45.475259,73.897879,19.147509,35.804982,59.560757,36.498693
49.726354,60.050602,138.652431,142.824848,110.539142,99.003128,29.744824,14.283314,138.311270,1.431501,58.387355,50.619244,141.496158,138.653303,139.953942,138.630521,80.588848,136.735324,-0.000728,0.000063,32.000000,-235.724554,138.579371,-0.627365,24.541349,0.692558,448014.941785,0.970413,20.059222,18.436140,2.793357,0.039718,0.018469,166.505194,32.000000,181.375521,166.814716,170.124977,149.056075,32.000000,144.879622,67.488856,62.381784,92.674462,0.000000,49.587201,45.475259,73.933169,19.147509,35.816818,59.550450,36.629360
49.625517,60.180302,138.736497,142.842695,110.568733,99.003079,29.629832,14.281316,138.387395,1.431662,58.566256,50.574200,141.483831,138.707584,139.931604,138.636346,80.581965,136.786543,-0.000728,0.000098,32.000000,-235.725896,138.534463,-0.626534,24.559917,0.692902,448031.976143,0.977891,20.067685,18.417069,2.795655,0.041282,0.022283,165.705630,32.000000,182.116319,166.899371,167.204285,149.139571,32.000000,145.431289,67.494615,62.389252,92.689497,0.000000,49.611273,45.475259,73.912879,19.147509,35.834873,59.558820,36.640145
49.673125,60.240482,138.617475,142.864726,110.588419,99.000506,29.767434,14.283028,138.371456,1.432015,58.485142,50.732502,141.433155,138.742900,139.931137,138.596988,80.560593,136.744997,-0.000726,0.000131,32.000000,-235.724020,138.601928,-0.625599,24.587717,0.689275,448094.834667,0.969139,20.066157,18.397628,2.788309,0.036854,0.019085,165.565252,32.000000,182.431915,166.443680,165.397379,149.699667,32.000000,144.792692,67.458317,62.364876,92.709237,0.000000,49.560876,45.475259,73.897722,19.147509,35.834977,59.549132,36.620629
49.641749,60.240482,138.728435,142.864726,110.692988,99.003023,29.970657,14.287024,138.399968,1.431799,58.008761,50.829900,141.450035,138.843467,139.982615,138.757769,80.647086,136.841060,-0.000725,0.000169,32.000000,-235.722483,138.596298,-0.625071,24.586458,0.690980,448333.567391,0.975406,20.300442,18.429181,2.795669,0.042923,0.020808,165.720200,32.000000,182.354554,166.234250,167.224035,149.814434,32.000000,144.170872,67.462079,62.383316,92.720592,0.000000,49.598065,45.475259,73.921560,19.147509,35.843468,59.554925,36.625912
49.913886,60.063792,138.833246,142.863610,110.785521,99.008186,29.493745,14.279461,138.522337,1.432038,57.406505,50.819250,141.479751,138.933780,140.049638,138.733419,80.627765,136.915770,-0.000723,0.000177,32.000000,-235.727260,138.646003,-0.625491,24.528315,0.688973,448410.787170,0.970004,20.311225,18.430543,2.790593,0.037157,0.020629,166.329081,32.000000,181.583702,165.980852,169.349338,150.108395,32.000000,144.309819,67.455224,62.372233,92.735482,0.000000,49.597425,45.475259,73.663634,19.147509,35.819015,59.562242,36.524371
49.788209,59.709329,138.916009,142.808395,110.860348,99.010783,29.296166,14.279603,138.535391,1.431763,57.112818,50.790804,141.451579,139.051537,140.007204,138.808532,80.557331,137.002431,-0.000723,0.000175,32.000000,-235.728920,138.703741,-0.626252,24.516566,0.690057,448279.830810,0.964120,20.343776,18.390310,2.794592,0.033656,0.028338,166.448768,32.000000,181.495772,166.569602,170.818175,149.291231,32.000000,145.025641,67.407568,62.327636,92.714102,0.000000,49.671404,45.475259,73.830793,19.147509,35.769787,59.558082,36.613439
50.064256,59.516169,138.922936,142.748717,110.896134,99.017125,29.224358,14.283456,138.624232,1.431861,57.165126,50.850860,141.486719,139.001884,139.932962,138.873013,80.607727,137.007916,-0.000720,0.000172,32.000000,-235.727034,138.800431,-0.626736,24.482577,0.687682,447954.454727,0.973437,19.885274,18.445590,2.781455,0.036155,0.019954,166.010477,32.000000,181.894296,166.947315,167.795653,149.183422,32.000000,144.949833,67.398279,62.367284,92.715717,0.000000,49.632145,45.475259,73.876627,19.147509,35.769620,59.548660,36.641099
49.628277,59.516169,138.963021,142.748717,110.937825,99.020950,30.013760,14.282600,138.500307,1.432031,57.314246,50.736298,141.415080,139.041483,139.953736,138.786593,80.578382,136.990246,-0.000719,0.000172,32.000000,-235.723301,138.922760,-0.627275,24.461989,0.689696,447718.457741,0.981825,19.660809,18.557718,2.790139,0.040489,0.018361,165.672800,32.000000,182.217749,166.851679,166.286053,149.154553,32.000000,145.192402,67.378338,62.374440,92.697280,0.000000,49.689274,45.475259,73.905484,19.147509,35.742532,59.545621,36.675508
49.784146,59.542546,138.893938,142.724456,111.009711,99.024711,29.571985,14.280031,138.582072,1.431999,57.502454,50.704977,141.336625,138.990955,139.962310,138.862580,80.604152,137.012490,-0.000718,0.000178,32.000000,-235.727017,138.754585,-0.627312,24.482839,0.686075,447241.972843,0.977831,19.182439,18.509960,2.774893,0.030472,0.015842,165.522707,32.000000,182.553386,165.997871,166.021810,149.959237,32.000000,144.475504,67.398869,62.374158,92.703703,0.000000,49.632054,45.475259,73.854495,19.147509,35.745924,59.563934,36.506763
49.758279,59.684050,138.897747,142.725572,111.026612,99.025938,29.429054,14.284455,138.555933,1.431932,57.605013,50.820834,141.416084,138.971563,140.034237,138.837505,80.614477,136.931539,-0.000717,0.000174,32.000000,-235.724068,138.710877,-0.627821,24.513078,0.693646,447571.160722,0.961352,19.633445,18.530805,2.800078,0.036772,0.020718,166.182702,32.000000,181.565552,166.042102,168.723061,150.090441,32.000000,144.063532,67.392748,62.383494,92.678323,0.000000,49.660638,45.475259,73.849563,19.147509,35.765328,59.563383,36.601114
49.528494,59.773350,138.906457,142.737005,111.054746,99.029603,30.022907,14.284313,138.572461,1.431664,57.679369,50.679045,141.434115,138.935532,140.014667,138.821553,80.590218,136.957515,-0.000715,0.000208,32.000000,-235.724539,138.746466,-0.627763,24.575522,0.690376,447481.982630,0.972461,19.498232,18.515735,2.789923,0.037583,0.023680,166.426433,32.000000,181.443269,166.487931,170.456430,149.450394,32.000000,144.658720,67.400673,62.362993,92.700063,0.000000,49.617402,45.475259,73.837104,19.147509,35.765146,59.556184,36.663549
50.045906,59.773350,138.891756,142.737005,111.022281,99.034475,29.687564,14.290021,138.588956,1.431676,57.845816,50.736896,141.449020,138.916445,139.935128,138.871103,80.587778,137.087286,-0.000714,0.000215,32.000000,-235.718339,138.695232,-0.627036,24.599597,0.690227,447663.749811,0.978122,19.666526,18.466467,2.791450,0.038219,0.022736,166.404390,32.000000,181.679087,166.678549,168.897676,149.375062,32.000000,145.230135,67.387307,62.378857,92.696444,0.000000,49.656157,45.475259,73.712941,19.147509,35.777410,59.563816,36.549463
49.684150,59.815940,138.918501,142.741188,111.022902,99.043302,29.633897,14.285169,138.562040,1.431560,57.939263,50.739679,141.404455,139.076188,139.940402,138.836426,80.557255,137.016974,-0.000715,0.000208,32.000000,-235.724174,138.866428,-0.626883,24.594352,0.692280,447976.194376,0.963928,19.994274,18.503224,2.804577,0.029760,0.020044,165.665481,32.000000,182.114217,166.931994,166.567935,149.006547,32.000000,145.164870,67.389277,62.381258,92.705541,0.000000,49.621666,45.475259,73.942111,19.147509,35.783207,59.561229,36.626866
49.716296,59.850287,138.860973,142.742303,110.991287,99.044592,29.640714,14.287024,138.500318,1.431687,57.877610,50.707747,141.335278,139.001047,139.947135,138.759725,80.602546,136.967735,-0.000714,0.000213,32.000000,-235.719532,138.719809,-0.627598,24.611793,0.683564,447700.362667,0.963790,19.458542,18.568076,2.775287,0.045507,0.020063,165.536957,32.000000,182.290153,166.160621,165.352480,149.436584,32.000000,144.170535,67.392412,62.346306,92.676658,0.000000,49.646398,45.475259,73.877500,19.147509,35.787875,59.553784,36.666631
49.898243,59.861828,139.020284,142.750112,110.963522,99.044017,29.751380,14.280602,138.566299,1.431638,57.702781,50.794564,141.372554,138.918445,139.966815,138.890694,80.628315,136.963272,-0.000715,0.000206,32.000000,-235.729232,138.765761,-0.627260,24.554121,0.689572,448063.496501,0.973464,19.875247,18.564790,2.796033,0.037671,0.022385,165.949973,32.000000,181.976354,165.827732,168.032264,150.028093,32.000000,144.396079,67.412492,62.368602,92.699652,0.000000,49.629254,45.475259,73.822793,19.147509,35.787789,59.549880,36.650783
49.535803,59.861828,138.847661,142.750112,110.959412,99.043474,29.669834,14.281459,138.584153,1.431356,57.628445,50.782750,141.397062,139.079655,139.960262,138.932458,80.616127,136.909606,-0.000713,0.000198,32.000000,-235.729688,138.706085,-0.626831,24.510455,0.688377,448008.746427,0.972650,19.876266,18.495813,2.793068,0.045705,0.018127,166.435494,32.000000,181.653203,165.944044,169.737241,149.781017,32.000000,144.333747,67.401228,62.355595,92.710261,0.000000,49.643511,45.475259,73.963298,19.147509,35.789311,59.559115,36.675802
49.585848,59.779121,138.942720,142.736726,110.962865,99.044756,29.786430,14.273610,138.589543,1.431664,57.669568,50.746312,141.400074,139.075395,139.948686,138.871967,80.567913,137.042308,-0.000714,0.000195,32.000000,-235.738356,138.602299,-0.626741,24.494824,0.687969,447865.809381,0.965173,19.699478,18.467896,2.786076,0.039186,0.020942,166.566472,32.000000,181.499009,166.532136,169.931245,149.066363,32.000000,144.798267,67.379941,62.340879,92.693016,0.000000,49.661676,45.475259,73.716230,19.147509,35.777720,59.548227,36.583799
49.847644,59.760986,138.862428,142.729755,111.034989,99.043469,29.730385,14.286881,138.589739,1.431882,57.756195,50.708579,141.413497,139.039892,139.901454,138.822003,80.609358,136.947024,-0.000713,0.000197,32.000000,-235.719511,138.635802,-0.627306,24.453886,0.693986,448098.504280,0.975605,20.075154,18.454262,2.802976,0.037011,0.020105,165.707073,32.000000,182.056069,166.684619,167.165216,148.940405,32.000000,145.391746,67.376203,62.358474,92.674890,0.000000,49.646046,45.475259,73.814058,19.147509,35.775073,59.555574,36.627966
49.781917,59.811544,138.853947,142.724735,111.074724,99.048581,29.639588,14.282457,138.539063,1.431736,57.917750,50.636093,141.353606,138.949500,139.913650,138.771293,80.589847,136.958598,-0.000711,0.000188,32.000000,-235.723935,138.724053,-0.627608,24.507072,0.693959,448060.866623,0.970509,19.940450,18.566314,2.802064,0.040742,0.021765,165.683644,32.000000,182.425427,166.171969,165.257909,149.464092,32.000000,144.701142,67.411896,62.347484,92.656452,0.000000,49.661301,45.475259,73.900747,19.147509,35.774935,59.573798,36.576609
49.444376,59.811544,138.836247,142.724735,111.093149,99.056028,29.726079,14.289593,138.525278,1.432098,58.015369,50.774641,141.334604,138.914875,139.945307,138.752189,80.621604,136.968835,-0.000711,0.000188,32.000000,-235.719422,138.682240,-0.627925,24.564874,0.690603,447799.078900,0.966668,19.650956,18.479036,2.785737,0.050128,0.023884,165.760535,32.000000,182.337472,165.924041,166.732855,149.763352,32.000000,144.049530,67.445371,62.344313,92.651403,0.000000,49.633794,45.475259,74.021748,19.147509,35.781844,59.565340,36.521730
49.461149,59.928049,138.875825,142.732543,111.128312,99.058597,29.434126,14.279746,138.519027,1.432252,58.099720,50.652387,141.422320,138.887085,139.943708,138.760433,80.573170,136.856473,-0.000712,0.000180,32.000000,-235.726483,138.674352,-0.627802,24.599047,0.690218,447962.580569,0.971217,19.769540,18.504116,2.789245,0.028395,0.017785,166.401529,32.000000,181.563923,165.872867,169.255875,149.934849,32.000000,144.079812,67.459037,62.358482,92.635960,0.000000,49.647805,45.475259,73.792328,19.147509,35.797950,59.546280,36.679763
49.806481,60.006362,138.877415,142.756247,111.111904,99.063642,29.417274,14.289450,138.496697,1.432090,58.052109,50.717645,141.412377,138.912449,139.953332,138.784968,80.569523,136.933269,-0.000712,0.000179,32.000000,-235.720385,138.615529,-0.627270,24.616854,0.693807,448135.494518,0.975731,20.119969,18.477284,2.807928,0.038711,0.020235,166.580277,32.000000,181.554359,166.291788,170.589169,149.123872,32.000000,144.830431,67.435339,62.342595,92.636808,0.000000,49.649691,45.475259,73.850675,19.147509,35.808793,59.553391,36.636257
49.749902,59.934094,138.918271,142.755689,111.104329,99.069958,29.684892,14.278176,138.480684,1.432154,57.903913,50.715955,141.428483,138.939999,139.868077,138.759026,80.567273,136.802829,-0.000712,0.000183,32.000000,-235.730511,138.591529,-0.628276,24.564376,0.693021,448375.869418,0.985372,20.219018,18.471646,2.807776,0.027487,0.016547,166.044989,32.000000,181.962393,166.569370,167.912462,149.036918,32.000000,145.089188,67.412872,62.349303,92.607912,0.000000,49.610289,45.475259,73.831606,19.147509,35.808797,59.550106,36.598472
49.767550,59.934094,138.825063,142.755689,111.105223,99.073775,29.570322,14.280745,138.526563,1.431896,57.890425,50.645427,141.359828,138.873565,139.899528,138.806740,80.580278,136.910362,-0.000711,0.000192,32.000000,-235.725484,138.662135,-0.628180,24.503007,0.687350,448303.873771,0.978680,19.938926,18.512252,2.788340,0.029913,0.015779,165.746369,32.000000,182.252330,166.695777,166.061247,149.030509,32.000000,144.897879,67.446538,62.360562,92.625995,0.000000,49.631934,45.475259,73.865249,19.147509,35.798728,59.559941,36.518502
49.556489,59.841220,138.797925,142.738957,111.157579,99.077619,29.665119,14.286311,138.454823,1.431975,57.906408,50.652617,141.338651,138.923338,139.933615,138.818499,80.599219,136.956901,-0.000711,0.000205,32.000000,-235.727130,138.605047,-0.628136,24.452522,0.689799,448275.778932,0.970946,19.925248,18.451715,2.792333,0.029612,0.015504,165.577327,32.000000,182.558899,165.796227,165.802961,149.671868,32.000000,144.409375,67.476818,62.370509,92.631746,0.000000,49.591487,45.475259,73.917172,19.147509,35.785764,59.557197,36.549463
49.811333,59.868697,138.801499,142.735611,111.140735,99.078900,29.547512,14.284598,138.523715,1.431987,57.947903,50.669097,141.399399,138.956208,139.960683,138.865191,80.590718,136.932824,-0.000713,0.000218,32.000000,-235.725237,138.783136,-0.627891,24.439645,0.690826,448259.284317,0.974365,19.906967,18.490474,2.789469,0.036425,0.018809,166.259745,32.000000,181.731697,165.588249,168.634593,149.988547,32.000000,144.162885,67.486590,62.369035,92.625785,0.000000,49.618311,45.475259,73.855401,19.147509,35.789492,59.560708,36.649536
49.741511,59.972839,138.834078,142.747323,111.038807,99.077614,29.566839,14.281030,138.401656,1.431575,58.149759,50.568067,141.381418,138.795550,139.965711,138.739063,80.545193,136.886977,-0.000713,0.000212,32.000000,-235.724707,138.560935,-0.627469,24.457610,0.695259,448246.959742,0.975596,20.033048,18.493927,2.800802,0.039275,0.023104,166.475829,32.000000,181.454922,166.134790,170.202252,149.361266,32.000000,144.328001,67.481633,62.340599,92.645547,0.000000,49.612512,45.475259,73.904918,19.147509,35.789416,59.566166,36.539485
49.423124,59.972839,138.716511,142.747323,111.038328,99.073731,29.684067,14.282600,138.455035,1.431196,58.409861,50.640784,141.371213,138.785864,139.900182,138.682450,80.554373,136.753220,-0.000712,0.000201,32.000000,-235.722481,138.591711,-0.627597,24.496503,0.691732,448153.648252,0.974057,19.796239,18.490843,2.786545,0.038002,0.014661,166.539912,32.000000,181.623747,166.482217,169.089314,149.030027,32.000000,145.243050,67.488865,62.350806,92.634394,0.000000,49.586345,45.475259,74.051681,19.147509,35.803855,59.543684,36.662155
49.666515,60.079180,138.815653,142.766007,110.899207,99.069924,29.804613,14.285597,138.389061,1.431207,58.518820,50.649954,141.388290,138.772711,139.883110,138.698811,80.568629,136.837185,-0.000711,0.000192,32.000000,-235.723746,138.512149,-0.627838,24.542398,0.692658,448407.616861,0.975179,19.972686,18.514306,2.791111,0.030808,0.021762,165.773146,32.000000,182.353023,166.518366,166.617061,149.124625,32.000000,145.449503,67.504493,62.378255,92.658156,0.000000,49.587282,45.475259,73.908844,19.147509,35.818640,59.556567,36.631268
49.656046,60.138809,138.714661,142.784133,110.786551,99.063520,29.717911,14.287880,138.327114,1.431426,58.488738,50.552500,141.367834,138.819365,139.939042,138.663772,80.622712,136.913253,-0.000710,0.000189,32.000000,-235.719004,138.602538,-0.627798,24.570749,0.695930,448558.203301,0.978166,20.303390,18.440723,2.806713,0.038648,0.020468,165.583441,32.000000,182.394983,165.874727,165.181292,149.656598,32.000000,144.147471,67.499762,62.396106,92.661388,0.000000,49.580882,45.475259,73.950058,19.147509,35.826973,59.545228,36.572574
49.807765,60.137985,138.732367,142.799471,110.704424,99.054576,29.804715,14.283456,138.423040,1.431516,58.368779,50.628808,141.395025,138.705972,139.907526,138.726169,80.609558,136.803375,-0.000709,0.000193,32.000000,-235.725231,138.526488,-0.627568,24.603505,0.691492,448508.675068,0.969202,20.156779,18.466901,2.794955,0.044687,0.019159,165.925366,32.000000,182.027492,165.764438,168.016145,149.785162,32.000000,144.251910,67.486835,62.355882,92.633861,0.000000,49.559424,45.475259,73.990314,19.147509,35.827053,59.560373,36.575655
49.581388,60.137985,138.715043,142.799471,110.622769,99.043179,29.625205,14.285312,138.388122,1.431416,58.317563,50.641384,141.391591,138.882373,139.937114,138.562113,80.534752,136.790049,-0.000707,0.000207,32.000000,-235.725179,138.608290,-0.627240,24.586065,0.690438,448461.700019,0.972345,20.227269,18.449431,2.793510,0.035621,0.035354,166.367219,32.000000,181.712436,165.710129,169.546681,149.972481,32.000000,144.610726,67.505996,62.345430,92.631207,0.000000,49.577169,45.475259,73.995614,19.147509,35.827018,59.550883,36.682038
49.679568,60.125894,138.742308,142.806164,110.564390,99.038035,29.574556,14.286881,138.437743,1.431005,58.243529,50.724497,141.441701,138.812330,139.936244,138.695532,80.581809,136.822308,-0.000708,0.000240,32.000000,-235.721478,138.559934,-0.626903,24.582891,0.687191,448354.455378,0.966179,20.069220,18.409693,2.785356,0.036909,0.025327,166.628869,32.000000,181.514753,166.339850,169.767917,149.100111,32.000000,145.008263,67.545421,62.360394,92.661456,0.000000,49.564675,45.475259,73.933533,19.147509,35.825414,59.553587,36.598472
49.637446,60.033840,138.748886,142.794730,110.576498,99.040564,29.672834,14.282886,138.457772,1.430598,58.167570,50.683953,141.432479,138.814370,139.904727,138.636123,80.558966,136.801009,-0.000708,0.000237,32.000000,-235.725474,138.645349,-0.626402,24.566081,0.691027,448575.368030,0.976799,20.303945,18.478082,2.797724,0.037788,0.015856,165.804729,32.000000,182.073090,166.554605,167.208633,148.774979,32.000000,145.229541,67.526668,62.349899,92.669237,0.000000,49.589119,45.475259,73.973124,19.147509,35.812693,59.557915,36.534936
49.555264,59.973938,138.727825,142.775767,110.546733,99.044415,29.637301,14.286168,138.477071,1.430448,58.070769,50.741652,141.392345,138.890570,139.922123,138.773537,80.593960,136.838898,-0.000707,0.000232,32.000000,-235.723175,138.620242,-0.626147,24.501722,0.689666,448391.759422,0.976265,20.189953,18.446559,2.792744,0.031547,0.014920,165.619674,32.000000,182.389379,166.113665,165.391947,149.377434,32.000000,144.851712,67.564661,62.359654,92.681122,0.000000,49.571873,45.475259,73.856164,19.147509,35.812712,59.562242,36.606103
50.055829,59.973938,138.834780,142.775767,110.578383,99.050722,29.704027,14.287880,138.401478,1.430495,57.957556,50.750674,141.390828,138.763576,139.952479,138.747706,80.582560,136.851874,-0.000708,0.000232,32.000000,-235.721299,138.559790,-0.626139,24.511111,0.690665,448352.398948,0.973727,20.141600,18.459145,2.795246,0.032894,0.021509,165.649300,32.000000,182.450598,165.725839,166.767321,149.912048,32.000000,144.383334,67.583404,62.376420,92.662198,0.000000,49.616227,45.475259,73.770873,19.147509,35.804383,59.555554,36.638017
49.590739,59.945910,138.776909,142.756247,110.512522,99.054613,29.597224,14.284598,138.439545,1.430614,57.818930,50.759412,141.403739,138.837615,139.974248,138.772782,80.594620,136.956331,-0.000709,0.000196,32.000000,-235.726384,138.566298,-0.626469,24.479718,0.693569,448276.152488,0.976554,20.167039,18.442394,2.799457,0.041767,0.014727,166.322389,32.000000,181.591951,165.740449,168.918765,149.890023,32.000000,144.320286,67.582856,62.375869,92.663989,0.000000,49.568172,45.475259,73.980516,19.147509,35.800467,59.561573,36.661862
49.949314,59.901945,138.858916,142.732264,110.404892,99.053333,29.688352,14.284598,138.494297,1.430441,57.722945,50.656752,141.434203,138.911349,139.955230,138.781257,80.548097,136.938701,-0.000711,0.000165,32.000000,-235.727695,138.724888,-0.625974,24.488137,0.686098,448031.967143,0.963717,19.648896,18.460042,2.773599,0.039385,0.017483,166.456046,32.000000,181.440148,166.180761,170.620489,149.189715,32.000000,145.008483,67.575565,62.348015,92.670641,0.000000,49.623896,45.475259,73.825073,19.147509,35.794326,59.564897,36.632295
49.735358,59.833801,138.872422,142.711350,110.308389,99.050798,29.624118,14.288023,138.524525,1.430556,57.710398,50.769660,141.459425,138.933370,139.910221,138.835205,80.598903,136.907356,-0.000710,0.000161,32.000000,-235.721812,138.552591,-0.625847,24.481554,0.693889,448265.487127,0.977136,20.102160,18.498252,2.798444,0.033805,0.020821,166.183820,32.000000,181.908231,166.321848,168.064026,149.041856,32.000000,145.175876,67.554677,62.365939,92.675489,0.000000,49.584193,45.475259,73.904768,19.147509,35.794269,59.550116,36.570813
49.571713,59.833801,138.906632,142.711350,110.264909,99.045634,29.668567,14.282029,138.485517,1.430445,57.718095,50.722407,141.411854,138.866204,139.889054,138.760435,80.575305,136.897934,-0.000711,0.000152,32.000000,-235.729117,138.576782,-0.625486,24.469280,0.688387,448079.759477,0.966328,19.686826,18.536292,2.779996,0.031814,0.020194,165.742950,32.000000,182.282154,166.538763,166.083681,149.019089,32.000000,145.199229,67.546307,62.368404,92.698690,0.000000,49.641429,45.475259,74.011669,19.147509,35.784716,59.566402,36.635156
49.678849,59.769229,138.816628,142.681233,110.242965,99.044423,29.781356,14.287309,138.526100,1.430646,57.705462,50.829860,141.320217,139.058427,139.936654,138.804178,80.575219,137.003770,-0.000713,0.000150,32.000000,-235.718264,138.733310,-0.625485,24.518847,0.691811,448010.832837,0.972803,19.840024,18.470404,2.792227,0.034485,0.020362,165.554286,32.000000,182.453993,165.708335,165.712077,149.795064,32.000000,144.389915,67.540039,62.360004,92.687290,0.000000,49.621331,45.475259,73.765993,19.147509,35.775633,59.561416,36.594144
49.847033,59.799729,138.916848,142.666174,110.226229,99.038106,29.594295,14.291876,138.543905,1.430874,57.805499,50.762792,141.392317,139.024333,139.975478,138.799129,80.557694,136.982055,-0.000714,0.000147,32.000000,-235.715992,138.613550,-0.625474,24.553413,0.694845,448127.701210,0.974820,20.009811,18.489466,2.802135,0.034048,0.017976,166.232596,32.000000,181.641298,165.469872,168.581864,149.993364,32.000000,144.340128,67.544655,62.388516,92.703548,0.000000,49.640247,45.475259,73.878636,19.147509,35.779739,59.551345,36.630534
49.854546,59.895625,138.802783,142.671472,110.260541,99.035804,29.635332,14.285882,138.485121,1.430693,57.909811,50.588675,141.418781,138.971522,139.945538,138.732507,80.532487,136.964798,-0.000714,0.000135,32.000000,-235.723461,138.775120,-0.626062,24.570487,0.691190,447977.751121,0.968649,19.834035,18.540474,2.794280,0.028297,0.014438,166.424978,32.000000,181.522228,165.910224,170.071717,149.672902,32.000000,144.585063,67.521783,62.355034,92.704148,0.000000,49.629927,45.475259,73.954984,19.147509,35.779624,59.555800,36.652104
49.916144,59.895625,138.937411,142.671472,110.188817,99.039650,29.927719,14.285882,138.500811,1.430820,58.140838,50.686300,141.387612,138.879845,139.903170,138.766080,80.559802,136.951575,-0.000716,0.000102,32.000000,-235.722641,138.661725,-0.625691,24.585252,0.688119,447922.017070,0.971174,19.690331,18.547554,2.786863,0.029803,0.020055,166.412513,32.000000,181.564428,166.431381,169.313806,149.118670,32.000000,144.779742,67.535385,62.386307,92.723814,0.000000,49.647561,45.475259,73.842081,19.147509,35.792874,59.554089,36.622904
49.746651,59.975312,138.796243,142.686531,110.185907,99.034759,29.671276,14.286596,138.496622,1.430927,58.127965,50.755238,141.372697,138.880395,139.877472,138.729309,80.553329,136.843897,-0.000716,0.000097,32.000000,-235.716682,138.606801,-0.626579,24.608095,0.687132,448077.748280,0.969892,19.778457,18.564459,2.784155,0.039493,0.019074,165.632709,32.000000,182.157437,166.572923,166.658155,148.981950,32.000000,145.252452,67.529597,62.376296,92.708538,0.000000,49.600746,45.475259,74.038879,19.147509,35.803904,59.556105,36.670666
49.777270,59.979433,138.895339,142.699637,110.161989,99.027140,29.624419,14.286596,138.451349,1.431075,57.966310,50.825736,141.298554,138.831457,139.913414,138.838831,80.600564,136.992283,-0.000716,0.000082,32.000000,-235.722583,138.807160,-0.627055,24.629443,0.686452,448007.238445,0.959151,19.714773,18.530782,2.783416,0.031520,0.017860,165.482380,32.000000,182.491489,165.669359,165.063397,149.705670,32.000000,144.505653,67.521099,62.386589,92.679148,0.000000,49.632377,45.475259,73.914328,19.147509,35.804463,59.544943,36.595464
49.833854,59.878864,138.782229,142.687925,110.174007,99.022059,29.955315,14.282172,138.547930,1.430907,57.705840,50.789799,141.296821,138.950194,139.925504,138.849564,80.575179,136.859062,-0.000716,0.000099,32.000000,-235.724876,138.705820,-0.626729,24.608567,0.687868,448197.516651,0.971222,19.969835,18.485432,2.790062,0.037555,0.018791,165.802323,32.000000,181.992180,165.661972,167.568117,149.984755,32.000000,144.050492,67.515473,62.377996,92.661788,0.000000,49.621415,45.475259,73.847377,19.147509,35.804451,59.552614,36.518649
49.745048,59.878864,138.926686,142.687925,110.215632,99.027166,29.818567,14.287452,138.554844,1.430561,57.668640,50.818307,141.375154,138.997560,139.942536,138.880594,80.593637,136.976489,-0.000716,0.000101,32.000000,-235.718613,138.587099,-0.626278,24.589605,0.687238,448063.890299,0.972036,19.942241,18.509603,2.790337,0.040101,0.019223,166.323736,32.000000,181.526155,165.674021,169.610607,149.930865,32.000000,144.406079,67.504796,62.349248,92.648065,0.000000,49.640320,45.475259,73.929863,19.147509,35.790423,59.559990,36.679470
49.932719,59.814566,138.856612,142.668405,110.161738,99.030946,29.543125,14.290164,138.505419,1.430412,57.835144,50.795516,141.359700,139.012833,139.926284,138.834901,80.581418,137.001074,-0.000716,0.000086,32.000000,-235.717868,138.832591,-0.626470,24.582970,0.686165,447924.707551,0.959794,19.783101,18.470882,2.784899,0.051852,0.020753,166.371664,32.000000,181.572296,166.109912,170.214724,149.297180,32.000000,144.911293,67.484272,62.369215,92.689362,0.000000,49.643191,45.475259,73.909475,19.147509,35.781404,59.542848,36.653425
