OSU 80 Ton Compressor Load Stand
49.789631,59.858530,138.956200,142.665337,110.104810,99.029603,29.470095,14.282172,138.518184,1.430300,57.920167,50.803444,141.362852,139.009082,139.841490,138.830658,80.556159,137.041239,-0.000717,0.000076,32.000000,-235.725860,138.717078,-0.626612,24.567916,0.688804,447966.680674,0.966138,19.875047,18.508932,2.792774,0.041552,0.021460,165.652131,32.000000,181.999375,166.491753,167.073334,149.080812,32.000000,144.916689,67.439000,62.362191,92.638580,0.000000,49.657387,45.475259,73.896476,19.147509,35.787408,59.558259,36.615274
49.575828,59.871994,138.836783,142.668963,110.017774,99.028779,29.810788,14.281030,138.522599,1.430443,57.838132,50.798728,141.340271,139.005494,139.875324,138.832124,80.615486,136.929257,-0.000718,0.000062,32.000000,-235.728313,138.774510,-0.626944,24.541402,0.685653,447814.401176,0.970988,19.616589,18.532979,2.780874,0.043338,0.020846,165.552143,32.000000,182.290152,166.201759,165.479355,149.351404,32.000000,144.704067,67.471086,62.402008,92.706396,0.000000,49.649973,45.475259,73.885197,19.147509,35.787326,59.559498,36.517181
50.086459,59.871994,138.986059,142.668963,109.923407,99.022935,29.270958,14.285597,138.585677,1.430386,57.649386,50.865508,141.335401,138.933228,139.914229,138.793338,80.600997,136.986223,-0.000720,0.000076,32.000000,-235.722599,138.770593,-0.626796,24.524460,0.688849,447996.988476,0.976571,19.808538,18.577556,2.790866,0.036639,0.020047,165.585312,32.000000,182.414026,165.528897,166.547399,150.105741,32.000000,144.602574,67.467047,62.384546,92.662196,0.000000,49.663171,45.475259,73.757723,19.147509,35.789121,59.551286,36.648949
49.823722,59.803026,138.898232,142.661433,109.918104,99.020428,28.644983,14.281744,138.661254,1.429959,57.426338,50.860681,141.378185,138.965915,139.927522,138.834793,80.569750,136.941887,-0.000720,0.000095,32.000000,-235.727435,138.605865,-0.626397,24.482446,0.692354,448022.908611,0.970013,20.043731,18.464360,2.800493,0.037176,0.019784,166.257436,32.000000,181.594498,165.532370,168.932532,150.001345,32.000000,144.118031,67.471047,62.353816,92.650370,0.000000,49.647475,45.475259,73.982925,19.147509,35.779449,59.563107,36.519969
49.765167,59.691469,139.009994,142.639125,109.940029,99.022981,29.175113,14.285312,138.574768,1.429813,57.311052,50.802197,141.373738,138.993462,139.918842,138.919687,80.570747,137.079148,-0.000721,0.000097,32.000000,-235.723540,138.687749,-0.626286,24.492044,0.685600,447724.823673,0.976779,19.515377,18.506256,2.774923,0.033590,0.022892,166.469984,32.000000,181.340985,166.131006,170.409314,149.081296,32.000000,144.722336,67.465803,62.364451,92.651758,0.000000,49.675090,45.475259,73.912594,19.147509,35.763831,59.562045,36.585560
49.759376,59.609588,139.009309,142.614585,110.007484,99.033173,29.582872,14.283028,138.624131,1.429778,57.322936,50.723406,141.356367,138.999662,139.888763,138.954237,80.575421,137.084537,-0.000720,0.000113,32.000000,-235.725495,138.796087,-0.626459,24.496686,0.690269,447837.315500,1.003705,19.717746,18.516172,2.787793,0.038989,0.014163,166.143313,32.000000,181.845038,166.238635,168.028366,149.221570,32.000000,145.297112,67.447774,62.370600,92.636967,0.000000,49.655983,45.475259,73.812834,19.147509,35.763653,59.564317,36.645281
49.856165,59.609588,139.094749,142.614585,110.070599,99.038322,29.901747,14.276749,138.661816,1.429459,57.230081,50.858285,141.302469,139.122905,139.889684,138.916992,80.598397,137.075483,-0.000719,0.000142,32.000000,-235.734069,138.894393,-0.626261,24.496713,0.691250,447740.164151,0.986475,19.666809,18.581196,2.793319,0.037881,0.023128,165.706792,32.000000,182.282707,166.310500,165.929387,149.196535,32.000000,145.026410,67.430459,62.371604,92.622447,0.000000,49.711355,45.475259,73.859357,19.147509,35.752064,59.547519,36.627966
49.698385,59.511223,139.042580,142.585026,110.124897,99.042149,29.652986,14.284455,138.627846,1.429426,57.057357,50.798417,141.287398,139.138931,139.912607,138.953871,80.597271,137.113063,-0.000719,0.000138,32.000000,-235.725379,138.950720,-0.625528,24.499466,0.691124,447675.386926,0.972891,19.590928,18.579112,2.793630,0.033806,0.017261,165.496214,32.000000,182.477875,165.597901,165.410036,149.593151,32.000000,144.204093,67.428663,62.367703,92.623358,0.000000,49.695609,45.475259,73.755828,19.147509,35.738149,59.542710,36.664576
49.953952,59.456820,139.089614,142.565227,110.105343,99.045985,29.465320,14.283171,138.711549,1.429620,57.095333,50.942839,141.318918,139.083325,139.921526,139.046789,80.618471,136.992449,-0.000721,0.000159,32.000000,-235.725844,138.759519,-0.625435,24.530780,0.690075,447598.468487,0.960512,19.490744,18.551784,2.789921,0.030312,0.017623,166.173258,32.000000,181.655524,165.303921,168.595149,149.949509,32.000000,144.326217,67.437913,62.402551,92.624869,0.000000,49.710927,45.475259,73.804996,19.147509,35.730307,59.558239,36.603095
49.961818,59.479351,139.032810,142.554631,110.143184,99.052364,29.904494,14.287595,138.716953,1.429688,57.055337,50.825760,141.340107,139.180242,139.918560,138.905347,80.523997,137.109509,-0.000721,0.000137,32.000000,-235.718798,138.834428,-0.625576,24.581161,0.692030,447585.288935,0.971735,19.555770,18.570976,2.797728,0.039676,0.014735,166.526777,32.000000,181.494328,165.700453,169.995820,149.508393,32.000000,144.464035,67.434282,62.370424,92.632724,0.000000,49.700980,45.475259,73.826218,19.147509,35.729994,59.553135,36.647115
49.618338,59.479351,139.112372,142.554631,110.191118,99.061309,29.691814,14.288594,138.703897,1.429998,57.229379,50.846414,141.307539,139.103266,139.874023,139.010652,80.549359,137.121772,-0.000720,0.000155,32.000000,-235.718454,138.832979,-0.625914,24.596319,0.685609,447572.944950,0.957994,19.251318,18.642542,2.782781,0.032089,0.016918,166.508045,32.000000,181.517083,166.227039,169.143597,148.988776,32.000000,144.832667,67.430553,62.383003,92.627427,0.000000,49.721243,45.475259,73.964412,19.147509,35.732821,59.548414,36.654085
49.850799,59.510399,139.074480,142.545150,110.267726,99.070224,29.486194,14.281316,138.780626,1.430282,57.181289,50.823867,141.251644,139.109201,139.847980,138.974038,80.587906,137.152039,-0.000720,0.000157,32.000000,-235.723274,138.921475,-0.626332,24.634898,0.685609,447572.944950,0.957994,19.251318,18.642542,2.782781,0.045702,0.022368,165.657924,32.000000,182.146583,166.318877,166.665082,148.941065,32.000000,145.199192,67.393590,62.391878,92.633116,0.000000,49.698052,45.475259,73.683236,19.147509,35.736843,59.548641,36.716961
49.874069,59.472207,139.142595,142.533438,110.406107,99.081736,29.731924,14.284883,138.743007,1.430132,57.272742,50.856348,141.287832,139.064321,139.865417,139.047686,80.581989,137.101574,-0.000720,0.000162,32.000000,-235.724787,138.838243,-0.625559,24.661543,0.690955,447768.188385,0.972291,19.606943,18.623073,2.803648,0.037337,0.019278,165.511446,32.000000,182.388223,165.528496,165.065478,149.589550,32.000000,144.338465,67.428302,62.380320,92.644659,0.000000,49.736976,45.475259,73.825910,19.147509,35.731253,59.563107,36.612339
49.878047,59.493913,139.069059,142.532601,110.539389,99.096997,29.730669,14.287452,138.751296,1.429985,57.279221,50.783546,141.259029,139.170801,139.914527,138.970232,80.645285,137.115406,-0.000721,0.000163,32.000000,-235.721071,138.864796,-0.625611,24.666107,0.686216,447639.731697,0.974221,19.397106,18.599074,2.789814,0.030720,0.019304,165.837529,32.000000,182.152815,165.430367,32.000000,149.916001,32.000000,143.996235,67.416593,62.412506,92.642834,0.000000,49.713114,45.475259,73.832946,19.147509,35.730949,59.554532,36.675215
49.836575,59.493913,139.113171,142.532601,110.626198,99.112275,29.651406,14.284598,138.659859,1.429857,57.458127,50.795474,141.285340,139.204650,139.889422,139.028984,80.594741,137.196784,-0.000722,0.000169,32.000000,-235.724417,138.923289,-0.625935,24.630439,0.685449,447638.930320,0.965687,19.334848,18.580734,2.789879,0.036375,0.023013,166.391301,32.000000,181.497349,165.669096,32.000000,149.888236,32.000000,144.059301,67.396045,62.390998,92.675830,0.000000,49.730296,45.475259,73.837164,19.147509,35.733670,59.556203,36.590329
50.051029,59.579089,139.053581,142.541525,110.680502,99.123761,29.663268,14.284883,138.668316,1.427732,57.718169,50.710317,141.279664,139.192701,139.876822,138.862869,80.577016,137.079047,-0.000724,0.000187,32.000000,-235.725115,138.920311,-0.625706,24.567103,0.685055,447614.969181,0.965848,19.352441,18.524087,2.788182,0.031168,0.019343,166.547486,32.000000,181.452365,166.003905,170.085666,149.010231,32.000000,144.864146,67.403202,62.387310,92.686233,0.000000,49.718373,45.475259,73.954920,19.147509,35.745233,59.553509,36.648142
49.759073,59.709329,139.073955,142.565506,110.702173,99.135249,29.676219,14.283742,138.668809,1.421755,58.003908,50.696830,141.300557,139.143274,139.799427,138.940935,80.599718,137.012282,-0.000726,0.000201,32.000000,-235.722979,138.795822,-0.625942,24.553807,0.687001,447804.173836,0.969465,19.395335,18.613741,2.791387,0.029384,0.016318,165.728203,32.000000,182.070495,166.222931,166.926501,148.974325,32.000000,145.179496,67.383847,62.392963,92.681952,0.000000,49.718894,45.475259,73.872537,19.147509,35.763092,59.553283,36.615200
49.667538,59.836274,138.954830,142.594228,110.732116,99.139146,29.551263,14.277605,138.538297,1.414329,58.200318,50.762978,141.280838,139.103044,139.850343,138.856731,80.592300,137.019858,-0.000726,0.000211,32.000000,-235.729443,138.849891,-0.626632,24.514101,0.685414,447871.185451,0.964842,19.258998,18.574876,2.778236,0.035276,0.015938,165.633125,32.000000,182.259120,166.148929,165.449692,149.090397,32.000000,144.440677,67.391157,62.410366,92.708987,0.000000,49.684394,45.475259,73.870548,19.147509,35.762925,59.551689,36.656799
49.594420,59.836274,139.056207,142.594228,110.730875,99.140369,29.678113,14.284313,138.634077,1.404484,58.137635,50.687167,141.245889,138.996378,139.860267,138.930423,80.610748,137.113573,-0.000727,0.000203,32.000000,-235.723391,138.865246,-0.627412,24.497972,0.690737,448218.989871,0.971094,19.690982,18.520069,2.794947,0.031324,0.018804,165.498418,32.000000,182.283832,165.451975,166.530746,149.737254,32.000000,144.217876,67.406905,62.375962,92.689598,0.000000,49.716411,45.475259,73.956826,19.147509,35.780450,59.561750,36.643006
49.562957,59.881886,138.930947,142.622393,110.635120,99.140364,29.713297,14.283599,138.610319,1.393018,58.039105,50.690027,141.269615,139.026170,139.867138,138.856695,80.583820,136.951088,-0.000727,0.000211,32.000000,-235.725252,138.858006,-0.628581,24.496398,0.692977,448467.018440,0.977543,19.912810,18.531131,2.797699,0.051782,0.020314,166.226524,32.000000,181.628815,165.303366,168.730399,150.135153,32.000000,144.046965,67.403529,62.364191,92.661419,0.000000,49.666313,45.475259,73.804165,19.147509,35.786704,59.557443,36.601187
49.849860,59.838197,139.038713,142.631874,110.597389,99.145413,29.734327,14.291163,138.616902,1.381483,58.015673,50.784820,141.336442,139.007633,139.876865,138.943955,80.557984,136.979709,-0.000726,0.000203,32.000000,-235.716050,138.766042,-0.628701,24.524565,0.695076,448482.297286,0.974954,19.988700,18.557745,2.803868,0.041578,0.022784,166.482266,32.000000,181.356105,165.978034,170.502431,149.098041,32.000000,144.337901,67.410325,62.362234,92.681201,0.000000,49.706601,45.475259,73.840757,19.147509,35.780564,59.558603,36.523418
49.599471,59.731585,139.012530,142.628249,110.730627,99.151752,29.681469,14.282315,138.666728,1.369969,57.953597,50.664540,141.334080,138.936307,139.821494,138.954339,80.606132,137.027996,-0.000725,0.000213,32.000000,-235.728340,138.920516,-0.629009,24.585330,0.695091,448608.292905,0.974596,20.066996,18.506529,2.803121,0.042877,0.020901,166.258106,32.000000,181.775241,166.198082,168.006922,148.889317,32.000000,144.974990,67.412338,62.383102,92.695552,0.000000,49.669096,45.475259,73.884909,19.147509,35.780470,59.557482,36.653791
50.090692,59.731585,138.983505,142.628249,110.765564,99.160657,29.500689,14.284027,138.559101,1.358422,57.902452,50.770050,141.311361,139.023988,139.831378,138.917588,80.565840,137.043584,-0.000725,0.000250,32.000000,-235.723185,138.898245,-0.629386,24.583495,0.690301,448455.096490,0.967686,19.725874,18.546135,2.789150,0.036936,0.013968,165.675565,32.000000,182.341930,166.225170,166.090532,149.192282,32.000000,145.245558,67.418471,62.399740,92.707946,0.000000,49.690169,45.475259,73.719034,19.147509,35.765519,59.557266,36.531708
49.768867,59.629096,138.984893,142.617931,110.821974,99.165802,29.522835,14.277177,138.584448,1.346825,57.801728,50.696438,141.231611,138.980434,139.886291,138.880098,80.550720,136.962622,-0.000725,0.000275,32.000000,-235.730854,138.919621,-0.630199,24.618323,0.692188,448404.198314,0.974576,19.878766,18.521212,2.802702,0.033488,0.015493,165.471286,32.000000,182.464071,165.528488,165.347722,149.507038,32.000000,143.946598,67.440933,62.393865,92.674037,0.000000,49.683470,45.475259,73.985144,19.147509,35.751100,59.554099,36.578296
49.827217,59.596674,138.999618,142.606498,110.768988,99.165863,29.828937,14.278747,138.564771,1.335304,57.831274,50.698170,141.280263,138.992118,139.858986,139.003250,80.584181,136.929748,-0.000724,0.000292,32.000000,-235.729612,138.865391,-0.630342,24.616618,0.684561,448231.237501,0.970068,19.370605,18.569001,2.774637,0.034737,0.012449,165.996837,32.000000,181.646745,165.375476,168.200015,149.680461,32.000000,143.991775,67.379711,62.367447,92.678346,0.000000,49.699265,45.475259,73.848418,19.147509,35.746381,59.550853,36.546308
49.630137,59.610687,138.973022,142.609287,110.715450,99.169715,29.509945,14.278462,138.591126,1.323631,57.950591,50.603833,141.320178,139.008471,139.902434,138.829229,80.559753,136.970926,-0.000723,0.000296,32.000000,-235.728423,138.816321,-0.630295,24.553807,0.688398,448339.108021,0.976021,19.600605,18.545180,2.792607,0.031532,0.023367,166.409850,32.000000,181.533893,165.668034,169.910249,149.731693,32.000000,144.604037,67.411395,62.395553,92.698709,0.000000,49.657125,45.475259,73.832484,19.147509,35.746148,59.547185,36.599353
49.780517,59.610687,138.945872,142.609287,110.667776,99.172090,29.544661,14.282172,138.604806,1.311966,58.042055,50.703382,141.300949,138.931434,139.871645,138.879715,80.571141,136.885507,-0.000722,0.000307,32.000000,-235.726515,138.884479,-0.629532,24.520578,0.687554,448200.182485,0.964679,19.507778,18.495900,2.789632,0.031729,0.014524,166.529040,32.000000,181.522005,166.085054,169.094504,149.024289,32.000000,144.778170,67.383857,62.369943,92.692562,0.000000,49.679766,45.475259,73.873092,19.147509,35.747869,59.569136,36.533616
49.544766,59.646132,138.924616,142.627413,110.648077,99.173383,29.579448,14.279603,138.560070,1.300534,58.179538,50.744347,141.289652,138.919730,139.817692,138.905341,80.558407,136.946765,-0.000722,0.000344,32.000000,-235.728264,138.768025,-0.629174,24.475653,0.692297,448398.626107,0.979439,19.726032,18.540141,2.800174,0.041280,0.020738,165.608908,32.000000,182.112365,166.385846,166.588111,148.801472,32.000000,145.139271,67.389488,62.404500,92.688893,0.000000,49.639215,45.475259,73.834342,19.147509,35.752578,59.564524,36.586293
49.786148,59.671960,139.017740,142.645260,110.710438,99.169549,29.577430,14.285312,138.604350,1.288877,58.087754,50.812431,141.248453,138.916630,139.875894,138.882202,80.619214,136.921295,-0.000722,0.000360,32.000000,-235.723048,138.889739,-0.629147,24.492910,0.690780,448297.983595,0.975063,19.570132,18.487650,2.791170,0.037053,0.027350,165.446647,32.000000,182.324854,165.667293,165.191610,149.436291,32.000000,144.593727,67.388877,62.418959,92.727047,0.000000,49.704500,45.475259,73.877547,19.147509,35.755964,59.557590,36.560028
49.831554,59.584035,139.047274,142.655577,110.710601,99.173404,29.816638,14.288166,138.615376,1.277138,57.741303,50.792869,141.287817,138.933676,139.862330,138.943566,80.571821,136.976712,-0.000723,0.000367,32.000000,-235.718227,138.995547,-0.628670,24.518139,0.695702,448513.239481,0.979116,19.850143,18.529863,2.804022,0.042838,0.016279,165.786910,32.000000,182.162144,165.364244,167.244789,149.861396,32.000000,144.144704,67.393324,62.385329,92.717078,0.000000,49.673308,45.475259,73.939422,19.147509,35.755775,59.561052,36.599573
49.890138,59.584035,139.067553,142.655577,110.620481,99.182333,29.614826,14.293446,138.608725,1.265700,57.564976,50.776544,141.307767,139.047761,139.885006,138.988612,80.597381,137.005336,-0.000723,0.000368,32.000000,-235.717536,138.960037,-0.629040,24.517405,0.691926,448271.785657,0.973995,19.625575,18.456800,2.792298,0.039468,0.022838,166.346971,32.000000,181.552487,165.647249,169.309554,149.871745,32.000000,144.258329,67.388346,62.384509,92.728952,0.000000,49.723325,45.475259,73.828906,19.147509,35.743333,59.548316,36.644107
49.971244,59.416981,139.054532,142.636894,110.534316,99.189989,29.537814,14.279318,138.656867,1.254394,57.513817,50.724894,141.301720,139.028087,139.886629,138.865615,80.553821,137.056178,-0.000724,0.000363,32.000000,-235.730845,138.970383,-0.628823,24.593749,0.690509,448239.597099,0.965026,19.490652,18.530856,2.790346,0.038594,0.022212,166.499779,32.000000,181.409194,166.105593,170.227931,149.107183,32.000000,144.898477,67.386359,62.411820,92.745396,0.000000,49.665003,45.475259,73.987676,19.147509,35.719843,59.553273,36.640292
49.679348,59.323564,139.060212,142.619883,110.507294,99.192494,29.754987,14.286596,138.595665,1.243083,57.636578,50.654526,141.349191,139.054451,139.873123,138.917712,80.575337,137.015300,-0.000724,0.000369,32.000000,-235.724878,138.938992,-0.629105,24.618769,0.689782,448197.874169,0.970434,19.430062,18.519066,2.787476,0.037719,0.018627,165.763557,32.000000,182.024213,166.221194,167.137013,149.023535,32.000000,145.171994,67.362565,62.391234,92.747219,0.000000,49.722870,45.475259,73.933024,19.147509,35.706524,59.551443,36.569419
49.465430,59.358732,139.059208,142.621557,110.551586,99.191257,29.694344,14.286453,138.607453,1.231428,57.754455,50.752496,141.251583,139.005533,139.859057,138.942668,80.588805,137.027074,-0.000724,0.000379,32.000000,-235.723218,139.005092,-0.629016,24.623148,0.686052,448052.258398,0.970872,19.179216,18.587077,2.782691,0.036888,0.022876,165.552099,32.000000,182.317410,166.153895,165.324414,149.041432,32.000000,144.788128,67.348570,62.400186,92.768181,0.000000,49.698891,45.475259,73.858468,19.147509,35.706135,59.546438,36.641612
49.966003,59.358732,139.048224,142.621557,110.517329,99.195077,29.785721,14.282600,138.561923,1.219829,57.711049,50.631038,141.246016,138.961062,139.869228,138.965706,80.602819,136.940947,-0.000723,0.000394,32.000000,-235.720678,138.973339,-0.629102,24.624512,0.689735,448074.586334,0.969799,19.387852,18.545902,2.799155,0.046442,0.023520,165.491550,32.000000,182.301366,165.557363,166.208660,149.588083,32.000000,144.232637,67.365420,62.387406,92.730678,0.000000,49.724571,45.475259,73.792870,19.147509,35.710646,59.560393,36.520483
49.576735,59.389230,138.996619,142.637173,110.504057,99.197968,29.734832,14.288166,138.566018,1.208450,57.688916,50.644076,141.281340,139.088320,139.909611,138.853439,80.549173,136.990261,-0.000722,0.000404,32.000000,-235.721669,138.922778,-0.628714,24.569910,0.692991,448215.846447,0.976479,19.645246,18.538096,2.811240,0.044573,0.025707,166.230055,32.000000,181.561914,165.317762,168.811148,149.911494,32.000000,144.361755,67.347997,62.398772,92.744853,0.000000,49.679439,45.475259,73.928927,19.147509,35.714522,59.563580,36.553425
49.672819,59.443357,138.868604,142.661155,110.464435,99.196718,29.698936,14.285312,138.506941,1.197126,58.013994,50.651942,141.319053,138.993952,139.884023,138.754264,80.541996,136.990509,-0.000720,0.000395,32.000000,-235.722720,138.831165,-0.628903,24.531541,0.685165,447909.693209,0.962802,19.126378,18.482652,2.782857,0.041377,0.024625,166.462070,32.000000,181.489415,165.854846,170.350729,149.241316,32.000000,144.654596,67.368134,62.394324,92.757577,0.000000,49.657327,45.475259,73.945999,19.147509,35.721693,59.547392,36.677562
49.703407,59.575242,138.947350,142.690156,110.434302,99.191659,29.843840,14.285740,138.587127,1.185623,58.229218,50.637751,141.322570,138.938264,139.859125,138.828359,80.603834,136.924988,-0.000721,0.000413,32.000000,-235.719014,138.886904,-0.628929,24.523463,0.692556,448293.290318,0.972888,19.560024,18.560022,2.803666,0.036719,0.019106,166.152418,32.000000,181.599049,166.216348,168.390195,148.989694,32.000000,144.898532,67.347394,62.398165,92.759969,0.000000,49.677786,45.475259,73.872885,19.147509,35.721373,59.558947,36.626205
49.669965,59.575242,138.889479,142.690156,110.335659,99.181528,29.703918,14.282457,138.547398,1.173960,58.294143,50.675078,141.306583,138.953578,139.836961,138.811712,80.595787,136.984553,-0.000720,0.000404,32.000000,-235.727869,138.919843,-0.628776,24.488819,0.691611,448313.898284,0.972120,19.514417,18.567317,2.795666,0.034931,0.016389,165.665495,32.000000,182.244856,166.298244,166.300488,149.035723,32.000000,145.311012,67.355010,62.404989,92.739099,0.000000,49.668591,45.475259,73.946988,19.147509,35.739433,59.547519,36.568539
49.655993,59.640087,138.956922,142.713859,110.240118,99.176402,29.685541,14.281173,138.581089,1.162670,57.999273,50.755500,141.303376,139.047234,139.874461,138.801138,80.596405,136.890221,-0.000720,0.000389,32.000000,-235.724072,138.816748,-0.628865,24.512579,0.691975,448325.339555,0.967035,19.614582,18.473956,2.795530,0.038081,0.022204,165.571763,32.000000,182.508038,165.462401,165.106056,149.794219,32.000000,144.212471,67.398146,62.419490,92.757087,0.000000,49.648887,45.475259,73.822017,19.147509,35.748213,59.563629,36.533689
49.806701,59.491715,138.930208,142.710513,110.170839,99.178942,29.801328,14.280031,138.646957,1.151178,57.569158,50.764105,141.286407,138.996828,139.910846,138.896154,80.605576,137.005470,-0.000719,0.000393,32.000000,-235.727508,138.859170,-0.629756,24.536839,0.693118,448315.604745,0.972210,19.649263,18.510663,2.796247,0.046556,0.018418,166.076962,32.000000,181.715896,165.460683,168.102093,149.877615,32.000000,143.831807,67.331853,62.410168,92.729760,0.000000,49.684228,45.475259,73.879482,19.147509,35.727385,59.549713,36.614907
49.964188,59.311475,138.978616,142.689041,110.214909,99.180182,29.435785,14.282457,138.649056,1.139696,57.521678,50.660784,141.329771,138.978374,139.910125,138.862724,80.585697,137.016875,-0.000719,0.000412,32.000000,-235.725410,138.959980,-0.629864,24.585121,0.693086,448381.131824,0.973230,19.728601,18.464654,2.798392,0.034673,0.019877,166.450724,32.000000,181.540403,165.633484,169.830377,149.682907,32.000000,144.605438,67.343143,62.390958,92.750567,0.000000,49.665309,45.475259,73.958698,19.147509,35.727092,59.562508,36.537504
49.776041,59.311475,138.999739,142.689041,110.142725,99.184006,29.666559,14.283171,138.709097,1.128312,57.647635,50.752950,141.349564,139.074027,139.874265,138.882995,80.559126,136.907564,-0.000718,0.000417,32.000000,-235.726008,138.880093,-0.629385,24.615622,0.689651,448097.467279,0.965868,19.424052,18.510936,2.789388,0.043676,0.021862,166.534154,32.000000,181.500950,166.052091,169.418108,149.228878,32.000000,145.060036,67.331335,62.390386,92.722339,0.000000,49.709400,45.475259,73.894758,19.147509,35.701680,59.568861,36.576829
49.747185,59.291143,139.016256,142.684858,110.114706,99.185256,29.751550,14.279033,138.532532,1.116664,57.815901,50.689684,141.344115,139.045256,139.825404,138.918135,80.621972,136.907507,-0.000717,0.000430,32.000000,-235.731622,138.923271,-0.629675,24.615359,0.685764,447816.115765,0.974018,19.080995,18.536299,2.781565,0.036074,0.021572,165.654236,32.000000,182.043710,166.406640,166.581612,148.976336,32.000000,145.208248,67.330830,62.409976,92.733809,0.000000,49.665544,45.475259,73.982180,19.147509,35.698453,59.554748,36.549023
49.688764,59.341973,139.015147,142.688483,110.067259,99.186473,29.913392,14.283456,138.598082,1.105032,57.817304,50.711326,141.275642,139.110037,139.821708,138.863723,80.590569,136.992571,-0.000717,0.000434,32.000000,-235.724084,138.895226,-0.629723,24.597683,0.687951,447992.688851,0.970498,19.275555,18.510280,2.792503,0.037556,0.021536,165.473251,32.000000,182.200686,165.845700,165.278397,149.443838,32.000000,144.701040,67.337648,62.378311,92.727083,0.000000,49.715691,45.475259,73.945307,19.147509,35.705110,59.554246,36.624738
50.028181,59.349116,138.945635,142.689598,110.048800,99.182671,29.205212,14.280460,138.623033,1.093484,57.592747,50.743903,141.293343,139.110792,139.888990,138.997628,80.604919,137.070868,-0.000718,0.000440,32.000000,-235.731506,138.939219,-0.629587,24.531829,0.688452,447871.439926,0.968303,19.285112,18.447407,2.794455,0.045490,0.020333,165.793936,32.000000,182.202725,165.401365,167.191057,149.936338,32.000000,144.406232,67.347710,62.408532,92.705673,0.000000,49.686663,45.475259,73.895400,19.147509,35.704731,59.555171,36.662816
49.851111,59.349116,139.074768,142.689598,110.069305,99.181415,29.995901,14.285169,138.692463,1.081959,57.443912,50.796694,141.327977,139.046988,139.895653,138.929486,80.571803,137.166666,-0.000718,0.000440,32.000000,-235.725977,138.949965,-0.629715,24.492595,0.689958,448037.092353,0.964451,19.396495,18.519738,2.797718,0.043189,0.027215,166.356160,32.000000,181.487284,165.552981,169.001562,149.875195,32.000000,144.207135,67.366586,62.383554,92.718677,0.000000,49.737626,45.475259,73.860952,19.147509,35.705348,59.549575,36.671987
49.783984,59.254327,139.035534,142.680396,110.068554,99.177574,29.505444,14.287738,138.645020,1.070201,57.479714,50.688318,141.371684,139.132262,139.911023,138.991379,80.616705,137.113733,-0.000717,0.000465,32.000000,-235.724064,138.931650,-0.630232,24.508724,0.686187,447802.516798,0.980449,19.052590,18.543042,2.777347,0.039888,0.021917,166.621456,32.000000,181.308302,166.161799,170.251877,149.034635,32.000000,145.002485,67.367011,62.396125,92.738717,0.000000,49.706767,45.475259,73.932026,19.147509,35.691781,59.565920,36.654452
49.724733,59.213389,139.110150,142.669520,110.102905,99.176407,29.557114,14.282315,138.751225,1.059154,57.749206,50.598103,141.334959,139.127329,139.856943,138.973407,80.612344,137.020487,-0.000716,0.000458,32.000000,-235.726045,138.851990,-0.630926,24.508173,0.690658,447964.463989,0.958324,19.235499,18.622207,2.789803,0.022114,0.014373,165.971302,32.000000,181.901398,166.259942,167.220935,149.061809,32.000000,145.347506,67.349193,62.411280,92.735628,0.000000,49.758638,45.475259,73.918128,19.147509,35.685662,59.556941,36.626499
49.644332,59.311475,139.046233,142.677886,110.121227,99.171274,29.646578,14.283314,138.574568,1.052906,57.866606,50.622493,141.303858,139.029147,139.887619,138.822184,80.640929,137.004019,-0.000716,0.000457,32.000000,-235.723407,138.850541,-0.631040,24.558580,0.690848,447780.472193,0.975415,19.210181,18.551864,2.792776,0.034066,0.021969,165.746380,32.000000,182.278506,166.205640,165.629181,149.214636,32.000000,144.960937,67.361625,62.417924,92.726239,0.000000,49.709153,45.475259,73.914947,19.147509,35.685209,59.547706,36.653425
49.581055,59.311475,139.051708,142.677886,110.082362,99.163578,29.949341,14.286453,138.590455,1.048354,58.082008,50.580637,141.272588,138.951212,139.885479,138.855149,80.660289,136.989365,-0.000716,0.000443,32.000000,-235.721251,138.815665,-0.630760,24.604344,0.692058,447764.006308,0.974868,19.230623,18.511389,2.797605,0.039404,0.017430,165.624871,32.000000,182.334048,165.632107,166.122172,149.585705,32.000000,144.430533,67.349733,62.387537,92.713409,0.000000,49.735450,45.475259,74.002230,19.147509,35.698426,59.557580,36.544841
49.682262,59.452424,138.902507,142.698243,110.000377,99.157226,29.606194,14.283314,138.533055,1.046259,58.157297,50.578472,141.323127,138.963407,139.883112,138.809798,80.634120,136.851062,-0.000715,0.000451,32.000000,-235.725046,138.738941,-0.630484,24.607282,0.691725,447860.447552,0.973860,19.412089,18.474884,2.800848,0.031220,0.014688,166.251117,32.000000,181.552588,165.291820,168.772984,150.103293,32.000000,144.465595,67.384629,62.405055,92.710227,0.000000,49.648844,45.475259,73.965846,19.147509,35.717647,59.552751,36.585486
49.643638,59.575242,138.851183,142.720552,110.000804,99.153484,29.712611,14.282029,138.469664,1.045737,58.274124,50.583198,141.363236,139.016933,139.905248,138.749352,80.576977,136.905280,-0.000716,0.000445,32.000000,-235.727805,138.839631,-0.629706,24.593015,0.691402,447826.940746,0.965293,19.477783,18.448475,2.804533,0.042555,0.023290,166.487633,32.000000,181.455887,165.855231,170.350367,149.284302,32.000000,144.898357,67.372822,62.394853,92.687811,0.000000,49.659016,45.475259,73.983146,19.147509,35.734401,59.552093,36.560321
49.662606,59.649979,138.770942,142.741188,109.942304,99.148450,29.688153,14.281459,138.452749,1.045360,58.486785,50.565084,141.338258,138.899563,139.831442,138.763938,80.572858,136.868469,-0.000718,0.000463,32.000000,-235.726409,138.758622,-0.629672,24.528604,0.689242,447966.979190,0.974597,19.513690,18.408092,2.795817,0.038715,0.018968,166.460693,32.000000,181.510602,166.259355,168.334963,148.926543,32.000000,145.014274,67.361932,62.365892,92.652223,0.000000,49.617930,45.475259,74.059330,19.147509,35.734157,59.545857,36.619969
49.630410,59.649979,138.772134,142.741188,109.784305,99.140814,29.636935,14.292732,138.405839,1.045381,58.666661,50.568723,141.309211,138.887999,139.834217,138.576704,80.641523,136.823262,-0.000718,0.000467,32.000000,-235.713005,138.796981,-0.629484,24.480662,0.690203,448238.423103,0.972217,19.676576,18.491330,2.796958,0.040572,0.023917,165.733453,32.000000,182.151761,166.490894,166.426586,149.002336,32.000000,145.422975,67.390746,62.406603,92.641952,0.000000,49.624638,45.475259,74.007031,19.147509,35.744328,59.552181,36.566411
49.682563,59.741477,138.779893,142.768796,109.706092,99.130666,29.576654,14.282172,138.377301,1.045088,58.592467,50.569533,141.320777,138.898319,139.853104,138.715432,80.601118,136.896118,-0.000720,0.000460,32.000000,-235.730449,138.711041,-0.629649,24.456797,0.691438,448307.540890,0.972753,19.731633,18.477732,2.794274,0.041436,0.015160,165.560351,32.000000,182.389132,165.445590,165.151011,149.671846,32.000000,144.498401,67.387072,62.390346,92.615835,0.000000,49.611170,45.475259,74.063364,19.147509,35.756861,59.556813,36.589448
49.642163,59.761535,138.803356,142.788595,109.641078,99.125581,29.815303,14.282029,138.400203,1.045090,58.251328,50.698691,141.346938,138.752668,139.921563,138.772821,80.600518,136.791174,-0.000720,0.000427,32.000000,-235.726494,138.814015,-0.629295,24.462881,0.693250,448162.211251,0.975054,19.765041,18.387303,2.796111,0.045263,0.018955,165.996041,32.000000,181.792707,165.412578,167.895444,149.894515,32.000000,144.159667,67.390088,62.402173,92.598267,0.000000,49.638505,45.475259,74.007883,19.147509,35.759500,59.563314,36.639632
49.439156,59.589805,138.789200,142.784133,109.554146,99.124329,29.579696,14.285454,138.455928,1.045104,57.950965,50.731192,141.368874,138.930964,139.903983,138.715292,80.573642,136.798517,-0.000720,0.000414,32.000000,-235.727987,138.818908,-0.629192,24.515045,0.693254,448280.365370,0.976050,19.802431,18.462780,2.793332,0.039677,0.028350,166.411681,32.000000,181.548314,165.647128,169.857755,149.824111,32.000000,144.417976,67.378944,62.357882,92.626321,0.000000,49.599928,45.475259,73.883182,19.147509,35.759363,59.560285,36.586880
49.786601,59.589805,138.814206,142.784133,109.551355,99.120559,29.669303,14.284027,138.434888,1.045080,57.774930,50.708973,141.354421,138.885493,139.828433,138.771722,80.522821,136.884097,-0.000721,0.000405,32.000000,-235.725644,138.760375,-0.629143,24.567575,0.693836,448306.218919,0.969106,19.864399,18.412858,2.796078,0.039884,0.020464,166.450930,32.000000,181.509230,166.066104,169.509617,149.175047,32.000000,145.101462,67.360753,62.350887,92.583869,0.000000,49.640062,45.475259,73.944162,19.147509,35.735292,59.555269,36.651444
49.858682,59.425223,138.867362,142.759314,109.589872,99.120458,28.227915,14.279889,138.508219,1.044925,57.754879,50.681281,141.406865,138.825892,139.872917,138.763346,80.618312,136.880449,-0.000722,0.000412,32.000000,-235.728307,138.735189,-0.629607,24.612002,0.695116,448250.965744,0.980774,19.903665,18.443270,2.807273,0.037146,0.020236,165.689058,32.000000,182.135363,166.308981,166.649583,148.998714,32.000000,145.418959,67.390645,62.370910,92.627138,0.000000,49.607382,45.475259,73.987969,19.147509,35.712149,59.554217,36.576609
49.755103,59.324663,138.846441,142.736726,109.671931,99.115376,29.372987,14.287738,138.499234,1.044752,57.757816,50.699851,141.330178,138.947929,139.889025,138.836387,80.611356,136.959797,-0.000722,0.000407,32.000000,-235.721605,138.759354,-0.629759,24.609039,0.688322,448125.432118,0.970278,19.542950,18.535291,2.788184,0.044511,0.019524,165.577560,32.000000,182.310304,165.963029,165.089217,149.402635,32.000000,144.708546,67.408102,62.362929,92.640890,0.000000,49.648925,45.475259,73.961746,19.147509,35.697842,59.561042,36.592897
49.714443,59.356260,138.865471,142.726966,109.617860,99.120463,29.583263,14.292875,138.484432,1.044765,57.857750,50.677212,141.308148,138.880965,139.939541,138.761013,80.648640,136.873846,-0.000720,0.000408,32.000000,-235.713845,138.790597,-0.629925,24.558344,0.685905,447691.646392,1.017756,19.303776,18.438044,2.785219,0.038781,0.022598,165.767264,32.000000,182.219602,165.430118,166.932042,149.874700,32.000000,144.434830,67.415398,62.376969,92.605320,0.000000,49.624191,45.475259,74.009113,19.147509,35.697453,59.555958,36.616301
49.686414,59.356260,138.854850,142.726966,109.572925,99.125540,29.258952,14.278319,138.480173,1.044770,57.981168,50.553173,141.356014,138.916325,139.913374,138.791113,80.555304,136.938135,-0.000720,0.000403,32.000000,-235.728893,138.694462,-0.630260,24.518454,0.687258,447614.830542,0.980007,19.310430,18.483183,2.790597,0.042529,0.021804,166.323902,32.000000,181.628885,165.394015,169.005006,150.214259,32.000000,144.332603,67.432408,62.364352,92.606614,0.000000,49.655556,45.475259,73.995587,19.147509,35.701468,59.555338,36.611679
49.879567,59.474680,138.811201,142.738957,109.540539,99.123009,29.551417,14.282743,138.439488,1.044762,58.183961,50.490997,141.366685,138.839186,139.901022,138.737679,80.566020,136.811477,-0.000719,0.000445,32.000000,-235.724961,138.744733,-0.629832,24.473870,0.689494,447631.468054,0.974048,19.384159,18.404539,2.793262,0.040146,0.021108,166.421178,32.000000,181.405878,166.064826,170.502445,149.045181,32.000000,144.774701,67.417773,62.353815,92.604656,0.000000,49.615232,45.475259,74.074771,19.147509,35.717579,59.551443,36.649976
49.450665,59.577715,138.729204,142.760430,109.553325,99.112845,29.625128,14.281030,138.473732,1.044715,58.453661,50.538828,141.420454,138.802727,139.881540,138.712009,80.586265,136.795889,-0.000720,0.000557,32.000000,-235.727329,138.621957,-0.629638,24.447618,0.691035,447846.827278,0.985506,19.413220,18.528813,2.794624,0.037770,0.022000,165.872302,32.000000,181.866702,166.235943,167.689640,148.976150,32.000000,145.492524,67.407066,62.369006,92.624625,0.000000,49.602427,45.475259,74.126165,19.147509,35.731597,59.556676,36.632442
49.682279,59.687072,138.808740,142.785249,109.518723,99.103909,29.899459,14.287167,138.366933,1.044693,58.612412,50.484538,141.354020,138.861391,139.865287,138.750252,80.579708,136.803658,-0.000719,0.000664,32.000000,-235.720701,138.591382,-0.630065,24.453282,0.689289,447851.582612,0.971879,19.331636,18.457133,2.782927,0.026867,0.015573,165.650811,32.000000,182.380242,166.232290,165.706358,149.199903,32.000000,145.446798,67.429827,62.369292,92.632708,0.000000,49.596301,45.475259,74.056054,19.147509,35.731354,59.540133,36.611458
49.580582,59.687072,138.757383,142.785249,109.409775,99.095098,29.748524,14.288308,138.430834,1.044688,58.610173,50.470898,141.335628,138.767756,139.893333,138.630790,80.622991,136.793046,-0.000718,0.000783,32.000000,-235.718412,138.603293,-0.630406,24.494929,0.696453,448152.631730,0.978875,19.879596,18.429382,2.805406,0.036750,0.020454,165.444857,32.000000,182.286571,165.602202,165.629518,149.791398,32.000000,144.323928,67.448565,62.348783,92.611140,0.000000,49.610690,45.475259,74.075330,19.147509,35.746352,59.554502,36.652251
49.595170,59.755215,138.694310,142.812299,109.440111,99.079829,29.625463,14.288308,138.292239,1.044689,58.572886,50.560726,141.383294,138.673142,139.949155,138.627367,80.618788,136.619031,-0.000718,0.000868,32.000000,-235.719232,138.586813,-0.630074,24.544470,0.693209,448128.694963,0.965119,19.748320,18.439680,2.793929,0.026041,0.013989,166.172425,32.000000,181.501316,165.496500,168.784129,149.852419,32.000000,144.420068,67.466606,62.358141,92.619119,0.000000,49.556849,45.475259,74.045952,19.147509,35.755655,59.559183,36.612119
49.727913,59.811269,138.662006,142.838512,109.399391,99.069652,29.833957,14.282315,138.352765,1.044453,58.674220,50.464741,141.408127,138.790635,139.933711,138.619744,80.521509,136.812191,-0.000719,0.000965,32.000000,-235.723914,138.656852,-0.630961,24.548404,0.693306,448067.275706,0.972116,19.853870,18.391286,2.798624,0.042114,0.015551,166.447863,32.000000,181.403731,165.827730,170.188882,149.481469,32.000000,145.155220,67.466517,62.341720,92.620974,0.000000,49.572463,45.475259,74.011666,19.147509,35.763305,59.552840,36.616007
49.613220,59.860454,138.655848,142.862774,109.390836,99.060741,29.782654,14.280460,138.312665,1.044500,58.734816,50.468247,141.453727,138.747835,139.897214,138.555957,80.541209,136.598613,-0.000720,0.001081,32.000000,-235.730686,138.574233,-0.631192,24.572952,0.691391,448082.730031,0.975864,19.906863,18.311652,2.796529,0.043980,0.023126,166.303561,32.000000,181.560885,166.258398,168.677299,149.226076,32.000000,145.148501,67.463175,62.354689,92.633938,0.000000,49.526618,45.475259,74.175302,19.147509,35.763197,59.555171,36.644034
49.478287,59.860454,138.638569,142.862774,109.376173,99.056831,29.686932,14.285312,138.233347,1.044518,58.825443,50.494053,141.408495,138.720062,139.855730,138.536525,80.569481,136.649172,-0.000720,0.001179,32.000000,-235.725507,138.687912,-0.630838,24.562409,0.689098,448215.469595,0.966246,19.825209,18.501987,2.788414,0.032762,0.017776,165.627627,32.000000,182.123449,166.553752,166.474493,148.926681,32.000000,145.386372,67.476905,62.366410,92.635554,0.000000,49.556354,45.475259,74.155654,19.147509,35.769943,59.552417,36.660468
49.619584,59.875292,138.668138,142.882016,109.349051,99.053030,29.739330,14.281316,138.238831,1.044275,58.706701,50.568352,141.362377,138.716556,139.865595,138.455766,80.523461,136.716676,-0.000720,0.001271,32.000000,-235.724585,138.690279,-0.631052,24.461439,0.690194,448266.034316,0.970409,19.993359,18.379389,2.794736,0.035138,0.019893,165.420939,32.000000,182.397953,165.505451,165.077990,149.790811,32.000000,144.788402,67.489259,62.338222,92.639066,0.000000,49.522362,45.475259,74.058071,19.147509,35.771927,59.558682,36.581378
49.571819,59.874742,138.603435,142.890940,109.328381,99.046675,29.826907,14.283742,138.273944,1.044156,58.617655,50.506453,141.394200,138.704463,139.948561,138.514909,80.571738,136.601569,-0.000720,0.001397,32.000000,-235.723306,138.524815,-0.630911,24.445782,0.692483,448275.356040,0.976417,20.133590,18.375487,2.802008,0.041963,0.020031,165.830607,32.000000,182.012054,165.478966,167.861613,150.030340,32.000000,144.402161,67.515071,62.352468,92.628889,0.000000,49.537097,45.475259,74.123531,19.147509,35.771779,59.549791,36.414687
49.505169,59.827756,138.690453,142.893450,109.234213,99.035194,29.523041,14.285312,138.183172,1.044031,58.462374,50.491129,141.450138,138.724467,139.978109,138.559668,80.532527,136.625829,-0.000722,0.001522,32.000000,-235.718131,138.563748,-0.631194,24.428132,0.693280,448281.150305,0.971648,20.001591,18.454033,2.794625,0.041601,0.023476,166.317326,32.000000,181.545755,165.752289,169.681495,149.869744,32.000000,144.419909,67.536270,62.350349,92.666196,0.000000,49.550480,45.475259,74.008507,19.147509,35.771707,59.559823,36.649756
49.572224,59.827756,138.598626,142.893450,109.086102,99.023757,29.640383,14.286311,138.315574,1.043894,58.541013,50.509509,141.446157,138.698713,139.913056,138.517315,80.506396,136.676453,-0.000723,0.001616,32.000000,-235.727130,138.508457,-0.631843,24.471641,0.694106,448187.687485,0.969758,20.050643,18.350285,2.796013,0.043274,0.023438,166.358170,32.000000,181.416865,166.207622,170.008049,149.211328,32.000000,145.245969,67.534860,62.333437,92.624659,0.000000,49.531488,45.475259,74.133786,19.147509,35.765087,59.553764,36.429507
49.861608,59.781044,138.665563,142.899306,108.923768,99.009730,29.774440,14.284027,138.347286,1.043502,58.454006,50.594617,141.432472,138.617966,139.889358,138.555776,80.498914,136.693759,-0.000722,0.001724,32.000000,-235.722857,138.576495,-0.632578,24.510429,0.695904,448188.385969,0.980952,20.072933,18.401190,2.801535,0.039993,0.023197,165.625676,32.000000,182.064200,166.347048,166.905913,149.237892,32.000000,145.578845,67.534984,62.347380,92.637892,0.000000,49.541384,45.475259,74.159972,19.147509,35.758486,59.550696,36.664870
49.621082,59.704383,138.654440,142.891219,108.828522,98.998275,29.533013,14.279175,138.312035,1.043226,58.308423,50.616080,141.427114,138.735295,139.933533,138.502030,80.546688,136.681887,-0.000724,0.001760,32.000000,-235.728365,138.597586,-0.632526,24.544549,0.693087,448146.737081,0.975504,20.003235,18.451718,2.795893,0.036973,0.024429,165.492677,32.000000,182.312233,166.058874,165.319900,149.397781,32.000000,144.888962,67.551223,62.355763,92.664401,0.000000,49.547641,45.475259,74.118130,19.147509,35.747705,59.551827,36.645061
49.738162,59.609038,138.653626,142.876439,108.772890,98.986863,29.453252,14.282172,138.352295,1.043143,58.102038,50.606569,141.407985,138.710398,139.951235,138.471780,80.531599,136.618119,-0.000725,0.001755,32.000000,-235.719139,138.662583,-0.632220,24.583311,0.687632,447868.143891,0.964663,19.656571,18.467539,2.781009,0.042392,0.018400,165.582556,32.000000,182.254356,165.599031,167.040175,149.933370,32.000000,144.580189,67.535448,62.341984,92.620822,0.000000,49.523588,45.475259,74.168812,19.147509,35.747535,59.547903,36.645574
49.578139,59.609038,138.622869,142.876439,108.735213,98.975438,29.681606,14.282029,138.291027,1.043072,58.166962,50.514324,141.431746,138.672736,139.947391,138.537806,80.538701,136.659929,-0.000725,0.001771,32.000000,-235.724199,138.639108,-0.632612,24.554777,0.690125,447769.449360,0.977421,19.829127,18.414045,2.794265,0.032062,0.016812,166.265373,32.000000,181.541812,165.396906,169.107462,150.257467,32.000000,144.525503,67.532114,62.358311,92.626615,0.000000,49.531144,45.475259,74.150740,19.147509,35.734077,59.563412,36.664576
49.660005,59.622502,138.652122,142.862774,108.673422,98.967784,29.626017,14.283742,138.283097,1.042806,58.255766,50.457234,141.460676,138.702669,139.985596,138.513605,80.505299,136.613159,-0.000724,0.001774,32.000000,-235.725437,138.569357,-0.633034,24.518323,0.686959,447554.315727,0.977172,19.612357,18.398402,2.787671,0.036503,0.019668,166.397178,32.000000,181.414670,166.114141,170.420453,149.258886,32.000000,145.189468,67.536060,62.332131,92.637724,0.000000,49.503334,45.475259,74.157906,19.147509,35.735726,59.562724,36.592089
49.652214,59.683775,138.578340,142.865005,108.555245,98.955123,29.119348,14.286311,138.389775,1.043087,58.363515,50.559215,141.431367,138.629058,139.956997,138.503135,80.502367,136.674984,-0.000725,0.001786,32.000000,-235.724672,138.434873,-0.632558,24.479115,0.690007,447584.105505,0.972983,19.778374,18.411449,2.796048,0.039675,0.025103,166.112912,32.000000,181.738685,166.433956,167.911641,149.047494,32.000000,145.339247,67.493416,62.353710,92.632406,0.000000,49.509730,45.475259,74.125476,19.147509,35.744025,59.548227,36.670079
49.504777,59.714000,138.625317,142.874208,108.501073,98.947428,29.540204,14.288166,138.363355,1.042884,58.434428,50.537354,141.393565,138.676425,139.942548,138.541824,80.531344,136.562897,-0.000725,0.001786,32.000000,-235.722325,138.476375,-0.632482,24.447198,0.689877,447580.146617,0.973002,19.706854,18.422310,2.792028,0.039618,0.017584,165.759305,32.000000,182.200375,166.318147,166.000253,149.372409,32.000000,145.479095,67.496070,62.362243,92.639970,0.000000,49.516374,45.475259,74.206191,19.147509,35.743843,59.561455,36.662082
49.811790,59.714000,138.574076,142.874208,108.431936,98.939717,29.644070,14.286596,138.311447,1.042600,58.220112,50.525551,141.363330,138.668493,139.951429,138.584584,80.569913,136.576835,-0.000725,0.001770,32.000000,-235.724222,138.637964,-0.632424,24.465976,0.690773,447612.372216,0.990137,19.776209,18.455039,2.790980,0.033707,0.020173,165.526986,32.000000,182.483952,165.534847,165.664319,149.980299,32.000000,144.473753,67.493208,62.337589,92.600411,0.000000,49.501848,45.475259,74.062865,19.147509,35.747873,59.544687,36.413880
49.716395,59.655199,138.711894,142.869467,108.471425,98.939741,29.524851,14.291876,138.344675,1.042510,57.929783,50.503704,141.427034,138.764472,139.966866,138.620993,80.490596,136.721360,-0.000725,0.001804,32.000000,-235.718450,138.629539,-0.632473,24.492753,0.694211,447647.130325,0.979227,19.959583,18.372036,2.800241,0.032536,0.018103,166.205765,32.000000,181.486983,165.537332,168.489798,150.100627,32.000000,144.332584,67.492457,62.335158,92.590482,0.000000,49.509760,45.475259,74.108280,19.147509,35.739525,59.549290,36.666337
49.581523,59.545843,138.659835,142.856639,108.524275,98.947334,29.973152,14.286168,138.330468,1.042441,57.869781,50.531133,141.459129,138.746040,140.014000,138.714702,80.516611,136.655089,-0.000725,0.001805,32.000000,-235.719077,138.583694,-0.633094,24.519608,0.688588,447359.496772,0.969113,19.641070,18.340186,2.781953,0.034945,0.016097,166.557798,32.000000,181.309429,165.980792,170.444842,149.623346,32.000000,144.965837,67.508162,62.329603,92.608463,0.000000,49.527307,45.475259,74.183998,19.147509,35.724127,59.564081,36.503902
49.680010,59.471383,138.679866,142.834050,108.630830,98.947281,29.551194,14.287880,138.376962,1.042431,57.962133,50.561597,141.463264,138.730787,139.973595,138.572504,80.495260,136.726505,-0.000723,0.001825,32.000000,-235.722610,138.728986,-0.633782,24.554751,0.689879,447491.088377,0.974927,19.681077,18.489153,2.790063,0.031259,0.017141,166.541309,32.000000,181.596559,166.289736,169.161369,149.282288,32.000000,145.431761,67.497669,62.353801,92.631863,0.000000,49.520789,45.475259,74.132510,19.147509,35.723866,59.565360,36.535450
49.642759,59.471383,138.560835,142.834050,108.773264,98.947219,29.643849,14.283314,138.352620,1.042537,58.210979,50.534776,141.422928,138.687886,139.936636,138.587332,80.548256,136.667253,-0.000723,0.001826,32.000000,-235.724390,138.580187,-0.634578,24.575837,0.690807,447415.098308,0.963012,19.711663,18.431208,2.796603,0.035866,0.026161,165.723489,32.000000,182.092473,166.701003,166.432956,149.094026,32.000000,145.469187,67.513802,62.357053,92.617447,0.000000,49.485925,45.475259,74.162451,19.147509,35.713227,59.552702,36.463330
49.596387,59.534852,138.619095,142.833493,108.954371,98.945962,29.710252,14.286739,138.381541,1.042544,58.283213,50.463642,141.390039,138.881353,139.983181,138.510735,80.543275,136.662353,-0.000723,0.001813,32.000000,-235.719162,138.495506,-0.634614,24.570408,0.688241,447302.501561,0.974441,19.534985,18.486968,2.791462,0.036204,0.025471,165.518376,32.000000,182.256722,165.889900,165.163158,149.646926,32.000000,144.627735,67.552586,62.362997,92.615363,0.000000,49.507463,45.475259,74.181068,19.147509,35.721756,59.568399,36.627966
49.330441,59.624151,138.547805,142.854966,108.967577,98.942175,29.772854,14.278890,138.361598,1.042710,58.227684,50.520281,141.465732,138.692597,139.972612,138.540045,80.539639,136.599655,-0.000722,0.001800,32.000000,-235.726355,138.542642,-0.634430,24.537389,0.687644,447223.642984,0.972196,19.573629,18.405424,2.791159,0.037337,0.021560,165.873877,32.000000,181.931730,165.515625,167.690204,150.025764,32.000000,144.749121,67.535723,62.368642,92.579440,0.000000,49.476965,45.475259,74.331019,19.147509,35.733899,59.553538,36.576462
