OSU 80 Ton Compressor Load Stand
49.682663,59.644758,138.612522,142.868351,109.002266,98.937065,29.648710,14.289878,138.397102,1.042664,58.181603,50.663494,141.457406,138.835229,140.017650,138.606772,80.560021,136.692427,-0.000723,0.001826,32.000000,-235.719301,138.529972,-0.634229,24.458528,0.688918,447336.517489,0.971171,19.685236,18.408044,2.794943,0.041433,0.022975,166.365599,32.000000,181.581760,165.804929,169.530049,150.215445,32.000000,144.653668,67.538335,62.346146,92.614097,0.000000,49.508498,45.475259,74.086474,19.147509,35.733683,59.556528,36.601774
49.670435,59.644758,138.576195,142.868351,109.036492,98.926836,29.743511,14.285026,138.414967,1.042549,58.186178,50.654743,141.496821,138.693676,139.943085,138.570302,80.504271,136.592079,-0.000724,0.001829,32.000000,-235.720383,138.551878,-0.633213,24.465504,0.693792,447596.170897,0.975064,20.051275,18.381461,2.808566,0.036133,0.018666,166.535324,32.000000,181.307007,166.372890,170.382057,149.252767,32.000000,144.999233,67.502478,62.346497,92.621351,0.000000,49.479445,45.475259,74.174732,19.147509,35.736339,59.552191,36.636037
49.686601,59.620304,138.724187,142.868909,109.017484,98.915440,29.728080,14.288308,138.419394,1.042537,58.138798,50.572259,141.492043,138.691412,139.917173,138.627367,80.536495,136.587199,-0.000723,0.001839,32.000000,-235.718412,138.574413,-0.633737,24.471221,0.690847,447355.198934,0.971526,19.705608,18.405789,2.789958,0.038097,0.021211,165.788327,32.000000,181.989642,166.502812,167.106058,149.219864,32.000000,145.805802,67.452757,62.353419,92.613929,0.000000,49.513405,45.475259,74.244718,19.147509,35.732731,59.557934,36.573821
49.787029,59.549140,138.588132,142.858033,109.044136,98.903997,29.899641,14.286881,138.374983,1.042318,58.074149,50.672517,141.407481,138.837778,139.987983,138.551785,80.561216,136.711957,-0.000723,0.001854,32.000000,-235.723937,138.678387,-0.634027,24.491467,0.690587,447418.764397,0.968591,19.718291,18.413177,2.789913,0.032891,0.033212,165.590144,32.000000,182.337721,166.133383,165.187844,149.667053,32.000000,144.940995,67.445839,62.354834,92.654886,0.000000,49.479356,45.475259,74.127055,19.147509,35.722621,59.552988,36.646675
49.863644,59.455721,138.734409,142.848552,109.050208,98.898890,29.749031,14.284883,138.381647,1.042293,57.669145,50.649890,141.419262,138.785048,139.959847,138.695653,80.501527,136.787009,-0.000723,0.001860,32.000000,-235.727902,138.703800,-0.634082,24.570198,0.690774,447266.230104,0.968573,19.677069,18.378600,2.791984,0.039570,0.019683,165.605237,32.000000,182.240071,165.773098,166.664271,149.970696,32.000000,144.268020,67.429497,62.335042,92.601264,0.000000,49.526593,45.475259,74.181984,19.147509,35.722362,59.553764,36.642493
49.658576,59.455721,138.695970,142.848552,109.086422,98.898886,29.486700,14.284313,138.484532,1.042249,57.381217,50.654842,141.413658,138.869303,140.010301,138.768422,80.510394,136.864957,-0.000724,0.001859,32.000000,-235.726833,138.730476,-0.633371,24.590445,0.687757,447019.674540,0.960587,19.501842,18.414004,2.783619,0.041532,0.018889,166.298998,32.000000,181.483945,165.578405,169.213361,150.230105,32.000000,144.597721,67.425492,62.338551,92.603543,0.000000,49.516103,45.475259,74.191846,19.147509,35.709083,59.561917,36.616521
49.761577,59.276582,138.748467,142.811183,109.165206,98.897648,29.425562,14.288737,138.500396,1.041987,57.375735,50.628565,141.476467,138.914345,139.995657,138.781321,80.467324,136.805391,-0.000724,0.001901,32.000000,-235.723065,138.678937,-0.633213,24.589920,0.684871,446944.373899,0.963530,19.329143,18.509843,2.782276,0.039822,0.018541,166.421605,32.000000,181.371549,166.060660,170.704599,149.529258,32.000000,145.114236,67.418778,62.330120,92.595821,0.000000,49.576571,45.475259,74.095805,19.147509,35.683837,59.547529,36.654525
49.478345,59.151846,138.824130,142.774373,109.260578,98.893803,30.378376,14.290877,138.491260,1.041743,57.387834,50.722808,141.447913,138.946501,139.948228,138.854846,80.498436,136.825977,-0.000725,0.001896,32.000000,-235.720925,138.786967,-0.633241,24.568231,0.687285,447049.393722,0.976517,19.541557,18.538506,2.792991,0.039003,0.017471,166.133260,32.000000,181.656149,166.440689,168.078521,149.004131,32.000000,145.149460,67.390683,62.303530,92.563049,0.000000,49.558796,45.475259,74.289003,19.147509,35.666085,59.551522,36.653645
49.772350,59.172452,138.860977,142.748438,109.464939,98.897641,29.287382,14.286168,138.567616,1.041742,57.518831,50.596433,141.413483,138.851746,139.982091,138.789509,80.520626,136.835307,-0.000724,0.001798,32.000000,-235.727273,138.870201,-0.633444,24.501224,0.685613,446833.623668,0.975843,19.255643,18.552899,2.788265,0.048836,0.027306,165.733057,32.000000,182.091317,166.515531,166.236591,149.213026,32.000000,145.477914,67.407405,62.359715,92.624548,0.000000,49.582527,45.475259,74.017374,19.147509,35.665596,59.553076,36.644327
49.738093,59.172452,138.794094,142.748438,109.528324,98.903990,29.542019,14.286168,138.512537,1.041772,57.574600,50.629245,141.329416,138.887307,139.964304,138.713561,80.513386,136.847060,-0.000724,0.001700,32.000000,-235.722683,138.783563,-0.633451,24.492438,0.690711,446765.434595,0.950834,19.424923,18.531698,2.805755,0.034412,0.016306,165.438310,32.000000,182.388358,165.629294,165.490836,150.072794,32.000000,144.488044,67.392706,62.322734,92.586688,0.000000,49.547976,45.475259,74.157616,19.147509,35.667980,59.553568,36.615274
49.938192,59.220258,138.790719,142.738957,109.565514,98.914168,29.609294,14.284883,138.480853,1.041756,57.917592,50.722012,141.457504,138.837901,140.035413,138.763615,80.499956,136.796151,-0.000725,0.001587,32.000000,-235.724951,138.683079,-0.633867,24.475706,0.688275,446594.739141,0.979942,19.140354,18.514000,2.789922,0.042910,0.019494,166.425581,32.000000,181.358438,165.988257,170.238100,149.760945,32.000000,144.667067,67.389029,62.335366,92.632050,0.000000,49.545939,45.475259,74.065723,19.147509,35.674007,59.560413,36.628039
49.618789,59.335104,138.694916,142.751506,109.514539,98.919300,29.714795,14.282029,138.459204,1.041645,57.917592,50.558995,141.457504,138.812698,140.035413,138.633637,80.499956,136.797051,-0.000726,0.001526,32.000000,-235.724363,138.779262,-0.633454,24.487743,0.688771,446657.043166,0.972294,19.175842,18.526898,2.790499,0.036418,0.018162,166.425581,32.000000,181.358438,165.988257,170.238100,149.760945,32.000000,144.667067,67.389029,62.335366,92.632050,0.000000,49.511781,45.475259,74.219850,19.147509,35.689670,59.560501,36.535303
49.646660,59.438961,138.702717,142.778835,109.577003,98.926941,29.538191,14.283314,138.446269,1.041665,58.300292,50.523406,141.405401,138.850197,139.906400,138.589940,80.513309,136.781685,-0.000726,0.001416,32.000000,-235.726521,138.728009,-0.632671,24.559104,0.686283,446671.232256,0.966032,19.016627,18.515817,2.779250,0.027185,0.015183,165.690457,32.000000,182.162309,166.497862,166.625344,149.271116,32.000000,145.477051,67.328700,62.355492,92.639966,0.000000,49.513627,45.475259,74.211276,19.147509,35.703594,59.546369,36.655552
49.845002,59.523312,138.762830,142.802817,109.567968,98.933320,29.648774,14.285026,138.420851,1.041532,58.415138,50.598053,141.358261,138.754686,139.940205,138.621151,80.531685,136.770338,-0.000726,0.001299,32.000000,-235.719072,138.555142,-0.632881,24.599414,0.690697,447029.676704,0.969765,19.462228,18.516250,2.795210,0.037870,0.026431,165.495067,32.000000,182.285263,165.896071,165.087347,149.716303,32.000000,144.371112,67.307479,62.340007,92.630203,0.000000,49.493194,45.475259,74.143780,19.147509,35.703271,59.565320,36.530021
49.627386,59.523312,138.649261,142.802817,109.529779,98.937253,29.740698,14.286168,138.301376,1.041443,58.470889,50.564433,141.435303,138.735926,139.945963,138.616426,80.523668,136.676474,-0.000727,0.001209,32.000000,-235.724323,138.612084,-0.632867,24.591992,0.688548,447155.384080,0.975305,19.537159,18.495498,2.793798,0.041319,0.023348,165.830489,32.000000,182.014375,165.642983,167.714232,150.148634,32.000000,144.347620,67.343274,62.367640,92.638866,0.000000,49.487144,45.475259,74.225937,19.147509,35.714704,59.558288,36.638238
49.766909,59.635141,138.716849,142.827079,109.505406,98.941026,29.678822,14.288594,138.327337,1.041780,58.503423,50.668057,141.414386,138.759395,139.945744,138.543556,80.486735,136.692938,-0.000728,0.001110,32.000000,-235.723044,138.596236,-0.632851,24.548535,0.684848,447140.944247,0.967697,19.416015,18.471657,2.783887,0.036353,0.011232,166.387717,32.000000,181.496500,165.638301,169.439704,150.202014,32.000000,144.717726,67.340539,62.338927,92.644472,0.000000,49.491207,45.475259,74.294424,19.147509,35.729994,59.543989,36.657753
49.595101,59.692842,138.641603,142.847994,109.521885,98.947388,29.642418,14.285026,138.395191,1.041846,58.420086,50.651657,141.478560,138.706890,139.940148,138.666459,80.492692,136.637787,-0.000728,0.001000,32.000000,-235.724317,138.606047,-0.633153,24.477646,0.687900,447300.904181,0.969396,19.641512,18.434457,2.793805,0.039603,0.021228,166.475036,32.000000,181.266047,166.316758,170.422984,149.249300,32.000000,145.134396,67.303670,62.340782,92.643477,0.000000,49.482411,45.475259,74.250504,19.147509,35.737803,59.559026,36.556433
49.436940,59.650528,138.687421,142.851340,109.545313,98.952586,29.667939,14.281173,138.306188,1.041721,58.448101,50.516392,141.460651,138.819998,139.901848,138.598393,80.494351,136.656624,-0.000728,0.000883,32.000000,-235.727186,138.625852,-0.632081,24.436917,0.687528,447448.583561,0.968748,19.608678,18.479322,2.787331,0.039572,0.018673,165.966454,32.000000,181.819120,166.562308,167.283578,149.092878,32.000000,145.238173,67.291297,62.343410,92.668555,0.000000,49.464099,45.475259,74.292411,19.147509,35.737626,59.562144,36.635743
49.879231,59.650528,138.592600,142.851340,109.591745,98.952638,29.688001,14.290734,138.347456,1.041753,58.607474,50.583619,141.438723,138.670185,139.931339,138.653914,80.512171,136.599746,-0.000728,0.000768,32.000000,-235.715658,138.557913,-0.630973,24.453964,0.691978,447640.289509,0.973843,19.844562,18.446788,2.795470,0.037599,0.021029,165.671083,32.000000,182.276961,166.167047,165.540423,149.503575,32.000000,145.290076,67.287045,62.370120,92.681281,0.000000,49.455113,45.475259,74.132046,19.147509,35.731552,59.558583,36.663769
49.654277,59.658496,138.671754,142.858033,109.697668,98.949393,29.621929,14.283456,138.260093,1.042069,58.522059,50.499183,141.412283,138.687865,139.947093,138.555531,80.513210,136.656132,-0.000728,0.000656,32.000000,-235.723592,138.600725,-0.631369,24.459629,0.695790,447699.873837,0.976368,19.966694,18.454208,2.805340,0.043950,0.016174,165.526470,32.000000,182.406474,165.730393,166.347179,149.950119,32.000000,144.410154,67.295796,62.353380,92.655631,0.000000,49.472803,45.475259,74.308533,19.147509,35.732460,59.550067,36.476536
49.599770,59.690095,138.546611,142.869746,109.738005,98.948150,29.735678,14.288023,138.291300,1.042045,58.610161,50.509435,141.464525,138.648388,139.997133,138.561564,80.496777,136.615971,-0.000728,0.000604,32.000000,-235.717058,138.589302,-0.631667,24.496398,0.687936,447405.976573,0.966204,19.507830,18.408973,2.778563,0.046039,0.019972,166.284328,32.000000,181.455948,165.682443,169.035866,149.957662,32.000000,144.348177,67.287594,62.360623,92.683881,0.000000,49.434524,45.475259,74.278360,19.147509,35.736655,59.553892,36.432075
49.583629,59.690095,138.589344,142.869746,109.702493,98.945583,29.515776,14.290306,138.248311,1.042044,58.610161,50.537383,141.464525,138.702872,139.997133,138.437376,80.496777,136.685999,-0.000727,0.000599,32.000000,-235.716578,138.551774,-0.632645,24.508069,0.691654,447532.315160,0.973172,19.748791,18.435111,2.792745,0.041660,0.018605,166.284328,32.000000,181.455948,165.682443,169.035866,149.957662,32.000000,144.348177,67.287594,62.360623,92.683881,0.000000,49.445867,45.475259,74.294569,19.147509,35.736536,59.563265,36.578076
49.373053,59.776373,138.465399,142.889824,109.582620,98.943033,29.678321,14.284883,138.249263,1.042025,58.973108,50.498498,141.485660,138.602509,139.958400,138.488344,80.495977,136.537904,-0.000728,0.000565,32.000000,-235.724623,138.441930,-0.632767,24.554095,0.690904,447629.687359,0.970689,19.836967,18.432188,2.793291,0.036926,0.014619,166.340437,32.000000,181.754083,166.359470,168.307245,149.257753,32.000000,145.381931,67.298478,62.379526,92.694004,0.000000,49.395673,45.475259,74.415891,19.147509,35.748323,59.550234,36.665970
49.634685,59.894526,138.534285,142.911855,109.507444,98.935450,29.645773,14.286025,138.245174,1.041906,59.040105,50.525467,141.477127,138.644432,139.941017,138.411256,80.474857,136.590466,-0.000728,0.000557,32.000000,-235.717745,138.538846,-0.632610,24.525115,0.691023,447628.276568,0.978245,19.853728,18.465938,2.795063,0.032866,0.026473,165.670313,32.000000,182.166744,166.656013,166.311300,149.029984,32.000000,145.205202,67.262151,62.358479,92.681661,0.000000,49.411896,45.475259,74.316878,19.147509,35.764638,59.552879,36.400160
49.605460,59.977510,138.410830,142.945041,109.492604,98.935437,29.619382,14.285026,138.180108,1.041665,58.969863,50.481098,141.444455,138.624021,139.947452,138.403575,80.539096,136.498542,-0.000728,0.000545,32.000000,-235.725628,138.499178,-0.632566,24.503610,0.692549,447850.478550,0.977645,20.159079,18.395349,2.804473,0.039233,0.023288,165.453184,32.000000,182.386730,165.673663,165.617536,149.803173,32.000000,144.616282,67.269960,62.367171,92.685205,0.000000,49.369327,45.475259,74.315170,19.147509,35.776111,59.544048,36.619456
49.350898,60.012132,138.489429,142.964004,109.511910,98.931619,29.623952,14.286168,138.197920,1.041870,58.902442,50.491498,141.484895,138.518152,139.986053,138.426719,80.511043,136.507193,-0.000727,0.000519,32.000000,-235.722356,138.504236,-0.632261,24.438360,0.689803,447853.967401,0.973282,20.005151,18.441814,2.791078,0.048955,0.020369,166.070338,32.000000,181.731313,165.505157,168.328594,150.263260,32.000000,144.574131,67.277249,62.376597,92.657939,0.000000,49.389581,45.475259,74.349777,19.147509,35.776098,59.559174,36.552985
49.852326,60.012132,138.446933,142.964004,109.552730,98.925304,29.738658,14.285597,138.271223,1.041981,58.736934,50.528450,141.523062,138.586747,140.028135,138.468359,80.478543,136.423043,-0.000728,0.000521,32.000000,-235.722107,138.470380,-0.632177,24.425430,0.690418,447855.659965,0.974994,20.118472,18.333247,2.790234,0.047884,0.022572,166.410529,32.000000,181.434646,166.035296,170.166856,149.809508,32.000000,144.559981,67.265003,62.347948,92.658218,0.000000,49.374572,45.475259,74.211576,19.147509,35.780910,59.568989,36.632735
49.685297,59.992898,138.489480,142.977669,109.524739,98.916461,29.508572,14.280317,138.183407,1.041971,58.677580,50.538602,141.513743,138.537586,139.973098,138.396747,80.438340,136.503301,-0.000728,0.000501,32.000000,-235.730829,138.500669,-0.631675,24.410508,0.696673,448085.381812,0.980419,20.417929,18.365473,2.806219,0.040628,0.023623,166.459470,32.000000,181.451193,166.408854,169.573185,149.174488,32.000000,145.310557,67.251134,62.347816,92.638371,0.000000,49.410950,45.475259,74.377988,19.147509,35.778240,59.557482,36.469933
49.603883,59.909364,138.419039,142.974881,109.535670,98.905072,29.431254,14.286596,138.221720,1.041962,58.739739,50.596211,141.538229,138.606342,139.930810,138.476855,80.508341,136.555777,-0.000729,0.000508,32.000000,-235.725534,138.581348,-0.631163,24.445310,0.688956,447821.899138,0.965789,19.897259,18.357377,2.777141,0.039487,0.022580,165.621562,32.000000,182.176678,166.597312,166.876154,149.238033,32.000000,145.903795,67.261496,62.394249,92.635065,0.000000,49.359247,45.475259,74.340544,19.147509,35.766626,59.561534,36.636697
49.599125,59.859904,138.515927,142.967909,109.487889,98.898741,29.965525,14.285740,138.202232,1.041979,58.574413,50.585284,141.462577,138.602876,139.946024,138.487734,80.510063,136.489625,-0.000728,0.000481,32.000000,-235.720981,138.420597,-0.630592,24.490025,0.692084,447931.558120,0.976780,20.051015,18.436299,2.787333,0.034499,0.018076,165.528460,32.000000,182.299027,165.998706,165.013730,149.733931,32.000000,144.684236,67.256755,62.358076,92.620192,0.000000,49.410451,45.475259,74.301165,19.147509,35.766574,59.560934,36.521437
49.414593,59.859904,138.458813,142.967909,109.444443,98.894990,29.676193,14.290592,138.307434,1.041718,58.629756,50.553100,141.468726,138.585216,140.010559,138.450700,80.504935,136.541490,-0.000729,0.000465,32.000000,-235.715637,138.515186,-0.629879,24.510219,0.691788,447690.578620,0.980782,20.051965,18.391606,2.790488,0.035395,0.020613,165.791687,32.000000,182.097261,165.769080,167.445334,150.143700,32.000000,144.583046,67.299650,62.378612,92.604625,0.000000,49.359861,45.475259,74.456869,19.147509,35.759629,59.555328,36.417989
49.512903,59.840945,138.583183,142.966793,109.293700,98.894974,29.628420,14.284883,138.198924,1.041485,58.611033,50.558763,141.507198,138.562706,140.026065,138.426575,80.472635,136.611689,-0.000727,0.000453,32.000000,-235.723312,138.413540,-0.629321,24.560022,0.690928,447597.128854,0.963209,20.007444,18.357980,2.792709,0.044901,0.026837,166.375600,32.000000,181.529306,165.682833,169.512031,150.296244,32.000000,144.689840,67.277745,62.370396,92.599443,0.000000,49.383829,45.475259,74.329580,19.147509,35.756909,59.548660,36.639852
49.672496,59.890954,138.424458,142.966793,109.207469,98.892436,29.724947,14.276892,138.181780,1.041299,58.618005,50.519908,141.547585,138.603490,140.008161,138.420865,80.459805,136.462167,-0.000727,0.000455,32.000000,-235.727042,138.392659,-0.629537,24.561596,0.692932,447699.223738,0.976554,20.199338,18.388121,2.801982,0.033936,0.020169,166.477184,32.000000,181.424834,166.229920,170.499626,149.351519,32.000000,145.380235,67.265414,62.357155,92.607402,0.000000,49.346263,45.475259,74.336514,19.147509,35.763768,59.557659,36.637577
49.484786,59.886832,138.607766,142.961495,109.164231,98.889944,29.681734,14.282172,138.266654,1.041338,58.330431,50.644255,141.542463,138.574024,139.958864,138.403655,80.474840,136.484098,-0.000726,0.000434,32.000000,-235.727007,138.405771,-0.629547,24.527817,0.690568,447678.612886,0.975946,20.078078,18.454267,2.798931,0.039289,0.020154,165.944529,32.000000,181.876459,166.602544,167.640525,149.114038,32.000000,145.549591,67.292320,62.396362,92.589492,0.000000,49.360169,45.475259,74.400690,19.147509,35.763706,59.547146,36.603168
49.851719,59.886832,138.560003,142.961495,109.163991,98.884848,29.564002,14.281744,138.315747,1.041476,58.091363,50.619623,141.520684,138.548148,139.975829,138.590652,80.483845,136.675641,-0.000726,0.000440,32.000000,-235.728583,138.497528,-0.630755,24.514205,0.687342,447659.374002,0.969447,19.962348,18.394992,2.786743,0.041846,0.020153,165.706956,32.000000,182.240384,166.478041,165.863203,149.452883,32.000000,145.329667,67.263669,62.375080,92.583418,0.000000,49.389135,45.475259,74.262551,19.147509,35.763068,59.554197,36.528040
49.889413,59.700811,138.643307,142.936954,109.192852,98.893670,29.709595,14.280460,138.324923,1.041341,57.872991,50.745853,141.489273,138.696287,140.026921,138.453932,80.483287,136.603020,-0.000727,0.000442,32.000000,-235.728392,138.561670,-0.630568,24.469018,0.692086,447724.741038,0.974870,20.153208,18.390537,2.801018,0.034985,0.019685,165.591200,32.000000,182.486960,165.694690,166.157425,150.097788,32.000000,144.773777,67.300320,62.391847,92.578422,0.000000,49.395043,45.475259,74.298813,19.147509,35.737113,59.556784,36.638678
49.776240,59.510948,138.612168,142.903768,109.178869,98.907637,29.760187,14.290877,138.289251,1.041221,57.722985,50.593508,141.525034,138.735252,140.073888,138.597503,80.505930,136.769170,-0.000727,0.000427,32.000000,-235.714696,138.577635,-0.630087,24.487743,0.686502,447472.198458,0.970788,19.772587,18.473878,2.779443,0.039530,0.023033,166.257903,32.000000,181.604333,165.663596,168.998432,150.184764,32.000000,144.585748,67.282547,62.404537,92.582567,0.000000,49.399824,45.475259,74.299972,19.147509,35.710553,59.550942,36.678956
49.682598,59.422476,138.722929,142.872813,109.115071,98.917807,29.685189,14.289878,138.376182,1.041340,57.731466,50.686885,141.557419,138.829356,140.075233,138.641975,80.459329,136.724422,-0.000728,0.000416,32.000000,-235.715203,138.577778,-0.629666,24.508541,0.687295,447251.620600,0.964838,19.547588,18.439435,2.779013,0.028233,0.012050,166.458804,32.000000,181.407038,166.126593,170.858475,149.340382,32.000000,145.092574,67.320221,62.403491,92.610974,0.000000,49.430484,45.475259,74.323582,19.147509,35.710272,59.565153,36.654452
49.862369,59.422476,138.680521,142.872813,109.117934,98.920337,29.656100,14.288166,138.433633,1.041316,57.650893,50.850859,141.531249,138.830417,140.024434,138.652649,80.504542,136.676023,-0.000727,0.000388,32.000000,-235.721997,138.689787,-0.629772,24.530938,0.688101,447097.571547,0.965256,19.474821,18.496849,2.784705,0.039455,0.022959,166.342269,32.000000,181.781836,166.396982,168.914779,149.297808,32.000000,145.668758,67.302619,62.409653,92.622022,0.000000,49.421145,45.475259,74.260510,19.147509,35.697660,59.563619,36.674041
50.030426,59.374943,138.753361,142.851061,109.143157,98.919055,29.733958,14.281459,138.441309,1.041411,57.603483,50.719075,141.470748,138.939529,139.984167,138.611553,80.504804,136.770525,-0.000727,0.000352,32.000000,-235.727065,138.687648,-0.630083,24.570827,0.689415,447172.308712,0.969572,19.483394,18.521897,2.792183,0.039393,0.021336,165.719359,32.000000,182.274038,166.673702,166.496129,149.135094,32.000000,145.524149,67.314335,62.399245,92.606921,0.000000,49.450076,45.475259,74.327093,19.147509,35.690712,59.565497,36.514834
49.701214,59.274384,138.679509,142.822338,109.092588,98.925369,29.601775,14.281744,138.490299,1.041525,57.750539,50.674040,141.391188,138.868692,140.039631,138.741896,80.508344,136.819619,-0.000727,0.000331,32.000000,-235.726616,138.704739,-0.630386,24.583652,0.685811,446992.346275,0.966701,19.297215,18.453365,2.781266,0.038949,0.015417,165.437073,32.000000,182.318099,165.855729,165.404087,149.759700,32.000000,144.506850,67.331580,62.391470,92.624964,0.000000,49.421305,45.475259,74.329738,19.147509,35.676376,59.551168,36.624444
49.913400,59.328510,138.712131,142.805327,109.002833,98.925401,29.863662,14.285597,138.421912,1.041303,57.817646,50.745305,141.440661,138.876786,140.038891,138.666052,80.502807,136.847469,-0.000728,0.000318,32.000000,-235.718337,138.748240,-0.631096,24.567287,0.682362,446827.539389,0.960473,19.076101,18.498628,2.773380,0.039121,0.021284,166.052348,32.000000,181.935922,165.594351,168.442173,150.079489,32.000000,144.718318,67.343682,62.399874,92.615460,0.000000,49.475982,45.475259,74.423587,19.147509,35.675958,59.556636,36.512413
49.710478,59.328510,138.720542,142.805327,108.961377,98.925399,29.383915,14.295729,138.478461,1.041303,57.963057,50.681528,141.470319,138.837328,140.058621,138.698349,80.481003,136.743496,-0.000728,0.000316,32.000000,-235.711155,138.724272,-0.631223,24.554567,0.686572,446915.164162,0.971596,19.315997,18.518729,2.790264,0.040750,0.020631,166.360053,32.000000,181.623693,165.837024,170.030110,150.048932,32.000000,144.660847,67.346337,62.391658,92.648924,0.000000,49.426665,45.475259,74.339420,19.147509,35.683084,59.557502,36.643667
49.490741,59.445555,138.704162,142.817597,109.107397,98.927926,29.843470,14.289307,138.439351,1.041276,58.111732,50.583654,141.473077,138.759293,139.975363,138.694209,80.454640,136.773313,-0.000728,0.000283,32.000000,-235.722167,138.679671,-0.630952,24.462960,0.684010,446870.402029,0.958712,19.150494,18.537675,2.779056,0.038554,0.019226,166.480323,32.000000,181.429368,166.480934,32.000000,149.166419,32.000000,145.076757,67.331850,62.375829,92.640705,0.000000,49.425867,45.475259,74.311227,19.147509,35.698987,59.557384,36.522170
49.543480,59.522213,138.692736,142.831819,109.203682,98.927894,29.383469,14.287595,138.438783,1.041187,58.177438,50.707180,141.449095,138.840938,139.937892,138.664302,80.537089,136.704346,-0.000727,0.000286,32.000000,-235.720929,138.671269,-0.631699,24.473345,0.687545,447029.454164,0.978740,19.360520,18.509409,2.790569,0.033564,0.018833,165.795230,32.000000,182.151941,166.636502,32.000000,149.160001,32.000000,145.631222,67.331196,62.404063,92.660592,0.000000,49.416943,45.475259,74.428111,19.147509,35.709322,59.551335,36.638531
49.720462,59.543370,138.710511,142.842974,109.222780,98.927904,29.794432,14.289878,138.502028,1.041255,58.271846,50.594783,141.442881,138.833924,139.958165,138.652895,80.500987,136.716423,-0.000727,0.000280,32.000000,-235.719793,138.754642,-0.632765,24.476047,0.693714,447369.808341,0.968698,19.705737,18.550135,2.802629,0.030585,0.016768,165.585285,32.000000,182.478234,166.004189,165.237101,149.858858,32.000000,144.925939,67.311127,62.415698,92.658933,0.000000,49.440719,45.475259,74.227289,19.147509,35.709047,59.555112,36.602067
49.731268,59.543370,138.698565,142.842974,109.312661,98.927917,29.714958,14.289735,138.415591,1.041348,58.168982,50.611858,141.442291,138.826277,139.998665,138.711098,80.540681,136.800350,-0.000726,0.000274,32.000000,-235.719935,138.811279,-0.632233,24.481213,0.692689,447281.829507,0.982912,19.727562,18.434463,2.799414,0.033332,0.018298,165.815345,32.000000,182.349060,165.863987,167.207625,149.862356,32.000000,144.217923,67.314649,62.389512,92.652414,0.000000,49.413804,45.475259,74.338846,19.147509,35.711721,59.554433,36.548216
49.562456,59.566175,138.686066,142.848830,109.428021,98.926765,29.484179,14.293589,138.415358,1.041309,58.118343,50.689621,141.463959,138.843180,140.008086,138.656442,80.500051,136.775146,-0.000726,0.000245,32.000000,-235.711493,138.715931,-0.632355,24.573555,0.689983,447272.031309,0.965617,19.565032,18.476385,2.789807,0.033301,0.018216,166.370328,32.000000,181.567895,165.764289,169.464578,150.151374,32.000000,144.486819,67.305296,62.373404,92.637801,0.000000,49.455182,45.475259,74.271100,19.147509,35.714632,59.554541,36.636403
49.622563,59.563977,138.687346,142.858870,109.559087,98.923171,29.763745,14.287738,138.500215,1.041252,58.169120,50.659404,141.487730,138.798505,139.984669,138.718227,80.478121,136.749706,-0.000725,0.000228,32.000000,-235.720130,138.711222,-0.632573,24.592202,0.689605,447192.829093,0.967968,19.553832,18.477113,2.788961,0.033948,0.013863,166.573526,32.000000,181.518341,166.220836,170.872620,149.470429,32.000000,145.230440,67.279079,62.396024,92.655377,0.000000,49.405811,45.475259,74.399454,19.147509,35.714077,59.565428,36.515421
49.698964,59.568099,138.751789,142.858591,109.639615,98.924400,29.737049,14.284313,138.454133,1.041210,58.286384,50.648182,141.498998,138.814982,139.942578,138.719366,80.473445,136.805701,-0.000725,0.000237,32.000000,-235.724047,138.718566,-0.632210,24.599414,0.689612,447391.912928,0.979245,19.751805,18.505606,2.798208,0.038754,0.024280,166.145234,32.000000,181.956097,166.599617,167.814604,149.179145,32.000000,145.408016,67.288404,62.398704,92.658848,0.000000,49.434068,45.475259,74.354801,19.147509,35.713826,59.549909,36.499720
49.706571,59.568099,138.675006,142.858591,109.725069,98.928174,29.666039,14.284741,138.434458,1.041244,58.307311,50.622783,141.467175,138.768266,139.990187,138.700236,80.486180,136.719285,-0.000725,0.000196,32.000000,-235.721816,138.730578,-0.632715,24.592700,0.688138,447378.508255,0.968715,19.687184,18.515283,2.794844,0.041090,0.020447,165.691129,32.000000,182.314235,166.641610,166.102798,149.278537,32.000000,145.424560,67.273822,62.409159,92.672621,0.000000,49.402751,45.475259,74.358311,19.147509,35.714149,59.549172,36.637944
49.678191,59.582936,138.667802,142.862495,109.760281,98.935881,29.734767,14.286881,138.430715,1.041306,58.302006,50.635644,141.441895,138.755236,139.996348,138.671900,80.501467,136.772683,-0.000725,0.000200,32.000000,-235.722626,138.596808,-0.633017,24.521654,0.687074,447353.606630,0.967969,19.612046,18.546925,2.791845,0.038886,0.021338,165.675528,32.000000,182.549200,165.748584,166.136123,150.192799,32.000000,144.656878,67.308391,62.396197,92.677999,0.000000,49.431537,45.475259,74.515738,19.147509,35.715965,59.555771,36.638751
49.728536,59.606566,138.650965,142.870303,109.776816,98.945478,29.714911,14.289593,138.419371,1.041363,58.148220,50.574355,141.456753,138.776870,140.008932,138.587418,80.475251,136.649699,-0.000725,0.000199,32.000000,-235.715980,138.746851,-0.632828,24.524119,0.686803,447341.426204,0.970160,19.604159,18.492571,2.789873,0.046790,0.017610,166.245239,32.000000,181.628755,165.638628,168.744142,150.168530,32.000000,144.332469,67.277072,62.357576,92.623849,0.000000,49.385382,45.475259,74.367259,19.147509,35.719009,59.563226,36.582919
49.764114,59.622777,138.669958,142.872813,109.837568,98.950455,29.622146,14.282029,138.384023,1.041547,58.203528,50.764316,141.486755,138.727383,140.044368,138.615058,80.482354,136.742039,-0.000725,0.000203,32.000000,-235.729445,138.589671,-0.632670,24.481869,0.689275,447383.670037,0.968639,19.648424,18.503004,2.791321,0.047047,0.015573,166.542246,32.000000,181.503579,166.189776,170.545677,149.649484,32.000000,144.772823,67.315069,62.369417,92.702392,0.000000,49.419301,45.475259,74.424722,19.147509,35.718783,59.563521,36.644841
49.599303,59.622777,138.644798,142.872813,109.961196,98.952943,29.740801,14.281459,138.358609,1.041575,58.298329,50.579541,141.505571,138.681300,139.981808,138.675115,80.481061,136.856553,-0.000726,0.000208,32.000000,-235.732474,138.626627,-0.631466,24.445965,0.688455,447475.177885,0.968362,19.619859,18.469971,2.788157,0.036428,0.018953,166.538449,32.000000,181.647501,166.477529,169.041376,149.237882,32.000000,145.394818,67.298873,62.384949,92.667168,0.000000,49.381376,45.475259,74.435449,19.147509,35.720816,59.542995,36.644767
49.442300,59.613160,138.641355,142.874208,110.062445,98.961796,29.650090,14.289450,138.416286,1.041388,58.343770,50.571126,141.484578,138.808700,139.995335,138.541804,80.496937,136.745868,-0.000725,0.000225,32.000000,-235.719893,138.635108,-0.630871,24.491756,0.689253,447485.512431,0.970722,19.599208,18.507357,2.786545,0.049366,0.021273,165.764930,32.000000,182.225232,166.592389,32.000000,149.132994,32.000000,145.654504,67.294388,62.364107,92.653726,0.000000,49.420795,45.475259,74.343061,19.147509,35.719260,59.558583,36.639778
49.616726,59.607665,138.722417,142.875881,110.196385,98.973201,29.846722,14.289735,138.496329,1.041480,58.387409,50.633463,141.428615,138.780438,140.012230,138.583812,80.487690,136.693427,-0.000724,0.000225,32.000000,-235.716657,138.576656,-0.631444,24.526820,0.692725,447597.940423,0.970406,19.770133,18.563793,2.795297,0.036062,0.012847,165.555929,32.000000,182.311977,165.794516,32.000000,149.720309,32.000000,144.499733,67.307289,62.358660,92.652285,0.000000,49.404592,45.475259,74.442272,19.147509,35.718274,59.559774,36.510285
49.802549,59.646407,138.678701,142.886478,110.274964,98.978343,29.815763,14.287452,138.446976,1.041774,58.358341,50.621920,141.489045,138.810291,140.029765,138.681435,80.566543,136.738157,-0.000725,0.000231,32.000000,-235.726644,138.696579,-0.631699,24.586852,0.693906,447686.980858,0.976834,19.923747,18.494619,2.804104,0.034318,0.021898,166.105289,32.000000,181.794152,165.740352,168.276548,149.932112,32.000000,144.527336,67.314226,62.393274,92.686411,0.000000,49.421746,45.475259,74.443626,19.147509,35.718048,59.556685,36.635743
49.976453,59.646407,138.694414,142.886478,110.289896,98.980915,29.586549,14.288166,138.463543,1.041867,58.159427,50.699142,141.548349,138.768429,140.068065,138.580613,80.496893,136.714874,-0.000725,0.000233,32.000000,-235.722325,138.726661,-0.631519,24.611399,0.690666,447645.083586,0.966748,19.736931,18.478603,2.795880,0.031659,0.017306,166.502797,32.000000,181.586120,165.782044,169.891885,150.025008,32.000000,144.747979,67.329518,62.367202,92.692887,0.000000,49.390575,45.475259,74.267899,19.147509,35.723221,59.565507,36.512046
49.720140,59.677181,138.774220,142.897075,110.370911,98.991090,29.555750,14.293589,138.585333,1.041770,57.766528,50.930028,141.505187,138.914303,140.005616,138.774764,80.445333,136.811385,-0.000725,0.000235,32.000000,-235.718541,138.643652,-0.631919,24.574027,0.686000,447461.393360,0.963932,19.583040,18.421299,2.784570,0.033667,0.013990,166.651652,32.000000,181.473036,166.373805,169.890824,149.226315,32.000000,145.147596,67.320934,62.335955,92.680835,0.000000,49.413202,45.475259,74.489613,19.147509,35.727301,59.558810,36.509478
49.779187,59.524961,138.849552,142.888151,110.489286,99.011348,30.109619,14.292447,138.599064,1.041645,57.678163,50.788703,141.541456,138.933226,139.977057,138.753413,80.467745,136.784452,-0.000725,0.000221,32.000000,-235.713126,138.859838,-0.632227,24.553046,0.682731,447501.201379,0.967708,19.403263,18.479731,2.775195,0.035859,0.021512,165.838170,32.000000,181.995380,166.730314,167.220977,149.117008,32.000000,145.385732,67.353250,62.381026,92.719508,0.000000,49.443521,45.475259,74.374120,19.147509,35.705959,59.553253,36.634716
49.765173,59.285923,138.817291,142.843532,110.547056,99.026598,28.960468,14.293874,138.549499,1.041747,57.679395,50.753744,141.449883,138.849991,139.996671,138.765434,80.542713,136.806447,-0.000723,0.000190,32.000000,-235.713338,138.823901,-0.632732,24.500647,0.688248,447835.728800,0.974389,19.699176,18.577775,2.791107,0.038549,0.018473,165.617402,32.000000,182.263298,166.137838,165.460299,149.671581,32.000000,144.979923,67.314984,62.372682,92.697259,0.000000,49.454629,45.475259,74.309076,19.147509,35.705685,59.553027,36.605589
49.632026,59.285923,138.822815,142.843532,110.663236,99.044400,29.521385,14.287595,138.549920,1.041980,57.859567,50.659261,141.492267,138.955616,140.059106,138.709121,80.516845,136.872320,-0.000724,0.000182,32.000000,-235.725682,138.763290,-0.632601,24.449558,0.688129,447654.890916,0.955028,19.485783,18.542394,2.789309,0.043747,0.022138,165.855311,32.000000,182.381378,165.761390,166.779288,150.054950,32.000000,144.558377,67.362680,62.369995,92.681849,0.000000,49.434722,45.475259,74.443056,19.147509,35.672098,59.562940,36.548876
49.735146,59.286473,138.703354,142.820386,110.724797,99.059638,29.519892,14.287024,138.473842,1.041815,58.095786,50.604274,141.507379,138.947379,140.079239,138.674487,80.480805,136.782294,-0.000723,0.000203,32.000000,-235.722483,138.788499,-0.632535,24.507360,0.689309,447285.091539,0.992753,19.261259,18.478017,2.789447,0.031994,0.016822,166.426427,32.000000,181.509900,165.763030,169.292942,150.226847,32.000000,144.294812,67.392828,62.354682,92.670957,0.000000,49.475133,45.475259,74.411478,19.147509,35.671763,59.563511,36.628113
49.702791,59.438961,138.779952,142.832935,110.767483,99.072311,29.862804,14.282600,138.456670,1.041824,58.328241,50.715181,141.538392,138.837575,140.021223,138.649365,80.466956,136.789460,-0.000723,0.000252,32.000000,-235.727071,138.823722,-0.633575,24.554541,0.692967,447492.950763,0.976939,19.399308,18.535600,2.797041,0.035613,0.019391,166.577546,32.000000,181.439335,166.218081,170.550030,149.303733,32.000000,145.174162,67.349090,62.350460,92.698522,0.000000,49.420888,45.475259,74.409167,19.147509,35.692546,59.562793,36.507277
49.663414,59.616182,138.724103,142.859706,110.874000,99.084991,29.573468,14.288594,138.509079,1.041878,58.532919,50.640605,141.575505,138.850746,139.976998,138.796498,80.470181,136.799698,-0.000723,0.000275,32.000000,-235.721569,138.715342,-0.632711,24.568336,0.689259,447568.278805,0.974913,19.292916,18.528294,2.788840,0.035102,0.026435,166.220792,32.000000,182.003314,166.521174,168.137975,149.359099,32.000000,145.510019,67.368586,62.360443,92.703320,0.000000,49.433991,45.475259,74.300699,19.147509,35.692223,59.561495,36.506470
49.620083,59.616182,138.813756,142.859706,110.953359,99.095174,29.612352,14.287880,138.495618,1.041720,58.576322,50.744664,141.463582,138.836004,139.995036,138.667521,80.532425,136.718017,-0.000723,0.000315,32.000000,-235.719496,138.645286,-0.632140,24.606783,0.689187,447866.551980,0.964922,19.478940,18.545595,2.792196,0.035555,0.021824,165.815289,32.000000,182.221255,166.626109,166.061481,149.313728,32.000000,144.974516,67.393964,62.381367,92.719039,0.000000,49.427093,45.475259,74.457890,19.147509,35.716599,59.557748,36.646675
49.651765,59.701635,138.726387,142.882016,110.887936,99.107926,29.762893,14.290877,138.460861,1.041477,58.461477,50.701691,141.460012,138.779133,139.986850,138.719248,80.501324,136.794962,-0.000722,0.000305,32.000000,-235.715024,138.698046,-0.631106,24.579062,0.689576,448168.858386,0.975795,19.696998,18.547300,2.793286,0.038136,0.023671,165.686248,32.000000,182.364740,165.735506,165.888147,149.886902,32.000000,144.586586,67.394249,62.359042,92.706552,0.000000,49.392135,45.475259,74.407147,19.147509,35.728271,59.555908,36.649096
49.738722,59.715374,138.783140,142.887872,110.863302,99.107931,29.723032,14.292304,138.421755,1.041208,58.417938,50.639443,141.507428,138.859513,140.078137,138.648965,80.517630,136.737949,-0.000721,0.000296,32.000000,-235.714088,138.700941,-0.630442,24.560022,0.689682,448122.059926,0.975549,19.741964,18.445716,2.797532,0.034712,0.020936,166.334769,32.000000,181.703320,165.542217,168.748004,150.255673,32.000000,144.619615,67.424098,62.373160,92.694344,0.000000,49.411046,45.475259,74.409042,19.147509,35.730009,59.567130,36.519456
49.939324,59.731860,138.738787,142.895681,110.805640,99.096490,29.544102,14.286311,138.527389,1.041563,58.508665,50.748942,141.508810,138.831498,140.055329,138.618035,80.486140,136.689186,-0.000721,0.000294,32.000000,-235.721066,138.702290,-0.630439,24.493906,0.689793,448330.296171,0.970279,19.794536,18.513877,2.793987,0.037649,0.018104,166.569626,32.000000,181.370514,166.050633,170.460381,149.671902,32.000000,144.571447,67.388971,62.355826,92.698852,0.000000,49.411598,45.475259,74.474064,19.147509,35.729845,59.548768,36.639485
49.534405,59.731860,138.680595,142.895681,110.646484,99.085021,29.745051,14.281601,138.419714,1.041559,58.587022,50.666912,141.532955,138.797915,140.021920,138.673465,80.457686,136.735081,-0.000721,0.000290,32.000000,-235.725775,138.650591,-0.631428,24.465714,0.689282,448265.557937,0.969749,19.718112,18.470111,2.790243,0.032190,0.019154,166.632267,32.000000,181.533892,166.545839,169.364192,149.176918,32.000000,145.367599,67.357337,62.346195,92.727774,0.000000,49.373813,45.475259,74.508650,19.147509,35.731979,59.554355,36.590402
49.684113,59.752468,138.690126,142.906835,110.509040,99.076350,29.737712,14.289165,138.387562,1.041613,58.658591,50.616648,141.526300,138.833210,139.952653,138.701727,80.525436,136.757663,-0.000720,0.000278,32.000000,-235.720342,138.634007,-0.631756,24.473791,0.687759,448175.173894,0.971244,19.527060,18.478110,2.778147,0.040775,0.022998,165.793943,32.000000,182.165858,166.566515,166.729872,149.245496,32.000000,145.751374,67.351774,62.361117,92.720634,0.000000,49.435035,45.475259,74.467533,19.147509,35.734692,59.561150,36.544181
49.747193,59.767855,138.756147,142.917433,110.369007,99.075094,29.732762,14.285597,138.460810,1.041664,58.696515,50.767559,141.507705,138.718390,140.015052,138.626611,80.519615,136.734506,-0.000721,0.000284,32.000000,-235.721615,138.615429,-0.632020,24.493120,0.694497,448415.372616,0.973242,19.946640,18.528674,2.799682,0.043590,0.023049,165.622502,32.000000,182.393567,165.827273,165.224773,149.807950,32.000000,144.582872,67.332410,62.372205,92.708830,0.000000,49.399632,45.475259,74.413065,19.147509,35.736688,59.549929,36.643447
49.634837,59.785166,138.748809,142.924683,110.285137,99.067921,29.767196,14.285882,138.468287,1.041540,58.719980,50.540107,141.537056,138.755542,140.022956,138.549971,80.554108,136.801394,-0.000719,0.000314,32.000000,-235.723133,138.681793,-0.631251,24.535816,0.691950,448188.280929,0.970227,19.811813,18.471801,2.791438,0.044046,0.017056,166.058406,32.000000,181.960194,165.754079,168.039780,149.959357,32.000000,144.399570,67.337232,62.369519,92.714156,0.000000,49.407533,45.475259,74.507482,19.147509,35.736555,59.547834,36.673087
49.689295,59.785166,138.728857,142.924683,110.172793,99.062814,29.503716,14.284741,138.396867,1.041635,58.796271,50.546275,141.513901,138.699264,140.028172,138.602938,80.465460,136.595712,-0.000717,0.000332,32.000000,-235.723455,138.538703,-0.630486,24.558659,0.690774,448175.159625,0.969064,19.761817,18.466469,2.789226,0.035487,0.021739,166.463275,32.000000,181.507404,165.733932,169.926691,150.164240,32.000000,144.704577,67.282944,62.324957,92.732612,0.000000,49.384902,45.475259,74.454867,19.147509,35.738834,59.560305,36.634789
49.637045,59.866224,138.635561,142.944762,110.158453,99.055153,29.288520,14.288451,138.434573,1.041531,58.871913,50.593518,141.577892,138.706073,140.030849,138.583669,80.496246,136.657209,-0.000715,0.000329,32.000000,-235.722039,138.631335,-0.629992,24.560888,0.691260,448167.240600,0.970325,19.895632,18.464189,2.795392,0.024884,0.017956,166.690245,32.000000,181.431396,166.303515,170.210138,149.269299,32.000000,145.071983,67.297085,62.342532,92.731855,0.000000,49.396037,45.475259,74.482073,19.147509,35.749992,59.541019,36.659734
49.642767,59.924477,138.624792,142.966793,110.011901,99.045008,29.586728,14.282600,138.359751,1.041470,58.867501,50.630226,141.560850,138.782601,139.970377,138.532999,80.493146,136.724000,-0.000715,0.000327,32.000000,-235.727890,138.635927,-0.629612,24.540379,0.689645,448275.806765,0.977761,19.839138,18.453739,2.791926,0.046522,0.023906,165.889042,32.000000,181.971991,166.613503,167.230134,149.052916,32.000000,145.402344,67.254013,62.338149,92.725969,0.000000,49.343569,45.475259,74.486035,19.147509,35.758011,59.560895,36.561936
49.827034,59.900846,138.618952,142.971813,109.883531,99.041153,29.197393,14.286596,138.418662,1.041444,58.806197,50.594587,141.534051,138.675997,140.021481,138.643745,80.535846,136.669393,-0.000715,0.000340,32.000000,-235.717666,138.582490,-0.628586,24.499178,0.690038,448319.167365,0.986220,19.974400,18.452594,2.792986,0.041358,0.025516,165.679232,32.000000,182.226647,166.252082,165.740005,149.501819,32.000000,145.299769,67.258622,62.360373,92.763231,0.000000,49.383325,45.475259,74.479089,19.147509,35.757967,59.547283,36.492090
49.610933,59.900846,138.630872,142.971813,109.838785,99.034767,29.552896,14.291876,138.433748,1.041556,58.401617,50.683197,141.523848,138.778664,140.054652,138.582530,80.525801,136.701444,-0.000714,0.000323,32.000000,-235.714353,138.615834,-0.628160,24.459524,0.690509,448350.978802,0.976207,20.026714,18.487876,2.792447,0.038843,0.012295,165.814853,32.000000,182.353107,165.638376,166.836932,150.084677,32.000000,144.664693,67.239630,62.350482,92.719782,0.000000,49.336843,45.475259,74.513271,19.147509,35.754630,59.564229,36.628773
49.886147,59.825008,138.727906,142.968466,109.768770,99.034690,29.711927,14.290306,138.420248,1.041324,58.103765,50.701445,141.556875,138.842508,140.073919,138.638818,80.493135,136.782964,-0.000713,0.000322,32.000000,-235.716414,138.732065,-0.628054,24.452050,0.688705,448114.167395,0.985104,19.812139,18.418865,2.782003,0.038091,0.025385,166.357661,32.000000,181.532540,165.694722,169.030204,150.154059,32.000000,144.411172,67.226381,62.315380,92.723533,0.000000,49.381070,45.475259,74.436228,19.147509,35.744018,59.548857,36.655112
49.578664,59.677181,138.771438,142.955080,109.801043,99.037230,29.505618,14.296585,138.484547,1.041482,58.062608,50.706425,141.588101,138.864773,140.065656,138.640207,80.472046,136.829400,-0.000713,0.000329,32.000000,-235.713905,138.642406,-0.627660,24.501014,0.693204,448231.395849,0.977851,20.036126,18.444354,2.794361,0.037540,0.021377,166.556769,32.000000,181.298541,166.239406,170.867280,149.442541,32.000000,145.084420,67.212010,62.320607,92.735066,0.000000,49.384748,45.475259,74.533315,19.147509,35.723372,59.563245,36.563550
49.749943,59.586508,138.679612,142.929424,109.869472,99.041802,29.685658,14.289593,138.511059,1.041482,58.172686,50.651675,141.572663,138.794814,140.021385,138.623599,80.493912,136.779802,-0.000711,0.000345,32.000000,-235.718439,138.658419,-0.627859,24.566815,0.689459,448034.405146,0.966526,19.675160,18.516288,2.780890,0.044442,0.024785,166.378188,32.000000,181.749463,166.416477,168.269722,149.247660,32.000000,145.491301,67.175255,62.321325,92.738040,0.000000,49.396888,45.475259,74.309955,19.147509,35.723186,59.564642,36.525692
49.787118,59.586508,138.767093,142.929424,109.939897,99.046893,29.705383,14.284741,138.418931,1.041442,58.262101,50.663230,141.522857,138.761415,140.017562,138.690132,80.513969,136.796661,-0.000710,0.000336,32.000000,-235.724111,138.654220,-0.628015,24.597368,0.692811,448077.420227,0.979563,19.845971,18.559736,2.799015,0.037154,0.019227,165.802929,32.000000,182.327045,166.606764,166.279985,149.454904,32.000000,145.410352,67.211077,62.349818,92.746101,0.000000,49.386448,45.475259,74.419464,19.147509,35.710363,59.557836,36.664283
49.714096,59.567824,138.708309,142.914644,110.027140,99.046859,29.776680,14.283742,138.404531,1.041554,58.240969,50.601966,141.482200,138.741004,140.041340,138.642684,80.492020,136.833534,-0.000710,0.000357,32.000000,-235.727240,138.651753,-0.627877,24.584098,0.687699,447839.155189,0.969750,19.577620,18.513988,2.787533,0.033946,0.023355,165.517970,32.000000,182.397815,165.827474,165.831215,150.004649,32.000000,144.425627,67.192309,62.324659,92.713946,0.000000,49.358265,45.475259,74.437893,19.147509,35.707525,59.547913,36.699719
49.742169,59.610687,138.799367,142.911019,110.037037,99.046664,29.743563,14.288737,138.411323,1.041487,58.190218,50.639286,141.548247,138.821037,140.096378,138.697876,80.538145,136.815185,-0.000710,0.000372,32.000000,-235.718148,138.664742,-0.627925,24.569438,0.686731,447803.444609,0.968360,19.539118,18.502048,2.787209,0.033172,0.021509,166.120509,32.000000,181.724143,165.623984,168.666865,150.276003,32.000000,144.617517,67.233245,62.343640,92.712961,0.000000,49.393186,45.475259,74.446991,19.147509,35.713233,59.559085,36.562889
49.818312,59.631020,138.702030,142.913528,110.000096,99.046658,29.636016,14.293446,138.499549,1.041398,58.281999,50.689640,141.587295,138.813348,140.100944,138.719372,80.485126,136.768963,-0.000710,0.000363,32.000000,-235.716717,138.777626,-0.627877,24.503033,0.687914,447863.405134,0.967553,19.596083,18.541753,2.790120,0.030388,0.023732,166.491687,32.000000,181.636991,165.960880,170.240637,149.988162,32.000000,144.936718,67.237778,62.326844,92.724121,0.000000,49.384095,45.475259,74.579192,19.147509,35.713009,59.558033,36.651664
49.712463,59.631020,138.752190,142.913528,109.957294,99.046677,29.716387,14.289878,138.310970,1.041130,58.448143,50.593158,141.564446,138.783517,140.089185,138.615573,80.508326,136.761804,-0.000708,0.000366,32.000000,-235.718645,138.779116,-0.627774,24.459209,0.688410,447814.531181,0.968138,19.609853,18.486794,2.790376,0.035554,0.023709,166.536033,32.000000,181.618897,166.582724,169.457644,149.321693,32.000000,145.223894,67.218370,62.322816,92.728815,0.000000,49.371884,45.475259,74.470745,19.147509,35.715619,59.548208,36.639852
49.778234,59.682126,138.644793,142.917154,109.870882,99.047800,29.728963,14.282315,138.407353,1.041174,58.525327,50.601676,141.515222,138.769103,140.002615,138.586496,80.523792,136.643564,-0.000707,0.000361,32.000000,-235.725881,138.678226,-0.628376,24.476099,0.688656,447894.311205,0.970071,19.551340,18.517554,2.784158,0.034467,0.019639,165.747172,32.000000,182.167556,166.733839,166.967801,149.138852,32.000000,145.718020,67.186547,62.323888,92.700421,0.000000,49.370456,45.475259,74.511086,19.147509,35.722519,59.557748,36.545501
49.562241,59.750819,138.732040,142.924962,109.908017,99.044015,29.825457,14.287309,138.375084,1.041319,58.476350,50.642407,141.505383,138.732174,140.055735,138.656030,80.557297,136.752706,-0.000707,0.000363,32.000000,-235.718755,138.706226,-0.628457,24.506285,0.691784,447913.441635,0.969712,19.660972,18.490905,2.791095,0.031595,0.020643,165.562990,32.000000,182.496998,165.978365,165.374831,149.965262,32.000000,145.038988,67.200006,62.316907,92.724173,0.000000,49.360018,45.475259,74.553352,19.147509,35.731884,59.561563,36.646675
