OSU 80 Ton Compressor Load Stand
49.790369,59.748621,138.671528,142.928866,109.864161,99.042776,29.832873,14.283599,138.453092,1.041161,58.253741,50.702860,141.503631,138.895342,140.043996,138.664217,80.529948,136.746547,-0.000708,0.000353,32.000000,-235.728203,138.758316,-0.628296,24.565268,0.689864,447914.923209,0.968036,19.643935,18.418473,2.785249,0.036483,0.022139,165.883360,32.000000,182.223681,165.898984,167.541040,150.121750,32.000000,144.521229,67.198936,62.333000,92.684669,0.000000,49.381209,45.475259,74.479923,19.147509,35.731740,59.554827,36.668171
49.746254,59.748621,138.766674,142.928866,109.882334,99.043966,29.513150,14.290592,138.481659,1.041203,58.127029,50.687761,141.522635,138.858617,140.046140,138.683433,80.488077,136.739174,-0.000707,0.000367,32.000000,-235.719079,138.653055,-0.628105,24.595165,0.692913,448051.412379,0.969666,19.936672,18.437552,2.799148,0.034553,0.016032,166.390438,32.000000,181.613709,165.848213,169.646234,150.043957,32.000000,144.479298,67.198763,62.297649,92.675301,0.000000,49.371037,45.475259,74.465499,19.147509,35.731290,59.560098,36.631708
49.683338,59.693667,138.710162,142.926914,109.890396,99.052850,29.708586,14.282029,138.451032,1.041091,58.306609,50.656782,141.566471,138.793286,140.077774,138.753427,80.510489,136.752650,-0.000706,0.000336,32.000000,-235.730428,138.759356,-0.628481,24.546647,0.687398,447959.759444,0.964527,19.697865,18.461935,2.785107,0.027974,0.016096,166.606419,32.000000,181.539258,166.252158,170.551193,149.382879,32.000000,145.445702,67.221402,62.307440,92.694576,0.000000,49.381696,45.475259,74.395989,19.147509,35.723497,59.561308,36.618428
49.965875,59.649429,138.757416,142.913807,109.847718,99.059191,29.874716,14.285882,138.352573,1.040972,58.431793,50.579416,141.559905,138.750159,140.013594,138.654603,80.525482,136.800578,-0.000706,0.000331,32.000000,-235.722969,138.757988,-0.629116,24.512291,0.687717,448069.746990,0.975938,19.743555,18.500255,2.789490,0.037580,0.022619,165.941754,32.000000,182.178030,166.686157,167.482045,149.204058,32.000000,145.488384,67.204694,62.309897,92.693197,0.000000,49.365328,45.475259,74.354313,19.147509,35.717173,59.552211,36.529947
49.694187,59.706856,138.687259,142.912692,109.769871,99.052801,29.826690,14.288879,138.429607,1.041000,58.630576,50.575266,141.520251,138.791654,140.046056,138.660697,80.563106,136.743502,-0.000706,0.000323,32.000000,-235.717186,138.664232,-0.629069,24.449427,0.689727,448034.628403,0.970813,19.753816,18.484334,2.791885,0.033943,0.019714,165.632657,32.000000,182.336393,166.492883,165.759834,149.441741,32.000000,145.245926,67.219487,62.322683,92.687062,0.000000,49.352663,45.475259,74.540873,19.147509,35.716971,59.562970,36.491063
49.733754,59.706856,138.698822,142.912692,109.740086,99.041395,29.615756,14.283599,138.382814,1.040986,58.533134,50.641134,141.496763,138.748039,140.052091,138.601308,80.509731,136.764830,-0.000705,0.000332,32.000000,-235.728694,138.579494,-0.629548,24.434819,0.686510,447812.720240,0.959363,19.417206,18.492422,2.777044,0.034088,0.021335,165.700286,32.000000,182.636208,165.778636,166.359124,150.149986,32.000000,144.969892,67.216454,62.307070,92.667154,0.000000,49.341173,45.475259,74.472330,19.147509,35.724772,59.565615,36.644474
50.009172,59.779121,138.639572,142.924962,109.620192,99.029905,29.574661,14.293446,138.400342,1.040811,58.390116,50.629538,141.510675,138.797688,140.042221,138.565357,80.528454,136.716563,-0.000705,0.000357,32.000000,-235.716717,138.649546,-0.629589,24.541376,0.692218,447946.438964,0.966771,19.755755,18.427311,2.790815,0.038733,0.021808,166.325950,32.000000,181.749954,165.647950,169.082043,150.323892,32.000000,144.447862,67.209501,62.308032,92.654904,0.000000,49.360049,45.475259,74.571799,19.147509,35.734661,59.561229,36.650050
49.651236,59.766756,138.746989,142.934444,109.531410,99.020991,29.746297,14.285169,138.427695,1.040969,58.420232,50.693709,141.569665,138.708501,140.043342,138.646719,80.470707,136.655723,-0.000705,0.000354,32.000000,-235.724174,138.625443,-0.629803,24.570041,0.691990,447971.491712,0.972693,19.714742,18.490958,2.788827,0.042356,0.019956,166.549939,32.000000,181.578048,166.204012,170.833906,149.407694,32.000000,145.071189,67.221957,62.309255,92.667464,0.000000,49.354175,45.475259,74.517043,19.147509,35.732816,59.554551,36.654965
49.776074,59.745873,138.695443,142.931097,109.503756,99.015879,29.666660,14.283171,138.371436,1.041144,58.525721,50.635020,141.583517,138.812535,139.997699,138.660693,80.465169,136.792806,-0.000705,0.000344,32.000000,-235.726664,138.627850,-0.629691,24.547093,0.684491,447815.016544,0.968221,19.502208,18.448984,2.772283,0.034955,0.021362,166.414404,32.000000,181.903601,166.529148,168.898552,149.263009,32.000000,145.744522,67.208279,62.316016,92.661194,0.000000,49.324976,45.475259,74.464428,19.147509,35.732681,59.563462,36.552251
49.558388,59.745873,138.776194,142.931097,109.522726,99.010778,29.704984,14.288308,138.407953,1.041278,58.736444,50.673457,141.535737,138.728279,140.010114,138.544411,80.512074,136.753378,-0.000705,0.000333,32.000000,-235.719232,138.631356,-0.629771,24.526715,0.689671,448076.111638,0.970148,19.860205,18.477417,2.794432,0.039270,0.021203,165.826264,32.000000,182.392820,166.570732,166.429409,149.314438,32.000000,145.715984,67.214244,62.324947,92.677547,0.000000,49.359024,45.475259,74.571125,19.147509,35.729637,59.559557,36.661202
49.766168,59.773350,138.693691,142.937233,109.462717,99.011998,29.605319,14.289165,138.393610,1.041507,58.729803,50.580262,141.481017,138.747732,140.038235,138.642728,80.499002,136.649271,-0.000705,0.000320,32.000000,-235.718211,138.631886,-0.630422,24.453282,0.688056,447965.562737,0.969967,19.709919,18.548993,2.786388,0.043315,0.020766,165.641099,32.000000,182.601600,165.707923,165.489017,149.899550,32.000000,144.517907,67.230158,62.304104,92.654551,0.000000,49.323834,45.475259,74.473273,19.147509,35.733315,59.561003,36.661422
49.602763,59.832427,138.719649,142.947272,109.501857,99.012907,29.788777,14.290164,138.408174,1.041767,58.721760,50.565342,141.526290,138.783640,140.048267,138.571854,80.504224,136.769925,-0.000705,0.000329,32.000000,-235.718196,138.618527,-0.631516,24.450529,0.692366,447981.965191,0.973343,19.935729,18.483100,2.800256,0.043111,0.024180,166.208105,32.000000,181.908900,165.663445,168.646517,150.168273,32.000000,144.612725,67.203982,62.307506,92.636663,0.000000,49.335202,45.475259,74.554034,19.147509,35.741395,59.557079,36.655406
49.658992,59.895076,138.595373,142.961773,109.531271,99.014151,29.513153,14.289450,138.271971,1.041998,58.773432,50.567065,141.556802,138.706257,140.098806,138.558754,80.488947,136.691346,-0.000704,0.000305,32.000000,-235.720385,138.594645,-0.631977,24.509747,0.690864,447923.178207,0.972222,19.747656,18.446013,2.786907,0.031979,0.022725,166.572934,32.000000,181.723330,165.756361,170.257514,150.083283,32.000000,144.967394,67.195911,62.295618,92.640187,0.000000,49.307861,45.475259,74.500988,19.147509,35.741298,59.558111,36.552104
49.663115,59.895076,138.614192,142.961773,109.494354,99.020483,29.661437,14.287738,138.367667,1.041905,58.879914,50.689780,141.565860,138.686600,140.042601,138.474900,80.478281,136.679186,-0.000703,0.000300,32.000000,-235.717180,138.541700,-0.632778,24.521968,0.693739,448091.330187,0.969894,19.976190,18.498918,2.796611,0.039991,0.016048,166.805802,32.000000,181.715233,166.369776,169.817494,149.438982,32.000000,145.248882,67.196175,62.297141,92.634114,0.000000,49.291859,45.475259,74.531472,19.147509,35.749933,59.565291,36.576536
49.439800,59.935468,138.557145,142.980737,109.488744,99.023049,29.533747,14.287738,138.269114,1.042012,58.874528,50.596378,141.567549,138.691005,139.984387,138.504888,80.509876,136.640335,-0.000703,0.000293,32.000000,-235.719638,138.483453,-0.632422,24.557793,0.690711,448171.858008,0.977908,19.980478,18.476344,2.790942,0.038766,0.021558,165.850071,32.000000,182.225758,166.750295,167.026853,149.252964,32.000000,145.312976,67.191349,62.300662,92.650726,0.000000,49.310373,45.475259,74.636358,19.147509,35.755494,59.559095,36.509038
49.964302,59.967618,138.637509,142.999422,109.516692,99.025397,29.612401,14.288308,138.313650,1.042121,58.676093,50.680117,141.523836,138.699732,140.051184,138.569510,80.512692,136.661964,-0.000703,0.000312,32.000000,-235.722674,138.525629,-0.632978,24.540746,0.690434,448217.930440,0.972993,19.976201,18.481150,2.791089,0.029771,0.019727,165.735166,32.000000,182.569664,165.944833,165.339408,149.810327,32.000000,144.876400,67.204647,62.315294,92.655524,0.000000,49.293817,45.475259,74.400705,19.147509,35.759926,59.559183,36.496712
49.830379,59.890954,138.618733,142.994960,109.624238,99.029171,29.564174,14.289450,138.350911,1.042163,58.284072,50.783432,141.518518,138.714087,140.079648,138.618078,80.526498,136.677797,-0.000703,0.000299,32.000000,-235.718746,138.564950,-0.633297,24.454882,0.692720,448352.460019,0.982180,20.248657,18.430831,2.802543,0.040753,0.023139,166.013005,32.000000,182.552633,165.763671,32.000000,150.197481,32.000000,144.692918,67.193874,62.277238,92.615385,0.000000,49.300847,45.475259,74.473076,19.147509,35.759907,59.551394,36.673014
49.787373,59.890954,138.687087,142.994960,109.722522,99.035045,29.888982,14.290306,138.429073,1.042115,57.997625,50.813202,141.571493,138.768612,140.137717,138.652508,80.505873,136.662492,-0.000703,0.000259,32.000000,-235.715103,138.670880,-0.633261,24.451525,0.685524,448091.270862,0.968382,19.737020,18.438439,2.774731,0.033376,0.018991,166.535664,32.000000,181.698567,165.798561,32.000000,150.142483,32.000000,144.499279,67.199797,62.281939,92.631014,0.000000,49.306282,45.475259,74.485162,19.147509,35.749204,59.562429,36.587908
49.651763,59.715099,138.717229,142.975996,109.805375,99.035030,29.649009,14.290449,138.426437,1.042207,57.966207,50.765751,141.595978,138.825033,140.108108,138.639612,80.459093,136.639455,-0.000703,0.000242,32.000000,-235.712829,138.688155,-0.633454,24.493198,0.689798,448063.014758,0.972668,19.798786,18.432264,2.781812,0.034080,0.019800,166.859688,32.000000,181.501100,166.336842,170.809782,149.372407,32.000000,145.359207,67.197253,62.276449,92.627718,0.000000,49.322082,45.475259,74.471553,19.147509,35.724666,59.560472,36.606249
49.846185,59.567549,138.752741,142.946156,109.808843,99.040168,29.510157,14.290306,138.408970,1.042295,58.108033,50.666034,141.570654,138.851480,140.030509,138.649574,80.480518,136.827692,-0.000703,0.000232,32.000000,-235.721168,138.769918,-0.634684,24.542556,0.690941,448153.830441,0.963069,19.843300,18.445514,2.785588,0.036877,0.016727,166.312121,32.000000,182.145882,166.573905,167.657476,149.225249,32.000000,145.807008,67.175571,62.265946,92.621365,0.000000,49.329260,45.475259,74.455297,19.147509,35.703995,59.566884,36.552178
49.737489,59.535677,138.724450,142.920779,109.848172,99.047600,29.702826,14.292875,138.418567,1.042236,58.220827,50.675912,141.525447,138.783252,140.034366,138.705111,80.508740,136.698689,-0.000702,0.000223,32.000000,-235.712042,138.585833,-0.635258,24.601171,0.691679,448095.030602,0.973324,19.808001,18.481191,2.793803,0.043285,0.018718,165.869236,32.000000,182.461839,166.589960,165.932920,149.463288,32.000000,145.387462,67.215140,62.291509,92.647585,0.000000,49.347340,45.475259,74.450942,19.147509,35.703746,59.551119,36.627526
49.661391,59.535677,138.682417,142.920779,109.938423,99.054769,29.686297,14.285882,138.424813,1.042209,58.201559,50.708229,141.468939,138.783600,140.042262,138.639609,80.467310,136.698879,-0.000702,0.000195,32.000000,-235.727395,138.654383,-0.636009,24.581423,0.687198,447777.038662,0.973381,19.459030,18.550442,2.783618,0.031349,0.018371,165.733390,32.000000,182.479154,165.789649,166.348443,149.910358,32.000000,144.646469,67.206215,62.267456,92.605508,0.000000,49.301167,45.475259,74.545079,19.147509,35.699055,59.563393,36.621583
49.630369,59.592827,138.591377,142.915480,109.945350,99.063669,29.609076,14.293446,138.328593,1.042088,58.294411,50.669823,141.549765,138.817916,140.104428,138.670641,80.514918,136.743171,-0.000702,0.000200,32.000000,-235.711144,138.621972,-0.635797,24.506364,0.687090,447779.133781,0.969382,19.539691,18.460087,2.789133,0.029311,0.020658,166.411190,32.000000,181.761509,165.687747,168.876670,150.339604,32.000000,144.743000,67.221573,62.294630,92.607601,0.000000,49.350037,45.475259,74.441767,19.147509,35.706742,59.546487,36.656433
49.727263,59.662618,138.669528,142.918827,109.975890,99.067515,29.777652,14.286025,138.386057,1.042010,58.409504,50.708859,141.601374,138.707236,140.109674,138.565597,80.486412,136.711264,-0.000701,0.000204,32.000000,-235.719548,138.561688,-0.635671,24.485435,0.688671,447933.607706,0.971626,19.618591,18.501609,2.792560,0.033364,0.021401,166.687628,32.000000,181.586241,166.214570,170.543926,149.733611,32.000000,145.055618,67.228510,62.286533,92.618690,0.000000,49.294061,45.475259,74.514091,19.147509,35.716207,59.556961,36.584239
49.872771,59.740652,138.624696,142.928866,109.857884,99.067520,29.740428,14.285454,138.276310,1.041871,58.627572,50.576389,141.563786,138.734723,140.031691,138.602837,80.466322,136.636093,-0.000701,0.000186,32.000000,-235.724872,138.692786,-0.635956,24.442949,0.690991,447976.870853,0.975065,19.707931,18.475338,2.792471,0.044179,0.023724,166.659209,32.000000,181.771523,166.662798,168.907696,149.098513,32.000000,145.453455,67.214738,62.269748,92.603724,0.000000,49.313728,45.475259,74.580250,19.147509,35.716013,59.551788,36.634496
49.605786,59.740652,138.636962,142.928866,109.700056,99.070062,29.641548,14.287024,138.335247,1.041625,58.801615,50.605736,141.529302,138.709703,140.027091,138.681007,80.444066,136.672759,-0.000701,0.000175,32.000000,-235.716910,138.645408,-0.636291,24.477568,0.690610,448079.918890,0.967685,19.677231,18.488474,2.788602,0.044318,0.020915,165.866683,32.000000,182.397475,166.682371,166.792637,149.165594,32.000000,145.844849,67.220576,62.290277,92.608046,0.000000,49.276086,45.475259,74.580799,19.147509,35.726694,59.556459,36.547922
49.739657,59.826931,138.584810,142.944204,109.593503,99.065022,29.473652,14.291305,138.382021,1.041630,58.751818,50.581915,141.502904,138.625733,140.020227,138.567780,80.501342,136.651085,-0.000700,0.000156,32.000000,-235.716890,138.520794,-0.635728,24.527056,0.689484,448131.409710,0.965989,19.604634,18.472341,2.779567,0.040586,0.022633,165.704599,32.000000,182.588800,165.802667,165.387306,149.922442,32.000000,144.672756,67.217713,62.277766,92.591381,0.000000,49.281377,45.475259,74.564511,19.147509,35.738553,59.564406,36.612412
49.590604,59.894526,138.611753,142.962052,109.467904,99.057397,29.614405,14.295872,138.364524,1.041467,58.612951,50.704249,141.544559,138.628668,140.072332,138.599401,80.494187,136.677852,-0.000699,0.000113,32.000000,-235.713471,138.575287,-0.636145,24.562540,0.692740,448341.733831,0.974972,19.881276,18.512267,2.794774,0.037800,0.018434,166.175384,32.000000,182.006089,165.854937,168.172889,149.984283,32.000000,144.558777,67.216334,62.283079,92.580684,0.000000,49.257107,45.475259,74.603127,19.147509,35.747848,59.550332,36.610578
49.655943,59.884634,138.558152,142.977948,109.368967,99.054931,29.648103,14.287024,138.258921,1.041587,58.573930,50.592903,141.575157,138.631566,140.069966,138.553068,80.451810,136.669168,-0.000698,0.000089,32.000000,-235.721335,138.619303,-0.635966,24.572008,0.689135,448243.155364,0.977799,19.828701,18.444548,2.786204,0.040696,0.017527,166.527839,32.000000,181.734110,165.899368,170.047492,150.052220,32.000000,144.948011,67.249155,62.246996,92.599516,0.000000,49.285884,45.475259,74.478212,19.147509,35.747787,59.546418,36.632001
49.734261,59.884634,138.599397,142.977948,109.389315,99.052399,29.510982,14.291876,138.399753,1.041549,58.720996,50.581187,141.580914,138.736904,140.069974,138.547001,80.454300,136.653941,-0.000698,0.000070,32.000000,-235.714189,138.615997,-0.636264,24.517772,0.690663,448397.190281,0.976467,20.050915,18.464602,2.795121,0.046100,0.022575,166.692353,32.000000,181.710396,166.387302,170.112559,149.417259,32.000000,145.392025,67.247083,62.267107,92.618544,0.000000,49.248084,45.475259,74.535758,19.147509,35.746348,59.556095,36.617768
49.837301,59.879688,138.534599,142.984083,109.371807,99.047354,28.874499,14.292732,138.247469,1.041609,58.848997,50.629800,141.572796,138.615415,139.996941,138.453656,80.447942,136.630638,-0.000699,0.000067,32.000000,-235.715299,138.587485,-0.636378,24.426348,0.689088,448414.280817,0.973897,19.973200,18.502794,2.790364,0.032660,0.024052,165.835056,32.000000,182.212339,166.664534,167.168305,149.069468,32.000000,145.500278,67.238681,62.262005,92.594893,0.000000,49.250686,45.475259,74.584132,19.147509,35.745593,59.561544,36.649316
49.548658,59.912662,138.605384,142.991613,109.432431,99.042553,29.568123,14.287167,138.239615,1.041542,58.877426,50.694245,141.514777,138.714740,140.027898,138.503014,80.470923,136.552920,-0.000698,0.000056,32.000000,-235.722012,138.493813,-0.636092,24.428132,0.689579,448351.839537,0.976704,19.891995,18.492965,2.786799,0.034263,0.016242,165.761382,32.000000,182.510376,166.301999,165.674335,149.671569,32.000000,144.995572,67.291388,62.287807,92.604221,0.000000,49.245881,45.475259,74.630831,19.147509,35.750107,59.567022,36.573968
49.551892,59.946460,138.523046,143.002489,109.328571,99.045119,29.555322,14.291876,138.172248,1.041343,58.729638,50.598405,141.490323,138.578997,140.033734,138.434872,80.469336,136.587502,-0.000697,0.000034,32.000000,-235.719106,138.553670,-0.636219,24.443133,0.690186,448273.490415,0.995901,19.780360,18.488092,2.779737,0.036969,0.019576,165.887133,32.000000,182.690014,165.795530,166.881042,150.253012,32.000000,144.820204,67.295633,62.279095,92.563448,0.000000,49.240623,45.475259,74.545338,19.147509,35.750056,59.558102,36.638017
49.792664,59.946460,138.534408,143.002489,109.229477,99.042597,29.646061,14.286025,138.261518,1.041327,58.755962,50.632026,141.593849,138.675263,140.085239,138.497309,80.448856,136.528435,-0.000696,0.000022,32.000000,-235.726596,138.462651,-0.636729,24.477909,0.695025,448419.717467,0.978805,20.112628,18.427645,2.797359,0.035184,0.020027,166.469438,32.000000,181.878011,165.818025,169.238874,150.372354,32.000000,144.371256,67.312336,62.276216,92.551736,0.000000,49.213392,45.475259,74.519906,19.147509,35.754717,59.547018,36.625031
49.689561,59.945635,138.512062,143.006393,109.217001,99.041346,29.677910,14.288023,138.251912,1.041490,58.719507,50.683730,141.600833,138.642352,140.074958,138.438353,80.463903,136.594260,-0.000695,-0.000003,32.000000,-235.721156,138.507559,-0.637107,24.539278,0.694225,448476.319286,0.979272,20.143065,18.445905,2.795515,0.032081,0.019167,166.726156,32.000000,181.558025,166.373660,170.708680,149.415553,32.000000,145.251703,67.307851,62.262072,92.539091,0.000000,49.228286,45.475259,74.642825,19.147509,35.754571,59.565969,36.548216
49.723798,59.952505,138.577122,143.013087,109.240390,99.037519,29.646278,14.288166,138.260390,1.041284,58.786374,50.547588,141.607857,138.717696,140.026699,138.466039,80.472551,136.618562,-0.000695,-0.000004,32.000000,-235.719538,138.567581,-0.636876,24.552994,0.689526,448361.010384,0.971063,19.893328,18.437905,2.782225,0.035676,0.017599,166.320930,32.000000,182.009273,166.600495,168.176115,149.339772,32.000000,145.689883,67.321308,62.270166,92.527005,0.000000,49.223694,45.475259,74.561210,19.147509,35.755494,59.562606,36.525325
49.723250,59.953329,138.497904,143.020895,109.165450,99.026139,29.753598,14.287880,138.209439,1.041297,58.752812,50.646877,141.573699,138.621819,140.022808,138.500142,80.547802,136.562285,-0.000695,-0.000008,32.000000,-235.717857,138.500564,-0.637808,24.537888,0.689275,448387.187700,0.972219,19.999332,18.454596,2.787549,0.042282,0.020354,165.866365,32.000000,182.453909,166.567329,166.068874,149.398822,32.000000,145.504849,67.333741,62.295238,92.516350,0.000000,49.210083,45.475259,74.646391,19.147509,35.755467,59.556577,36.621363
49.756571,59.953329,138.612939,143.020895,109.177618,99.022383,29.790070,14.288451,138.280288,1.041273,58.567341,50.640788,141.570130,138.603630,140.107168,138.469584,80.474851,136.501477,-0.000694,-0.000001,32.000000,-235.720236,138.620893,-0.637957,24.467261,0.688663,448342.979801,0.972500,19.970709,18.457663,2.786938,0.038246,0.021267,165.784050,32.000000,182.585959,165.955404,165.729068,149.988679,32.000000,144.716040,67.362332,62.282962,92.480361,0.000000,49.226989,45.475259,74.557522,19.147509,35.755555,59.556538,36.618355
49.720290,59.918707,138.492501,143.018943,109.199650,99.027316,29.693288,14.290592,138.216726,1.041274,58.328739,50.769629,141.607961,138.696958,140.102067,138.447929,80.428922,136.633884,-0.000694,0.000002,32.000000,-235.718260,138.525791,-0.637143,24.428656,0.688633,448151.138230,0.968895,19.972100,18.355282,2.785375,0.041284,0.018537,166.375350,32.000000,181.750843,165.780555,168.897951,150.271620,32.000000,144.644059,67.360965,62.276980,92.443138,0.000000,49.199944,45.475259,74.584258,19.147509,35.750709,59.558092,36.490182
49.584045,59.827756,138.652767,143.005557,109.287083,99.034780,29.681239,14.285740,138.289671,1.041299,58.263248,50.730503,141.641603,138.673673,140.130784,138.484148,80.442561,136.594752,-0.000693,0.000010,32.000000,-235.721472,138.462365,-0.636995,24.457295,0.690641,448250.608563,0.966960,19.937574,18.398909,2.785822,0.042181,0.023361,166.641274,32.000000,181.723350,166.040687,170.424778,149.839313,32.000000,145.208032,67.384186,62.265165,92.439614,0.000000,49.238343,45.475259,74.645006,19.147509,35.738021,59.565114,36.501187
50.052088,59.739828,138.628634,142.989382,109.396061,99.039687,29.545513,14.284598,138.398522,1.041239,58.112391,50.769646,141.660005,138.723590,140.108138,138.548850,80.450778,136.650581,-0.000693,0.000006,32.000000,-235.725565,138.541498,-0.637903,24.511530,0.691675,448337.685017,0.970849,19.940547,18.508677,2.785432,0.044083,0.020866,166.674936,32.000000,181.757390,166.608087,169.284594,149.460432,32.000000,145.502951,67.400428,62.303702,92.443677,0.000000,49.200382,45.475259,74.728502,19.147509,35.737922,59.555751,36.644400
49.794668,59.739828,138.700629,142.989382,109.497944,99.034313,29.534990,14.286881,138.344420,1.040996,57.973867,50.807828,141.539562,138.812983,140.041981,138.570527,80.436277,136.678820,-0.000691,0.000009,32.000000,-235.721314,138.640697,-0.638256,24.556088,0.693658,448308.675949,0.974015,19.990957,18.476176,2.796318,0.031868,0.015412,165.880896,32.000000,182.208940,166.805738,166.778080,149.214299,32.000000,145.646016,67.386157,62.289344,92.382475,0.000000,49.250338,45.475259,74.545776,19.147509,35.725569,59.565084,36.637284
49.850830,59.592553,138.661029,142.964283,109.590153,99.035572,30.002511,14.293018,138.503860,1.040885,57.872863,50.810716,141.535590,138.758436,140.097521,138.704928,80.466770,136.765270,-0.000690,-0.000005,32.000000,-235.717145,138.636228,-0.639262,24.581108,0.684610,447928.269809,0.968257,19.418646,18.494869,2.769687,0.042735,0.020603,165.782658,32.000000,182.691449,165.889393,165.260353,149.932256,32.000000,145.139878,67.430125,62.303430,92.402046,0.000000,49.230842,45.475259,74.448722,19.147509,35.704922,59.558052,36.530241
49.654931,59.477702,138.766421,142.938069,109.698008,99.039399,29.600394,14.287880,138.388730,1.040773,57.897327,50.718024,141.552599,138.827847,140.110722,138.546591,80.491977,136.764540,-0.000690,-0.000040,32.000000,-235.721463,138.676938,-0.639376,24.574499,0.687657,448082.718878,0.974057,19.684621,18.522978,2.785451,0.035406,0.022853,166.164018,32.000000,182.239216,165.832837,167.870101,150.160957,32.000000,144.566773,67.417796,62.298563,92.350908,0.000000,49.270170,45.475259,74.609766,19.147509,35.688725,59.551916,36.639338
49.648783,59.495836,138.655973,142.918548,109.784522,99.041181,29.678264,14.284027,138.377849,1.040567,58.085586,50.697115,141.596668,138.806866,140.151805,138.539967,80.416301,136.745506,-0.000689,-0.000059,32.000000,-235.722857,138.552022,-0.639284,24.491861,0.685617,447810.425453,0.957329,19.479227,18.534131,2.781519,0.040059,0.024236,166.603488,32.000000,181.698974,165.902228,169.868130,149.971139,32.000000,144.516516,67.435274,62.295210,92.368023,0.000000,49.224545,45.475259,74.454290,19.147509,35.688424,59.554119,36.603828
49.775033,59.495836,138.697795,142.918548,109.844832,99.047654,29.509455,14.292161,138.373889,1.040387,58.241912,50.634264,141.583372,138.707989,140.088566,138.622745,80.451965,136.741234,-0.000690,-0.000050,32.000000,-235.718493,138.621830,-0.638621,24.446018,0.689153,447748.195961,0.974284,19.567318,18.508571,2.794615,0.049732,0.028022,166.834125,32.000000,181.613758,166.421607,170.551624,149.303079,32.000000,145.530898,67.391283,62.280682,92.355096,0.000000,49.238349,45.475259,74.553382,19.147509,35.690651,59.545326,36.665750
49.927829,59.612336,138.689930,142.919385,109.864501,99.054064,29.763419,14.291305,138.305696,1.040471,58.329445,50.659561,141.597432,138.819527,140.022396,138.530947,80.436991,136.623334,-0.000690,-0.000030,32.000000,-235.717218,138.620647,-0.637722,24.441245,0.691077,447924.843808,0.971924,19.591831,18.575080,2.792737,0.043357,0.021016,166.086531,32.000000,182.209602,166.709975,167.192429,149.221067,32.000000,145.667314,67.377000,62.292276,92.357708,0.000000,49.217552,45.475259,74.651737,19.147509,35.706574,59.560786,36.593337
49.863214,59.683226,138.741658,142.928309,109.970326,99.057905,29.435299,14.293731,138.398993,1.040594,58.178943,50.781053,141.514030,138.746099,140.041358,138.621055,80.433250,136.730724,-0.000689,-0.000020,32.000000,-235.717087,138.677242,-0.636919,24.494562,0.690660,447813.163563,0.974822,19.460960,18.537359,2.786493,0.030832,0.024873,165.865040,32.000000,182.339038,166.468276,165.698916,149.315561,32.000000,144.941979,67.355514,62.280709,92.353208,0.000000,49.248781,45.475259,74.512539,19.147509,35.716204,59.555407,36.539999
49.672672,59.634042,138.740100,142.927751,110.070899,99.065565,29.447556,14.294017,138.379013,1.040318,58.161646,50.764608,141.514598,138.773953,140.098760,138.703482,80.441698,136.726928,-0.000688,-0.000013,32.000000,-235.714015,138.602638,-0.637230,24.531121,0.688649,447928.061299,0.963613,19.419411,18.495523,2.777808,0.035298,0.021690,165.979364,32.000000,182.471659,165.863591,166.763283,150.024617,32.000000,144.909950,67.375278,62.273373,92.348605,0.000000,49.215212,45.475259,74.559417,19.147509,35.716022,59.547913,36.643153
49.635690,59.634042,138.772874,142.927751,110.078158,99.070659,29.854838,14.288308,138.408607,1.040062,58.268443,50.742006,141.537926,138.778033,140.106773,138.578311,80.447656,136.753868,-0.000688,-0.000025,32.000000,-235.720543,138.626461,-0.636328,24.554961,0.688569,448082.908682,0.975964,19.557091,18.551010,2.782445,0.038441,0.023252,166.518442,32.000000,181.686427,165.648173,169.149763,150.498860,32.000000,144.435095,67.356908,62.287137,92.343971,0.000000,49.262241,45.475259,74.621883,19.147509,35.708985,59.556440,36.595831
49.556624,59.612061,138.678784,142.912134,110.045058,99.070676,29.723013,14.287167,138.338168,1.040050,58.524363,50.643077,141.578981,138.734478,140.105285,138.619054,80.438020,136.589812,-0.000687,-0.000010,32.000000,-235.723815,138.642288,-0.636645,24.583600,0.690457,448150.903552,0.979621,19.705255,18.540733,2.793087,0.037424,0.019340,166.783658,32.000000,181.501593,166.405395,170.859052,149.452770,32.000000,144.880790,67.358625,62.281327,92.361553,0.000000,49.193519,45.475259,74.499753,19.147509,35.705715,59.563039,36.650637
49.713745,59.707405,138.707097,142.929982,109.974248,99.070657,29.550926,14.288308,138.306785,1.040009,58.718401,50.632523,141.591714,138.765146,140.071580,138.543107,80.422248,136.753215,-0.000685,-0.000002,32.000000,-235.719232,138.608024,-0.637271,24.584045,0.690551,448184.377322,0.967098,19.743625,18.547754,2.795828,0.028674,0.014877,166.500496,32.000000,181.838931,166.558483,168.391695,149.192825,32.000000,145.550026,67.339155,62.282678,92.358526,0.000000,49.231938,45.475259,74.590857,19.147509,35.718743,59.554178,36.515567
49.625375,59.829404,138.672323,142.955080,109.920304,99.064258,29.745574,14.288451,138.368380,1.040007,58.641438,50.709986,141.544534,138.711130,140.069618,138.532167,80.435256,136.734585,-0.000686,0.000005,32.000000,-235.720892,138.687462,-0.636892,24.564087,0.690477,448219.125313,0.973034,19.803749,18.478335,2.798390,0.038077,0.019162,165.903907,32.000000,182.294610,166.597765,166.475140,149.364754,32.000000,145.599682,67.362420,62.293520,92.390767,0.000000,49.172863,45.475259,74.661872,19.147509,35.718574,59.556990,36.630974
49.797159,59.829404,138.678990,142.955080,109.957186,99.057964,29.734592,14.286881,138.370243,1.040042,58.392347,50.686162,141.530686,138.753278,140.081088,138.593996,80.451144,136.692042,-0.000686,0.000003,32.000000,-235.721314,138.604476,-0.636439,24.528184,0.688341,448280.770575,0.975548,19.736028,18.572847,2.790116,0.035062,0.021374,165.785228,32.000000,182.491062,165.887792,165.606063,149.904405,32.000000,144.575142,67.371939,62.293465,92.375310,0.000000,49.215746,45.475259,74.560420,19.147509,35.735409,59.560875,36.563036
49.753248,59.835449,138.707745,142.975159,109.930674,99.057134,29.596318,14.285882,138.351429,1.040025,58.212238,50.651539,141.569324,138.705136,140.147063,138.591042,80.458930,136.725160,-0.000685,0.000029,32.000000,-235.724444,138.681304,-0.636401,24.469149,0.690301,448435.511350,0.971312,19.949692,18.550865,2.794383,0.037454,0.021173,166.307005,32.000000,181.663279,165.902276,168.528003,150.022493,32.000000,144.602929,67.368949,62.289201,92.386630,0.000000,49.180642,45.475259,74.593237,19.147509,35.736152,59.553941,36.644694
49.713442,59.719770,138.729260,142.967072,109.944486,99.061103,29.737689,14.293874,138.437707,1.039882,58.194042,50.777785,141.557914,138.739065,140.139854,138.617939,80.442727,136.656429,-0.000685,0.000003,32.000000,-235.713830,138.631374,-0.636720,24.495087,0.688624,448275.582015,0.967926,19.771618,18.514481,2.784878,0.040423,0.024061,166.653761,32.000000,181.618889,166.001606,170.205573,150.084260,32.000000,145.035602,67.378617,62.282595,92.389242,0.000000,49.225459,45.475259,74.610442,19.147509,35.719979,59.551276,36.639045
49.798617,59.664267,138.722316,142.955638,109.851999,99.062419,29.747011,14.285454,138.447266,1.040088,58.166950,50.907112,141.574883,138.791817,140.119994,138.643581,80.430506,136.689636,-0.000685,0.000025,32.000000,-235.723889,138.706492,-0.636980,24.470723,0.691123,448291.204068,0.973399,19.823138,18.522650,2.787913,0.042999,0.025726,166.832495,32.000000,181.614987,166.513707,169.481648,149.309291,32.000000,145.442836,67.409949,62.288574,92.423679,0.000000,49.206005,45.475259,74.562764,19.147509,35.719818,59.557580,36.635596
49.788775,59.664267,138.804880,142.955638,109.907896,99.066497,29.621303,14.288594,138.433571,1.040295,58.110267,50.838942,141.556269,138.814206,140.041440,138.591634,80.456072,136.713017,-0.000685,0.000022,32.000000,-235.718127,138.670963,-0.637169,24.483757,0.690921,448213.891262,0.969366,19.748707,18.505737,2.790578,0.040996,0.021987,165.885125,32.000000,182.142720,166.810675,166.908221,149.096848,32.000000,145.590746,67.416788,62.283311,92.418175,0.000000,49.257541,45.475259,74.563264,19.147509,35.711921,59.559852,36.589888
49.974893,59.593652,138.865111,142.942531,110.031698,99.068036,29.685140,14.291163,138.493507,1.040478,58.044095,50.826079,141.510209,138.856577,140.095898,138.732409,80.436685,136.897926,-0.000683,0.000041,32.000000,-235.717033,138.731126,-0.636899,24.526978,0.690149,448121.924546,0.967110,19.604972,18.533959,2.785666,0.042928,0.028442,165.785122,32.000000,182.495679,166.059688,165.534042,149.822512,32.000000,144.937925,67.397150,62.282397,92.428561,0.000000,49.211522,45.475259,74.578223,19.147509,35.701900,59.557344,36.637137
49.665260,59.512047,138.798324,142.923568,110.107813,99.077215,29.682033,14.288308,138.477087,1.040513,58.093891,50.860748,141.546802,138.849319,140.132178,138.678542,80.486323,136.870585,-0.000684,0.000048,32.000000,-235.721526,138.694009,-0.636790,24.530492,0.690364,448097.951595,0.971466,19.615162,18.519658,2.787875,0.039386,0.022999,166.094154,32.000000,182.364288,165.823342,167.515941,150.046055,32.000000,144.618215,67.425653,62.290974,92.450040,0.000000,49.249457,45.475259,74.625486,19.147509,35.690324,59.564484,36.641539
49.699508,59.541172,138.767873,142.909066,110.092388,99.087365,29.593139,14.288594,138.445666,1.040579,58.269375,50.593661,141.524798,138.800340,140.112051,138.650307,80.461273,136.853241,-0.000685,0.000080,32.000000,-235.717799,138.753847,-0.637134,24.592674,0.686438,447943.847326,0.965241,19.352119,18.628082,2.778698,0.031674,0.020789,166.532360,32.000000,181.751563,165.851621,169.569117,150.050839,32.000000,144.542014,67.418821,62.259810,92.447158,0.000000,49.209077,45.475259,74.580202,19.147509,35.690043,59.565202,36.508964
49.739053,59.541172,138.764235,142.909066,110.180474,99.092446,30.009917,14.290734,138.462679,1.040655,58.536403,50.668411,141.579247,138.879803,140.089040,138.634357,80.429340,136.683162,-0.000686,0.000097,32.000000,-235.720248,138.729882,-0.637034,24.588923,0.690721,447969.196429,0.971842,19.590947,18.565286,2.794676,0.036766,0.020266,166.813117,32.000000,181.569906,166.398426,170.827541,149.239568,32.000000,145.391929,67.410110,62.261097,92.462955,0.000000,49.233831,45.475259,74.593808,19.147509,35.693822,59.550519,36.639191
49.478497,59.676906,138.778005,142.928030,110.178377,99.088660,29.479179,14.290734,138.417407,1.040638,58.794767,50.693914,141.590987,138.800360,140.042435,138.613495,80.430380,136.751887,-0.000685,0.000107,32.000000,-235.717789,138.653035,-0.636497,24.563825,0.688413,448079.075053,0.974198,19.584554,18.581986,2.792138,0.037917,0.016821,166.138095,32.000000,182.084515,166.495915,167.659490,149.205241,32.000000,145.694182,67.407878,62.267226,92.454279,0.000000,49.183113,45.475259,74.711349,19.147509,35.712448,59.565310,36.502214
49.929379,59.820611,138.636106,142.957311,110.158537,99.087370,29.749838,14.286168,138.368712,1.040782,58.878996,50.678301,141.522543,138.705584,140.015711,138.619848,80.439270,136.729364,-0.000683,0.000093,32.000000,-235.722192,138.579125,-0.636392,24.575732,0.687931,448136.189313,0.959878,19.543567,18.532007,2.789845,0.031707,0.016508,165.830880,32.000000,182.405267,166.451395,165.890038,149.473694,32.000000,145.168034,67.401804,62.258184,92.464261,0.000000,49.184640,45.475259,74.510074,19.147509,35.732235,59.557108,36.641319
49.699369,59.904693,138.658671,142.983247,110.092232,99.089901,29.571210,14.289307,138.452590,1.040621,58.880967,50.652852,141.524026,138.742491,140.074030,138.669111,80.475626,136.719607,-0.000683,0.000103,32.000000,-235.719052,138.619955,-0.636051,24.517772,0.692988,448446.020683,0.983132,19.949824,18.564076,2.804814,0.044459,0.020629,165.852098,32.000000,182.540005,165.908340,166.328724,149.945804,32.000000,144.594984,67.417982,62.265667,92.490828,0.000000,49.167479,45.475259,74.666430,19.147509,35.732132,59.556685,36.573014
49.790676,59.904693,138.617082,142.983247,110.093557,99.087289,29.467093,14.283742,138.316438,1.040791,58.778682,50.653946,141.588084,138.754217,140.112870,138.593138,80.437546,136.658213,-0.000684,0.000103,32.000000,-235.725109,138.586326,-0.635922,24.496083,0.685227,448342.409421,0.964877,19.626084,18.544336,2.776644,0.035360,0.022690,166.458372,32.000000,181.718307,165.655850,168.989592,150.221353,32.000000,144.694763,67.427200,62.276198,92.500561,0.000000,49.170377,45.475259,74.585201,19.147509,35.743747,59.558692,36.643520
49.442087,59.958000,138.661290,143.001931,110.101122,99.091055,0.000000,14.286025,138.405506,1.040916,58.851552,50.642260,141.583317,138.686356,140.133820,138.573746,80.407010,136.738199,-0.000684,0.000117,32.000000,-235.724137,138.603293,-0.635258,24.465792,0.690712,448528.852640,0.975888,19.948220,18.503279,2.789948,0.036215,0.019271,166.735191,32.000000,181.644166,166.126753,170.508989,149.598345,32.000000,145.016731,67.425769,62.263870,92.518948,0.000000,49.159451,45.475259,74.546067,19.147509,35.751111,59.556253,36.632075
49.751350,59.965419,138.618906,143.012250,110.085981,99.092295,29.809057,14.291591,138.347004,1.040858,58.904201,50.643927,141.638126,138.730582,140.071623,138.441757,80.455399,136.678795,-0.000684,0.000127,32.000000,-235.719392,138.524832,-0.634358,24.448116,0.689678,448533.572053,0.977337,19.853619,18.511778,2.783997,0.042708,0.027185,166.608499,32.000000,181.735890,166.624404,168.813432,149.200941,32.000000,145.180167,67.412875,62.275605,92.527468,0.000000,49.164682,45.475259,74.612805,19.147509,35.752118,59.563452,36.510432
49.619611,59.972564,138.646067,143.017827,110.072212,99.089749,29.754204,14.289735,138.291051,1.040878,58.890367,50.711433,141.588168,138.692513,140.064954,138.531822,80.479524,136.599564,-0.000685,0.000123,32.000000,-235.718624,138.550225,-0.634300,24.449742,0.696329,NaN,Inf,20.268809,18.580853,2.804519,0.033699,0.025581,165.873988,32.000000,182.369473,166.596751,166.525346,149.313145,32.000000,145.489846,67.374847,62.289691,92.507204,0.000000,49.130664,45.475259,74.678662,19.147509,35.752098,59.559124,36.641319
49.635099,59.972564,138.635329,143.017827,110.078585,99.094495,29.679585,14.285882,138.364831,1.040860,58.816697,50.720575,141.566312,138.748038,140.097967,138.633253,80.470340,136.571224,-0.000684,0.000178,32.000000,-235.719527,138.626972,-0.632946,24.443212,0.691806,448623.957904,0.967169,19.955074,18.503843,2.786234,0.035505,0.027217,165.714082,32.000000,182.714475,165.729100,165.317453,150.030894,32.000000,144.891048,67.397311,62.284653,92.541398,0.000000,49.170244,45.475259,74.673785,19.147509,35.753074,59.568015,36.465824
49.634887,59.954978,138.641182,143.028146,110.042649,99.102065,29.712590,14.287309,138.318698,1.041119,58.579388,50.772032,141.595396,138.786984,140.096773,138.526788,80.448148,136.714344,-0.000686,0.000180,32.000000,-235.721378,138.601804,-0.632460,24.447172,0.693946,448652.932210,0.971772,20.098835,18.441533,2.794179,0.036273,0.019366,166.155433,32.000000,181.881027,165.784051,168.361191,150.040726,32.000000,144.317817,67.379368,62.271625,92.519912,0.000000,49.136769,45.475259,74.540777,19.147509,35.750611,59.560334,36.660321
49.528967,59.913486,138.640165,143.032608,109.983621,99.102066,29.787801,14.289735,138.333382,1.041226,58.489408,50.727027,141.598904,138.681584,140.175931,138.583486,80.467661,136.688203,-0.000687,0.000201,32.000000,-235.715674,138.550714,-0.632514,24.482839,0.693870,448682.329189,0.973928,20.082759,18.437053,2.793091,0.041520,0.019833,166.590900,32.000000,181.648381,165.844130,170.121762,150.010168,32.000000,144.815966,67.402324,62.277134,92.564221,0.000000,49.160082,45.475259,74.740307,19.147509,35.744818,59.555023,36.515054
49.648143,59.829954,138.758919,143.011971,109.926449,99.104945,29.577323,14.292304,138.293947,1.041291,58.536874,50.733819,141.628675,138.770773,140.074440,138.673574,80.431441,136.621721,-0.000686,0.000193,32.000000,-235.717695,138.692457,-0.632798,24.514835,0.693811,448737.403096,0.972880,20.065392,18.528223,2.793220,0.030563,0.015850,166.754110,32.000000,181.596393,166.329205,170.040140,149.431186,32.000000,145.449152,67.378885,62.256901,92.576596,0.000000,49.173458,45.475259,74.469633,19.147509,35.744768,59.560845,36.581525
49.747351,59.829954,138.646749,143.011971,109.868683,99.099863,29.811241,14.296443,138.375718,1.041375,58.681033,50.628149,141.596876,138.770507,140.074832,138.604535,80.469594,136.680709,-0.000686,0.000208,32.000000,-235.713392,138.612243,-0.632093,24.526951,0.694367,448709.613515,0.972597,20.133918,18.496115,2.799173,0.038385,0.026194,165.916173,32.000000,182.154499,166.716476,167.009113,149.205623,32.000000,145.439177,67.383056,62.291669,92.602911,0.000000,49.156451,45.475259,74.635183,19.147509,35.733077,59.555702,36.523564
49.485889,59.825008,138.664728,143.001931,109.763793,99.097837,29.623495,14.286881,138.332325,1.041427,58.687502,50.835605,141.581555,138.683460,140.111704,138.511203,80.474711,136.664454,-0.000687,0.000200,32.000000,-235.722134,138.624708,-0.632268,24.562802,0.692045,448612.670508,0.976748,19.926613,18.500296,2.794846,0.032135,0.023297,165.787289,32.000000,182.389113,166.208389,165.439957,149.643315,32.000000,144.949230,67.405126,62.309685,92.619679,0.000000,49.128782,45.475259,74.666274,19.147509,35.732291,59.560137,36.648802
50.017803,59.862652,138.632591,143.002210,109.678842,99.092853,29.616975,14.288308,138.376410,1.041470,58.585836,50.727386,141.560298,138.783416,140.118053,138.487532,80.469636,136.673717,-0.000689,0.000214,32.000000,-235.718248,138.567561,-0.631907,24.561911,0.689567,448460.429582,0.966910,19.823752,18.490570,2.787018,0.030747,0.016295,165.867954,32.000000,182.526204,165.762630,167.257343,150.257215,32.000000,144.852318,67.383288,62.271381,92.569807,0.000000,49.148971,45.475259,74.505244,19.147509,35.737422,59.557305,36.574555
49.765266,59.869796,138.733911,143.002489,109.687965,99.083966,29.695885,14.290164,138.333973,1.041360,58.627374,50.663130,141.598473,138.689352,140.145934,138.559793,80.488665,136.707078,-0.000688,0.000223,32.000000,-235.719999,138.567947,-0.631991,24.572375,0.692694,448588.856051,0.978656,20.090237,18.477621,2.802106,0.040401,0.024171,166.433973,32.000000,181.674506,165.755425,32.000000,150.175429,32.000000,144.501459,67.383959,62.292158,92.610404,0.000000,49.125641,45.475259,74.681008,19.147509,35.737343,59.559626,36.640292
49.777931,59.869796,138.656350,143.002489,109.664398,99.074706,29.691163,14.290306,138.371543,1.041271,58.732268,50.802319,141.670112,138.801074,140.127097,138.588131,80.430526,136.691549,-0.000688,0.000234,32.000000,-235.719856,138.630417,-0.632290,24.549952,0.684349,448311.871793,0.967483,19.576833,18.487160,2.771665,0.037720,0.022093,166.591418,32.000000,181.552908,166.440257,32.000000,149.255115,32.000000,145.269694,67.386432,62.292134,92.623389,0.000000,49.151814,45.475259,74.625776,19.147509,35.738259,59.552879,36.643006
49.610046,59.888206,138.674951,143.004999,109.670384,99.070950,29.550085,14.291448,138.288678,1.041311,58.816333,50.613246,141.645173,138.834678,140.067164,138.534512,80.459738,136.659063,-0.000688,0.000248,32.000000,-235.720682,138.591585,-0.632456,24.521286,0.688415,448393.651221,0.970229,19.845036,18.484205,2.787766,0.032714,0.020489,166.335788,32.000000,181.993682,166.606357,168.145387,149.227459,32.000000,145.678309,67.368085,62.295450,92.646946,0.000000,49.114885,45.475259,74.582524,19.147509,35.740747,59.565379,36.639558
50.009068,59.925027,138.615576,143.016712,109.763343,99.064579,29.711150,14.289735,138.353811,1.041302,58.910368,50.604224,141.604040,138.774566,140.082779,138.586746,80.442600,136.672369,-0.000688,0.000262,32.000000,-235.720099,138.568498,-0.633359,24.509904,0.688404,448453.481576,0.970021,19.831918,18.534861,2.785498,0.035809,0.015609,165.813343,32.000000,182.400322,166.511054,166.129641,149.419536,32.000000,145.463416,67.348798,62.296566,92.620342,0.000000,49.134290,45.475259,74.507126,19.147509,35.745800,59.555495,36.616154
49.592264,59.958275,138.667864,143.028425,109.759512,99.059633,29.769116,14.290877,138.323737,1.041201,58.964855,50.747986,141.574775,138.639334,140.119118,138.545839,80.466978,136.603970,-0.000688,0.000225,32.000000,-235.717319,138.524934,-0.633663,24.472165,0.691918,448503.483939,0.978288,20.024408,18.489997,2.795300,0.042972,0.014993,165.702032,32.000000,182.606817,165.901033,166.037565,149.888212,32.000000,144.692982,67.376950,62.308557,92.598713,0.000000,49.111377,45.475259,74.670574,19.147509,35.745757,59.549496,36.625325
49.761470,59.958275,138.646675,143.028425,109.669101,99.054643,29.580193,14.287024,138.324787,1.041304,58.915165,50.725777,141.636295,138.732867,140.137370,138.503686,80.491975,136.634561,-0.000689,0.000207,32.000000,-235.721008,138.561382,-0.632951,24.466553,0.685781,448319.535689,0.964486,19.648220,18.513546,2.771809,0.038816,0.019584,166.313601,32.000000,181.741438,165.782604,168.908199,150.090557,32.000000,144.682833,67.381335,62.305012,92.587395,0.000000,49.143248,45.475259,74.630393,19.147509,35.750347,59.554650,36.641979
49.684061,60.046755,138.725893,143.048225,109.623071,99.044494,29.728489,14.287309,138.312814,1.041507,58.948270,50.653615,141.672610,138.651752,140.161470,138.521573,80.419556,136.591098,-0.000690,0.000224,32.000000,-235.722525,138.615509,-0.633268,24.457688,0.693608,448537.706893,0.971542,20.112941,18.456203,2.796159,0.036960,0.019219,166.621410,32.000000,181.683653,166.087916,170.492290,149.874003,32.000000,145.160016,67.377075,62.266806,92.552747,0.000000,49.116543,45.475259,74.599976,19.147509,35.762638,59.564416,36.598693
49.669631,60.064616,138.601874,143.061332,109.564398,99.034398,29.727027,14.288451,138.307909,1.041697,59.017015,50.615610,141.672157,138.739188,140.060028,138.509024,80.439899,136.617542,-0.000693,0.000243,32.000000,-235.724334,138.486287,-0.632986,24.429836,0.690990,448369.633236,0.974045,19.937446,18.445950,2.786225,0.040916,0.018695,166.705009,32.000000,181.760588,166.602734,169.347114,149.453466,32.000000,145.400509,67.372837,62.280130,92.544113,0.000000,49.117792,45.475259,74.683660,19.147509,35.765147,59.553784,36.535523
49.747164,60.076432,138.547926,143.071651,109.566828,99.028090,29.575503,14.291305,138.258463,1.041913,58.931204,50.677916,141.618309,138.679891,140.073269,138.537955,80.461409,136.591339,-0.000694,0.000238,32.000000,-235.720660,138.534010,-0.632860,24.456980,0.692937,448618.000831,0.970974,20.106154,18.497419,2.792161,0.037378,0.017987,165.884759,32.000000,182.216679,166.902916,166.814340,149.213924,32.000000,145.428801,67.377200,62.296245,92.549565,0.000000,49.093218,45.475259,74.629251,19.147509,35.765184,59.552260,36.609111
49.709171,60.076432,138.651204,143.071651,109.594112,99.029402,29.766860,14.286881,138.319577,1.041934,58.831431,50.679177,141.595196,138.730767,140.123836,138.537443,80.455703,136.661026,-0.000694,0.000249,32.000000,-235.724265,138.512454,-0.633368,24.452417,0.693306,448565.385829,0.971278,20.138982,18.489823,2.790475,0.038904,0.019616,165.863839,32.000000,182.630399,165.891701,165.468891,149.941441,32.000000,144.905802,67.400794,62.282713,92.573849,0.000000,49.131268,45.475259,74.665467,19.147509,35.766868,59.553479,36.555919
49.663067,60.012132,138.616168,143.068304,109.634132,99.038284,29.374294,14.294017,138.352045,1.041794,58.681215,50.694110,141.614228,138.700872,140.199732,138.602272,80.500097,136.632412,-0.000696,0.000238,32.000000,-235.710737,138.599374,-0.633959,24.500725,0.691039,448466.094098,0.974551,20.070423,18.455683,2.785042,0.032114,0.021088,166.239118,32.000000,182.185138,165.838885,167.792499,150.193698,32.000000,144.499197,67.425628,62.298486,92.577622,0.000000,49.108870,45.475259,74.657377,19.147509,35.757963,59.557531,36.516741
49.765447,59.976685,138.677216,143.063006,109.607420,99.036973,29.665424,14.289165,138.337387,1.041899,58.753880,50.658232,141.631020,138.652139,140.147443,138.512509,80.428782,136.667227,-0.000697,0.000226,32.000000,-235.720834,138.615244,-0.633646,24.535344,0.692272,448505.663306,0.969112,20.109798,18.494977,2.789248,0.035969,0.021133,166.656367,32.000000,181.668187,165.885936,169.806808,150.141935,32.000000,144.570571,67.410984,62.261976,92.563060,0.000000,49.136370,45.475259,74.642282,19.147509,35.753044,59.559439,36.659294
49.656242,59.989875,138.557533,143.065516,109.619906,99.029311,30.074350,14.287880,138.309953,1.041905,58.955797,50.710227,141.718457,138.704198,140.153270,138.668336,80.419976,136.656149,-0.000697,0.000265,32.000000,-235.723594,138.539232,-0.632799,24.543762,0.691396,448406.873994,0.982987,20.093308,18.436793,2.791132,0.039704,0.012455,166.870357,32.000000,181.599882,166.438936,170.715226,149.453799,32.000000,145.428714,67.421463,62.285920,92.577819,0.000000,49.122276,45.475259,74.656234,19.147509,35.753030,59.561131,36.440733
