OSU 80 Ton Compressor Load Stand
49.607178,59.989875,138.602462,143.065516,109.665285,99.016558,29.440473,14.285597,138.358825,1.041883,59.066002,50.603659,141.698637,138.658686,140.112291,138.509919,80.453150,136.654518,-0.000697,0.000277,32.000000,-235.725057,138.569418,-0.632560,24.541533,0.689045,448429.989465,0.971035,19.951738,18.524886,2.786617,0.038227,0.023981,166.075471,32.000000,182.180473,166.662096,167.346688,149.378859,32.000000,145.837507,67.414919,62.288549,92.557587,0.000000,49.103799,45.475259,74.725781,19.147509,35.754855,59.547519,36.669272
49.578259,60.073410,138.524851,143.071930,109.660208,99.004697,29.471841,14.291591,138.283427,1.041767,59.100183,50.702242,141.620285,138.619493,140.097520,138.582571,80.443262,136.556038,-0.000697,0.000282,32.000000,-235.714310,138.517001,-0.632824,24.577935,0.689893,448492.608629,0.960107,20.078130,18.528353,2.790335,0.034020,0.017483,165.853229,32.000000,182.337287,166.559964,165.636521,149.639613,32.000000,145.181551,67.428460,62.280816,92.534899,0.000000,49.098479,45.475259,74.623419,19.147509,35.766475,59.559823,36.607790
49.628697,60.127817,138.594975,143.080575,109.614911,98.995713,29.614571,14.291020,138.319630,1.041562,58.878717,50.726524,141.616590,138.609461,140.129529,138.547774,80.476697,136.668593,-0.000698,0.000292,32.000000,-235.716356,138.532909,-0.633326,24.554882,0.690854,448401.329944,0.981718,20.129054,18.494394,2.794000,0.036592,0.021762,165.989615,32.000000,182.343293,165.980079,166.798940,150.141809,32.000000,144.777921,67.425279,62.260445,92.508054,0.000000,49.091521,45.475259,74.727773,19.147509,35.774079,59.556046,36.498253
49.561265,60.081928,138.569896,143.085037,109.546402,98.986246,29.546952,14.286596,138.248197,1.041470,58.702977,50.745979,141.656383,138.693289,140.161721,138.499346,80.471864,136.583038,-0.000699,0.000272,32.000000,-235.721436,138.559975,-0.633862,24.536078,0.689977,448488.678860,0.981401,20.242621,18.456809,2.794064,0.036828,0.014452,166.536788,32.000000,181.727220,165.640954,169.243250,150.533694,32.000000,144.708591,67.448104,62.255771,92.518243,0.000000,49.097280,45.475259,74.671450,19.147509,35.774153,59.548493,36.579911
49.838594,60.081928,138.591203,143.085037,109.500440,98.977325,28.512286,14.291305,138.311907,1.041488,58.646856,50.787074,141.698945,138.613172,140.151766,138.621237,80.451227,136.596073,-0.000699,0.000247,32.000000,-235.716890,138.529278,-0.633200,24.516435,0.690224,448427.223438,0.975632,20.244656,18.477629,2.792638,0.037062,0.022681,166.859988,32.000000,181.458837,166.462223,170.640488,149.537557,32.000000,145.077886,67.499741,62.239888,92.495864,0.000000,49.085792,45.475259,74.629795,19.147509,35.767831,59.557128,36.633102
49.970317,60.000592,138.541559,143.073324,109.493741,98.977319,29.206063,14.294159,138.352352,1.041497,58.714940,50.717643,141.731603,138.726137,140.154924,138.556455,80.446719,136.655082,-0.000699,0.000279,32.000000,-235.718626,138.562970,-0.633957,24.465766,0.691527,448372.890273,0.979114,20.268794,18.441227,2.795931,0.044399,0.023599,166.524317,32.000000,181.747600,166.738706,168.445849,149.308107,32.000000,145.592063,67.484437,62.268461,92.492631,0.000000,49.094825,45.475259,74.733210,19.147509,35.756558,59.553351,36.661275
49.740484,59.956901,138.631767,143.064400,109.455356,98.977304,29.384648,14.293018,138.337645,1.041471,58.717157,50.750614,141.686740,138.632992,140.114960,138.696453,80.460778,136.621782,-0.000700,0.000259,32.000000,-235.715342,138.436848,-0.634576,24.473293,0.687817,448208.781992,1.008351,19.981260,18.468147,2.780801,0.048666,0.018457,165.982566,32.000000,182.376955,166.720228,166.473123,149.625060,32.000000,145.845337,67.493976,62.269683,92.486287,0.000000,49.093824,45.475259,74.678360,19.147509,35.750486,59.551414,36.648802
49.785976,59.936842,138.568096,143.056034,109.582850,98.979424,29.573498,14.286025,138.366935,1.041260,58.447016,50.772535,141.629533,138.709031,140.142881,138.570649,80.481404,136.626379,-0.000701,0.000278,32.000000,-235.721679,138.507846,-0.634209,24.444811,0.686790,448036.489688,0.981335,19.763784,18.501097,2.772477,0.048866,0.024599,165.949399,32.000000,182.543493,165.937695,165.645128,150.101794,32.000000,144.770163,67.499268,62.260351,92.502592,0.000000,49.100249,45.475259,74.646708,19.147509,35.750461,59.556577,36.634496
49.692550,59.936842,138.696539,143.056034,109.706424,98.983229,29.540710,14.289307,138.306477,1.041336,58.098809,50.773381,141.664265,138.699752,140.201487,138.582895,80.473524,136.733483,-0.000702,0.000312,32.000000,-235.720036,138.634965,-0.634407,24.442215,0.690511,448088.182768,0.980212,19.957813,18.470987,2.787101,0.048190,0.021211,166.433244,32.000000,181.744643,165.826263,168.747685,150.213935,32.000000,144.615850,67.504943,62.277787,92.513009,0.000000,49.113224,45.475259,74.702325,19.147509,35.747641,59.562527,36.507790
50.197452,59.850012,138.682999,143.040138,109.843965,98.990930,29.699266,14.288308,138.391446,1.041250,57.762570,50.787488,141.658428,138.864653,140.218675,138.643013,80.472599,136.781293,-0.000701,0.000297,32.000000,-235.723657,138.733983,-0.634992,24.463379,0.690270,448007.125584,0.972944,19.890633,18.452578,2.783276,0.038666,0.020387,166.789033,32.000000,181.582299,166.050497,170.323178,150.026007,32.000000,145.221102,67.507759,62.245862,92.522202,0.000000,49.101461,45.475259,74.459291,19.147509,35.735520,59.550214,36.660321
49.858875,59.647506,138.747729,143.012808,109.979500,98.996041,29.485316,14.288737,138.481601,1.041434,57.639783,50.829176,141.698239,138.850563,140.190221,138.693802,80.458004,136.861709,-0.000701,0.000308,32.000000,-235.722082,138.739469,-0.635054,24.460206,0.692455,448094.760986,0.976074,19.987439,18.512067,2.791093,0.040473,0.028577,167.005937,32.000000,181.636574,166.576731,169.750984,149.433482,32.000000,145.552627,67.521447,62.262149,92.525592,0.000000,49.128255,45.475259,74.599357,19.147509,35.707288,59.557580,36.597592
49.886694,59.442808,138.819329,142.965399,110.126664,99.004100,29.719152,14.288166,138.576968,1.041237,57.567352,50.801803,141.670461,139.029105,140.151638,138.785965,80.466536,136.798780,-0.000702,0.000336,32.000000,-235.715440,138.732372,-0.635187,24.513288,0.683855,447725.057496,0.959984,19.379097,18.536019,2.762750,0.033312,0.019076,166.044302,32.000000,182.202706,166.828190,166.928350,149.238287,32.000000,145.688795,67.505429,62.284558,92.526732,0.000000,49.157925,45.475259,74.604940,19.147509,35.707085,59.558446,36.648876
50.074492,59.442808,138.846823,142.965399,110.190648,99.020567,29.699475,14.285169,138.616792,1.041081,57.468938,50.924857,141.622569,138.949439,140.195034,138.774331,80.454127,136.838226,-0.000703,0.000345,32.000000,-235.726305,138.810954,-0.635914,24.539251,0.689136,447715.159649,0.973701,19.525859,18.589332,2.782809,0.031900,0.015865,165.826860,32.000000,182.473036,166.120094,165.546581,149.855772,32.000000,145.095485,67.479219,62.253159,92.529043,0.000000,49.167459,45.475259,74.478411,19.147509,35.678354,59.554473,36.628700
49.611716,59.324938,138.849387,142.920779,110.274669,99.032173,29.557777,14.288594,138.556640,1.041078,57.588179,50.825784,141.598689,138.992340,140.211423,138.790631,80.481615,136.949716,-0.000706,0.000320,32.000000,-235.722880,138.859411,-0.635691,24.541533,0.687226,447455.607292,0.965001,19.292395,18.550502,2.782692,0.034273,0.021348,166.147828,32.000000,182.348167,165.898245,167.679978,150.229670,32.000000,144.704272,67.500730,62.283599,92.530691,0.000000,49.199474,45.475259,74.630175,19.147509,35.661628,59.546949,36.604709
49.898371,59.313398,138.912578,142.896238,110.360185,99.041207,29.682341,14.289450,138.544911,1.041125,57.841031,50.825341,141.617142,138.906087,140.180382,138.835817,80.464256,136.827489,-0.000706,0.000314,32.000000,-235.715795,138.900567,-0.635940,24.567051,0.683844,447443.738979,0.961817,19.098526,18.581903,2.772805,0.035865,0.025619,166.599009,32.000000,181.697102,165.913046,169.456984,150.225325,32.000000,144.589475,67.500378,62.271100,92.539843,0.000000,49.187437,45.475259,74.570442,19.147509,35.659636,59.565468,36.521363
49.889537,59.459568,138.806213,142.899027,110.380761,99.051359,29.634136,14.288451,138.585262,1.041136,58.112228,50.764078,141.617179,138.958104,140.145862,138.865132,80.375211,136.960184,-0.000707,0.000320,32.000000,-235.716466,138.859105,-0.634923,24.578249,0.690815,447567.029816,0.976156,19.459406,18.608075,2.798722,0.032045,0.018422,166.794400,32.000000,181.578899,166.507378,170.906245,149.436710,32.000000,145.384447,67.462545,62.266114,92.559132,0.000000,49.186524,45.475259,74.577902,19.147509,35.659240,59.553863,36.673821
49.735173,59.459568,138.826271,142.899027,110.385534,99.056390,29.861386,14.293018,138.554853,1.041149,58.426672,50.692948,141.600110,138.997417,140.069241,138.766860,80.429486,136.915289,-0.000708,0.000299,32.000000,-235.716489,138.811461,-0.634709,24.574709,0.686001,447455.283327,0.965979,19.150915,18.566606,2.783910,0.036322,0.021692,166.239377,32.000000,182.076059,166.586778,167.801407,149.252419,32.000000,145.555251,67.450666,62.275520,92.554862,0.000000,49.153036,45.475259,74.646677,19.147509,35.679217,59.551089,36.656579
50.021444,59.604367,138.776466,142.914644,110.307483,99.061474,29.742585,14.291163,138.517042,1.041001,58.527233,50.728941,141.563406,138.814001,140.106576,138.748055,80.467472,136.891559,-0.000709,0.000274,32.000000,-235.721131,138.814500,-0.634788,24.584150,0.685658,447862.730666,0.968214,19.306216,18.719516,2.782271,0.033950,0.024245,165.923962,32.000000,182.467278,166.534919,165.904030,149.542668,32.000000,145.386229,67.448680,62.288178,92.570098,0.000000,49.180920,45.475259,74.716901,19.147509,35.699058,59.559272,36.519016
49.884035,59.751643,138.752293,142.938348,110.237688,99.066535,29.499281,14.289735,138.494858,1.041001,58.504769,50.711270,141.586359,138.830681,140.139556,138.714358,80.497481,136.817327,-0.000709,0.000252,32.000000,-235.718788,138.777668,-0.633998,24.582603,0.688276,447873.530773,0.964175,19.465982,18.643637,2.791310,0.037186,0.022677,165.851474,32.000000,182.490296,165.996243,166.538850,150.071971,32.000000,144.520465,67.504403,62.292321,92.590401,0.000000,49.126342,45.475259,74.567590,19.147509,35.719300,59.554502,36.672647
49.735586,59.774175,138.673712,142.955359,110.195649,99.072746,29.800078,14.285169,138.434232,1.041039,58.417598,50.676490,141.589719,138.824157,140.123339,138.688604,80.431241,136.833002,-0.000709,0.000242,32.000000,-235.725158,138.773917,-0.633561,24.581528,0.683661,447842.444107,0.962354,19.314791,18.594232,2.774339,0.035848,0.021896,166.475800,32.000000,181.671507,165.704115,169.021292,150.371039,32.000000,144.571339,67.507636,62.298086,92.578825,0.000000,49.140153,45.475259,74.641892,19.147509,35.719157,59.555574,36.533836
49.675550,59.774175,138.827278,142.955359,110.159809,99.081551,29.755665,14.292304,138.476670,1.041163,58.485026,50.733819,141.615560,138.879578,140.155375,138.675856,80.387958,136.915065,-0.000710,0.000234,32.000000,-235.711630,138.746463,-0.633351,24.588137,0.686033,448078.432188,0.973662,19.603979,18.528487,2.781497,0.035914,0.022497,166.715572,32.000000,181.662362,166.286956,170.634629,149.792365,32.000000,145.193707,67.489087,62.261414,92.560791,0.000000,49.151196,45.475259,74.673254,19.147509,35.722154,59.569864,36.509845
49.676375,59.774449,138.713361,142.966793,110.126962,99.086624,29.625576,14.293589,138.442162,1.041327,58.629688,50.840850,141.620629,138.889182,140.107081,138.685452,80.404057,136.799632,-0.000710,0.000231,32.000000,-235.716082,138.790168,-0.632500,24.569647,0.688062,448346.768730,0.967116,19.780162,18.602274,2.788219,0.042761,0.022116,166.650636,32.000000,181.668418,166.743233,169.050239,149.346559,32.000000,145.188527,67.505412,62.284123,92.577073,0.000000,49.137276,45.475259,74.558820,19.147509,35.722062,59.558770,36.627746
49.959633,59.825832,138.818654,142.979900,109.993010,99.089148,29.731243,14.287738,138.475372,1.041390,58.821345,50.584358,141.594844,138.956738,140.088924,138.687913,80.469574,136.763582,-0.000711,0.000218,32.000000,-235.720622,138.725254,-0.633001,24.586484,0.689619,448504.142569,0.969932,19.842403,18.685059,2.794680,0.038760,0.019060,165.947203,32.000000,182.208072,166.690107,166.770471,149.258281,32.000000,145.695502,67.518195,62.311643,92.612187,0.000000,49.146746,45.475259,74.530037,19.147509,35.729074,59.559449,36.535010
49.647680,59.883810,138.661705,142.993565,109.926058,99.092926,29.708804,14.289022,138.461293,1.041566,58.913795,50.675795,141.532345,138.742695,140.124604,138.729290,80.402932,136.829509,-0.000713,0.000193,32.000000,-235.719502,138.550000,-0.632721,24.548719,0.689605,448495.781750,0.974224,19.841821,18.613392,2.792341,0.035991,0.025047,165.819033,32.000000,182.657581,165.808213,165.420177,150.176605,32.000000,144.860661,67.515665,62.297790,92.617192,0.000000,49.114305,45.475259,74.669003,19.147509,35.728973,59.557757,36.632515
49.541714,59.883810,138.732042,142.993565,109.860004,99.094180,29.557338,14.290877,138.399898,1.041562,58.886288,50.742138,141.579965,138.843242,140.143133,138.588865,80.457900,136.693426,-0.000713,0.000178,32.000000,-235.719777,138.683688,-0.633007,24.522939,0.685378,448282.658681,0.964869,19.600055,18.530514,2.778616,0.040112,0.020121,166.267549,32.000000,181.875906,165.833845,168.282854,150.288503,32.000000,144.303712,67.493298,62.294547,92.614011,0.000000,49.110565,45.475259,74.743610,19.147509,35.736953,59.565261,36.636697
49.776740,59.990699,138.683838,143.022289,109.875247,99.097725,29.690901,14.292590,138.384940,1.041586,58.852206,50.599768,141.654749,138.747731,140.153941,138.642731,80.444944,136.744927,-0.000712,0.000172,32.000000,-235.715606,138.676100,-0.633336,24.503794,0.690634,448683.657925,0.972455,19.980950,18.628902,2.792914,0.036559,0.013964,166.674100,32.000000,181.624653,165.956211,170.138382,150.215975,32.000000,144.814289,67.518746,62.288745,92.656201,0.000000,49.095102,45.475259,74.627593,19.147509,35.751763,59.561701,36.620483
49.769095,60.020651,138.749929,143.042926,109.853098,99.098960,29.711991,14.291305,138.338384,1.041341,58.789638,50.706667,141.632532,138.808598,140.114016,138.510575,80.405675,136.746091,-0.000713,0.000156,32.000000,-235.718038,138.599763,-0.633180,24.480269,0.693371,448646.759693,0.979749,20.090993,18.508393,2.800308,0.031122,0.022208,166.885719,32.000000,181.580054,166.465180,170.176373,149.516991,32.000000,145.531105,67.499195,62.287498,92.647382,0.000000,49.112494,45.475259,74.636001,19.147509,35.755920,59.563334,36.621290
49.976975,60.003339,138.687805,143.051851,109.887548,99.105256,29.633253,14.290164,138.483845,1.041494,58.576711,50.779760,141.643388,138.758681,140.069599,138.649269,80.427080,136.764865,-0.000712,0.000135,32.000000,-235.717376,138.626358,-0.633434,24.463379,0.690249,448686.647088,0.970591,19.954056,18.546158,2.786117,0.038169,0.022490,165.931981,32.000000,182.086668,166.722772,167.062863,149.345137,32.000000,145.384900,67.495586,62.285123,92.641008,0.000000,49.086442,45.475259,74.619277,19.147509,35.755932,59.559174,36.634643
49.945076,60.003339,138.800981,143.051851,109.949633,99.109074,29.754695,14.289735,138.460046,1.041271,58.354912,50.862337,141.569797,138.899684,140.128722,138.701483,80.457869,136.743379,-0.000712,0.000119,32.000000,-235.721247,138.692336,-0.634524,24.461255,0.691414,448808.925747,0.970155,19.991924,18.585989,2.787873,0.040107,0.024281,165.821297,32.000000,182.430628,166.338427,165.667756,149.801354,32.000000,145.236724,67.539272,62.302700,92.689156,0.000000,49.125498,45.475259,74.544823,19.147509,35.753532,59.541451,36.657166
49.865951,59.836548,138.804656,143.037907,110.034512,99.116660,29.621834,14.292304,138.568849,1.041012,58.040943,50.880500,141.607863,138.860329,140.148431,138.744470,80.468429,136.746111,-0.000713,0.000138,32.000000,-235.715400,138.674510,-0.634300,24.467680,0.688366,448653.549599,0.968303,19.759656,18.573625,2.775034,0.045786,0.019844,165.936432,32.000000,182.316075,165.948692,167.164447,150.258110,32.000000,144.907846,67.526924,62.311213,92.648647,0.000000,49.094533,45.475259,74.538032,19.147509,35.730320,59.546162,36.633542
49.669869,59.685973,138.883562,143.001931,110.115325,99.119162,29.580510,14.297442,138.544241,1.041257,57.904423,50.826510,141.588965,138.884226,140.177108,138.748141,80.417382,136.825686,-0.000714,0.000157,32.000000,-235.711410,138.783416,-0.633944,24.514048,0.689506,448631.360897,0.965065,19.792598,18.532488,2.779072,0.041200,0.018317,166.506899,32.000000,181.642975,165.742492,169.358229,150.581693,32.000000,144.672818,67.497662,62.287631,92.619722,0.000000,49.154736,45.475259,74.672719,19.147509,35.709298,59.564455,36.570740
49.857215,59.579913,138.828582,142.972092,110.178028,99.128128,29.907964,14.293731,138.574035,1.041214,57.866697,50.883876,141.607064,138.930269,140.212135,138.727969,80.420156,136.925307,-0.000714,0.000166,32.000000,-235.713973,138.843338,-0.633742,24.530308,0.690304,448478.039496,0.970730,19.707585,18.523244,2.783556,0.041690,0.020027,166.728118,32.000000,181.526628,166.490989,170.827752,149.523085,32.000000,145.312343,67.512738,62.255061,92.635796,0.000000,49.088948,45.475259,74.480321,19.147509,35.709117,59.556902,36.547042
49.936283,59.579913,138.860184,142.972092,110.177458,99.139693,29.522413,14.292875,138.586907,1.041065,57.805373,50.811060,141.614236,138.951761,140.124866,138.806321,80.427259,136.872377,-0.000713,0.000157,32.000000,-235.715976,138.825839,-0.634274,24.538465,0.692157,448508.486583,0.975941,19.760093,18.612611,2.796133,0.044533,0.023746,166.348780,32.000000,181.777875,166.741386,168.228708,149.324144,32.000000,145.403913,67.488482,62.279650,92.634314,0.000000,49.146142,45.475259,74.529020,19.147509,35.694155,59.575204,36.637064
50.199895,59.509025,138.904749,142.944483,110.290398,99.160008,29.604673,14.289735,138.548792,1.041262,57.721108,50.820266,141.601333,139.017298,140.123841,138.746628,80.464342,136.964407,-0.000714,0.000162,32.000000,-235.720591,138.821394,-0.634116,24.583232,0.688378,448298.332023,0.961085,19.459984,18.657789,2.784523,0.044683,0.022952,165.941679,32.000000,182.438249,166.693483,166.158812,149.592916,32.000000,145.627570,67.504849,62.301145,92.641382,0.000000,49.133500,45.475259,74.706277,19.147509,35.684047,59.561367,36.609331
49.851823,59.412035,138.956220,142.918827,110.460339,99.180617,29.453693,14.290306,138.609835,1.041493,57.569681,50.816938,141.529695,139.080836,140.139612,138.851994,80.422920,136.932819,-0.000716,0.000139,32.000000,-235.717070,138.837465,-0.633417,24.593644,0.687153,448290.638243,0.972054,19.378255,18.625212,2.780747,0.033069,0.022081,165.720924,32.000000,182.551618,165.957546,165.801923,150.025058,32.000000,144.573410,67.505296,62.261392,92.619525,0.000000,49.182413,45.475259,74.560817,19.147509,35.670285,59.552525,36.681157
49.971483,59.338401,138.910422,142.887872,110.591335,99.194653,29.486215,14.286311,138.631499,1.041700,57.555911,50.781430,141.541948,139.016320,140.170318,138.907485,80.420083,137.033624,-0.000716,0.000130,32.000000,-235.722541,138.905259,-0.633812,24.609275,0.682071,448067.514592,0.963770,19.035595,18.632415,2.767033,0.035593,0.019235,166.261087,32.000000,181.663631,165.881311,168.904783,150.281619,32.000000,144.443555,67.487805,62.236252,92.613089,0.000000,49.167891,45.475259,74.541656,19.147509,35.669946,59.553224,36.654012
49.705700,59.338401,138.973692,142.887872,110.682309,99.208462,29.546069,14.287738,138.714645,1.041976,57.820501,50.794390,141.582118,139.057387,140.189446,138.798250,80.431022,136.954573,-0.000715,0.000152,32.000000,-235.720786,138.807160,-0.633885,24.610455,0.687346,448318.139649,0.976105,19.297682,18.658640,2.787385,0.036126,0.026172,166.585514,32.000000,181.670689,166.068772,170.587559,149.881916,32.000000,145.159947,67.500214,62.249996,92.657021,0.000000,49.188455,45.475259,74.626534,19.147509,35.659345,59.554817,36.649903
49.650314,59.353787,138.868064,142.868351,110.693309,99.223730,29.320824,14.286739,138.665595,1.041835,58.175867,50.713471,141.567337,139.001414,140.135473,138.789917,80.433512,136.973163,-0.000715,0.000163,32.000000,-235.724407,138.799798,-0.634411,24.560573,0.684799,448223.501270,0.972408,19.100389,18.709969,2.779794,0.038118,0.021426,166.605356,32.000000,181.667723,166.615434,169.363881,149.466004,32.000000,145.300840,67.472510,62.261903,92.640481,0.000000,49.150277,45.475259,74.434887,19.147509,35.661106,59.554807,36.528847
49.781225,59.495561,138.971145,142.875881,110.698513,99.231572,29.534480,14.288879,138.631616,1.041677,58.499554,50.740627,141.563916,139.011711,140.049103,138.797273,80.409176,136.928617,-0.000714,0.000175,32.000000,-235.718497,138.786927,-0.635443,24.574289,0.689274,448420.643137,0.976283,19.375365,18.661005,2.795931,0.034819,0.019323,165.777966,32.000000,182.203732,166.914817,166.957046,149.118396,32.000000,145.235914,67.509580,62.277010,92.660534,0.000000,49.188640,45.475259,74.584371,19.147509,35.680438,59.562852,36.638238
49.777017,59.676356,138.806096,142.902095,110.743693,99.236668,29.615833,14.291163,138.613306,1.041799,58.594986,50.813246,141.558716,138.893118,140.118388,138.710570,80.447057,136.819080,-0.000715,0.000171,32.000000,-235.714738,138.792148,-0.635593,24.519005,0.691159,448537.875257,0.985181,19.448192,18.667458,2.796922,0.037241,0.027568,165.704797,32.000000,182.501413,165.936465,165.522282,149.924972,32.000000,144.974050,67.539307,62.257508,92.674856,0.000000,49.129926,45.475259,74.564253,19.147509,35.680148,59.558849,36.647408
49.728110,59.676356,138.820108,142.902095,110.735861,99.248498,29.334002,14.292019,138.547316,1.042135,58.559359,50.720538,141.536860,138.932635,140.122984,138.704907,80.440794,136.855196,-0.000716,0.000184,32.000000,-235.718472,138.824330,-0.636326,24.479771,0.689574,448723.059379,0.975671,19.454274,18.670362,2.791638,0.047599,0.024421,166.029784,32.000000,182.277608,165.697116,167.935156,150.391285,32.000000,144.526359,67.507251,62.275922,92.639984,0.000000,49.131234,45.475259,74.610010,19.147509,35.705055,59.563245,36.624885
50.124131,59.803301,138.798370,142.937233,110.636595,99.250009,29.554577,14.291305,138.519799,1.042229,58.460313,50.773267,141.577571,138.971398,140.098496,138.748523,80.418633,136.895456,-0.000716,0.000175,32.000000,-235.715087,138.730943,-0.636595,24.479246,0.690774,448908.601530,0.973598,19.639425,18.579755,2.788558,0.037259,0.027674,166.548044,32.000000,181.641929,165.919882,169.606195,150.232268,32.000000,144.346134,67.556452,62.278949,92.667840,0.000000,49.142056,45.475259,74.749581,19.147509,35.722536,59.555771,36.535597
49.795503,59.816490,138.859952,142.961773,110.467299,99.251270,29.558744,14.290306,138.566524,1.042534,58.418382,50.816613,141.608484,138.999925,140.099903,138.684941,80.380372,136.835364,-0.000716,0.000190,32.000000,-235.721332,138.907460,-0.636413,24.475207,0.692794,449003.007775,0.984132,19.690091,18.603406,2.791582,0.038569,0.022881,166.717624,32.000000,181.568803,166.478442,170.495394,149.460896,32.000000,145.444240,67.548405,62.254100,92.678608,0.000000,49.142488,45.475259,74.579422,19.147509,35.724256,59.557679,36.587834
49.937137,59.731035,138.774213,142.965120,110.415789,99.248723,30.013359,14.290877,138.536369,1.042547,58.484760,50.780473,141.583356,138.921706,140.034789,138.750377,80.410237,136.909230,-0.000717,0.000191,32.000000,-235.720433,138.846684,-0.636184,24.481738,0.686807,448982.819861,0.968645,19.407868,18.644946,2.769093,0.038430,0.023755,165.966732,32.000000,182.167610,166.606425,167.543565,149.365959,32.000000,145.586766,67.554411,62.275638,92.697147,0.000000,49.155059,45.475259,74.613848,19.147509,35.724150,59.553263,36.642640
49.578280,59.731035,138.846618,142.965120,110.351842,99.241930,29.753172,14.289022,138.510815,1.042761,58.490267,50.757989,141.545267,138.956391,140.081105,138.808172,80.454161,136.877502,-0.000718,0.000181,32.000000,-235.722616,138.803060,-0.636484,24.493539,0.692353,449269.678574,0.975587,19.760419,18.654281,2.788604,0.037674,0.021774,165.759174,32.000000,182.476555,166.501345,165.654558,149.541982,32.000000,144.964688,67.559244,62.283015,92.720661,0.000000,49.139073,45.475259,74.682706,19.147509,35.712135,59.567563,36.655772
49.856683,59.701635,138.806797,142.967630,110.322018,99.235422,29.830524,14.294445,138.556443,1.042853,58.551112,50.806945,141.511303,138.833270,140.119266,138.814736,80.433933,136.885373,-0.000717,0.000172,32.000000,-235.714898,138.769161,-0.635755,24.511583,0.689364,449009.526346,0.957572,19.528495,18.659971,2.778978,0.032795,0.017739,165.826382,32.000000,182.497024,165.993727,166.757634,150.045855,32.000000,144.625656,67.541924,62.267679,92.710008,0.000000,49.160546,45.475259,74.500195,19.147509,35.707888,59.552466,36.641906
49.845207,59.745049,138.858867,142.969861,110.261585,99.227799,29.955046,14.294017,138.599490,1.043054,58.648948,50.744628,141.566019,138.827132,140.141447,138.758406,80.418035,136.860622,-0.000715,0.000171,32.000000,-235.715818,138.826328,-0.636415,24.528027,0.694930,449107.052136,0.973567,19.900225,18.600777,2.800553,0.037770,0.020685,166.420754,32.000000,181.688719,165.752272,169.170728,150.481471,32.000000,144.592627,67.541411,62.288101,92.716153,0.000000,49.139462,45.475259,74.550835,19.147509,35.713750,59.556420,36.643080
49.894018,59.843143,138.737860,142.986593,110.249921,99.217628,29.561389,14.291163,138.489747,1.043172,58.935661,50.760129,141.621545,138.826236,140.138718,138.701932,80.405131,136.803736,-0.000713,0.000166,32.000000,-235.713099,138.690500,-0.636570,24.563248,0.689785,448914.128689,0.964946,19.582256,18.624793,2.784116,0.033376,0.016382,166.693108,32.000000,181.604314,166.287883,170.607623,149.634788,32.000000,145.242770,67.503078,62.285962,92.751924,0.000000,49.154407,45.475259,74.605220,19.147509,35.713604,59.561957,36.595611
49.741140,59.843143,138.789755,142.986593,110.227092,99.209988,29.595440,14.293018,138.529357,1.042916,59.108578,50.642268,141.614519,138.783394,140.059103,138.629306,80.419128,136.773269,-0.000712,0.000166,32.000000,-235.715342,138.736408,-0.637196,24.554935,0.689784,448972.045244,0.961215,19.637539,18.628777,2.785802,0.034046,0.020159,166.527933,32.000000,181.769528,166.779639,168.797501,149.284724,32.000000,145.486512,67.480049,62.301316,92.740267,0.000000,49.112689,45.475259,74.599432,19.147509,35.727128,59.549378,36.635229
50.020432,60.009934,138.644662,143.016433,110.246950,99.198655,29.788429,14.292019,138.424575,1.042838,59.113706,50.752214,141.608161,138.833291,140.035835,138.688446,80.405719,136.872010,-0.000712,0.000156,32.000000,-235.718308,138.736877,-0.637028,24.593146,0.687564,449046.882461,0.973121,19.685160,18.614295,2.780651,0.035189,0.023577,165.829433,32.000000,182.298205,166.762149,166.709071,149.421323,32.000000,145.674789,67.478138,62.288924,92.729469,0.000000,49.134440,45.475259,74.718796,19.147509,35.750251,59.559429,36.624151
49.797618,60.078356,138.792528,143.051293,110.219249,99.189761,29.612636,14.291733,138.451584,1.042868,58.815876,50.750791,141.560520,138.845893,140.113667,138.716519,80.440029,136.776066,-0.000710,0.000166,32.000000,-235.717938,138.680792,-0.637467,24.589422,0.690372,449075.219168,0.975211,19.843376,18.585626,2.790241,0.041334,0.016055,165.809874,32.000000,182.608698,165.896211,165.598019,150.016711,32.000000,144.671627,67.502979,62.289212,92.743500,0.000000,49.110761,45.475259,74.572937,19.147509,35.759767,59.556715,36.634643
49.668532,60.006362,138.705189,143.059938,110.346997,99.188500,29.676389,14.296728,138.574580,1.042897,58.628962,50.683014,141.624164,138.986119,140.154781,138.675065,80.467685,136.801139,-0.000710,0.000167,32.000000,-235.713107,138.773402,-0.637902,24.580007,0.684510,449101.257535,0.963262,19.721402,18.646576,2.771761,0.048569,0.024387,166.214774,32.000000,181.786883,165.934243,168.427048,150.283707,32.000000,144.370745,67.515078,62.286311,92.725107,0.000000,49.111982,45.475259,74.574679,19.147509,35.759812,59.560393,36.539852
49.829911,60.006362,138.778874,143.059938,110.410760,99.192289,29.783690,14.297013,138.486609,1.042960,58.495335,50.789533,141.644209,138.847910,140.152595,138.742986,80.431265,136.843377,-0.000710,0.000144,32.000000,-235.712821,138.826715,-0.638873,24.597867,0.688858,449213.674590,0.973838,20.020094,18.566071,2.787132,0.043744,0.020328,166.534145,32.000000,181.599478,166.094488,170.298823,149.992419,32.000000,144.997148,67.495646,62.257544,92.760318,0.000000,49.101601,45.475259,74.560777,19.147509,35.749823,59.557777,36.638824
49.621771,59.914310,138.756076,143.049062,110.506854,99.193714,29.541442,14.291305,138.546930,1.043080,58.512228,50.765632,141.653208,138.910552,140.135117,138.764984,80.425297,136.846158,-0.000710,0.000142,32.000000,-235.715251,138.734206,-0.639061,24.581554,0.690555,449139.518781,0.974323,20.081867,18.550489,2.792617,0.036322,0.011020,166.653562,32.000000,181.741970,166.527767,169.874721,149.435013,32.000000,145.786623,67.498760,62.284548,92.758474,0.000000,49.112333,45.475259,74.526733,19.147509,35.737015,59.554060,36.595464
49.873841,59.847539,138.861038,143.032050,110.597236,99.200024,29.677446,14.290164,138.482048,1.043302,58.636642,50.622683,141.635991,138.804357,140.113642,138.721631,80.462925,136.860034,-0.000709,0.000156,32.000000,-235.720491,138.762106,-0.638937,24.592071,0.687933,449130.668213,0.967395,19.914678,18.607245,2.785052,0.034513,0.020340,165.827036,32.000000,182.228241,166.796172,166.928102,149.298884,32.000000,145.730145,67.488802,62.324362,92.769313,0.000000,49.133538,45.475259,74.534146,19.147509,35.727686,59.553646,36.635083
49.960810,59.830778,138.795659,143.017827,110.678252,99.197455,29.721551,14.296585,138.576235,1.043298,58.497435,50.724780,141.623413,138.854496,140.141356,138.725608,80.499302,136.890942,-0.000709,0.000157,32.000000,-235.716528,138.751886,-0.639058,24.548903,0.691341,449152.579658,0.979600,20.038340,18.614553,2.796274,0.031010,0.012070,165.705729,32.000000,182.395388,166.215883,165.452322,149.781701,32.000000,144.981331,67.496367,62.321923,92.773261,0.000000,49.133273,45.475259,74.601767,19.147509,35.727598,59.564907,36.634643
49.623871,59.830778,138.880010,143.017827,110.751344,99.194953,29.613490,14.286881,138.598892,1.043292,58.438996,50.707766,141.595790,138.830927,140.147085,138.675486,80.448950,136.924170,-0.000708,0.000130,32.000000,-235.721970,138.774487,-0.638611,24.513865,0.687566,448876.799817,0.969586,19.710416,18.583604,2.784246,0.028735,0.014803,165.867027,32.000000,182.403055,165.766578,167.312093,150.185615,32.000000,144.911359,67.473027,62.308070,92.734517,0.000000,49.140752,45.475259,74.653015,19.147509,35.725174,59.563157,36.669565
49.914910,59.797805,138.798188,143.004441,110.842991,99.201310,29.687556,14.290877,138.609752,1.043318,58.436918,50.870626,141.614244,138.840143,140.172486,138.681926,80.428471,136.901884,-0.000709,0.000152,32.000000,-235.719122,138.860878,-0.638079,24.494326,0.687054,448724.341753,0.966226,19.603786,18.562105,2.778091,0.031229,0.016683,166.481872,32.000000,181.659687,165.798369,169.431433,150.284391,32.000000,144.579334,67.491403,62.306878,92.762412,0.000000,49.102743,45.475259,74.622648,19.147509,35.720488,59.565035,36.638311
49.680862,59.817314,138.843969,142.998027,110.891916,99.210175,29.734805,14.290306,138.496409,1.043469,58.484494,50.730521,141.626062,138.856863,140.149387,138.757303,80.416943,136.801737,-0.000710,0.000170,32.000000,-235.717398,138.770244,-0.638091,24.482131,0.693669,449006.364456,0.976968,19.952628,18.628447,2.798653,0.038845,0.022188,166.725188,32.000000,181.443095,166.535236,170.867346,149.254750,32.000000,145.304840,67.475522,62.277916,92.772868,0.000000,49.126521,45.475259,74.625633,19.147509,35.723083,59.562842,36.553572
49.821501,59.827756,138.774808,142.999422,110.895872,99.215306,29.604974,14.290734,138.533121,1.043602,58.682761,50.736148,141.664215,138.858922,140.111973,138.667930,80.442604,136.908435,-0.000710,0.000188,32.000000,-235.716150,138.825493,-0.637923,24.471641,0.689270,448859.858966,0.968263,19.618229,18.638203,2.780696,0.037611,0.019208,166.129803,32.000000,181.992866,166.616369,167.831336,149.346032,32.000000,146.028567,67.488241,62.304953,92.766650,0.000000,49.119236,45.475259,74.557205,19.147509,35.722978,59.548818,36.679910
49.937312,59.827756,138.807987,142.999422,110.913168,99.220354,29.695726,14.286168,138.473802,1.043609,58.746655,50.790058,141.594655,138.859413,140.137885,138.745994,80.455298,136.801842,-0.000709,0.000215,32.000000,-235.724814,138.767084,-0.638028,24.490654,0.693586,449083.317183,0.971870,19.880032,18.601519,2.794717,0.034079,0.020981,165.928560,32.000000,182.465616,166.598655,166.111436,149.520801,32.000000,145.552873,67.513829,62.305155,92.784017,0.000000,49.111911,45.475259,74.495267,19.147509,35.724328,59.563166,36.654232
49.850950,59.865949,138.732106,143.006115,110.835581,99.220337,29.692719,14.290449,138.487400,1.043713,58.596820,50.798563,141.596384,138.864183,140.143457,138.685572,80.483279,136.845954,-0.000709,0.000221,32.000000,-235.715124,138.729760,-0.637321,24.521549,0.691402,448990.346326,0.973181,19.744775,18.627221,2.785440,0.036965,0.019750,165.875171,32.000000,182.533697,165.937842,166.246781,149.935872,32.000000,144.508188,67.514458,62.286106,92.789385,0.000000,49.088430,45.475259,74.664841,19.147509,35.729544,59.567258,36.629287
49.864840,59.884359,138.830995,143.019780,110.745032,99.222875,29.385539,14.290734,138.435712,1.044068,58.636815,50.725264,141.628200,138.803786,140.177638,138.664019,80.462685,136.891457,-0.000708,0.000233,32.000000,-235.717789,138.738530,-0.636898,24.556141,0.689265,448919.531476,0.967782,19.625033,18.563215,2.779645,0.030849,0.018160,166.382225,32.000000,181.704114,165.696440,169.178850,150.403895,32.000000,144.529872,67.552753,62.286953,92.800192,0.000000,49.115138,45.475259,74.534305,19.147509,35.732026,59.558239,36.623197
49.751287,59.918432,138.711209,143.026473,110.652260,99.219077,29.648603,14.289593,138.444376,1.043844,58.687196,50.723148,141.665528,138.808843,140.164357,138.735402,80.465806,136.766416,-0.000707,0.000231,32.000000,-235.717619,138.721888,-0.635703,24.583180,0.689440,448967.500429,0.969822,19.752500,18.556473,2.782938,0.031804,0.014593,166.724901,32.000000,181.628800,166.106670,170.794710,149.736459,32.000000,145.233394,67.563327,62.279167,92.817413,0.000000,49.070635,45.475259,74.592432,19.147509,35.731959,59.564091,36.546822
49.691937,59.918432,138.776940,143.026473,110.621777,99.210198,29.426012,14.286596,138.407548,1.043832,58.797009,50.671420,141.661713,138.809924,140.098330,138.645375,80.409630,136.835572,-0.000706,0.000234,32.000000,-235.718485,138.586733,-0.635993,24.554384,0.688787,449033.545138,0.979733,19.756544,18.598970,2.784146,0.041932,0.021055,166.589553,32.000000,181.659934,166.606411,169.005103,149.286463,32.000000,145.396628,67.550029,62.288818,92.808088,0.000000,49.091498,45.475259,74.621859,19.147509,35.736641,59.550460,36.600233
49.538032,59.939315,138.686468,143.037628,110.657394,99.204915,29.355599,14.291163,138.448725,1.043827,58.937911,50.693530,141.615196,138.839286,140.075142,138.576112,80.466762,136.806674,-0.000708,0.000226,32.000000,-235.717197,138.626705,-0.637012,24.558632,0.689244,449119.838671,0.973527,19.908151,18.535647,2.788093,0.032212,0.016097,165.910969,32.000000,182.215760,166.651931,166.749118,149.271544,32.000000,145.766065,67.556527,62.288237,92.807850,0.000000,49.057103,45.475259,74.504375,19.147509,35.739501,59.549477,36.406617
49.779773,59.998668,138.736567,143.050456,110.603926,99.196031,29.755735,14.291591,138.381653,1.043960,58.961081,50.731968,141.603423,138.896972,140.127471,138.697145,80.459176,136.727114,-0.000708,0.000209,32.000000,-235.717261,138.717196,-0.637121,24.529548,0.691239,449221.033637,0.982091,19.969664,18.625124,2.792746,0.036025,0.024369,165.828102,32.000000,182.493913,165.818114,165.528506,150.028584,32.000000,144.918904,67.550816,62.278303,92.810471,0.000000,49.073462,45.475259,74.581418,19.147509,35.747715,59.554964,36.611825
49.892325,60.050602,138.706037,143.066631,110.479833,99.185880,29.973979,14.291305,138.376465,1.043830,58.859224,50.651114,141.634718,138.828662,140.192617,138.645521,80.494859,136.663165,-0.000708,0.000203,32.000000,-235.718693,138.699453,-0.637001,24.489474,0.693077,449206.668415,0.987810,20.150325,18.554078,2.799596,0.043985,0.023364,166.200680,32.000000,182.107201,165.804617,168.188750,150.322648,32.000000,144.626984,67.573565,62.296170,92.797167,0.000000,49.080688,45.475259,74.623632,19.147509,35.747714,59.548483,36.640439
49.815762,60.050602,138.705931,143.066631,110.371839,99.183331,29.741896,14.287880,138.439886,1.043828,58.628086,50.736867,141.668488,138.799627,140.153500,138.626124,80.459859,136.727648,-0.000708,0.000212,32.000000,-235.722282,138.609391,-0.637372,24.492517,0.690430,449113.233109,0.969393,19.958883,18.523346,2.787007,0.034810,0.019111,166.650324,32.000000,181.612427,165.986069,170.026916,150.231865,32.000000,144.602166,67.574449,62.256857,92.805488,0.000000,49.060082,45.475259,74.560465,19.147509,35.754952,59.550912,36.618575
49.911086,60.047305,138.768332,143.074161,110.304395,99.173423,29.610358,14.291020,138.498757,1.043461,58.611699,50.753489,141.689976,138.799830,140.147001,138.740578,80.481893,136.841302,-0.000709,0.000208,32.000000,-235.717668,138.671920,-0.637126,24.454148,0.689688,449000.473051,0.959982,19.894368,18.456852,2.780108,0.042926,0.023127,166.863290,32.000000,181.607665,166.465526,170.294061,149.500232,32.000000,145.652850,67.581970,62.294578,92.842571,0.000000,49.095758,45.475259,74.569875,19.147509,35.754522,59.564484,36.517402
49.551047,59.938491,138.807440,143.063842,110.319128,99.163386,29.800889,14.300867,138.404331,1.043233,58.653920,50.770483,141.711079,138.863345,140.094424,138.797688,80.436847,136.767895,-0.000710,0.000208,32.000000,-235.705198,138.737078,-0.636857,24.455774,0.690774,449100.617878,0.969083,19.973559,18.522920,2.784378,0.043425,0.022975,166.026181,32.000000,182.148662,166.625324,167.186280,149.303803,32.000000,145.709509,67.517081,62.282883,92.789666,0.000000,49.089153,45.475259,74.698433,19.147509,35.739426,59.555751,36.636403
49.755379,59.900846,138.694188,143.056034,110.375558,99.157575,29.561904,14.288308,138.354672,1.043071,58.696847,50.727874,141.617970,138.820935,140.125536,138.687832,80.449047,136.772967,-0.000710,0.000170,32.000000,-235.719068,138.661540,-0.637268,24.472532,0.690611,448955.096138,0.971239,19.871680,18.555618,2.780311,0.028452,0.021460,165.796782,32.000000,182.423075,166.403672,165.631644,149.635798,32.000000,145.204451,67.543725,62.283311,92.838873,0.000000,49.096504,45.475259,74.509899,19.147509,35.739390,59.566166,36.523858
49.857082,59.900846,138.728600,143.056034,110.342376,99.154266,29.756700,14.290877,138.412320,1.043156,58.596254,50.777712,141.619021,138.870973,140.135037,138.753311,80.442564,136.833160,-0.000710,0.000175,32.000000,-235.719122,138.679283,-0.637031,24.453046,0.696095,449065.220130,0.972360,20.135973,18.565318,2.801302,0.045665,0.023837,165.987635,32.000000,182.427117,165.927198,167.054423,150.255276,32.000000,144.926007,67.510742,62.284879,92.813083,0.000000,49.062227,45.475259,74.539473,19.147509,35.734108,59.552624,36.594804
49.901965,59.886558,138.713260,143.046831,110.282650,99.149151,29.434643,14.289307,138.393425,1.043053,58.579737,50.731634,141.633453,138.845261,140.195188,138.626899,80.450949,136.763682,-0.000710,0.000146,32.000000,-235.719052,138.767940,-0.636434,24.480138,0.691751,448847.664701,0.975643,19.886326,18.555561,2.787521,0.036664,0.021855,166.595468,32.000000,181.722030,165.698170,169.251795,150.500996,32.000000,145.011120,67.525165,62.291018,92.844385,0.000000,49.079581,45.475259,74.710301,19.147509,35.732062,59.561780,36.567438
49.817296,59.916509,138.795929,143.042926,110.282993,99.149008,29.699442,14.295872,138.400644,1.042685,58.478840,50.736899,141.649106,138.859655,140.166716,138.717235,80.397873,136.758493,-0.000710,0.000138,32.000000,-235.708390,138.797510,-0.636229,24.478066,0.690865,448785.695483,0.967051,19.781053,18.591029,2.782525,0.032776,0.015186,166.768347,32.000000,181.512586,166.375792,170.828087,149.638246,32.000000,145.333688,67.483068,62.256195,92.833672,0.000000,49.082384,45.475259,74.563868,19.147509,35.736160,59.568408,36.644034
49.813373,59.880513,138.718189,143.034281,110.420516,99.149004,29.765448,14.291163,138.449378,1.042675,58.500812,50.867013,141.673777,138.789206,140.141904,138.626636,80.416967,136.780719,-0.000711,0.000118,32.000000,-235.715394,138.752337,-0.636776,24.522414,0.689270,448701.503816,0.976578,19.720359,18.549187,2.779715,0.041721,0.020910,166.499791,32.000000,181.802430,166.705743,168.533096,149.302712,32.000000,145.445776,67.481978,62.267242,92.830274,0.000000,49.069779,45.475259,74.607052,19.147509,35.736112,59.558711,36.544107
49.891234,59.880513,138.810426,143.034281,110.470105,99.151645,29.614258,14.294017,138.421670,1.042550,58.595590,50.711490,141.656807,138.881454,140.093029,138.668931,80.470599,136.697708,-0.000710,0.000095,32.000000,-235.715982,138.632985,-0.637518,24.537337,0.691108,448888.405998,0.969755,19.837880,18.599763,2.786099,0.038543,0.019868,165.935046,32.000000,182.418686,166.534186,166.440344,149.563594,32.000000,145.996578,67.479363,62.281362,92.840324,0.000000,49.085698,45.475259,74.525127,19.147509,35.731047,59.568477,36.641026
49.688398,59.846990,138.697878,143.025915,110.428842,99.156722,29.542322,14.291876,138.508276,1.042507,58.646714,50.815909,141.580093,138.815204,140.157084,138.711935,80.451496,136.803306,-0.000709,0.000090,32.000000,-235.716156,138.615508,-0.637998,24.557924,0.689464,448808.971807,0.967596,19.805943,18.591374,2.784758,0.039046,0.018290,165.824458,32.000000,182.479972,165.939372,165.625102,150.097797,32.000000,144.893744,67.494685,62.265372,92.820275,0.000000,49.076234,45.475259,74.579200,19.147509,35.726313,59.544746,36.638824
49.888563,59.888206,138.766059,143.027588,110.395364,99.155640,29.917494,14.290592,138.394056,1.042504,58.443981,50.697345,141.637211,138.829743,140.200873,138.710488,80.473100,136.793044,-0.000709,0.000073,32.000000,-235.722193,138.741650,-0.638359,24.590995,0.688305,448673.711288,0.970893,19.725407,18.497756,2.782261,0.040843,0.028174,166.373781,32.000000,181.720369,165.922826,168.796227,150.049449,32.000000,144.526477,67.483467,62.272510,92.831880,0.000000,49.066583,45.475259,74.525761,19.147509,35.731953,59.563462,36.540586
49.915294,59.890405,138.752113,143.031771,110.393688,99.155660,29.636798,14.300867,138.534427,1.042590,58.393414,50.843905,141.673761,138.873622,140.206010,138.690286,80.428012,136.764957,-0.000709,0.000044,32.000000,-235.704215,138.744093,-0.638512,24.629102,0.690296,448809.770718,0.977589,19.901892,18.567722,2.791353,0.041991,0.022122,166.670243,32.000000,181.710893,166.072179,170.524662,149.954549,32.000000,145.288299,67.501105,62.258850,92.872682,0.000000,49.068271,45.475259,74.642099,19.147509,35.731889,59.562901,36.535963
49.803373,59.890405,138.801734,143.031771,110.387876,99.155763,29.624361,14.290734,138.498145,1.042361,58.284501,50.805183,141.647516,138.900194,140.158212,138.601598,80.415045,136.713852,-0.000709,0.000018,32.000000,-235.716478,138.732493,-0.638192,24.592385,0.686671,448699.697348,0.961167,19.735862,18.541177,2.781520,0.036474,0.027924,166.828859,32.000000,181.706821,166.536593,169.854079,149.529922,32.000000,145.541798,67.487584,62.267440,92.856260,0.000000,49.078834,45.475259,74.563959,19.147509,35.732131,59.550657,36.657240
49.613749,59.808796,138.730185,143.025915,110.454830,99.155782,29.921630,14.293446,138.522430,1.042373,58.189173,50.875144,141.611021,138.963425,140.123949,138.727032,80.463360,136.891884,-0.000710,0.000007,32.000000,-235.718356,138.841421,-0.638540,24.614179,0.685135,448771.369892,0.969705,19.710431,18.572739,2.779751,0.041632,0.022307,165.892901,32.000000,182.234009,166.918632,166.835663,149.160315,32.000000,145.493344,67.476250,62.289118,92.873190,0.000000,49.049633,45.475259,74.661416,19.147509,35.720710,59.558052,36.551958
49.762377,59.717022,138.856371,143.012250,110.538097,99.164721,29.626229,14.289307,138.542644,1.042597,58.102643,50.786213,141.576234,138.930739,140.168577,138.754674,80.446138,136.967570,-0.000711,-0.000002,32.000000,-235.723478,138.843156,-0.638831,24.635789,0.688133,448860.992151,0.972511,19.826187,18.561089,2.786995,0.035325,0.015121,165.767563,32.000000,182.645994,165.998072,165.446946,149.801709,32.000000,145.211113,67.495073,62.289213,92.889747,0.000000,49.094039,45.475259,74.396909,19.147509,35.707827,59.553253,36.549757
49.795885,59.608214,138.810711,142.996912,110.666136,99.173759,29.654755,14.302294,138.567561,1.042683,57.974162,50.886103,141.617307,138.915505,140.199745,138.923468,80.493118,136.884407,-0.000712,-0.000017,32.000000,-235.706394,138.774236,-0.639557,24.612815,0.689955,448779.129896,0.966685,19.941153,18.598500,2.796204,0.050432,0.016406,166.058091,32.000000,182.420190,165.712151,167.677209,150.364383,32.000000,144.659409,67.501389,62.304363,92.873035,0.000000,49.075527,45.475259,74.568352,19.147509,35.692541,59.547647,36.627012
49.878157,59.552987,138.839191,142.977112,110.746565,99.178855,28.744999,14.294873,138.669807,1.042680,58.056750,50.809647,141.688503,139.010691,140.167795,138.836514,80.414667,136.850215,-0.000712,-0.000039,32.000000,-235.712175,138.749521,-0.638937,24.622152,0.687551,448647.552569,0.972970,19.695254,18.652141,2.790389,0.038970,0.023592,166.817676,32.000000,181.633361,166.465425,170.530470,149.439292,32.000000,145.635952,67.462596,62.275379,92.899527,0.000000,49.121379,45.475259,74.530954,19.147509,35.692391,59.555063,36.636990
49.657276,59.566175,138.930442,142.967909,110.798624,99.183952,29.725880,14.294159,138.597671,1.042771,58.218525,50.856365,141.675983,138.957124,140.150643,138.829933,80.426164,136.941080,-0.000711,-0.000011,32.000000,-235.712397,138.913108,-0.638370,24.630780,0.687301,448439.493047,0.971124,19.551747,18.565144,2.787594,0.035587,0.023140,166.136117,32.000000,182.155060,166.546584,167.609270,149.467840,32.000000,145.602772,67.435680,62.270911,92.918135,0.000000,49.121087,45.475259,74.632815,19.147509,35.686301,59.561642,36.511605
49.727641,59.598323,138.805942,142.966793,110.717524,99.187808,29.706342,14.297156,138.527938,1.042844,58.377666,50.805920,141.585612,138.969093,140.113465,138.926643,80.437565,136.958605,-0.000711,-0.000012,32.000000,-235.712679,138.806299,-0.637865,24.613550,0.685840,448490.032631,0.999947,19.411399,18.627136,2.783567,0.037372,0.020083,165.777320,32.000000,182.501369,166.540372,165.992530,149.572927,32.000000,145.297867,67.427845,62.267215,92.918063,0.000000,49.113081,45.475259,74.432158,19.147509,35.686052,59.562724,36.638311
49.846825,59.689545,138.860485,142.972092,110.596743,99.187853,29.590808,14.294159,138.496340,1.042806,58.426124,50.768486,141.568700,138.946847,140.125702,138.788700,80.436735,136.882476,-0.000711,-0.000035,32.000000,-235.715839,138.709323,-0.638245,24.598417,0.689515,448640.280184,0.971765,19.653359,18.659370,2.797786,0.036835,0.021676,165.793024,32.000000,182.536744,165.923731,166.562832,150.103569,32.000000,144.764306,67.418634,62.248734,92.882495,0.000000,49.104516,45.475259,74.601077,19.147509,35.690282,59.553342,36.616668
49.591721,59.689545,138.766268,142.972092,110.489156,99.186656,29.736624,14.293874,138.444408,1.042820,58.516487,50.788343,141.632550,138.875438,140.188525,138.677426,80.425786,136.954180,-0.000710,-0.000044,32.000000,-235.715305,138.798938,-0.638466,24.589579,0.688394,448636.258443,0.971012,19.612543,18.656402,2.791324,0.036234,0.017163,166.421096,32.000000,181.773677,165.664183,169.249247,150.327837,32.000000,144.712443,67.395997,62.268255,92.909278,0.000000,49.059544,45.475259,74.661989,19.147509,35.702764,59.564829,36.553278
49.910755,59.796706,138.760647,142.993286,110.490989,99.189231,29.678871,14.295016,138.515501,1.042850,58.796907,50.659860,141.660945,138.840855,140.179347,138.786296,80.409120,136.832564,-0.000710,-0.000042,32.000000,-235.712033,138.703326,-0.638258,24.577856,0.687409,448684.233796,0.972477,19.580363,18.620596,2.785744,0.040132,0.020095,166.775241,32.000000,181.646147,166.252552,170.551585,149.685167,32.000000,145.026041,67.392708,62.259920,92.935272,0.000000,49.058167,45.475259,74.503187,19.147509,35.717539,59.553509,36.662302
49.603918,59.912936,138.721697,143.019780,110.445214,99.190470,29.932585,14.294302,138.444673,1.042816,58.984307,50.641278,141.705532,138.900988,140.089250,138.682091,80.414763,136.789572,-0.000710,-0.000042,32.000000,-235.716352,138.686297,-0.638747,24.557872,0.691148,448850.335878,0.973170,19.844774,18.666052,2.798174,0.042116,0.028520,166.639094,32.000000,181.695288,166.628446,168.752183,149.195925,32.000000,145.485565,67.350817,62.234104,92.933158,0.000000,49.042286,45.475259,74.655987,19.147509,35.733576,59.557826,36.579837
49.767522,60.037138,138.761084,143.048783,110.327373,99.181562,29.786763,14.293731,138.319726,1.042796,59.199890,50.701459,141.613385,138.758823,140.103278,138.604758,80.412462,136.731377,-0.000711,-0.000043,32.000000,-235.714464,138.594847,-0.638600,24.549112,0.686726,448841.732569,0.968515,19.621423,18.624185,2.780175,0.038247,0.021749,165.881977,32.000000,182.354051,166.631935,166.668195,149.331825,32.000000,145.783434,67.351871,62.270763,92.953516,0.000000,49.021675,45.475259,74.592991,19.147509,35.733526,59.557610,36.600894
49.550775,60.123146,138.707040,143.081412,110.264509,99.172891,29.636288,14.291448,138.378569,1.042808,59.069256,50.734587,141.627357,138.797485,140.150300,138.667014,80.443640,136.816101,-0.000712,-0.000033,32.000000,-235.717567,138.655706,-0.638805,24.563143,0.692096,449165.786215,0.967147,20.055501,18.597842,2.796588,0.036138,0.020163,165.749194,32.000000,182.704504,165.793046,165.441307,150.042643,32.000000,145.059467,67.349982,62.274725,92.944254,0.000000,49.010600,45.475259,74.543375,19.147509,35.750793,59.547087,36.632221
49.879482,60.123146,138.760739,143.081412,110.273667,99.171626,29.736349,14.293018,138.473625,1.042706,58.792132,50.780665,141.640188,138.862185,140.139735,138.686348,80.468774,136.827792,-0.000712,-0.000039,32.000000,-235.718620,138.638186,-0.639763,24.566998,0.690161,449192.350917,0.968602,20.010040,18.572113,2.788186,0.041084,0.013327,166.226988,32.000000,181.968638,165.751805,168.265579,150.181251,32.000000,144.621956,67.373908,62.280790,92.934692,0.000000,49.051009,45.475259,74.526468,19.147509,35.762801,59.559980,36.642346
49.980416,60.039611,138.767071,143.091451,110.287956,99.176723,29.619145,14.297013,138.487590,1.042554,58.523612,50.863767,141.640365,138.854925,140.150279,138.698330,80.434414,136.841908,-0.000713,-0.000042,32.000000,-235.711510,138.686724,-0.639701,24.571064,0.692991,449333.458797,0.978337,20.320913,18.581740,2.799291,0.034779,0.016822,166.691035,32.000000,181.562836,165.956306,170.123575,150.143119,32.000000,144.818207,67.349542,62.246223,92.951724,0.000000,49.037344,45.475259,74.607422,19.147509,35.751246,59.561898,36.599426
49.813799,59.857157,138.808678,143.070257,110.366813,99.186863,29.695112,14.291163,138.485988,1.042546,58.303705,50.868475,141.672965,138.853152,140.134180,138.705028,80.415027,136.880948,-0.000714,-0.000043,32.000000,-235.710804,138.662600,-0.639710,24.569726,0.688022,449087.816344,0.967975,19.980189,18.562234,2.781920,0.031707,0.017827,166.878924,32.000000,181.631881,166.408588,169.903130,149.424456,32.000000,145.634419,67.307114,62.253373,92.955237,0.000000,49.065312,45.475259,74.554673,19.147509,35.725910,59.567504,36.553718
49.867028,59.713450,138.741498,143.039301,110.471875,99.191955,29.696036,14.289022,138.563115,1.042677,58.363407,50.794862,141.666960,138.779888,140.123555,138.712992,80.450628,136.784618,-0.000713,-0.000080,32.000000,-235.718682,138.769286,-0.639276,24.573503,0.686247,449008.914929,0.969483,19.792376,18.603389,2.776429,0.039961,0.028560,165.953849,32.000000,182.226771,166.751323,167.063380,149.245643,32.000000,145.663351,67.310997,62.263144,92.972558,0.000000,49.044930,45.475259,74.612631,19.147509,35.725828,59.557128,36.622610
49.803583,59.713450,138.860393,143.039301,110.513472,99.202163,29.645310,14.296157,138.425935,1.042824,58.380454,50.763012,141.589775,138.809372,140.147970,138.768858,80.414891,136.787672,-0.000713,-0.000107,32.000000,-235.713186,138.785558,-0.639257,24.577332,0.688786,448955.051210,0.970189,19.782146,18.641570,2.786551,0.041085,0.016244,165.778694,32.000000,182.475371,166.309078,165.472986,149.674964,32.000000,145.078429,67.313739,62.248312,92.945810,0.000000,49.079731,45.475259,74.562031,19.147509,35.705718,59.556115,36.534349
49.666023,59.735981,138.714401,143.024242,110.463213,99.210446,29.746158,14.290449,138.424803,1.042777,58.411813,50.734075,141.600052,138.866467,140.188984,138.720287,80.455073,136.874358,-0.000714,-0.000129,32.000000,-235.719058,138.686197,-0.638547,24.575260,0.687286,448693.936686,0.968701,19.583372,18.559590,2.782229,0.048301,0.029271,165.908903,32.000000,182.483793,165.739738,167.063735,150.312235,32.000000,144.987094,67.336973,62.255355,92.918355,0.000000,49.041953,45.475259,74.520914,19.147509,35.708689,59.554846,36.562009
50.011488,59.796706,138.794344,143.020616,110.378724,99.208625,29.688336,14.293303,138.460181,1.042687,58.432844,50.790371,141.630484,138.806191,140.189525,138.672292,80.431851,136.896638,-0.000713,-0.000168,32.000000,-235.712762,138.744525,-0.637961,24.561281,0.688814,448844.894827,0.971817,19.649015,18.596798,2.788161,0.037312,0.016599,166.527203,32.000000,181.814833,165.662950,169.365839,150.362294,32.000000,144.675267,67.322991,62.213228,92.890610,0.000000,49.052877,45.475259,74.456112,19.147509,35.716976,59.566186,36.645574
49.682050,59.835724,138.789215,143.022011,110.352854,99.209907,29.628321,14.294445,138.421117,1.042736,58.523409,50.654253,141.654162,138.822177,140.186757,138.666751,80.415364,136.924388,-0.000712,-0.000177,32.000000,-235.713915,138.605187,-0.638175,24.571247,0.690397,448917.800644,0.971611,19.814090,18.598352,2.792944,0.037544,0.024021,166.781310,32.000000,181.510327,166.413134,170.900636,149.375463,32.000000,145.310728,67.347046,62.229892,92.903043,0.000000,49.032764,45.475259,74.561229,19.147509,35.716859,59.552850,36.589375
49.916972,59.835724,138.777348,143.022011,110.341200,99.211155,29.730023,14.294873,138.373168,1.042758,58.620070,50.788855,141.659300,138.778235,140.080168,138.726340,80.444209,136.879598,-0.000711,-0.000175,32.000000,-235.714470,138.741037,-0.638942,24.551237,0.685928,448828.400516,0.966250,19.517403,18.632297,2.775249,0.038924,0.020655,166.370602,32.000000,182.015784,166.503173,168.258108,149.279561,32.000000,145.859219,67.329318,62.233833,92.885420,0.000000,49.045078,45.475259,74.499012,19.147509,35.722180,59.565104,36.587101
49.811948,59.835999,138.657953,143.025636,110.323917,99.209801,29.610067,14.297442,138.402867,1.042879,58.692548,50.700134,141.626087,138.790102,140.146724,138.647094,80.464090,136.813769,-0.000711,-0.000178,32.000000,-235.710918,138.643752,-0.637616,24.557767,0.690821,449109.320152,0.975382,19.897209,18.662138,2.793548,0.048525,0.019768,165.937334,32.000000,182.553440,166.595112,166.109761,149.557880,32.000000,145.634764,67.360257,62.233552,92.896537,0.000000,49.005065,45.475259,74.568697,19.147509,35.722124,59.542120,36.634056
49.694984,59.873368,138.745766,143.032050,110.278206,99.210973,29.613982,14.295872,138.384627,1.043115,58.723488,50.674848,141.602101,138.783638,140.165312,138.643894,80.473137,136.843052,-0.000710,-0.000198,32.000000,-235.712816,138.612487,-0.637379,24.565687,0.688530,448939.759730,0.973186,19.762903,18.560167,2.783628,0.036900,0.020729,165.849452,32.000000,182.546652,165.925568,165.886663,149.914660,32.000000,144.437557,67.351686,62.228697,92.876365,0.000000,48.998686,45.475259,74.546283,19.147509,35.722061,59.548936,36.643227
49.569224,59.934094,138.655066,143.041532,110.169516,99.205863,29.870426,14.297013,138.320393,1.043491,58.709427,50.726183,141.617439,138.795057,140.146122,138.664756,80.437621,136.727150,-0.000710,-0.000206,32.000000,-235.712166,138.587524,-0.637480,24.577830,0.688530,448939.759730,0.973186,19.762903,18.560167,2.783628,0.047220,0.026499,166.344773,32.000000,181.824981,165.678120,168.890945,150.246247,32.000000,144.537911,67.318395,62.192270,92.836092,0.000000,49.017401,45.475259,74.661918,19.147509,35.727175,59.555102,36.498986
49.521356,59.934094,138.670469,143.041532,110.096018,99.198909,29.574967,14.298155,138.378738,1.043465,58.940029,50.594126,141.696986,138.740736,140.200485,138.602010,80.409418,136.798812,-0.000710,-0.000184,32.000000,-235.712335,138.679055,-0.636854,24.567392,0.690636,449045.592125,0.975683,19.921442,18.565217,2.791947,0.033700,0.020188,166.745237,32.000000,181.707822,165.946747,170.435899,149.987865,32.000000,145.240056,67.333624,62.226439,92.870916,0.000000,48.995749,45.475259,74.708384,19.147509,35.735565,59.560993,36.648582
49.740939,60.023399,138.586059,143.064121,110.015890,99.189458,29.752055,14.299439,138.344557,1.043434,59.136474,50.574131,141.686806,138.659478,140.151120,138.619756,80.401841,136.726964,-0.000711,-0.000173,32.000000,-235.709904,138.619808,-0.635893,24.580348,0.691889,449239.102739,0.970109,20.112691,18.544918,2.797201,0.042925,0.027434,166.748793,32.000000,181.590168,166.610029,169.272734,149.422481,32.000000,145.341140,67.322149,62.222851,92.835564,0.000000,48.995333,45.475259,74.560844,19.147509,35.747956,59.555250,36.624151
49.628433,60.126718,138.669053,143.091172,109.973192,99.183174,29.805506,14.290592,138.335055,1.043449,59.256266,50.698969,141.642265,138.710335,140.115321,138.513121,80.430518,136.649719,-0.000712,-0.000171,32.000000,-235.717932,138.558749,-0.636466,24.549401,0.688867,449245.951957,0.970344,20.023839,18.580608,2.786157,0.044490,0.024082,165.928760,32.000000,182.241242,166.672188,166.873650,149.404716,32.000000,145.759267,67.323717,62.241180,92.849697,0.000000,48.961443,45.475259,74.601540,19.147509,35.747965,59.558141,36.531415
49.563613,60.161342,138.578538,143.110973,109.869487,99.170453,29.549068,14.295729,138.281355,1.043673,59.148227,50.631334,141.615449,138.703890,140.131841,138.482077,80.451902,136.671017,-0.000712,-0.000156,32.000000,-235.712467,138.637798,-0.636556,24.578354,0.688867,449245.951957,0.970344,20.023839,18.580608,2.786157,0.036542,0.024388,165.848398,32.000000,182.457634,165.896104,165.323963,150.186079,32.000000,145.062323,67.310822,62.199728,92.839264,0.000000,48.964817,45.475259,74.738932,19.147509,35.762378,59.557797,36.526499
49.984818,60.161342,138.692288,143.110973,109.791912,99.157695,29.847086,14.287024,138.299781,1.043796,58.804996,50.670224,141.666749,138.700894,140.182090,138.541986,80.455990,136.701816,-0.000712,-0.000146,32.000000,-235.721663,138.587487,-0.636198,24.587822,0.692055,449361.679987,0.971221,20.243832,18.514713,2.794145,0.046946,0.024085,166.148378,32.000000,182.308666,165.776187,167.699672,150.266803,32.000000,144.416804,67.292868,62.210562,92.832788,0.000000,48.999172,45.475259,74.489473,19.147509,35.767277,59.558790,36.587027
49.874106,60.088248,138.630850,143.113762,109.766984,99.151261,29.608808,14.288166,138.427423,1.043810,58.638024,50.850859,141.663161,138.682461,140.208443,138.651508,80.446250,136.731198,-0.000712,-0.000150,32.000000,-235.719866,138.619792,-0.635639,24.588006,0.691780,449346.879346,0.981021,20.345769,18.503592,2.795973,0.038958,0.026488,166.646881,32.000000,181.704101,165.887231,169.643737,150.269775,32.000000,144.759122,67.284391,62.191145,92.822779,0.000000,48.984535,45.475259,74.606601,19.147509,35.757196,59.549644,36.606983
