OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 11, 2020
10:05:37 AM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.925744,50.139790,199.667537,161.102978,166.113953,240.566406,148.428866,14.407468,192.829687,4.259043,48.222928,49.511634,159.470088,198.808854,157.422290,192.345908,94.516622,184.841153,0.083641,69.609446,85.045294,99.777436,192.096092,19.157587,70.613062,0.624201,687753.608242,0.869860,9.829883,25.137973,3.995438,0.066296,0.061716,145.359080,89.075867,71.479474,32.000000,32.000000,32.000000,32.000000,32.000000,71.079949,65.555185,106.243958,62.162468,33.194166,36.708861,46.303797,52.952632,30.544304,27.900000,36.892211,148.428866,69.758349,0.625549,149.224545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906690,50.142264,199.532270,161.082519,166.092528,240.535183,148.536423,14.408181,192.675135,4.259240,48.292727,49.483758,159.467382,198.811040,157.448252,192.351185,94.503713,184.879901,0.083641,69.614301,85.030288,99.638154,192.140206,19.156375,70.595735,0.624523,687823.741519,0.870622,9.895034,25.086934,3.996441,0.066845,0.059501,145.383511,89.119690,71.460786,32.000000,32.000000,32.000000,32.000000,32.000000,71.084843,65.520065,106.263855,62.162468,33.270769,36.708861,46.303797,52.916683,30.544304,27.900000,36.931531,148.536423,69.940889,0.625065,149.231154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894979,50.181574,199.678644,161.069628,166.099096,240.427697,148.156938,14.411321,192.632185,4.238152,48.156534,49.431994,159.452793,198.794876,157.402311,192.314394,94.497297,184.846312,0.083638,69.619230,85.020999,99.560596,192.181361,19.151546,70.606788,0.624299,687642.678172,0.870296,9.949020,25.091435,3.999290,0.067786,0.058739,145.349182,89.023951,71.488603,32.000000,32.000000,32.000000,32.000000,32.000000,71.091987,65.468853,106.258318,62.162468,33.207133,36.708861,46.303797,52.892855,30.544304,27.900000,37.020807,148.156938,69.963156,0.631949,149.242208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928417,50.167005,199.561876,161.063182,166.118991,240.291175,148.438636,14.408895,192.595764,4.223683,48.192470,49.583071,159.471878,198.752372,157.437668,192.266009,94.530740,184.875718,0.083637,69.617527,85.041244,99.588554,192.054282,19.147414,70.621681,0.624495,687622.624013,0.869928,9.971182,25.119231,3.998107,0.065219,0.060310,145.385430,88.963045,71.504811,32.000000,32.000000,32.000000,32.000000,32.000000,71.121702,65.482080,106.286951,62.162468,33.265553,36.708861,46.303797,52.908340,30.544304,27.900000,37.055340,148.438636,70.304436,0.630342,149.332688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041665,50.119173,199.546828,161.100175,166.207387,240.257619,148.550132,14.410322,192.568753,4.218966,47.833938,49.506528,159.470762,198.754290,157.422588,192.132163,94.550408,184.715536,0.083636,69.590383,84.985609,99.806427,192.075451,19.141807,70.597682,0.625387,687767.151258,0.872514,10.022597,25.112742,4.001979,0.066160,0.060246,145.383818,89.045750,71.502826,32.000000,32.000000,32.000000,32.000000,32.000000,71.134976,65.433700,106.285669,62.162468,33.183490,36.708861,46.303797,52.941457,30.544304,27.900000,37.098008,148.550132,70.565895,0.631141,149.479659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006974,50.039456,199.418078,161.093729,166.234042,240.243448,148.351796,14.411035,192.599539,4.216964,47.986804,49.340581,159.464532,198.772670,157.425398,192.150316,94.541207,184.774853,0.083636,69.582342,85.080148,99.533357,192.089381,19.135353,70.581924,0.625021,687675.352658,0.870279,9.973471,25.090596,3.996960,0.068847,0.060760,145.393432,89.100204,71.508050,32.000000,32.000000,32.000000,32.000000,32.000000,71.130189,65.427629,106.265839,62.162468,33.224032,36.708861,46.303797,52.900595,30.544304,27.900000,37.090317,148.351796,69.916097,0.627841,149.173365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914380,50.090585,199.807192,161.134927,166.175914,240.187360,148.408379,14.410036,192.485932,4.216392,48.001071,49.551888,159.489677,198.651600,157.457020,192.130574,94.473347,184.540747,0.083634,69.562462,85.019623,99.552287,192.049387,19.128709,70.491681,0.624135,687743.434126,0.867787,9.808739,25.009375,3.987614,0.065393,0.061546,145.381105,89.059911,71.510719,32.000000,32.000000,32.000000,32.000000,32.000000,71.075409,65.437145,106.280452,62.162468,33.227693,36.708861,46.303797,52.867127,30.544304,27.900000,37.076372,148.408379,70.452411,0.624416,149.235520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911397,50.096083,199.024819,161.161271,166.162478,240.169337,148.143139,14.405184,192.463592,4.220567,48.039641,49.482873,159.465660,198.533056,157.429925,192.045211,94.417753,184.625514,0.083633,69.555027,85.011167,99.584680,191.936524,19.120008,70.515644,0.624781,687750.400623,0.869562,9.764811,25.041375,3.987805,0.068142,0.061668,145.362068,89.049011,71.483661,32.000000,32.000000,32.000000,32.000000,32.000000,71.023270,65.411357,106.245480,62.162468,33.127847,36.708861,46.303797,52.907834,30.544304,27.900000,37.107382,148.143139,70.608248,0.630731,149.285166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905807,50.095533,199.170887,161.144455,166.155473,240.093844,148.194370,14.415887,192.375416,4.228127,48.044482,49.328702,159.500267,198.481270,157.499328,191.997404,94.469549,184.454203,0.083633,69.559587,85.092025,99.455551,192.003353,19.112451,70.503473,0.627224,687934.120787,0.870841,9.911556,25.019223,4.002999,0.067929,0.060285,145.372927,89.007387,71.524388,32.000000,32.000000,32.000000,32.000000,32.000000,71.034437,65.453889,106.286256,62.162468,33.209437,36.708861,46.303797,52.873155,30.544304,27.900000,37.124620,148.194370,70.086484,0.627573,149.216362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940581,50.082063,199.311065,161.125118,166.119614,240.122774,148.374731,14.404471,192.434114,4.212755,47.742644,49.540800,159.495555,198.490301,157.473476,192.009783,94.472313,184.386306,0.083635,69.559540,85.021422,99.615821,191.898284,19.103695,70.444947,0.624903,688069.808594,0.872401,9.920137,25.107418,3.987563,0.064112,0.060026,145.398835,88.965118,71.517643,32.000000,32.000000,32.000000,32.000000,32.000000,71.023447,65.435316,106.274257,62.162468,33.162002,36.708861,46.303797,52.863512,30.544304,27.900000,37.158095,148.374731,70.188735,0.624083,149.095631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919390,50.018289,199.287191,161.079436,166.035902,240.023205,148.231356,14.408752,192.345889,4.171244,47.722554,49.395638,159.484808,198.555763,157.481191,192.006730,94.511244,184.512201,0.083635,69.548950,85.042725,99.648199,191.976476,19.096556,70.473885,0.625852,687879.471555,0.872170,9.925363,24.989724,3.990936,0.066907,0.063844,145.411261,88.966557,71.512463,32.000000,32.000000,32.000000,32.000000,32.000000,71.000838,65.453025,106.270493,62.162468,33.177041,36.708861,46.303797,52.815938,30.544304,27.900000,37.102444,148.231356,70.044095,0.629576,148.955387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873686,50.008668,199.189942,161.065424,166.020833,239.990496,148.268472,14.412320,192.338834,4.181630,48.335052,49.340241,159.467137,198.555078,157.471777,191.849927,94.550509,184.490793,0.083637,69.506333,85.024633,99.595246,191.872032,19.087023,70.458704,0.625816,687651.613761,0.870215,9.875964,24.960829,3.990964,0.066872,0.060603,145.452638,89.054779,71.512211,32.000000,32.000000,32.000000,32.000000,32.000000,71.021166,65.473488,106.296515,62.162468,33.142488,36.708861,46.303797,52.854237,30.544304,27.900000,37.097600,148.268472,70.136699,0.628101,149.107550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942305,50.174977,199.394984,161.144455,165.920953,239.948575,148.293134,14.411178,192.348806,4.180747,48.219740,49.467587,159.489181,198.455131,157.468973,191.928808,94.586567,184.607348,0.083638,69.476845,85.046294,99.689177,191.833201,19.079342,70.479781,0.625282,687072.494211,0.870873,9.834083,24.970345,3.992180,0.065668,0.060790,145.511213,89.076461,71.527924,32.000000,32.000000,32.000000,32.000000,32.000000,71.003995,65.464963,106.270812,62.162468,33.113063,36.708861,46.303797,52.891566,30.544304,27.900000,37.189225,148.293134,70.227572,0.629119,149.187881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858905,50.125771,199.241363,161.172481,165.852843,239.894352,148.299407,14.410750,192.287089,4.148916,48.179276,49.371484,159.518413,198.421168,157.493750,191.867752,94.533488,184.394380,0.083638,69.465391,85.097522,99.485372,191.765225,19.069957,70.463680,0.625476,686917.797568,0.871439,9.871705,24.922844,3.993889,0.065836,0.062534,145.535783,89.130175,71.530916,32.000000,32.000000,32.000000,32.000000,32.000000,71.011318,65.479844,106.300013,62.162468,33.067600,36.708861,46.303797,52.870352,30.544304,27.900000,37.272223,148.299407,70.330796,0.628347,149.177771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830027,50.115600,199.153205,161.173322,165.865751,239.849700,148.544156,14.411606,192.353647,4.127267,48.365693,49.477112,159.535460,198.410737,157.520270,191.793149,94.490602,184.348223,0.083637,69.465960,85.111568,99.563168,191.683197,19.059826,70.465447,0.624721,686675.262737,0.869846,9.967097,24.931618,3.992507,0.066737,0.059193,145.552064,89.169800,71.539453,32.000000,32.000000,32.000000,32.000000,32.000000,71.030503,65.491647,106.322560,62.162468,33.032044,36.708861,46.303797,52.871040,30.544304,27.900000,37.296057,148.544156,69.996783,0.626965,149.252082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905830,50.150786,199.175173,161.189577,165.843724,239.823257,148.236786,14.411321,192.266903,4.125199,48.005505,49.505903,159.579291,198.335366,157.533649,191.873049,94.413855,184.290151,0.083638,69.464926,85.094820,99.491496,191.788801,19.049280,70.432127,0.625232,686543.377722,0.870947,10.004093,24.902763,3.996104,0.065757,0.062235,145.556526,89.160339,71.522606,32.000000,32.000000,32.000000,32.000000,32.000000,71.019920,65.475571,106.325619,62.162468,32.982396,36.708861,46.303797,52.874357,30.544304,27.900000,37.385774,148.236786,70.045068,0.626413,149.227102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817234,50.046328,199.076863,161.129602,165.790143,239.807448,148.284098,14.409894,192.263024,4.127980,47.861145,49.310850,159.525621,198.345062,157.528516,191.861680,94.480760,184.227835,0.083637,69.463763,85.038835,99.489743,191.763879,19.039900,70.491393,0.625303,686740.628679,0.870114,10.023797,24.927881,3.996651,0.067478,0.059771,145.534730,89.107954,71.492768,32.000000,32.000000,32.000000,32.000000,32.000000,70.947553,65.478656,106.331552,62.162468,33.033981,36.708861,46.303797,52.862739,30.544304,27.900000,37.413200,148.284098,69.945649,0.629490,149.242365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869520,50.029560,199.217120,161.127920,165.727896,239.769416,148.448310,14.407039,192.275860,4.120030,48.045618,49.352667,159.519190,198.371326,157.527351,191.918476,94.530715,184.393772,0.083636,69.458516,85.040814,99.397533,191.769673,19.031559,70.437933,0.625057,686877.845991,0.870418,9.980593,24.982269,3.991020,0.064812,0.061918,145.539648,89.109124,71.519853,32.000000,32.000000,32.000000,32.000000,32.000000,70.974872,65.522422,106.354192,62.162468,32.960659,36.708861,46.303797,52.855248,30.544304,27.900000,37.330604,148.448310,69.938725,0.628511,149.104049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854672,50.074366,199.125796,161.169118,165.705357,239.711101,148.398091,14.409894,192.268254,4.113375,48.010900,49.430080,159.536495,198.413114,157.527722,191.850109,94.529489,184.324963,0.083636,69.421041,84.996199,99.548387,191.867812,19.023315,70.484505,0.624651,686319.949821,0.871322,9.967762,24.891364,3.996144,0.068173,0.060187,145.586588,89.122905,71.511860,32.000000,32.000000,32.000000,32.000000,32.000000,70.956213,65.569551,106.381240,62.162468,33.018168,36.708861,46.303797,52.868429,30.544304,27.900000,37.370912,148.398091,70.039894,0.629525,149.248070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015889,50.060897,199.033102,161.174443,165.684793,239.656173,148.515944,14.408181,192.199369,4.101020,47.379972,49.443961,159.526943,198.346131,157.549837,191.689981,94.443873,184.414012,0.083636,69.412759,85.126618,99.633253,191.892857,19.016389,70.446389,0.624843,685814.866461,0.868979,9.896904,24.905300,3.994767,0.066102,0.061485,145.575398,89.203934,71.504056,32.000000,32.000000,32.000000,32.000000,32.000000,70.985068,65.608602,106.418924,62.162468,32.946084,36.708861,46.303797,52.870463,30.544304,27.900000,37.393058,148.515944,69.856182,0.629303,148.997086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820013,49.945445,199.089658,161.153984,165.683686,239.677289,148.360917,14.408181,192.251669,4.082156,47.615650,49.336103,159.573480,198.378030,157.553479,191.829328,94.452567,184.286032,0.083635,69.389473,85.171435,99.452582,191.803936,19.009260,70.438997,0.624008,685837.480461,0.869551,9.957067,24.880039,3.994125,0.064556,0.061914,145.570648,89.244331,71.516386,32.000000,32.000000,32.000000,32.000000,32.000000,71.001917,65.628479,106.437055,62.162468,32.905827,36.708861,46.303797,52.823181,30.544304,27.900000,37.396355,148.360917,70.060845,0.627969,149.006174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796942,50.029560,199.273669,161.160430,165.659214,239.633370,148.096223,14.412320,192.134210,4.092908,48.405026,49.501379,159.550633,198.326059,157.543403,191.874048,94.431318,184.399215,0.083633,69.375533,85.098186,99.382394,191.683421,19.002364,70.397887,0.622456,685810.708630,0.865611,9.777052,24.999932,3.979398,0.064893,0.060040,145.573438,89.218894,71.499098,32.000000,32.000000,32.000000,32.000000,32.000000,71.001209,65.614836,106.424045,62.162468,32.878419,36.708861,46.303797,52.868996,30.544304,27.900000,37.355550,148.096223,70.097753,0.627715,149.041461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823810,50.167005,199.064366,161.210876,165.564412,239.608074,148.131864,14.409323,192.196752,4.098426,48.396813,49.324574,159.601269,198.331895,157.543987,191.725837,94.467444,183.956774,0.083635,69.352890,85.167743,99.556638,191.701961,18.997621,70.436779,0.624492,685748.670562,0.870013,9.864005,24.941971,3.996178,0.066549,0.059258,145.595038,89.208580,71.525452,32.000000,32.000000,32.000000,32.000000,32.000000,71.042466,65.607557,106.479594,62.162468,32.882133,36.708861,46.303797,52.875909,30.544304,27.900000,37.512114,148.131864,69.970098,0.627863,149.027063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916978,50.161232,199.037171,161.255157,165.512707,239.669092,148.390420,14.402045,192.139298,4.126140,47.766252,49.484769,159.597123,198.229411,157.551525,191.717092,94.518996,184.261123,0.083636,69.311921,85.194028,99.408384,191.599398,18.988764,70.431027,0.625684,685924.883047,0.872092,9.971998,25.006792,4.001725,0.067933,0.060008,145.582381,89.245440,71.511849,32.000000,32.000000,32.000000,32.000000,32.000000,71.044945,65.628822,106.490275,62.162468,32.774430,36.708861,46.303797,52.839854,30.544304,27.900000,37.622886,148.390420,70.550983,0.628363,149.177102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847959,50.042204,199.298046,161.227692,165.472265,239.581919,148.446851,14.401902,192.260099,4.130598,47.812622,49.459124,159.612857,198.397761,157.592198,191.816040,94.543410,184.398429,0.083636,69.315749,85.121687,99.303040,191.831430,18.982067,70.434327,0.623942,685673.591676,0.871196,10.081635,24.800221,3.995366,0.067918,0.061324,145.619235,89.252964,71.536142,32.000000,32.000000,32.000000,32.000000,32.000000,71.061029,65.642924,106.507206,62.162468,32.848093,36.708861,46.303797,52.882986,30.544304,27.900000,37.619806,148.446851,70.186661,0.628104,149.170257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866901,50.003995,199.210231,161.210596,165.504057,239.465011,148.257737,14.407896,192.197939,4.113663,47.778114,49.491107,159.605673,198.248512,157.593296,191.791720,94.506505,184.371611,0.083634,69.327920,85.187552,99.481864,191.655665,18.976121,70.418802,0.622698,685187.399210,0.867592,9.979519,24.865949,3.987364,0.067133,0.063163,145.617891,89.268577,71.534750,32.000000,32.000000,32.000000,32.000000,32.000000,71.055605,65.639967,106.520926,62.162468,32.830291,36.708861,46.303797,52.846596,30.544304,27.900000,37.477036,148.257737,70.142883,0.621639,149.121594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883412,49.925103,199.113385,161.179768,165.520352,239.465756,148.034495,14.412605,192.275052,4.111789,47.592100,49.465116,159.582392,198.279395,157.585803,191.890957,94.630139,184.364240,0.083634,69.300203,85.120916,99.605006,191.792044,18.973285,70.467124,0.623946,684769.633796,0.868094,9.931849,24.894398,3.998118,0.066013,0.061463,145.604386,89.242861,71.522126,32.000000,32.000000,32.000000,32.000000,32.000000,71.078454,65.617083,106.529928,62.162468,32.770247,36.708861,46.303797,52.799704,30.544304,27.900000,37.448816,148.034495,70.127810,0.626148,149.167582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851243,49.898715,199.042976,161.167436,165.518243,239.423344,148.237019,14.412890,192.217480,4.101619,47.749756,49.461828,159.601014,198.458643,157.584475,191.920904,94.606508,184.366321,0.083635,69.278803,85.117426,99.484245,191.799182,18.971000,70.492962,0.623851,684912.280540,0.868909,9.874047,24.920980,3.994839,0.069617,0.061057,145.633163,89.231658,71.545397,32.000000,32.000000,32.000000,32.000000,32.000000,71.088185,65.628546,106.530480,62.162468,32.847966,36.708861,46.303797,52.836128,30.544304,27.900000,37.379621,148.237019,70.287379,0.626305,149.148266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812802,49.945170,199.095160,161.185373,165.459484,239.456447,148.343237,14.406183,192.280888,4.093507,47.775061,49.340115,159.592072,198.468785,157.582680,191.959505,94.451174,184.420340,0.083634,69.265220,85.244214,99.491750,191.712364,18.967948,70.453727,0.622645,684403.594615,0.869793,9.778084,24.794509,3.991575,0.065240,0.061823,145.669341,89.360993,71.540643,32.000000,32.000000,32.000000,32.000000,32.000000,71.070879,65.626978,106.551084,62.162468,32.829137,36.708861,46.303797,52.797125,30.544304,27.900000,37.373597,148.343237,70.475652,0.625658,149.196889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843547,49.987502,199.217864,161.186774,165.406670,239.420283,148.297721,14.409751,192.285599,4.135282,48.060162,49.379581,159.607177,198.471371,157.587258,191.867730,94.449408,184.506670,0.083633,69.266676,85.243250,99.428505,191.758189,18.967085,70.490167,0.622692,684448.025621,0.869152,9.784963,24.818942,3.992738,0.065593,0.061910,145.650875,89.319053,71.540640,32.000000,32.000000,32.000000,32.000000,32.000000,71.060576,65.588660,106.551729,62.162468,32.826916,36.708861,46.303797,52.812204,30.544304,27.900000,37.404120,148.297721,70.140611,0.624513,149.064238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911503,50.019939,199.632508,161.188175,165.416935,239.397466,148.160725,14.409323,192.179754,4.162669,48.079567,49.363397,159.585648,198.486974,157.581898,191.819387,94.457012,184.417276,0.083633,69.254832,85.189686,99.548470,191.895957,18.966180,70.476608,0.623179,684836.596863,0.869078,9.871191,24.995067,3.996867,0.068046,0.059406,145.630589,89.318994,71.556691,32.000000,32.000000,32.000000,32.000000,32.000000,71.060904,65.576894,106.574751,62.162468,32.777496,36.708861,46.303797,52.807685,30.544304,27.900000,37.437473,148.160725,69.787774,0.622985,148.997558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914571,50.007844,198.814089,161.224609,165.398507,239.399218,148.002636,14.408752,192.239982,4.159271,47.649299,49.496187,159.612548,198.351118,157.594906,191.772530,94.440257,184.333616,0.083632,69.264135,85.260399,99.579590,191.826043,18.964004,70.475075,0.622858,684681.357379,0.868575,9.881711,25.030052,3.996864,0.068141,0.060466,145.592589,89.352446,71.538873,32.000000,32.000000,32.000000,32.000000,32.000000,71.064833,65.580432,106.592837,62.162468,32.926659,36.708861,46.303797,52.822956,30.544304,27.900000,37.499773,148.002636,70.137907,0.625962,149.207708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803257,49.977331,199.216389,161.229093,165.361412,239.489021,148.282820,14.409751,192.364540,4.152443,48.464498,49.336860,159.606410,198.569358,157.600070,191.896741,94.412205,184.458188,0.083630,69.269919,85.173428,99.284099,191.953817,18.963097,70.495287,0.623303,684690.587289,0.868197,9.843883,24.988050,3.999729,0.065692,0.061663,145.591230,89.413476,71.539714,32.000000,32.000000,32.000000,32.000000,32.000000,71.058488,65.556942,106.598582,62.162468,32.725428,36.708861,46.303797,52.828138,30.544304,27.900000,37.412688,148.282820,70.143568,0.629456,149.325253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802331,50.223908,199.366862,161.303082,165.392061,239.517463,148.433649,14.400760,192.314199,4.179930,48.438422,49.415911,159.634322,198.483156,157.598626,191.848472,94.461949,184.393532,0.083630,69.279766,85.224239,99.292097,191.908931,18.962640,70.505114,0.621066,684635.699294,0.868938,9.828617,24.972601,3.983087,0.065995,0.059020,145.609686,89.408750,71.506828,32.000000,32.000000,32.000000,32.000000,32.000000,71.054829,65.521973,106.599119,62.162468,32.616748,36.708861,46.303797,52.813614,30.544304,27.900000,37.569579,148.433649,70.841760,0.624052,149.586700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847174,50.210988,199.370791,161.326344,165.348636,239.507904,148.333520,14.409608,192.286601,4.216983,48.234648,49.329895,159.620541,198.423298,157.634984,192.042301,94.508841,184.310476,0.083629,69.263124,85.238541,99.453682,191.793941,18.962832,70.552606,0.622978,684632.605900,0.869180,9.913232,25.048601,4.000067,0.067203,0.059127,145.628881,89.415356,71.513725,32.000000,32.000000,32.000000,32.000000,32.000000,71.086067,65.503776,106.594458,62.162468,32.693609,36.708861,46.303797,52.779302,30.544304,27.900000,37.725475,148.333520,70.043409,0.626102,149.233121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867925,50.173052,199.277909,161.334191,165.347439,239.476622,148.359527,14.404756,192.393540,4.222048,48.132187,49.334140,159.693233,198.595118,157.679938,192.068089,94.557160,184.447970,0.083629,69.254864,85.195506,99.404398,191.802795,18.965032,70.594725,0.623833,685135.015808,0.869074,10.160768,24.973975,4.003163,0.064337,0.059187,145.660499,89.414071,71.536658,32.000000,32.000000,32.000000,32.000000,32.000000,71.087796,65.529712,106.601552,62.162468,32.773300,36.708861,46.303797,52.811675,30.544304,27.900000,37.732508,148.359527,70.872015,0.620869,149.723246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823875,50.150511,199.496593,161.329707,165.348172,239.447785,148.459148,14.404471,192.505209,4.214162,48.112277,49.324595,159.675326,198.447606,157.670664,192.171783,94.519638,184.561463,0.083629,69.239680,85.267230,99.545415,191.968605,18.968379,70.589749,0.622433,684727.448970,0.868533,10.101444,24.895109,3.999641,0.064395,0.060534,145.644065,89.423379,71.516321,32.000000,32.000000,32.000000,32.000000,32.000000,71.104129,65.483162,106.566516,62.162468,32.697922,36.708861,46.303797,52.836377,30.544304,27.900000,37.756076,148.459148,70.284656,0.626958,149.341067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992642,50.102130,199.754228,161.336714,165.281012,239.434059,148.385644,14.404899,192.588827,4.230509,47.860863,49.521085,159.692571,198.679507,157.677011,192.165041,94.574848,184.600089,0.083629,69.240384,85.204776,99.508271,192.124197,18.972864,70.661329,0.621670,684469.433217,0.867881,10.042045,24.899714,3.996114,0.067184,0.063190,145.658922,89.433084,71.514547,32.000000,32.000000,32.000000,32.000000,32.000000,71.151297,65.488513,106.549374,62.162468,32.847403,36.708861,46.303797,52.792310,30.544304,27.900000,37.815545,148.385644,70.612215,0.619237,149.470335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865367,50.032858,199.487458,161.333070,165.222604,239.423413,148.560091,14.423736,192.595570,4.219869,47.981980,49.342886,159.728715,198.821196,157.721164,192.251025,94.574110,184.692548,0.083629,69.271100,85.299691,99.725259,192.108445,18.978086,70.660176,0.622463,684594.574518,0.868099,10.065073,24.980900,4.004036,0.066289,0.059764,145.675781,89.444510,71.536570,32.000000,32.000000,32.000000,32.000000,32.000000,71.165821,65.511061,106.549043,62.162468,32.787456,36.708861,46.303797,52.776344,30.544304,27.900000,37.784555,148.560091,70.470099,0.625165,149.446142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861018,50.063646,199.628909,161.358294,165.139039,239.473577,148.512799,14.411749,192.637026,4.246353,48.036439,49.400584,159.741780,198.902452,157.708989,192.400549,94.590919,184.826988,0.083629,69.319575,85.287000,99.687298,192.262227,18.986654,70.690160,0.620529,683849.747375,0.864806,9.842276,24.940547,3.995673,0.065750,0.059374,145.690548,89.485759,71.533962,32.000000,32.000000,32.000000,32.000000,32.000000,71.188497,65.488419,106.505147,62.162468,32.920397,36.708861,46.303797,52.752407,30.544304,27.900000,37.758069,148.512799,70.950357,0.620961,149.703616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893106,50.080964,199.581675,161.382958,165.130025,239.494678,148.214375,14.408038,192.674829,4.253931,47.723784,49.352691,159.761872,198.896125,157.752894,192.331647,94.550320,184.919100,0.083631,69.358831,85.342653,99.527583,192.333243,18.993278,70.716809,0.620439,683607.953020,0.865765,9.904497,24.976835,4.000521,0.066762,0.060502,145.729218,89.502111,71.534173,32.000000,32.000000,32.000000,32.000000,32.000000,71.196948,65.499013,106.544666,62.162468,32.918510,36.708861,46.303797,52.725206,30.544304,27.900000,37.794383,148.214375,70.458974,0.622113,149.478951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958911,49.937198,199.655986,161.363619,165.167824,239.634571,148.544583,14.410179,192.907907,4.267121,47.313581,49.497127,159.758466,199.006722,157.755515,192.487477,94.570590,185.115497,0.083631,69.377943,85.371538,99.690302,192.572617,19.002152,70.750760,0.620287,683283.669818,0.865761,9.939783,25.011696,4.003707,0.063688,0.059231,145.695352,89.430422,71.528015,32.000000,32.000000,32.000000,32.000000,32.000000,71.185739,65.516095,106.446880,62.162468,32.956775,36.708861,46.303797,52.704525,30.544304,27.900000,37.728026,148.544583,70.410490,0.618013,149.451374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984136,49.845113,199.790629,161.362218,165.145782,239.668495,148.576562,14.411178,192.901388,4.248389,47.262319,49.507222,159.766939,199.150040,157.760990,192.533458,94.653235,185.041895,0.083630,69.409472,85.321677,99.890921,192.588463,19.010759,70.812857,0.619998,683376.088029,0.866880,9.923922,25.087681,4.000185,0.067872,0.059521,145.722823,89.396741,71.527047,32.000000,32.000000,32.000000,32.000000,32.000000,71.176009,65.606413,106.394735,62.162468,33.094081,36.708861,46.303797,52.672622,30.544304,27.900000,37.552943,148.576562,70.665476,0.622267,149.624505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912290,49.806905,199.809003,161.382397,165.116811,239.596824,148.371054,14.404471,192.927205,4.230076,48.003254,49.452596,159.763773,199.117650,157.785728,192.626330,94.663727,185.090853,0.083630,69.434731,85.376401,99.816422,192.628582,19.020066,70.824054,0.618746,683090.904366,0.863538,9.712168,25.142812,3.996404,0.066571,0.059143,145.750314,89.524936,71.529979,32.000000,32.000000,32.000000,32.000000,32.000000,71.156362,65.644196,106.360517,62.162468,33.179179,36.708861,46.303797,52.682240,30.544304,27.900000,37.468820,148.371054,70.248163,0.621736,149.358494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897011,50.051551,200.021053,161.469000,165.076485,239.656110,148.231201,14.411321,192.882245,4.257493,48.266321,49.402105,159.778739,199.128426,157.790547,192.570271,94.692242,185.067013,0.083630,69.444992,85.353595,99.754499,192.366710,19.029843,70.759451,0.617744,682513.037581,0.862531,9.594039,25.031917,3.997081,0.065845,0.060459,145.755553,89.518741,71.538129,32.000000,32.000000,32.000000,32.000000,32.000000,71.143009,65.656616,106.352847,62.162468,33.117591,36.708861,46.303797,52.701696,30.544304,27.900000,37.491634,148.231201,70.525326,0.619032,149.536425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978518,50.102680,199.877902,161.491142,165.049412,239.679438,148.445073,14.411035,192.922328,4.252035,48.028898,49.544927,159.817397,199.134848,157.772722,192.566400,94.624860,185.155531,0.083632,69.458279,85.424869,99.847326,192.385514,19.037691,70.775246,0.618545,682361.896103,0.864862,9.630036,25.040216,4.003203,0.066773,0.059122,145.799777,89.496379,71.552491,32.000000,32.000000,32.000000,32.000000,32.000000,71.138758,65.732832,106.321750,62.162468,33.128921,36.708861,46.303797,52.709406,30.544304,27.900000,37.664851,148.445073,70.377062,0.623616,149.431980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884049,50.095808,200.117029,161.491142,165.020375,239.726974,148.473795,14.408324,193.011632,4.253594,48.023100,49.446378,159.852608,199.133609,157.802740,192.630998,94.697148,185.099276,0.083631,69.528830,85.433500,99.704292,192.622156,19.043721,70.784387,0.619957,682648.549008,0.866354,9.890473,25.002552,4.008678,0.066752,0.059050,145.802562,89.576405,71.522294,32.000000,32.000000,32.000000,32.000000,32.000000,71.151432,65.817316,106.301171,62.162468,33.180144,36.708861,46.303797,52.658024,30.544304,27.900000,37.735772,148.473795,70.263561,0.622016,149.371752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966204,50.098557,199.922339,161.491983,164.981895,239.776382,148.551451,14.408752,193.025953,4.278210,47.979868,49.508695,159.836306,199.200125,157.801862,192.694662,94.678136,185.232419,0.083632,69.536423,85.449647,99.821846,192.591747,19.050690,70.807682,0.618498,682766.868836,0.863521,9.857404,25.103906,3.999276,0.065429,0.060486,145.792961,89.562958,71.530707,32.000000,32.000000,32.000000,32.000000,32.000000,71.147981,65.824269,106.262898,62.162468,33.237617,36.708861,46.303797,52.630930,30.544304,27.900000,37.765261,148.551451,70.536866,0.621997,149.501334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998202,50.050451,200.219407,161.478810,165.054704,239.816142,148.206805,14.411606,192.957221,4.260243,47.826423,49.515285,159.838551,199.122005,157.802981,192.514817,94.740405,185.147450,0.083633,69.571395,85.450236,99.948851,192.167615,19.057491,70.739311,0.620134,682512.084227,0.865001,9.948129,25.010028,4.011644,0.067300,0.061821,145.843512,89.551785,71.507851,32.000000,32.000000,32.000000,32.000000,32.000000,71.186089,65.880548,106.255516,62.162468,33.280674,36.708861,46.303797,52.623551,30.544304,27.900000,37.806582,148.206805,70.811955,0.624731,149.527377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961629,50.050451,199.763818,161.478810,165.185279,239.912947,148.270464,14.404899,192.977318,4.251381,48.352295,49.610751,159.840224,199.113498,157.857084,192.614535,94.751195,185.199836,0.083631,69.586434,85.502010,99.823057,192.246403,19.062234,70.773208,0.618198,682327.297162,0.862776,9.865996,25.080127,4.001151,0.067491,0.059535,145.860978,89.597117,71.560604,32.000000,32.000000,32.000000,32.000000,32.000000,71.231024,65.919930,106.284082,62.162468,33.296483,36.708861,46.303797,52.616514,30.544304,27.900000,37.765304,148.270464,69.987028,0.620571,149.138707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.960129,50.216211,199.852913,161.513003,165.216393,239.937828,148.397242,14.409037,192.952201,4.241768,48.520987,49.368309,159.889122,199.126634,157.840476,192.533436,94.657596,185.227807,0.083632,69.597063,85.537600,99.898582,192.429853,19.069189,70.764283,0.619408,682292.666214,0.864432,9.784858,24.985259,4.004532,0.067177,0.059959,145.869310,89.599482,71.538164,32.000000,32.000000,32.000000,32.000000,32.000000,71.200763,65.895732,106.295955,62.162468,33.366857,36.708861,46.303797,52.652179,30.544304,27.900000,37.961012,148.397242,69.785268,0.618772,149.170021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865237,50.274489,199.929376,161.549439,165.271113,239.967969,148.368080,14.407182,192.922398,4.249275,48.397210,49.445886,159.908400,199.143427,157.861311,192.514794,94.652899,185.082300,0.083631,69.620484,85.530448,99.630621,192.434035,19.074744,70.730729,0.619067,682841.945188,0.865448,9.822613,24.994568,3.998345,0.064539,0.061871,145.880892,89.653159,71.542892,32.000000,32.000000,32.000000,32.000000,32.000000,71.209978,65.894582,106.327539,62.162468,33.336020,36.708861,46.303797,52.569630,30.544304,27.900000,38.096675,148.368080,70.714465,0.626021,149.442405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025976,50.226107,199.798860,161.551961,165.392662,239.985032,148.222847,14.408466,192.986279,4.255986,47.897680,49.421668,159.909315,199.194769,157.867507,192.572306,94.756268,185.216463,0.083632,69.634478,85.510351,99.951918,192.539414,19.080542,70.727411,0.619701,683622.137517,0.865301,9.989923,25.098899,4.000248,0.066947,0.062947,145.853950,89.677655,71.533835,32.000000,32.000000,32.000000,32.000000,32.000000,71.189439,65.894761,106.350784,62.162468,33.348198,36.708861,46.303797,52.634229,30.544304,27.900000,38.164873,148.222847,70.146597,0.628395,149.265379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051191,50.090585,199.930256,161.528138,165.331849,239.929295,148.332149,14.407325,193.047897,4.252179,47.269348,49.575329,159.920770,199.213094,157.892568,192.694702,94.717980,185.213362,0.083633,69.640660,85.487670,99.980344,192.576452,19.087884,70.811162,0.621925,684092.011343,0.867728,10.146263,25.047761,4.009394,0.067499,0.058431,145.879911,89.644816,71.529554,32.000000,32.000000,32.000000,32.000000,32.000000,71.192111,65.915380,106.375470,62.162468,33.466369,36.708861,46.303797,52.573350,30.544304,27.900000,38.041785,148.332149,69.989859,0.622068,149.200941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056954,49.949018,200.039500,161.501512,165.373260,240.053369,148.572667,14.410464,193.139947,4.237014,46.996717,49.591951,159.900272,199.304569,157.898420,192.762544,94.726232,185.239682,0.083634,69.659373,85.534053,99.918795,192.631150,19.094605,70.817833,0.620192,683989.169585,0.866000,9.931856,24.995874,3.993902,0.065125,0.059913,145.907947,89.625944,71.521006,32.000000,32.000000,32.000000,32.000000,32.000000,71.192740,65.906005,106.380432,62.162468,33.661491,36.708861,46.303797,52.490024,30.544304,27.900000,37.914029,148.572667,70.876486,0.625328,149.603655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006422,49.881397,199.982373,161.468159,165.388442,240.057547,148.518361,14.409894,193.113879,4.221667,47.782680,49.528842,159.924610,199.252796,157.936770,192.799784,94.862813,185.276167,0.083635,69.661019,85.488596,99.742454,192.646732,19.100646,70.813182,0.619112,683536.864085,0.864232,9.770326,25.032972,3.994515,0.066762,0.061905,146.018921,89.664804,71.564663,32.000000,32.000000,32.000000,32.000000,32.000000,71.225759,65.895035,106.411801,62.162468,33.747445,36.708861,46.303797,52.477901,30.544304,27.900000,37.778559,148.518361,70.286189,0.626377,149.275843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871807,50.109277,200.029198,161.529259,165.363363,240.135581,148.298428,14.405327,193.103919,4.212053,48.573932,49.596560,159.890536,199.245121,157.873574,192.640714,94.758461,185.312574,0.083636,69.673202,85.525928,99.713547,192.543454,19.104803,70.758405,0.619178,683371.732082,0.862597,9.622818,25.034817,3.996238,0.066998,0.059199,146.070481,89.724065,71.546037,32.000000,32.000000,32.000000,32.000000,32.000000,71.221794,65.860188,106.425384,62.162468,33.725489,36.708861,46.303797,52.543241,30.544304,27.900000,37.781635,148.298428,70.096419,0.618665,149.252790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033215,50.274764,200.190607,161.595124,165.397747,240.192119,148.310059,14.409608,192.953262,4.204621,48.300131,49.719745,159.923442,199.082546,157.880161,192.626090,94.703498,185.083584,0.083635,69.669518,85.589000,99.780720,192.387187,19.107130,70.758604,0.619788,682919.909444,0.863797,9.607321,24.912231,3.999134,0.067644,0.060434,146.104310,89.792865,71.534612,32.000000,32.000000,32.000000,32.000000,32.000000,71.230274,65.844536,106.445546,62.162468,33.787124,36.708861,46.303797,52.560325,30.544304,27.900000,38.189542,148.310059,69.893847,0.624435,149.179384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870945,50.193394,200.295567,161.560089,165.458795,240.242962,148.573204,14.412890,193.009008,4.200509,48.176359,49.387106,159.925064,199.131959,157.909695,192.716728,94.730687,185.103680,0.083636,69.636810,85.568920,99.730748,192.444475,19.108401,70.718468,0.621797,683786.541461,0.868093,9.974257,25.030543,4.010867,0.068251,0.060712,146.102189,89.722485,71.544344,32.000000,32.000000,32.000000,32.000000,32.000000,71.236618,65.807135,106.431394,62.162468,33.739637,36.708861,46.303797,52.538500,30.544304,27.900000,38.226214,148.573204,70.597556,0.627669,149.191343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
