OSU 80 Ton Compressor Load Stand
49.955351,50.272015,199.857978,161.575504,165.545809,240.256320,148.229610,14.408324,192.948219,4.182820,48.371302,49.541729,159.938069,199.108089,157.920847,192.567763,94.752781,185.004923,0.083635,69.624730,85.531159,99.836774,192.466503,19.107366,70.712085,0.620925,684267.839618,0.865496,9.973045,24.997655,4.001154,0.065825,0.058218,146.147135,89.749576,71.545528,32.000000,32.000000,32.000000,32.000000,32.000000,71.230639,65.821134,106.444450,62.162468,33.758861,36.708861,46.303797,52.565116,30.544304,27.900000,38.249363,148.229610,70.451311,0.628607,149.351885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.043519,50.254146,200.110651,161.579428,165.621006,240.202760,148.379539,14.409323,192.898879,4.186527,47.820221,49.600555,159.938095,199.034330,157.909936,192.537796,94.745383,185.059955,0.083637,69.633110,85.573156,99.827808,192.304506,19.105568,70.688159,0.623088,684444.998113,0.867208,10.059265,24.978179,4.016278,0.067311,0.060134,146.113045,89.685360,71.568444,32.000000,32.000000,32.000000,32.000000,32.000000,71.231082,65.766950,106.477739,62.162468,33.749662,36.708861,46.303797,52.505014,30.544304,27.900000,38.382531,148.379539,70.126025,0.624156,149.157865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027021,50.133468,199.711203,161.573262,165.598430,240.167455,148.375401,14.407610,192.702349,4.165265,47.761839,49.393197,159.931116,199.123080,157.928207,192.435363,94.817975,184.667444,0.083638,69.618874,85.579671,99.696391,192.487653,19.101937,70.731414,0.621582,684807.493224,0.868234,10.050660,24.918176,4.000732,0.067417,0.059161,146.112312,89.695936,71.554530,32.000000,32.000000,32.000000,32.000000,32.000000,71.196048,65.726684,106.480158,62.162468,33.850948,36.708861,46.303797,52.456161,30.544304,27.900000,38.329282,148.375401,70.425997,0.623883,149.310973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050482,50.116150,199.696151,161.569899,165.556204,240.171231,148.416334,14.409894,192.787985,4.172253,47.605399,49.494405,159.929851,199.009381,157.925054,192.388426,94.698844,184.937116,0.083640,69.585027,85.601339,99.940114,192.379967,19.096298,70.686049,0.622194,685003.715988,0.866010,9.941800,24.946700,3.998733,0.069187,0.060564,146.093418,89.721679,71.550201,32.000000,32.000000,32.000000,32.000000,32.000000,71.224074,65.677736,106.480747,62.162468,33.807077,36.708861,46.303797,52.566147,30.544304,27.900000,38.277312,148.416334,70.315092,0.627182,149.382648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944957,50.010592,200.134338,161.572421,165.512103,240.128909,148.341829,14.405470,192.802520,4.156123,47.969337,49.608723,159.930402,198.914331,157.916556,192.452128,94.732205,184.853357,0.083640,69.566260,85.529927,99.818237,192.393001,19.092623,70.708641,0.620875,684431.693988,0.865941,9.838139,24.723318,3.992067,0.068285,0.059955,146.082641,89.741450,71.520209,32.000000,32.000000,32.000000,32.000000,32.000000,71.184903,65.624126,106.470302,62.162468,33.989798,36.708861,46.303797,52.427779,30.544304,27.900000,38.365210,148.341829,70.207035,0.623568,149.287133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869385,50.069418,199.944213,161.593162,165.550095,240.072695,148.152579,14.398905,192.652621,4.139591,48.352416,49.528899,159.947526,198.877177,157.928064,192.329848,94.751713,184.932657,0.083640,69.565727,85.469303,99.744697,192.314973,19.089088,70.642488,0.620216,684573.691442,0.864989,9.796623,24.946076,3.989895,0.065444,0.060849,146.093855,89.764722,71.541828,32.000000,32.000000,32.000000,32.000000,32.000000,71.183046,65.618502,106.485977,62.162468,33.912861,36.708861,46.303797,52.494725,30.544304,27.900000,38.265873,148.152579,70.366424,0.623488,149.346457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813369,50.211537,199.504938,161.620068,165.549846,240.017314,148.138735,14.403472,192.592957,4.141272,48.809873,49.413262,159.970617,198.830050,157.937259,192.301493,94.867299,184.714890,0.083640,69.529855,85.559964,99.520239,192.126686,19.084935,70.589370,0.621906,684176.952967,0.866968,9.799973,24.880541,4.007098,0.065029,0.060687,146.115503,89.790974,71.555938,32.000000,32.000000,32.000000,32.000000,32.000000,71.203507,65.622414,106.529647,62.162468,33.885191,36.708861,46.303797,52.505887,30.544304,27.900000,38.487642,148.138735,70.755358,0.626350,149.357432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777837,50.424035,199.364126,161.696304,165.496632,239.974600,148.424344,14.406754,192.504060,4.138112,48.639594,49.394128,159.971571,198.696248,157.928032,192.164125,94.772278,184.450784,0.083643,69.502409,85.532116,99.507676,192.013962,19.079085,70.591390,0.623250,684487.402754,0.869878,9.936903,24.891493,4.009358,0.064889,0.060613,146.068296,89.814603,71.517577,32.000000,32.000000,32.000000,32.000000,32.000000,71.157734,65.563406,106.521797,62.162468,33.852429,36.708861,46.303797,52.550315,30.544304,27.900000,38.697202,148.424344,70.278292,0.625695,149.280524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805801,50.394620,199.666388,161.682290,165.501434,239.879400,148.317738,14.411606,192.452690,4.156751,48.256244,49.444787,160.003307,198.659222,157.934203,192.114868,94.675785,184.632589,0.083642,69.497150,85.546562,99.612338,192.111162,19.069572,70.584033,0.623745,684488.947252,0.871390,10.136971,24.692236,4.005048,0.064275,0.060157,146.093726,89.845683,71.512979,32.000000,32.000000,32.000000,32.000000,32.000000,71.193934,65.557717,106.493404,62.162468,33.967784,36.708861,46.303797,52.437059,30.544304,27.900000,38.880503,148.317738,69.770123,0.622282,148.941658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876303,50.330843,199.305941,161.640809,165.451968,239.790522,148.376519,14.420739,192.433221,4.149790,48.094207,49.496641,159.978712,198.475652,157.969886,191.963957,94.666523,184.652822,0.083642,69.476270,85.566021,99.570668,191.758246,19.062853,70.551434,0.623753,685058.156451,0.870638,10.386256,24.685680,4.005078,0.064584,0.061708,146.084579,89.835962,71.533141,32.000000,32.000000,32.000000,32.000000,32.000000,71.233968,65.551302,106.475904,62.162468,34.044538,36.708861,46.303797,52.482140,30.544304,27.900000,38.920887,148.376519,69.989535,0.626531,149.208140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791112,50.249748,199.150318,161.623432,165.442574,239.731172,148.355700,14.411178,192.375446,4.141881,48.377049,49.351607,159.975067,198.493737,157.959821,192.126501,94.698190,184.482632,0.083644,69.464068,85.597441,99.591164,191.927507,19.055032,70.557709,0.624348,685288.545703,0.870675,10.327888,24.852107,4.008898,0.068108,0.060641,146.085932,89.793202,71.520679,32.000000,32.000000,32.000000,32.000000,32.000000,71.222081,65.542672,106.458612,62.162468,33.993918,36.708861,46.303797,52.504342,30.544304,27.900000,38.919808,148.355700,69.768175,0.631632,149.154403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813827,50.275863,199.255352,161.627636,165.450928,239.702610,148.277357,14.407896,192.282273,4.140736,48.403994,49.408589,160.014515,198.487346,157.970328,192.001962,94.745237,184.583008,0.083646,69.442068,85.597320,99.511431,191.922756,19.046070,70.550515,0.622867,684896.118469,0.868551,10.191175,24.869149,3.996005,0.064659,0.061106,146.161742,89.937425,71.527011,32.000000,32.000000,32.000000,32.000000,32.000000,71.226996,65.533437,106.407950,62.162468,33.813854,36.708861,46.303797,52.593016,30.544304,27.900000,38.989443,148.277357,70.622474,0.627868,149.358062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794213,50.266517,199.421584,161.629317,165.383894,239.606598,148.356225,14.410607,192.136420,4.111374,48.425225,49.380762,160.012031,198.343158,157.970101,191.866957,94.751766,184.392932,0.083647,69.418032,85.559312,99.335922,191.728535,19.038058,70.506538,0.623102,684676.227793,0.870076,10.198222,24.772022,3.999716,0.064054,0.060803,146.185470,89.913583,71.499686,32.000000,32.000000,32.000000,32.000000,32.000000,71.214316,65.531100,106.379373,62.162468,33.886550,36.708861,46.303797,52.545228,30.544304,27.900000,39.081535,148.356225,70.313739,0.630153,149.298699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828461,50.289883,199.009470,161.636885,165.282798,239.564067,148.382576,14.413318,192.164955,4.107703,48.074402,49.433992,160.013147,198.390201,157.988943,191.773511,94.863326,184.469101,0.083649,69.393252,85.598920,99.721049,191.643793,19.027443,70.536793,0.623429,684596.809020,0.870203,10.200824,24.763588,4.000001,0.065215,0.060587,146.225052,89.889562,71.529235,32.000000,32.000000,32.000000,32.000000,32.000000,71.223003,65.553611,106.349823,62.162468,33.765642,36.708861,46.303797,52.510525,30.544304,27.900000,39.180536,148.382576,69.925148,0.622794,149.137369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710648,50.244525,199.052067,161.632120,165.263559,239.471563,148.174300,14.410179,192.177178,4.103954,48.268459,49.198242,160.007829,198.368740,157.998696,191.749184,94.768053,184.409481,0.083651,69.398218,85.595131,99.434324,191.508006,19.017423,70.478627,0.624451,684295.532345,0.869745,10.211781,24.683927,4.004915,0.067368,0.063756,146.194017,90.016316,71.520651,32.000000,32.000000,32.000000,32.000000,32.000000,71.222946,65.569822,106.276845,62.162468,33.883116,36.708861,46.303797,52.469856,30.544304,27.900000,39.211812,148.174300,70.677809,0.626164,149.329501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663171,50.242051,199.040027,161.622871,165.134650,239.329076,148.335651,14.408466,192.023959,4.101512,48.387053,49.296266,159.983986,198.400890,157.986486,191.759206,94.706918,184.325005,0.083653,69.370692,85.570153,99.179737,191.603536,19.004345,70.473921,0.621651,683543.280704,0.868453,10.199700,24.601680,3.993892,0.065610,0.061983,146.184995,89.995378,71.516021,32.000000,32.000000,32.000000,32.000000,32.000000,71.216988,65.576755,106.275392,62.162468,33.923442,36.708861,46.303797,52.606782,30.544304,27.900000,39.199007,148.335651,69.793147,0.627089,149.163176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874147,50.276688,198.699719,161.649217,165.139796,239.309905,148.161068,14.410322,191.982013,4.107391,47.875952,49.344091,160.009197,198.211514,157.981213,191.728466,94.709369,184.128360,0.083653,69.334039,85.608676,99.646339,191.610775,18.992063,70.445001,0.623919,683795.435813,0.871749,10.276359,24.674008,4.004214,0.067177,0.062021,146.162516,90.009599,71.518034,32.000000,32.000000,32.000000,32.000000,32.000000,71.231498,65.649340,106.252735,62.162468,33.598854,36.708861,46.303797,52.569762,30.544304,27.900000,39.367802,148.161068,70.270052,0.622161,149.231232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747643,50.059797,198.993682,161.603812,165.103541,239.225908,148.486679,14.411178,192.150720,4.128929,47.803198,49.283383,160.026943,198.217114,158.017480,191.688251,94.572738,184.374567,0.083654,69.315288,85.652075,99.402652,191.671021,18.979214,70.468062,0.624304,683498.409382,0.871038,10.323118,24.702626,4.007799,0.067227,0.061334,146.198804,90.006403,71.556415,32.000000,32.000000,32.000000,32.000000,32.000000,71.278802,65.771194,106.269102,62.162468,33.836721,36.708861,46.303797,52.513026,30.544304,27.900000,39.327740,148.486679,69.552243,0.630393,149.157590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729693,50.048527,198.983616,161.607736,165.001878,239.068274,148.390736,14.412177,192.036168,4.105780,48.340370,49.285194,159.999942,198.208953,157.992299,191.699681,94.514448,184.349121,0.083655,69.300561,85.587834,99.259571,191.460893,18.969608,70.456702,0.620915,683343.362229,0.868083,10.139248,24.624435,3.984022,0.068940,0.060219,146.238266,89.951852,71.514476,32.000000,32.000000,32.000000,32.000000,32.000000,71.253622,65.802565,106.290374,62.162468,33.622349,36.708861,46.303797,52.585315,30.544304,27.900000,39.252387,148.390736,70.672653,0.622460,149.455150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806207,50.157933,198.901709,161.614743,164.986395,238.910130,148.298588,14.404899,191.951421,4.090121,48.443749,49.299033,159.982943,198.113993,157.986948,191.583044,94.493239,183.969164,0.083656,69.283703,85.583540,99.289865,191.602252,18.957326,70.491195,0.622663,683303.026646,0.867908,10.053293,24.855887,4.000063,0.069012,0.062064,146.259020,89.944718,71.541437,32.000000,32.000000,32.000000,32.000000,32.000000,71.269288,65.836681,106.292126,62.162468,33.662416,36.708861,46.303797,52.593931,30.544304,27.900000,39.366955,148.298588,69.734044,0.630862,149.124938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660742,50.201916,198.718310,161.629598,164.850796,238.841769,148.296016,14.405184,191.827657,4.073651,48.370980,49.317674,160.034143,197.950857,157.995661,191.450665,94.592820,183.990507,0.083656,69.251631,85.602162,99.261890,191.393531,18.946206,70.395237,0.622850,683059.040758,0.868255,10.060620,24.904380,4.001304,0.066178,0.059083,146.281512,90.003487,71.529040,32.000000,32.000000,32.000000,32.000000,32.000000,71.294190,65.853404,106.324749,62.162468,33.498428,36.708861,46.303797,52.642318,30.544304,27.900000,39.458156,148.296016,70.026623,0.620947,149.125056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761282,50.110652,198.867966,161.625674,164.813294,238.803941,148.446508,14.411606,191.970876,4.077227,47.382173,49.270491,160.014231,198.039235,157.974946,191.418461,94.497586,184.109892,0.083655,69.234485,85.612218,99.399649,191.448574,18.936464,70.435931,0.621972,683199.908872,0.867497,10.090781,24.779203,3.993512,0.065395,0.060421,146.237573,89.983549,71.541365,32.000000,32.000000,32.000000,32.000000,32.000000,71.265631,65.828830,106.305970,62.162468,33.578529,36.708861,46.303797,52.598879,30.544304,27.900000,39.537494,148.446508,70.525020,0.628726,149.388785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765046,49.946544,199.295868,161.585314,164.820112,238.697842,148.463235,14.403044,191.839736,4.076610,47.203798,49.243086,160.002259,197.981760,158.003671,191.572388,94.487856,184.077007,0.083655,69.259168,85.609734,99.342244,191.893920,18.930378,70.437879,0.623115,682588.128523,0.869724,10.285504,24.687852,4.001517,0.067664,0.059597,146.223409,90.005388,71.540570,32.000000,32.000000,32.000000,32.000000,32.000000,71.247472,65.805967,106.295171,62.162468,33.454510,36.708861,46.303797,52.537554,30.544304,27.900000,39.464918,148.463235,70.559692,0.626395,149.461445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658520,49.888819,198.721006,161.564293,164.834517,238.688700,148.559011,14.406897,191.822015,4.096794,47.967679,49.159710,159.983489,198.057591,158.027090,191.497197,94.493549,184.043641,0.083655,69.253519,85.583446,99.224724,191.445333,18.923704,70.418640,0.621635,682423.030793,0.866476,10.090017,24.829101,3.996440,0.066444,0.059308,146.193697,89.950705,71.550738,32.000000,32.000000,32.000000,32.000000,32.000000,71.247101,65.828946,106.312731,62.162468,33.385046,36.708861,46.303797,52.597793,30.544304,27.900000,39.232003,148.559011,70.665909,0.620850,149.423404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737515,50.018014,198.740190,161.591480,164.837283,238.831453,148.277752,14.414032,191.894525,4.113905,48.266373,49.276654,160.007941,197.987187,157.981839,191.514437,94.525368,184.169778,0.083658,69.251098,85.627167,99.371365,191.379210,18.914348,70.435102,0.622910,682124.540222,0.865945,9.922011,24.826159,4.004736,0.066791,0.058979,146.153222,89.922289,71.559179,32.000000,32.000000,32.000000,32.000000,32.000000,71.245444,65.858136,106.332995,62.162468,33.536430,36.708861,46.303797,52.637604,30.544304,27.900000,39.333549,148.277752,69.967123,0.621835,149.157511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761714,50.172777,198.761458,161.666595,164.816251,238.843885,148.183820,14.410464,191.876085,4.124682,48.178741,49.230040,160.035811,198.068029,157.983003,191.444863,94.474104,184.078714,0.083655,69.249537,85.597133,99.320260,191.421490,18.905316,70.426808,0.622777,682162.080670,0.867383,9.974712,24.807605,4.001750,0.067105,0.059642,146.145542,89.929129,71.533081,32.000000,32.000000,32.000000,32.000000,32.000000,71.220206,65.857755,106.319808,62.162468,33.298671,36.708861,46.303797,52.597261,30.544304,27.900000,39.508878,148.183820,70.803878,0.620598,149.495591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751901,50.146113,198.750676,161.663231,164.817427,238.719316,148.543010,14.415174,191.889456,4.110523,48.019118,49.269511,160.048419,198.050982,158.018646,191.477442,94.427231,184.052571,0.083657,69.242609,85.551253,99.355844,191.405968,18.896995,70.415088,0.621576,682264.457519,0.867824,10.022004,24.824393,3.995780,0.067100,0.063067,146.206876,89.979712,71.542006,32.000000,32.000000,32.000000,32.000000,32.000000,71.256882,65.907174,106.330462,62.162468,33.250411,36.708861,46.303797,52.649036,30.544304,27.900000,39.570539,148.543010,70.477221,0.625734,149.383239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754905,50.086461,198.821540,161.642491,164.812969,238.666533,148.341654,14.410179,191.863705,4.099100,47.598953,49.233815,160.035396,198.007217,158.048956,191.420620,94.403595,184.003991,0.083654,69.213367,85.595576,99.334024,191.412721,18.890736,70.437987,0.621640,682639.952831,0.868170,10.151697,24.840568,3.994265,0.065787,0.058861,146.195962,90.108374,71.539205,32.000000,32.000000,32.000000,32.000000,32.000000,71.231351,65.926513,106.332607,62.162468,33.180332,36.708861,46.303797,52.628087,30.544304,27.900000,39.520754,148.341654,70.363828,0.618330,149.363884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672777,50.003995,198.845245,161.611660,164.754956,238.708166,148.062246,14.410892,191.743802,4.075257,47.816075,49.198793,160.006139,197.848926,158.022268,191.461100,94.381765,183.848646,0.083655,69.191249,85.622264,99.300759,191.180280,18.886189,70.424789,0.621976,682743.785298,0.866202,10.135197,24.877364,3.994836,0.067372,0.060314,146.173785,90.014682,71.537210,32.000000,32.000000,32.000000,32.000000,32.000000,71.220257,65.964966,106.288773,62.162468,33.141540,36.708861,46.303797,52.579115,30.544304,27.900000,39.451093,148.062246,69.717925,0.621428,149.155190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605657,49.997673,198.696768,161.594002,164.621089,238.691473,148.205746,14.410322,191.865319,4.057801,48.139425,49.218202,160.020466,197.927203,158.029465,191.483672,94.380979,183.999073,0.083657,69.190853,85.640517,99.266537,191.260310,18.881255,70.397274,0.621868,682667.124968,0.867152,10.072433,24.882275,3.996019,0.067329,0.059699,146.161978,89.995244,71.535372,32.000000,32.000000,32.000000,32.000000,32.000000,71.234794,65.976259,106.316656,62.162468,33.024258,36.708861,46.303797,52.697830,30.544304,27.900000,39.339888,148.205746,70.529798,0.622524,149.410068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735139,50.080414,198.703054,161.633241,164.608128,238.658795,148.334685,14.403329,191.811747,4.076198,47.821809,49.396550,160.046766,197.940332,158.026416,191.388997,94.405376,183.877322,0.083655,69.172749,85.662595,99.236021,191.442745,18.877114,70.423148,0.622236,682406.523612,0.869876,10.075098,24.844198,4.003103,0.066994,0.059402,146.173994,90.099625,71.554683,32.000000,32.000000,32.000000,32.000000,32.000000,71.226887,65.933696,106.317649,62.162468,33.136781,36.708861,46.303797,52.646904,30.544304,27.900000,39.513738,148.334685,69.845508,0.628545,149.017464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746121,50.035057,199.232212,161.622871,164.580888,238.602271,148.335643,14.413033,191.848091,4.095459,47.675118,49.198659,160.017094,198.066999,158.020428,191.478072,94.435009,184.052389,0.083654,69.177753,85.563930,99.349293,191.402196,18.874026,70.460327,0.622065,681920.233833,0.869616,10.138430,24.902994,4.005526,0.068257,0.062258,146.174177,90.119682,71.532226,32.000000,32.000000,32.000000,32.000000,32.000000,71.216578,65.879958,106.287192,62.162468,33.009701,36.708861,46.303797,52.630938,30.544304,27.900000,39.487032,148.335643,70.369021,0.620896,149.319273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757923,50.005644,198.778445,161.605494,164.595201,238.594001,148.506601,14.410607,191.941929,4.127803,47.951275,49.264944,160.009344,198.108414,158.049991,191.441909,94.468643,184.157865,0.083653,69.173882,85.640670,99.406165,191.350006,18.870791,70.466962,0.620766,681818.590832,0.866482,10.086864,24.831649,3.995225,0.065477,0.060869,146.177764,90.119035,71.543888,32.000000,32.000000,32.000000,32.000000,32.000000,71.220886,65.880957,106.296507,62.162468,32.964146,36.708861,46.303797,52.615807,30.544304,27.900000,39.425294,148.506601,70.430937,0.625900,149.224309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719155,50.014991,198.799761,161.636044,164.566699,238.601414,148.209157,14.413604,191.828232,4.118116,47.967329,49.188022,160.025533,198.061681,158.037183,191.435616,94.467407,183.940160,0.083651,69.192969,85.659281,99.386782,191.361324,18.870019,70.477528,0.621404,681509.101392,0.866011,10.030130,24.869516,4.004980,0.065279,0.061138,146.200630,90.065907,71.538917,32.000000,32.000000,32.000000,32.000000,32.000000,71.197283,65.827180,106.287724,62.162468,32.913317,36.708861,46.303797,52.655775,30.544304,27.900000,39.457491,148.209157,69.861753,0.622210,149.168683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714312,50.031209,198.867007,161.645013,164.574126,238.757002,148.266507,14.410892,191.969999,4.119891,47.852027,49.339139,160.038064,198.221900,158.057286,191.587734,94.429730,184.215774,0.083648,69.217117,85.741347,99.340781,191.392387,18.865777,70.494548,0.620032,681389.594555,0.864791,9.988489,24.876528,3.994910,0.066957,0.063310,146.204663,90.083569,71.556201,32.000000,32.000000,32.000000,32.000000,32.000000,71.206113,65.823140,106.304669,62.162468,32.796281,36.708861,46.303797,52.593992,30.544304,27.900000,39.487619,148.266507,70.099412,0.620349,149.209517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787600,49.977881,198.896345,161.638286,164.547320,238.807520,148.614697,14.407896,191.920259,4.118600,47.566373,49.440752,160.043914,198.204999,158.073708,191.505856,94.349574,184.099325,0.083647,69.251199,85.712684,99.361634,191.736755,18.865034,70.506484,0.620313,681334.208060,0.867149,10.038006,24.793852,3.998454,0.065464,0.059952,146.212387,90.087723,71.530452,32.000000,32.000000,32.000000,32.000000,32.000000,71.176094,65.800851,106.302777,62.162468,32.792369,36.708861,46.303797,52.639214,30.544304,27.900000,39.449773,148.614697,70.964547,0.625781,149.705858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779632,49.916857,199.341569,161.623712,164.497535,238.781712,148.242249,14.409894,192.036336,4.118519,47.353453,49.391744,160.036605,198.164464,158.061480,191.541427,94.394425,184.015132,0.083646,69.281374,85.733024,99.577465,191.535620,18.866413,70.492421,0.620272,681528.787396,0.866985,10.059245,24.937750,4.000196,0.064240,0.060246,146.219333,90.099968,71.550414,32.000000,32.000000,32.000000,32.000000,32.000000,71.189590,65.796919,106.298084,62.162468,32.799202,36.708861,46.303797,52.589065,30.544304,27.900000,39.432351,148.242249,70.650024,0.623768,149.424623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786478,49.818450,198.904034,161.593722,164.651659,238.855421,148.165466,14.411035,192.124100,4.106329,47.152157,49.452013,160.023874,198.217135,158.064932,191.771065,94.426195,184.295742,0.083646,69.265917,85.731719,99.447922,191.563194,18.866295,70.581293,0.619299,681466.970903,0.863272,9.929991,24.973041,3.994897,0.065238,0.061396,146.240994,90.167164,71.527495,32.000000,32.000000,32.000000,32.000000,32.000000,71.155676,65.799903,106.313519,62.162468,32.814719,36.708861,46.303797,52.568030,30.544304,27.900000,39.350213,148.165466,71.069898,0.615302,149.738667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807247,49.752480,199.026441,161.592040,164.666517,238.967460,148.205428,14.412462,192.147918,4.139466,47.371418,49.388790,160.043740,198.390327,158.070517,191.831164,94.384107,184.389563,0.083644,69.268870,85.784234,99.528903,191.660395,18.869209,70.551651,0.620093,680997.888205,0.865185,9.877218,24.895740,4.004481,0.064793,0.060343,146.245052,90.233893,71.535441,32.000000,32.000000,32.000000,32.000000,32.000000,71.167615,65.832351,106.341634,62.162468,32.799427,36.708861,46.303797,52.571008,30.544304,27.900000,39.133396,148.205428,70.241329,0.618710,149.247597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698093,49.820649,199.005872,161.629037,164.686720,239.101446,148.104567,14.407753,192.189952,4.136050,47.790189,49.304811,160.013990,198.370731,158.068223,191.821891,94.372831,184.313518,0.083642,69.297405,85.756704,99.384852,191.617506,18.874157,70.537082,0.618805,681325.436978,0.866074,9.771723,24.972081,3.995142,0.067792,0.061585,146.264522,90.235124,71.509541,32.000000,32.000000,32.000000,32.000000,32.000000,71.186640,65.797286,106.344436,62.162468,32.803448,36.708861,46.303797,52.605840,30.544304,27.900000,39.037876,148.104567,70.808566,0.614551,149.558651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826000,49.928952,199.055705,161.665473,164.748959,239.131671,148.311835,14.408038,192.162126,4.148919,47.668522,49.351716,160.038941,198.317033,158.049870,191.731724,94.404932,184.351512,0.083642,69.290618,85.734261,99.558294,191.684850,18.878496,70.510054,0.618794,681355.196423,0.865358,9.684252,25.050288,3.995933,0.065222,0.061095,146.259028,90.180246,71.526729,32.000000,32.000000,32.000000,32.000000,32.000000,71.193820,65.775738,106.357410,62.162468,32.738155,36.708861,46.303797,52.631952,30.544304,27.900000,39.073350,148.311835,70.037982,0.621528,148.997558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782930,49.881947,199.095841,161.648937,164.745269,239.162943,148.546617,14.409323,192.114216,4.149745,47.838374,49.385001,160.063373,198.225401,158.058523,191.646629,94.373167,184.425601,0.083641,69.300498,85.735977,99.588002,191.764451,18.879315,70.553147,0.620132,681741.337798,0.868331,9.865499,25.032291,4.004296,0.067965,0.061872,146.255303,90.300306,71.527521,32.000000,32.000000,32.000000,32.000000,32.000000,71.200429,65.768628,106.355912,62.162468,32.687103,36.708861,46.303797,52.568249,30.544304,27.900000,39.104473,148.546617,70.264733,0.617754,149.073758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838761,49.899539,199.039098,161.631840,164.758177,239.244020,148.238429,14.409751,192.139159,4.168558,47.825753,49.437734,160.035193,198.455667,158.077033,191.750549,94.381306,184.070165,0.083642,69.320598,85.753065,99.693794,191.718379,18.879852,70.553057,0.619425,681987.526923,0.865236,9.841314,25.014816,3.995017,0.067253,0.060036,146.263384,90.360356,71.556699,32.000000,32.000000,32.000000,32.000000,32.000000,71.205852,65.756570,106.395386,62.162468,32.680249,36.708861,46.303797,52.613034,30.544304,27.900000,39.090787,148.238429,70.486128,0.623600,149.152397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829655,49.853909,198.992894,161.604933,164.762517,239.215258,148.260193,14.409037,192.223106,4.144665,47.407313,49.332248,160.044053,198.386084,158.057633,191.872395,94.356181,184.318557,0.083638,69.341080,85.740791,99.584286,191.770039,18.882199,70.560449,0.619379,682021.529179,0.864565,9.838894,25.075099,3.999279,0.064770,0.059098,146.224741,90.416560,71.523162,32.000000,32.000000,32.000000,32.000000,32.000000,71.204423,65.759719,106.360244,62.162468,32.661211,36.708861,46.303797,52.616209,30.544304,27.900000,39.064287,148.260193,70.883825,0.621921,149.433357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785393,49.779967,199.510014,161.615023,164.687934,239.119611,148.517050,14.412605,192.245796,4.131809,47.524671,49.295206,160.033897,198.448215,158.070831,191.848419,94.462298,184.659380,0.083638,69.344446,85.819430,99.587690,191.781765,18.886202,70.558214,0.618534,682015.396177,0.865395,9.798699,24.930072,3.993661,0.066621,0.058927,146.274001,90.373660,71.553215,32.000000,32.000000,32.000000,32.000000,32.000000,71.216854,65.750128,106.388156,62.162468,32.625609,36.708861,46.303797,52.549049,30.544304,27.900000,38.974046,148.517050,69.922696,0.619121,149.141028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748672,49.788763,199.644278,161.632400,164.709030,239.222069,148.287724,14.411749,192.290539,4.111823,47.817293,49.287690,160.070450,198.406790,158.083717,191.931660,94.449871,184.544745,0.083638,69.338921,85.791554,99.569355,191.811256,18.889115,70.615496,0.618708,682029.510093,0.865356,9.762492,25.050879,3.993463,0.065996,0.061784,146.319465,90.426007,71.535068,32.000000,32.000000,32.000000,32.000000,32.000000,71.209882,65.740608,106.361563,62.162468,32.876088,36.708861,46.303797,52.489822,30.544304,27.900000,38.850996,148.287724,70.792915,0.615885,149.420807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828637,49.850611,199.728677,161.675283,164.742509,239.307172,148.359632,14.408609,192.200778,4.091481,47.803902,49.457871,160.062486,198.592918,158.077619,191.913690,94.510102,184.448395,0.083638,69.360477,85.809930,99.787889,191.901606,18.893934,70.607220,0.620194,681290.577400,0.864142,9.734363,25.075896,4.007401,0.065528,0.061690,146.344779,90.420481,71.543455,32.000000,32.000000,32.000000,32.000000,32.000000,71.206082,65.755133,106.352553,62.162468,32.961910,36.708861,46.303797,52.558273,30.544304,27.900000,38.814672,148.359632,70.139385,0.625831,149.249722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877340,49.823673,199.382280,161.687335,164.760335,239.275142,148.222530,14.410892,192.436613,4.081876,47.635314,49.541374,160.102747,198.486090,158.105158,191.974156,94.531783,184.568048,0.083639,69.382220,85.848317,99.531907,191.869789,18.899939,70.662231,0.620264,681474.793962,0.866320,9.781192,25.044238,4.013057,0.065369,0.061188,146.380546,90.364873,71.546349,32.000000,32.000000,32.000000,32.000000,32.000000,71.195738,65.791847,106.354053,62.162468,32.740733,36.708861,46.303797,52.522022,30.544304,27.900000,38.811988,148.222530,69.837142,0.618709,149.145395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819999,49.827246,199.364982,161.689578,164.779172,239.273978,148.219676,14.407610,192.561793,4.092857,47.690589,49.445827,160.106957,198.696450,158.148214,192.147054,94.421920,184.585008,0.083638,69.402252,85.880946,99.568810,191.927039,18.907771,70.664990,0.619625,681465.639926,0.864683,9.760246,24.946935,4.008311,0.066795,0.059603,146.414706,90.357805,71.552820,32.000000,32.000000,32.000000,32.000000,32.000000,71.212390,65.790675,106.404820,62.162468,33.004916,36.708861,46.303797,52.521632,30.544304,27.900000,38.742231,148.219676,70.136735,0.623758,149.239966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834422,49.850611,200.112592,161.695744,164.758231,239.327901,148.490647,14.414460,192.529744,4.096147,47.532882,49.395824,160.115089,198.674836,158.146940,192.155696,94.418500,184.896791,0.083635,69.402859,85.875486,99.535312,192.073716,18.915049,70.689078,0.618454,681361.652989,0.864573,9.682932,24.971288,3.997452,0.067053,0.058752,146.420244,90.402590,71.552186,32.000000,32.000000,32.000000,32.000000,32.000000,71.215963,65.820125,106.421742,62.162468,32.817709,36.708861,46.303797,52.535778,30.544304,27.900000,38.719634,148.490647,70.562992,0.625761,149.409202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952373,49.769797,199.517468,161.712280,164.744621,239.346945,148.456724,14.409608,192.484850,4.084780,47.430844,49.497368,160.122087,198.649699,158.146790,192.182299,94.527395,184.824521,0.083637,69.431439,85.884413,99.759321,192.026280,18.923032,70.709020,0.619057,681854.077247,0.865802,9.745819,25.087674,4.001706,0.066566,0.061580,146.438566,90.366136,71.535765,32.000000,32.000000,32.000000,32.000000,32.000000,71.194667,65.826215,106.422952,62.162468,32.848335,36.708861,46.303797,52.520511,30.544304,27.900000,38.647716,148.456724,70.756819,0.623720,149.367346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772958,49.803057,200.164996,161.710879,164.608394,239.422021,148.075675,14.412890,192.376178,4.063999,48.073597,49.314010,160.099337,198.638423,158.140576,192.125116,94.430756,184.815723,0.083639,69.453808,85.885771,99.697914,192.137736,18.930784,70.689529,0.620470,681820.084097,0.863891,9.754259,25.210931,4.015550,0.065348,0.060518,146.437938,90.430707,71.539035,32.000000,32.000000,32.000000,32.000000,32.000000,71.177064,65.838524,106.395233,62.162468,32.843091,36.708861,46.303797,52.512690,30.544304,27.900000,38.536033,148.075675,70.137745,0.621579,149.023601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836263,49.933075,200.161613,161.732741,164.685519,239.435713,148.525533,14.413318,192.514384,4.059395,47.844880,49.324671,160.133086,198.734548,158.140472,192.139887,94.377752,184.860716,0.083639,69.463369,85.902203,99.615194,192.192496,18.939537,70.707415,0.617173,681116.271574,0.861557,9.551519,25.074272,3.994154,0.066666,0.061956,146.457226,90.432560,71.535044,32.000000,32.000000,32.000000,32.000000,32.000000,71.169905,65.896370,106.413370,62.162468,32.880242,36.708861,46.303797,52.498138,30.544304,27.900000,38.643201,148.525533,70.396859,0.616756,149.166598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865247,49.900364,200.171543,161.736945,164.635839,239.415771,148.316132,14.406897,192.523489,4.064937,47.823804,49.467855,160.141179,198.674143,158.148585,192.017750,94.401227,184.775612,0.083639,69.455316,85.852468,99.750728,192.163232,18.945058,70.676619,0.619987,681127.536114,0.866595,9.770328,25.167531,4.021561,0.065766,0.059240,146.471798,90.459386,71.529966,32.000000,32.000000,32.000000,32.000000,32.000000,71.186280,65.937865,106.372858,62.162468,33.113647,36.708861,46.303797,52.484094,30.544304,27.900000,38.587551,148.316132,70.127034,0.624864,149.049683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802046,49.970734,199.363437,161.745914,164.698093,239.412343,148.443734,14.405327,192.473378,4.034562,48.196160,49.500234,160.117327,198.744387,158.140888,192.132058,94.429410,184.714623,0.083640,69.473767,85.889279,99.661927,192.228231,18.951892,70.678783,0.620010,681819.975517,0.863470,9.834819,25.237820,4.016385,0.066260,0.059074,146.466796,90.464201,71.536421,32.000000,32.000000,32.000000,32.000000,32.000000,71.187351,65.988558,106.397089,62.162468,33.003004,36.708861,46.303797,52.489142,30.544304,27.900000,38.568706,148.443734,70.839344,0.622745,149.563726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816563,49.970734,199.333415,161.745914,164.762782,239.430061,148.275737,14.401617,192.389420,4.044529,48.060996,49.424564,160.150900,198.648088,158.125904,192.030072,94.385677,184.614437,0.083641,69.457155,85.849812,99.694155,192.018451,18.957306,70.630516,0.619479,681436.066125,0.863792,9.772128,25.181646,4.014250,0.067668,0.059870,146.449083,90.435660,71.558432,32.000000,32.000000,32.000000,32.000000,32.000000,71.162597,66.001591,106.414425,62.162468,32.935709,36.708861,46.303797,52.504808,30.544304,27.900000,38.617855,148.275737,71.106374,0.624334,149.706291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910163,50.065845,199.347789,161.799729,164.786273,239.388392,148.332815,14.407753,192.561445,4.052082,47.622768,49.377096,160.155686,198.538569,158.149177,192.108082,94.395226,184.776468,0.083640,69.462318,85.909626,99.646547,191.982003,18.960409,70.696128,0.618685,681826.401318,0.864762,9.907890,25.130022,4.003117,0.066740,0.058315,146.468029,90.434313,71.583062,32.000000,32.000000,32.000000,32.000000,32.000000,71.206405,66.017736,106.415092,62.162468,32.981293,36.708861,46.303797,52.459535,30.544304,27.900000,38.707167,148.332815,70.686464,0.617283,149.475567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887568,49.952867,199.340019,161.807857,164.735383,239.289696,148.446659,14.408466,192.535028,4.038487,47.884640,49.474622,160.180511,198.752434,158.188388,192.140576,94.451931,184.702254,0.083641,69.470891,85.853978,99.620634,191.921043,18.963905,70.674762,0.619084,682212.214768,0.865802,9.892863,25.135235,4.001348,0.068423,0.060707,146.421731,90.468191,71.544690,32.000000,32.000000,32.000000,32.000000,32.000000,71.183615,66.049837,106.451550,62.162468,33.257417,36.708861,46.303797,52.447227,30.544304,27.900000,38.599043,148.446659,70.017824,0.614941,149.080328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927544,49.988876,199.422440,161.820190,164.684155,239.320773,148.382025,14.411463,192.471669,4.040935,47.881359,49.501985,160.192294,198.611640,158.179087,192.113748,94.444772,184.662156,0.083643,69.472652,85.868255,99.691423,192.026503,18.966024,70.610069,0.618172,682381.852700,0.864020,9.891174,25.187976,3.994132,0.067115,0.061291,146.417630,90.504351,71.527811,32.000000,32.000000,32.000000,32.000000,32.000000,71.190381,66.018707,106.394340,62.162468,32.997244,36.708861,46.303797,52.489030,30.544304,27.900000,38.584490,148.382025,70.526192,0.618257,149.159321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856058,50.005370,199.383299,161.814024,164.686859,239.344402,148.047510,14.412034,192.446907,4.040519,48.065460,49.489073,160.179065,198.596834,158.207299,192.081723,94.518976,184.661257,0.083647,69.477635,85.849224,99.795071,192.045348,18.968232,70.594617,0.618370,681776.287495,0.863252,9.801550,25.102745,3.995785,0.065113,0.059441,146.451962,90.547303,71.545940,32.000000,32.000000,32.000000,32.000000,32.000000,71.210613,66.009880,106.378426,62.162468,33.003486,36.708861,46.303797,52.449955,30.544304,27.900000,38.632575,148.047510,70.479457,0.624172,149.171712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
