OSU 80 Ton Compressor Load Stand
49.875186,50.035057,199.449403,161.806736,164.682304,239.348307,148.485043,14.408181,192.351693,4.032080,47.795879,49.398803,160.167970,198.631587,158.181850,192.121385,94.445197,184.678462,0.083649,69.505086,85.905945,99.755443,192.145753,18.971043,70.666504,0.618375,681617.568297,0.862679,9.796247,25.094489,3.994237,0.067338,0.059099,146.448544,90.555422,71.539938,32.000000,32.000000,32.000000,32.000000,32.000000,71.200876,65.980070,106.356154,62.162468,32.971545,36.708861,46.303797,52.449137,30.544304,27.900000,38.712056,148.485043,70.411518,0.619110,149.078243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980136,49.982554,199.498236,161.806736,164.647554,239.329917,148.456480,14.403900,192.556121,4.037434,47.752889,49.459010,160.206366,198.694212,158.212045,192.100480,94.401015,184.759230,0.083648,69.504908,85.903289,99.602999,192.006703,18.977050,70.680081,0.618907,681513.806724,0.866059,9.886637,25.019939,3.999179,0.067933,0.061085,146.426973,90.575048,71.524625,32.000000,32.000000,32.000000,32.000000,32.000000,71.204642,65.995950,106.321703,62.162468,32.978289,36.708861,46.303797,52.473457,30.544304,27.900000,38.686103,148.456480,69.929079,0.619919,149.184734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834619,49.990801,200.073372,161.796646,164.673632,239.358724,148.346781,14.414460,192.385919,4.029086,48.370979,49.383153,160.192716,198.671074,158.216082,192.103543,94.475480,184.774524,0.083647,69.484578,85.889782,99.752084,192.016284,18.981387,70.684679,0.618471,681766.834192,0.863187,9.896543,25.100334,3.998971,0.067931,0.059616,146.411965,90.565994,71.515676,32.000000,32.000000,32.000000,32.000000,32.000000,71.199963,65.970395,106.311613,62.162468,32.994834,36.708861,46.303797,52.460893,30.544304,27.900000,38.630407,148.346781,71.035695,0.620711,149.675134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843396,50.108178,199.340678,161.842613,164.769432,239.398132,148.317443,14.407896,192.521055,4.028759,48.387713,49.463655,160.209058,198.565867,158.213235,192.047596,94.525707,184.556236,0.083650,69.468903,85.912690,99.655838,191.969909,18.985488,70.677593,0.617513,681531.090135,0.861032,9.735609,25.175562,3.991550,0.069480,0.060590,146.420951,90.553256,71.528511,32.000000,32.000000,32.000000,32.000000,32.000000,71.232882,66.003103,106.322185,62.162468,33.293986,36.708861,46.303797,52.490715,30.544304,27.900000,38.762567,148.317443,70.470351,0.624144,149.353302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823931,50.229406,199.349120,161.902315,164.837761,239.494284,148.108110,14.412034,192.419450,4.025270,48.532435,49.313316,160.247427,198.663413,158.227568,192.087753,94.481016,184.647872,0.083652,69.472177,85.887242,99.697711,192.073574,18.986335,70.676457,0.620055,681589.942887,0.864620,9.894246,25.106975,4.014747,0.067471,0.059166,146.406140,90.530232,71.509642,32.000000,32.000000,32.000000,32.000000,32.000000,71.222117,66.035212,106.294391,62.162468,33.047707,36.708861,46.303797,52.439483,30.544304,27.900000,38.867594,148.108110,71.323676,0.616991,149.801334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780117,50.337991,199.358758,161.922496,164.932943,239.479698,148.359345,14.410607,192.454633,4.042390,48.892668,49.464093,160.260001,198.670001,158.275988,192.064650,94.470925,184.597472,0.083653,69.471074,85.906269,99.559229,191.978657,18.987906,70.652603,0.618900,682066.712837,0.865408,10.002542,24.972820,3.999340,0.067860,0.059831,146.385915,90.583295,71.530015,32.000000,32.000000,32.000000,32.000000,32.000000,71.191634,66.046232,106.298759,62.162468,33.038404,36.708861,46.303797,52.481240,30.544304,27.900000,38.978305,148.359345,70.029436,0.620720,149.047401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905234,50.463347,199.268066,161.948003,164.894108,239.478342,148.486262,14.410036,192.422028,4.058843,48.709975,49.405369,160.249873,198.530220,158.246231,192.063753,94.427723,184.482143,0.083654,69.479376,85.904596,99.618119,191.930770,18.988603,70.621284,0.619396,682773.165434,0.867661,10.143910,25.052753,4.001072,0.068304,0.061377,146.370228,90.581622,71.525406,32.000000,32.000000,32.000000,32.000000,32.000000,71.197878,66.009574,106.295524,62.162468,33.017179,36.708861,46.303797,52.494164,30.544304,27.900000,39.177067,148.486262,70.674528,0.613775,149.471869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883430,50.432557,199.362774,161.947722,164.986354,239.474036,148.348120,14.406754,192.418582,4.038098,47.990577,49.483956,160.315810,198.510743,158.257288,192.139515,94.522222,184.568480,0.083655,69.498469,85.939565,99.644895,191.944293,18.986745,70.670669,0.621010,683479.424292,0.867801,10.297850,25.043463,4.004787,0.065977,0.061915,146.402778,90.674934,71.526881,32.000000,32.000000,32.000000,32.000000,32.000000,71.227848,65.975940,106.317550,62.162468,33.003560,36.708861,46.303797,52.437855,30.544304,27.900000,39.395244,148.348120,70.287036,0.626536,149.260383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899767,50.301154,199.523708,161.911004,164.995182,239.519236,148.333943,14.399619,192.468323,4.055604,47.680594,49.546831,160.290420,198.613373,158.301202,192.068818,94.488214,184.552040,0.083658,69.497002,86.001393,99.765177,192.021674,18.984302,70.670597,0.619797,683578.539943,0.864746,10.293769,25.042301,3.992929,0.065216,0.062564,146.393496,90.679658,71.507668,32.000000,32.000000,32.000000,32.000000,32.000000,71.202773,65.927360,106.316222,62.162468,33.004138,36.708861,46.303797,52.374286,30.544304,27.900000,39.382520,148.333943,69.910507,0.619330,149.161327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908460,50.090585,199.484599,161.852423,165.119808,239.540217,148.449072,14.405755,192.471681,4.057322,47.832710,49.466875,160.257721,198.477681,158.274456,192.223917,94.425038,184.607475,0.083659,69.524494,85.961436,99.743706,192.120159,18.984532,70.655560,0.620330,683626.575391,0.866381,10.285520,24.981016,3.996573,0.064395,0.061411,146.445116,90.639286,71.524286,32.000000,32.000000,32.000000,32.000000,32.000000,71.190365,65.870674,106.326705,62.162468,33.302561,36.708861,46.303797,52.374385,30.544304,27.900000,39.465883,148.449072,69.965608,0.623716,149.133003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985686,50.089210,199.525859,161.862233,165.069418,239.569525,148.394412,14.403614,192.519062,4.066900,47.505800,49.475780,160.268718,198.786516,158.279071,192.299028,94.410048,184.431320,0.083660,69.517628,86.019686,99.544395,192.367488,18.983635,70.679089,0.620146,683468.828846,0.865878,10.137229,25.008701,3.998490,0.065636,0.061561,146.451154,90.663524,71.525067,32.000000,32.000000,32.000000,32.000000,32.000000,71.210354,65.840752,106.324648,62.162468,33.048712,36.708861,46.303797,52.377755,30.544304,27.900000,39.285542,148.394412,70.135779,0.626888,149.090595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901331,50.000971,199.430085,161.853825,165.089754,239.562636,148.462419,14.407182,192.477031,4.068467,47.725416,49.509724,160.270262,198.731193,158.294568,192.163249,94.469210,184.723334,0.083660,69.517219,86.041838,99.651040,191.962995,18.982712,70.672130,0.620526,683721.214481,0.865183,9.917674,25.093198,3.997010,0.067676,0.061703,146.496427,90.686088,71.528215,32.000000,32.000000,32.000000,32.000000,32.000000,71.200868,65.808269,106.366719,62.162468,33.314266,36.708861,46.303797,52.384937,30.544304,27.900000,39.210091,148.462419,70.090397,0.626645,149.010186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.076911,49.983654,199.512054,161.867279,165.126696,239.569375,148.140569,14.418456,192.638667,4.044574,47.970904,49.495170,160.266547,198.709259,158.271240,192.179087,94.505895,184.669148,0.083662,69.500903,85.987967,99.761634,192.156681,18.980696,70.725355,0.619675,683463.685266,0.863750,9.836536,25.040419,3.991660,0.067464,0.058277,146.481162,90.723345,71.523413,32.000000,32.000000,32.000000,32.000000,32.000000,71.206719,65.775793,106.373475,62.162468,33.155674,36.708861,46.303797,52.335867,30.544304,27.900000,39.204432,148.140569,70.719027,0.624475,149.452200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896066,50.040005,200.090483,161.856908,165.132664,239.531713,148.133223,14.410179,192.566649,4.082223,48.150561,49.489817,160.291952,198.737461,158.306132,192.123546,94.513379,184.760122,0.083662,69.500981,85.965514,99.700267,192.113161,18.979939,70.706730,0.620091,683276.348263,0.864868,9.835428,25.093571,3.996488,0.067202,0.063019,146.501207,90.757596,71.550766,32.000000,32.000000,32.000000,32.000000,32.000000,71.232638,65.766431,106.427824,62.162468,33.156311,36.708861,46.303797,52.338565,30.544304,27.900000,39.188189,148.133223,70.126620,0.625237,148.990556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883326,50.126046,199.085807,161.868400,165.136471,239.520849,148.491498,14.407896,192.632846,4.106233,48.086482,49.478925,160.295934,198.680540,158.301453,192.240074,94.543847,184.838806,0.083664,69.499130,85.994090,99.764469,192.104841,18.978483,70.673698,0.618093,683077.493360,0.863524,9.636877,25.036053,3.984113,0.066360,0.058914,146.484258,90.745266,71.549342,32.000000,32.000000,32.000000,32.000000,32.000000,71.192275,65.740403,106.478190,62.162468,33.510220,36.708861,46.303797,52.384611,30.544304,27.900000,39.346746,148.491498,70.761777,0.618149,149.256291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971370,50.129619,199.598932,161.882695,165.060627,239.505827,148.398818,14.415459,192.551173,4.107031,47.836577,49.548864,160.320781,198.783638,158.314674,192.272573,94.589615,184.786623,0.083664,69.509193,85.993485,99.753247,192.117299,18.980924,70.693658,0.621736,683407.896003,0.867212,9.879903,25.063540,4.010145,0.066935,0.063094,146.493605,90.784761,71.526143,32.000000,32.000000,32.000000,32.000000,32.000000,71.212193,65.739181,106.488340,62.162468,33.123279,36.708861,46.303797,52.340878,30.544304,27.900000,39.385693,148.398818,70.607004,0.626879,149.240713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977751,50.051825,199.616928,161.889982,164.984282,239.601303,148.299439,14.410464,192.659931,4.112807,47.834901,49.561250,160.272534,198.955315,158.305139,192.315005,94.564229,184.714700,0.083666,69.510850,85.991477,99.829276,192.140857,18.981474,70.709813,0.619647,683529.652704,0.865593,9.979116,25.063308,3.991029,0.065778,0.058663,146.480272,90.747918,71.507801,32.000000,32.000000,32.000000,32.000000,32.000000,71.173123,65.736557,106.465673,62.162468,33.224169,36.708861,46.303797,52.282768,30.544304,27.900000,39.394743,148.299439,70.618994,0.618875,149.311091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931080,50.059797,199.647037,161.893065,165.011555,239.622337,148.352239,14.413033,192.624092,4.097625,47.917651,49.638215,160.274227,198.807058,158.325308,192.363371,94.540240,184.865654,0.083666,69.531611,86.022055,99.849487,192.211463,18.981979,70.727411,0.619647,682979.684657,0.864051,9.891723,24.997489,3.994266,0.064846,0.062960,146.494576,90.800778,71.539921,32.000000,32.000000,32.000000,32.000000,32.000000,71.181203,65.728842,106.482191,62.162468,33.240441,36.708861,46.303797,52.326627,30.544304,27.900000,39.356623,148.352239,70.697012,0.620408,149.256016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883112,50.069968,199.564581,161.901474,165.065691,239.619380,148.312749,14.408895,192.564058,4.102184,48.100348,49.511112,160.273819,198.878169,158.320375,192.212715,94.468751,184.838336,0.083666,69.536111,86.023965,99.680033,192.256599,18.983731,70.753555,0.618600,682566.223784,0.863920,9.807343,24.995232,3.994116,0.064893,0.060123,146.485315,90.835495,71.513780,32.000000,32.000000,32.000000,32.000000,32.000000,71.177439,65.712541,106.480486,62.162468,33.567530,36.708861,46.303797,52.316993,30.544304,27.900000,39.391316,148.312749,70.785270,0.619396,149.488038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969174,50.139240,199.516992,161.953889,164.985374,239.642932,148.365959,14.410607,192.609735,4.106260,47.911188,49.424945,160.297214,198.876282,158.303867,192.241807,94.436496,184.875471,0.083665,69.530260,86.054343,99.791357,192.300896,18.986329,70.754114,0.619131,682828.102599,0.864671,9.863513,25.077229,3.998452,0.064580,0.060246,146.464725,90.871141,71.527676,32.000000,32.000000,32.000000,32.000000,32.000000,71.131530,65.679680,106.497205,62.162468,33.335596,36.708861,46.303797,52.300694,30.544304,27.900000,39.473126,148.365959,70.622907,0.619397,149.409163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004654,50.087836,199.486560,161.967623,165.006425,239.688894,148.094204,14.403044,192.630936,4.103559,47.514933,49.460265,160.320051,198.878370,158.328267,192.212405,94.448993,184.741070,0.083664,69.537725,86.051503,99.857794,192.204900,18.987523,70.783576,0.619756,683350.352776,0.866133,9.923260,25.138222,4.000644,0.065858,0.062498,146.482264,90.847241,71.546788,32.000000,32.000000,32.000000,32.000000,32.000000,71.111111,65.687073,106.495211,62.162468,33.613041,36.708861,46.303797,52.330069,30.544304,27.900000,39.530001,148.094204,70.286351,0.619478,149.215221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950052,49.972658,200.364845,161.943238,165.002363,239.706613,148.271586,14.413318,192.729794,4.111117,47.587038,49.477038,160.331003,198.947372,158.323789,192.138746,94.496693,184.972209,0.083663,69.534423,86.025297,99.820205,192.302139,18.986857,70.769530,0.618242,683170.961362,0.863914,9.903612,25.184744,3.992802,0.067221,0.062745,146.512885,90.837232,71.557000,32.000000,32.000000,32.000000,32.000000,32.000000,71.100387,65.660848,106.510049,62.162468,33.629414,36.708861,46.303797,52.307113,30.544304,27.900000,39.380169,148.271586,70.797387,0.619391,149.574033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931443,49.981455,199.618483,161.912966,164.937634,239.619697,148.340749,14.411035,192.652003,4.104013,47.985402,49.389637,160.334550,198.811604,158.337900,192.290803,94.515274,184.762610,0.083665,69.533258,86.003866,99.734611,192.116791,18.985603,70.729863,0.617420,683065.084041,0.864803,9.815585,25.120604,3.989360,0.065317,0.061052,146.514822,90.820254,71.527906,32.000000,32.000000,32.000000,32.000000,32.000000,71.080675,65.609725,106.502520,62.162468,33.452688,36.708861,46.303797,52.284696,30.544304,27.900000,39.340779,148.340749,70.799623,0.621788,149.489139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912498,50.046328,199.501219,161.955570,164.837458,239.603806,148.344422,14.409465,192.542891,4.126494,48.086799,49.468312,160.318925,198.782551,158.356164,192.192750,94.515521,184.660321,0.083665,69.541614,86.070122,99.766692,192.257986,18.985886,70.666198,0.620081,682719.594771,0.864517,9.756778,25.161703,4.011304,0.066488,0.062746,146.562345,90.832247,71.571774,32.000000,32.000000,32.000000,32.000000,32.000000,71.096609,65.601153,106.555688,62.162468,33.405663,36.708861,46.303797,52.304407,30.544304,27.900000,39.369294,148.344422,70.754727,0.619837,149.439926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862325,50.060072,199.442378,161.974630,164.760080,239.621047,148.347575,14.403614,192.513996,4.133859,48.271546,49.366298,160.343966,198.649431,158.346208,192.143221,94.536348,184.702463,0.083664,69.556087,85.999922,99.597486,192.147060,18.986088,70.695317,0.618692,682429.128649,0.864154,9.784796,25.062603,3.997851,0.066501,0.059201,146.554203,90.809020,71.569232,32.000000,32.000000,32.000000,32.000000,32.000000,71.125031,65.597227,106.532469,62.162468,33.390377,36.708861,46.303797,52.247967,30.544304,27.900000,39.459047,148.347575,70.335448,0.618083,149.187802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948783,50.135392,199.369241,161.983880,164.739644,239.646134,148.407762,14.408181,192.339435,4.128337,48.168695,49.391494,160.330746,198.562881,158.338234,192.142409,94.458884,184.791098,0.083662,69.565098,86.008386,99.645668,192.094684,18.984858,70.667875,0.618721,682171.739060,0.864129,9.869243,25.023035,3.997019,0.067179,0.060198,146.546537,90.827205,71.533577,32.000000,32.000000,32.000000,32.000000,32.000000,71.111293,65.519576,106.498605,62.162468,33.367458,36.708861,46.303797,52.283942,30.544304,27.900000,39.552819,148.407762,70.751463,0.617947,149.515811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847965,50.157108,199.304149,161.985842,164.739407,239.608638,148.221771,14.410464,192.366070,4.139697,48.298238,49.429351,160.331648,198.618329,158.315011,192.066952,94.417426,184.523871,0.083662,69.545619,86.017780,99.719011,192.050304,18.982777,70.653576,0.618645,681873.980850,0.864703,9.934858,25.018410,3.999861,0.068711,0.060291,146.539747,90.838624,71.514316,32.000000,32.000000,32.000000,32.000000,32.000000,71.093639,65.515570,106.461275,62.162468,33.347780,36.708861,46.303797,52.263628,30.544304,27.900000,39.614944,148.221771,70.482901,0.621810,149.342444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770955,50.215661,199.312424,161.995092,164.668922,239.626282,148.432687,14.407182,192.413127,4.160122,48.292564,49.287184,160.349427,198.708618,158.355075,192.087301,94.476137,184.658038,0.083660,69.530402,86.022877,99.483274,192.008190,18.981535,70.640432,0.617799,682096.245701,0.862766,9.920822,25.129940,3.991473,0.064531,0.061687,146.588023,90.907711,71.546605,32.000000,32.000000,32.000000,32.000000,32.000000,71.121518,65.514017,106.467876,62.162468,33.350287,36.708861,46.303797,52.297170,30.544304,27.900000,39.673721,148.432687,70.895905,0.617069,149.455898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.055694,50.164805,199.971275,161.976873,164.648591,239.592751,148.368099,14.412320,192.258913,4.144191,46.443685,49.511937,160.376342,198.667134,158.377531,191.974442,94.466674,184.530950,0.083661,69.489225,86.080193,99.882915,191.938275,18.977860,70.678116,0.618626,682378.188774,0.865839,10.046748,25.068653,3.998240,0.067666,0.063787,146.620259,90.961788,71.580445,32.000000,32.000000,32.000000,32.000000,32.000000,71.114711,65.529273,106.467293,62.162468,33.336198,36.708861,46.303797,52.221327,30.544304,27.900000,39.734454,148.368099,71.043754,0.620124,149.597282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810400,49.868478,200.046380,161.914928,164.634577,239.568492,147.985847,14.411321,192.306618,4.140295,47.615407,49.445801,160.337687,198.648140,158.371202,192.042383,94.530163,184.583331,0.083660,69.501649,85.971031,99.532335,192.013634,18.974613,70.589262,0.619478,682119.434492,0.865865,10.185008,25.061541,4.004593,0.069001,0.061162,146.609751,91.016229,71.534199,32.000000,32.000000,32.000000,32.000000,32.000000,71.111068,65.480135,106.438020,62.162468,33.389473,36.708861,46.303797,52.227593,30.544304,27.900000,39.460168,147.985847,70.572836,0.617246,149.238786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932866,49.997123,200.053740,161.917451,164.683187,239.544623,148.416990,14.406754,192.324769,4.125657,47.811228,49.431651,160.317004,198.609875,158.347076,191.974744,94.527566,184.500572,0.083658,69.523389,86.035649,99.709420,191.948209,18.970495,70.666703,0.617278,681631.199387,0.860545,9.839903,25.022128,3.994976,0.066114,0.061968,146.612252,91.027389,71.545243,32.000000,32.000000,32.000000,32.000000,32.000000,71.089933,65.497239,106.418344,62.162468,33.408533,36.708861,46.303797,52.293192,30.544304,27.900000,39.397555,148.416990,70.623177,0.614101,149.402397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950998,49.995474,199.235764,161.936791,164.697469,239.631700,148.599125,14.407610,192.357332,4.135302,47.929956,49.351288,160.355460,198.603043,158.347552,191.906334,94.494301,184.584681,0.083659,69.517710,86.051648,99.572404,191.961629,18.968073,70.604353,0.620606,681019.172032,0.866694,9.796986,24.978787,4.016157,0.066663,0.061027,146.604819,91.044601,71.541045,32.000000,32.000000,32.000000,32.000000,32.000000,71.092943,65.478993,106.408597,62.162468,33.452230,36.708861,46.303797,52.224795,30.544304,27.900000,39.542077,148.599125,70.313361,0.620750,149.096142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740966,50.029834,200.014939,161.946041,164.730790,239.725729,148.298568,14.408895,192.356982,4.138957,48.660293,49.326420,160.387761,198.476404,158.373900,191.929132,94.534385,184.355143,0.083658,69.517986,86.046952,99.418991,191.842012,18.964800,70.610971,0.619152,681363.549214,0.862388,9.798994,24.949549,4.006454,0.067262,0.059016,146.566457,91.053267,71.519282,32.000000,32.000000,32.000000,32.000000,32.000000,71.081296,65.485207,106.376521,62.162468,33.691084,36.708861,46.303797,52.278018,30.544304,27.900000,39.577919,148.298568,70.077180,0.619534,149.105111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835322,50.262118,199.228745,161.988645,164.694416,239.735434,148.173139,14.405755,192.182560,4.125460,48.469627,49.269026,160.363591,198.495512,158.365504,191.816308,94.522749,184.394283,0.083656,69.512640,86.042556,99.562218,191.717809,18.962598,70.562415,0.617534,681503.550811,0.861055,9.778614,25.015166,3.988624,0.067804,0.060417,146.569563,91.044822,71.514639,32.000000,32.000000,32.000000,32.000000,32.000000,71.097758,65.475080,106.379762,62.162468,33.702764,36.708861,46.303797,52.313389,30.544304,27.900000,39.734369,148.173139,70.368894,0.620090,149.119627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757533,50.225282,199.127858,161.992289,164.695092,239.704959,148.077975,14.411463,192.290581,4.123519,48.129390,49.384705,160.380740,198.475210,158.358192,191.951258,94.506107,184.441944,0.083654,69.515629,86.035156,99.477917,191.798570,18.958498,70.572746,0.621682,681822.716807,0.867104,10.030247,24.886762,4.021131,0.066377,0.060142,146.562976,91.150388,71.522919,32.000000,32.000000,32.000000,32.000000,32.000000,71.074802,65.506620,106.319554,62.162468,33.382680,36.708861,46.303797,52.281744,30.544304,27.900000,39.899839,148.077975,70.251372,0.626417,149.071634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877028,50.150786,199.111442,161.967903,164.734878,239.726808,148.159815,14.411891,192.323206,4.133613,47.605765,49.438250,160.373570,198.554486,158.359674,191.933596,94.513318,184.325492,0.083654,69.532214,86.008381,99.610663,191.972273,18.951133,70.540742,0.619115,682099.953449,0.866385,10.164836,24.913464,3.997742,0.067315,0.063707,146.557211,91.222404,71.496970,32.000000,32.000000,32.000000,32.000000,32.000000,71.076846,65.469046,106.309557,62.162468,33.398985,36.708861,46.303797,52.178879,30.544304,27.900000,39.850211,148.159815,69.983386,0.620818,149.007787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856533,50.043579,199.163058,161.927821,164.736912,239.683462,148.381267,14.408181,192.326687,4.125714,47.939956,49.422357,160.386505,198.647127,158.394881,191.879036,94.531249,184.431642,0.083654,69.509709,86.085513,99.654326,191.800672,18.944302,70.546223,0.619665,682164.611222,0.868360,10.208530,24.948449,4.001964,0.067517,0.060027,146.536414,91.172393,71.519579,32.000000,32.000000,32.000000,32.000000,32.000000,71.056704,65.492991,106.344769,62.162468,33.688261,36.708861,46.303797,52.242606,30.544304,27.900000,39.761117,148.381267,70.577722,0.622500,149.119155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860463,50.088935,199.168505,161.958654,164.669540,239.568743,148.116503,14.404899,192.085440,4.110456,47.918190,49.294323,160.357750,198.587408,158.361910,191.944205,94.556480,184.435869,0.083653,69.477456,86.056993,99.624744,191.866080,18.937567,70.582843,0.618675,682010.077794,0.865602,10.010367,24.896414,3.992047,0.066896,0.059988,146.532056,91.096914,71.514324,32.000000,32.000000,32.000000,32.000000,32.000000,71.028330,65.469852,106.343007,62.162468,33.431915,36.708861,46.303797,52.215479,30.544304,27.900000,39.793018,148.116503,70.485479,0.623602,149.056685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904636,50.109002,199.979082,161.981638,164.713709,239.451030,148.161036,14.408324,192.348893,4.112283,47.901255,49.393586,160.368591,198.501843,158.376547,191.920412,94.604860,184.288460,0.083651,69.443520,86.087764,99.619184,191.916168,18.930931,70.614000,0.618759,681757.530344,0.864456,9.924355,24.919343,3.994723,0.067377,0.063803,146.553789,91.090430,71.499085,32.000000,32.000000,32.000000,32.000000,32.000000,71.028673,65.485633,106.367678,62.162468,33.702511,36.708861,46.303797,52.233139,30.544304,27.900000,39.879621,148.161036,70.218990,0.618483,148.950469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908692,50.077115,200.125732,161.994251,164.805532,239.407233,148.340399,14.413461,192.287675,4.113479,47.976068,49.428774,160.371944,198.667130,158.357667,191.940055,94.537429,184.436922,0.083653,69.401939,86.083620,99.699628,191.849679,18.924431,70.595897,0.618287,681493.706124,0.865682,9.965647,24.895737,3.994518,0.066625,0.062731,146.547980,91.095195,71.487736,32.000000,32.000000,32.000000,32.000000,32.000000,71.031954,65.506874,106.360820,62.162468,33.401854,36.708861,46.303797,52.217884,30.544304,27.900000,39.875370,148.340399,70.282637,0.619141,149.086819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905493,50.115600,199.184523,162.000978,164.832170,239.343471,148.323509,14.414032,192.218622,4.130341,48.175412,49.514949,160.390701,198.545012,158.413788,191.884072,94.488271,184.506381,0.083652,69.364597,86.087302,99.755087,191.852534,18.919130,70.572385,0.620111,681515.206467,0.864851,9.940043,24.790612,4.007225,0.065302,0.060545,146.574329,91.101306,71.501077,32.000000,32.000000,32.000000,32.000000,32.000000,71.061328,65.538528,106.377174,62.162468,33.446083,36.708861,46.303797,52.219916,30.544304,27.900000,39.863335,148.323509,70.406037,0.623599,149.001256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923270,50.162606,199.155321,162.013592,164.875704,239.313905,148.166114,14.406469,192.289508,4.126360,48.224294,49.419507,160.389515,198.470542,158.408454,191.876998,94.410253,184.396629,0.083654,69.347142,86.145828,99.610305,191.665659,18.913042,70.564921,0.620866,682035.648696,0.864132,9.903965,24.915194,4.009837,0.067661,0.065491,146.552796,91.131888,71.497927,32.000000,32.000000,32.000000,32.000000,32.000000,71.050905,65.628563,106.380173,62.162468,33.417376,36.708861,46.303797,52.210771,30.544304,27.900000,39.957358,148.166114,70.356616,0.623634,149.132688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755942,50.193944,198.985131,162.017516,164.887407,239.268110,148.019688,14.412462,192.329497,4.108426,48.311158,49.432648,160.408856,198.528229,158.419171,191.900430,94.453536,184.385319,0.083652,69.356590,86.100205,99.625283,191.792553,18.907914,70.557168,0.618822,682386.636631,0.864525,9.945756,24.991079,3.991234,0.066750,0.061684,146.603259,91.144167,71.517687,32.000000,32.000000,32.000000,32.000000,32.000000,71.097084,65.652935,106.379906,62.162468,33.360441,36.708861,46.303797,52.256722,30.544304,27.900000,40.047911,148.019688,70.446064,0.620285,149.114907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865474,50.212087,199.134912,161.999857,164.875677,239.222407,148.092752,14.406469,192.311409,4.108489,47.984101,49.422431,160.384006,198.556425,158.393507,191.863959,94.430964,184.605087,0.083652,69.362106,86.094142,99.511148,191.762576,18.902940,70.583528,0.619225,682888.433284,0.865443,9.974392,25.026862,3.989228,0.067190,0.059843,146.619667,91.138915,71.514079,32.000000,32.000000,32.000000,32.000000,32.000000,71.094563,65.648729,106.376335,62.162468,33.650987,36.708861,46.303797,52.198929,30.544304,27.900000,40.150542,148.092752,70.649159,0.621059,149.244214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771086,50.139515,199.181050,161.992009,164.840640,239.181978,148.416307,14.412034,192.266472,4.103065,47.943100,49.452687,160.414388,198.710362,158.410393,191.945147,94.462467,184.462593,0.083652,69.333324,86.120511,99.559349,191.892794,18.899836,70.623375,0.620644,683058.568814,0.869671,10.178841,24.979227,3.999223,0.067444,0.063431,146.644500,91.125198,71.510666,32.000000,32.000000,32.000000,32.000000,32.000000,71.108153,65.678674,106.373994,62.162468,33.467574,36.708861,46.303797,52.242752,30.544304,27.900000,40.126886,148.416307,70.469540,0.621623,149.316401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821507,50.081239,200.021679,162.009387,164.846487,239.130500,148.451306,14.405184,192.349840,4.096866,47.923017,49.435766,160.429845,198.656563,158.419479,191.936667,94.555433,184.512715,0.083652,69.328705,86.124377,99.665051,191.763739,18.898056,70.629398,0.620048,683000.729125,0.867106,10.083615,25.086352,3.993443,0.067073,0.063097,146.635938,91.187363,71.536897,32.000000,32.000000,32.000000,32.000000,32.000000,71.070486,65.703326,106.407644,62.162468,33.715504,36.708861,46.303797,52.107792,30.544304,27.900000,40.102950,148.451306,70.384725,0.619472,149.276079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744181,50.072442,199.252599,162.018357,164.821172,239.099659,148.139243,14.409323,192.337471,4.084899,47.498272,49.341792,160.435292,198.753618,158.433232,191.917011,94.521035,184.540849,0.083652,69.337521,86.135590,99.686832,191.995973,18.897558,70.645264,0.620300,682705.040812,0.866677,10.108727,25.000035,4.001943,0.065654,0.059904,146.621711,91.193716,71.512601,32.000000,32.000000,32.000000,32.000000,32.000000,71.054525,65.703111,106.395979,62.162468,33.757121,36.708861,46.303797,52.233695,30.544304,27.900000,40.115941,148.139243,70.629578,0.621654,149.421476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902558,49.908611,199.405140,161.991729,164.920001,239.096997,148.383533,14.412605,192.382757,4.086817,47.254743,49.431167,160.432090,198.851289,158.448115,191.958104,94.531917,184.546090,0.083652,69.336092,86.079300,99.785187,191.884391,18.897370,70.728168,0.621800,682258.250529,0.865389,9.998250,24.926352,4.014766,0.064053,0.059333,146.627045,91.279129,71.527767,32.000000,32.000000,32.000000,32.000000,32.000000,71.072132,65.731674,106.428609,62.162468,33.753918,36.708861,46.303797,52.160930,30.544304,27.900000,40.081093,148.383533,70.480070,0.623962,149.391106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835818,49.912734,200.132775,161.998175,164.905583,239.107046,148.546516,14.406611,192.479075,4.059920,47.681675,49.423711,160.425050,198.812905,158.448974,192.045008,94.534406,184.666935,0.083653,69.309545,86.094757,99.769065,192.075167,18.898747,70.706622,0.620338,682330.541525,0.868554,10.069523,24.971574,4.005546,0.065325,0.061138,146.639695,91.203092,71.529695,32.000000,32.000000,32.000000,32.000000,32.000000,71.074734,65.694671,106.452157,62.162468,33.881016,36.708861,46.303797,52.255554,30.544304,27.900000,39.952593,148.546516,70.724093,0.620475,149.544214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872579,49.916307,199.977356,161.988645,164.905208,239.110411,148.417342,14.409180,192.461214,4.052274,47.821467,49.462991,160.415670,198.923604,158.444472,192.129881,94.517560,184.582986,0.083654,69.271263,86.110235,99.677215,192.097315,18.899443,70.653739,0.618626,682174.591954,0.864192,9.741800,24.962708,3.995890,0.065638,0.062646,146.634441,91.274432,71.512876,32.000000,32.000000,32.000000,32.000000,32.000000,71.080144,65.697196,106.443889,62.162468,33.785332,36.708861,46.303797,52.181441,30.544304,27.900000,39.932431,148.417342,70.016634,0.620803,149.114120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865878,49.950668,199.004416,162.004062,164.887278,239.126994,148.335408,14.415887,192.487370,4.040819,47.990110,49.460601,160.404973,198.790282,158.450711,192.227693,94.503227,184.620382,0.083655,69.258718,86.134310,99.550297,192.063722,18.900138,70.695966,0.621124,682194.613148,0.864462,9.814939,25.006693,4.015842,0.067187,0.061689,146.627751,91.279474,71.521979,32.000000,32.000000,32.000000,32.000000,32.000000,71.082030,65.691588,106.429346,62.162468,33.672761,36.708861,46.303797,52.172409,30.544304,27.900000,39.949820,148.335408,71.281666,0.620971,149.816794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938585,50.019939,199.297660,162.020038,164.904212,239.025348,148.358260,14.405327,192.461774,4.041290,47.914757,49.434447,160.429818,198.871820,158.457146,192.149171,94.497563,184.651122,0.083654,69.241735,86.102301,99.722205,191.978272,18.901404,70.651341,0.620849,682209.878048,0.864513,9.780489,24.991256,4.009766,0.067717,0.060163,146.690270,91.433672,71.533106,32.000000,32.000000,32.000000,32.000000,32.000000,71.117284,65.708300,106.432908,62.162468,33.645037,36.708861,46.303797,52.179433,30.544304,27.900000,40.014782,148.358260,71.269333,0.626498,149.725921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927831,49.982004,199.384917,162.045265,164.916367,238.979446,148.389029,14.412177,192.646607,4.049950,47.648107,49.486455,160.439233,198.862639,158.443968,192.113157,94.522999,184.655850,0.083655,69.250169,86.184936,99.774304,191.976801,18.903189,70.752978,0.618140,682261.874056,0.865108,9.821779,25.019971,3.990793,0.066623,0.059022,146.722330,91.379063,71.507632,32.000000,32.000000,32.000000,32.000000,32.000000,71.112327,65.722080,106.381600,62.162468,33.628746,36.708861,46.303797,52.121846,30.544304,27.900000,40.099545,148.389029,70.567535,0.613061,149.392169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937004,49.938848,199.405575,162.052833,164.924955,238.930101,148.528164,14.415744,192.499649,4.034092,47.800679,49.526733,160.450190,198.860154,158.478697,192.173604,94.517113,184.837840,0.083657,69.240311,86.124363,99.829329,192.016426,18.904705,70.622312,0.618689,682417.332815,0.863833,9.815900,25.037456,3.990855,0.067013,0.063339,146.743073,91.372346,71.522582,32.000000,32.000000,32.000000,32.000000,32.000000,71.143464,65.716299,106.379373,62.162468,33.708468,36.708861,46.303797,52.180519,30.544304,27.900000,39.945963,148.528164,69.946821,0.613324,148.931036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945152,49.941047,199.446813,162.057318,164.970406,238.920930,148.367194,14.409894,192.528283,4.009752,47.561400,49.396780,160.445400,199.016906,158.462965,192.156834,94.494858,184.816318,0.083659,69.230516,86.121451,99.762873,192.204898,18.907263,70.714357,0.618217,682319.245885,0.863832,9.789078,25.013838,3.993462,0.067852,0.061784,146.752532,91.354458,71.524402,32.000000,32.000000,32.000000,32.000000,32.000000,71.135699,65.719745,106.386859,62.162468,33.977642,36.708861,46.303797,52.108637,30.544304,27.900000,39.931409,148.367194,71.240610,0.619842,149.734733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.070728,49.826696,199.545059,162.017235,165.036374,238.909796,147.958448,14.411749,192.496961,4.019385,47.295013,49.572281,160.463269,199.008619,158.488038,192.172868,94.555333,184.567598,0.083660,69.249348,86.174485,99.821903,192.147852,18.914156,70.694379,0.619279,682274.164459,0.862788,9.736444,25.089671,3.993143,0.066000,0.061434,146.788745,91.350401,71.545447,32.000000,32.000000,32.000000,32.000000,32.000000,71.163264,65.729971,106.436597,62.162468,33.744317,36.708861,46.303797,52.048992,30.544304,27.900000,39.864383,147.958448,69.788243,0.625260,148.956921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862881,49.808005,199.384344,162.015554,165.083986,239.012491,148.422514,14.408038,192.583958,4.015628,48.052912,49.358864,160.420203,198.968266,158.479169,192.196538,94.578390,184.784426,0.083661,69.245518,86.153909,99.576753,192.365385,18.917470,70.729376,0.618850,682527.364988,0.863811,9.730226,25.103656,3.993317,0.066332,0.061528,146.820841,91.329427,71.527231,32.000000,32.000000,32.000000,32.000000,32.000000,71.158072,65.712650,106.432292,62.162468,34.034510,36.708861,46.303797,52.087566,30.544304,27.900000,39.744239,148.422514,70.629326,0.614279,149.422971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806036,49.924829,199.426941,162.059841,165.115188,239.118128,148.539062,14.412890,192.484537,4.036635,48.261743,49.460041,160.442187,198.917172,158.449568,192.141251,94.628209,184.856207,0.083663,69.275667,86.119718,99.711963,192.152420,18.922005,70.686284,0.618315,682217.428231,0.863853,9.486294,24.947565,3.985264,0.065440,0.061409,146.826011,91.346250,71.528361,32.000000,32.000000,32.000000,32.000000,32.000000,71.142104,65.713679,106.426944,62.162468,33.767228,36.708861,46.303797,52.195915,30.544304,27.900000,39.799103,148.539062,70.499074,0.626343,149.372224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849577,50.113401,199.378195,162.113939,165.070555,239.168505,148.383571,14.404471,192.388842,4.038008,48.081843,49.456170,160.480211,198.856405,158.465822,192.058676,94.584184,184.775635,0.083662,69.284083,86.157298,99.766435,192.090648,18.924142,70.714916,0.619906,682542.221571,0.865344,9.682216,25.007869,3.998653,0.067933,0.065168,146.803062,91.393125,71.518299,32.000000,32.000000,32.000000,32.000000,32.000000,71.145056,65.680365,106.431643,62.162468,34.083413,36.708861,46.303797,52.083775,30.544304,27.900000,39.943018,148.383571,70.911249,0.620784,149.622459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846617,50.088386,200.149173,162.108333,165.004823,239.195083,148.432132,14.409608,192.520970,4.022809,47.839182,49.441002,160.493191,198.830461,158.500318,192.293939,94.568710,184.542930,0.083663,69.287258,86.184274,99.601029,192.001316,18.925753,70.730422,0.620916,682833.168201,0.866208,9.857853,24.985631,4.004072,0.068508,0.059770,146.829607,91.351687,71.518446,32.000000,32.000000,32.000000,32.000000,32.000000,71.145686,65.695597,106.445422,62.162468,34.055584,36.708861,46.303797,52.090829,30.544304,27.900000,40.014084,148.432132,70.701808,0.622565,149.577770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
