OSU 80 Ton Compressor Load Stand
49.875059,50.034782,200.185733,162.101886,164.922322,239.238329,148.414096,14.409037,192.568286,4.008614,47.884219,49.337771,160.480265,198.938184,158.508844,192.100402,94.588630,184.660546,0.083663,69.308119,86.167837,99.579222,192.066009,18.927618,70.719964,0.620019,683140.241163,0.866497,10.001371,24.998697,3.999597,0.065886,0.062498,146.862167,91.319873,71.516741,32.000000,32.000000,32.000000,32.000000,32.000000,71.156303,65.693353,106.453940,62.162468,34.147821,36.708861,46.303797,52.096210,30.544304,27.900000,39.959413,148.414096,69.934344,0.618302,149.220335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796899,50.030109,200.056805,162.114779,164.883694,239.300686,148.367522,14.400475,192.462152,4.012207,48.065275,49.299158,160.478710,198.901648,158.511055,192.026648,94.517994,184.634354,0.083665,69.333171,86.164929,99.568046,192.046515,18.931264,70.678260,0.621704,682860.349987,0.865865,9.979418,24.924700,4.015301,0.066977,0.060363,146.882686,91.375659,71.521465,32.000000,32.000000,32.000000,32.000000,32.000000,71.157076,65.714150,106.456654,62.162468,33.933968,36.708861,46.303797,52.112721,30.544304,27.900000,39.963997,148.367522,70.299351,0.621955,149.246221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772480,50.095808,199.313081,162.153742,164.870558,239.293747,148.603278,14.411035,192.333300,4.045062,48.305474,49.332946,160.517795,198.796554,158.512544,191.910085,94.562638,184.546643,0.083666,69.330557,86.107316,99.604580,191.761758,18.934012,70.640739,0.621083,682312.679571,0.864860,9.896399,24.950012,4.013744,0.066031,0.059156,146.898208,91.358139,71.525620,32.000000,32.000000,32.000000,32.000000,32.000000,71.176945,65.749579,106.440623,62.162468,34.169596,36.708861,46.303797,52.164481,30.544304,27.900000,40.005713,148.603278,71.386026,0.628060,149.849013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808676,50.147762,199.217735,162.159908,164.850616,239.243546,148.396750,14.407039,192.305933,4.060838,48.290267,49.357865,160.521160,198.742174,158.523455,191.951072,94.561449,184.618881,0.083667,69.304797,86.195203,99.525440,192.007721,18.934176,70.632859,0.621601,682450.715757,0.866425,9.972593,25.010577,4.017455,0.065199,0.061063,146.921101,91.398231,71.551187,32.000000,32.000000,32.000000,32.000000,32.000000,71.176510,65.798767,106.476460,62.162468,34.254656,36.708861,46.303797,52.159199,30.544304,27.900000,40.065380,148.396750,70.761542,0.624951,149.507747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580663,50.150236,199.882184,162.156264,164.833909,239.215024,147.974349,14.407325,192.192139,4.083231,48.228182,49.262474,160.519844,198.699763,158.507437,191.856830,94.510742,184.575254,0.083664,69.315119,86.135377,99.671929,191.785132,18.934050,70.584430,0.620212,682423.336049,0.865611,10.063576,24.932200,4.004484,0.065079,0.062177,146.879261,91.403593,71.536643,32.000000,32.000000,32.000000,32.000000,32.000000,71.150198,65.788134,106.437160,62.162468,33.901169,36.708861,46.303797,52.192345,30.544304,27.900000,40.159152,147.974349,71.164973,0.613737,149.725252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830333,50.165630,199.904993,162.134120,164.803613,239.175623,148.461641,14.406897,192.210669,4.088602,48.165428,49.311914,160.511580,198.664655,158.548903,191.834888,94.603755,184.482269,0.083665,69.331878,86.146584,99.646508,191.772141,18.931889,70.602082,0.619855,682417.223782,0.866137,10.078054,24.961171,3.999659,0.065641,0.058741,146.869606,91.348415,71.536966,32.000000,32.000000,32.000000,32.000000,32.000000,71.172996,65.860701,106.465287,62.162468,33.933122,36.708861,46.303797,52.134776,30.544304,27.900000,40.226528,148.461641,70.392334,0.618727,149.204285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812783,50.166455,199.124279,162.136363,164.795988,239.209132,148.465446,14.414032,192.172859,4.069413,48.170923,49.316938,160.517888,198.657231,158.548442,191.894503,94.643666,184.590287,0.083665,69.320236,86.153867,99.516424,191.857918,18.929454,70.574297,0.623871,682768.026017,0.872961,10.316949,24.995100,4.031454,0.066210,0.059009,146.868458,91.464572,71.529964,32.000000,32.000000,32.000000,32.000000,32.000000,71.177462,65.891465,106.485180,62.162468,34.245224,36.708861,46.303797,52.146279,30.544304,27.900000,40.244922,148.465446,70.700492,0.618782,149.225922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866038,50.190645,199.242423,162.137484,164.744893,239.230918,148.228641,14.407753,192.187173,4.071041,48.104405,49.393827,160.544538,198.658641,158.546890,191.939399,94.626649,184.393506,0.083664,69.356733,86.219376,99.602441,191.755539,18.924902,70.610123,0.621501,682100.871461,0.865138,10.073509,24.866318,4.011713,0.067618,0.061895,146.892778,91.470154,71.546268,32.000000,32.000000,32.000000,32.000000,32.000000,71.190672,65.912263,106.522901,62.162468,34.243922,36.708861,46.303797,52.130467,30.544304,27.900000,40.340012,148.228641,70.538002,0.623353,149.276787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828685,50.147762,199.094471,162.125151,164.650162,239.236528,148.177633,14.404756,192.284200,4.081312,48.041191,49.400252,160.545251,198.546533,158.553258,191.816939,94.555528,184.406996,0.083662,69.352549,86.224077,99.480031,192.001359,18.921842,70.598602,0.619959,681969.439116,0.865416,10.092495,24.867958,3.997453,0.067907,0.063226,146.867087,91.416977,71.536392,32.000000,32.000000,32.000000,32.000000,32.000000,71.176955,65.913888,106.529512,62.162468,34.231353,36.708861,46.303797,52.144748,30.544304,27.900000,40.348863,148.177633,70.183740,0.618853,149.212979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724593,50.118898,199.035366,162.128795,164.619916,239.231947,148.274313,14.410322,192.255117,4.116133,48.130377,49.346203,160.528565,198.614261,158.532763,191.818593,94.536483,184.394115,0.083661,69.339500,86.256373,99.589981,191.873298,18.917494,70.601631,0.619181,681798.045504,0.865561,10.061592,24.809264,3.995554,0.067893,0.059207,146.893685,91.402313,71.513150,32.000000,32.000000,32.000000,32.000000,32.000000,71.173483,65.930408,106.534991,62.162468,33.960212,36.708861,46.303797,52.112081,30.544304,27.900000,40.357007,148.274313,69.995034,0.619814,149.174505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752864,50.138966,199.191654,162.131317,164.554657,239.181469,148.378244,14.406040,192.195921,4.099940,48.150511,49.329576,160.523062,198.727270,158.551367,191.813823,94.539138,184.462803,0.083661,69.339021,86.211669,99.505819,191.770632,18.915787,70.599846,0.618833,681577.794222,0.865977,10.057347,24.885577,3.995580,0.067685,0.060384,146.908013,91.491994,71.500482,32.000000,32.000000,32.000000,32.000000,32.000000,71.185235,65.950156,106.549150,62.162468,33.955635,36.708861,46.303797,52.107989,30.544304,27.900000,40.392416,148.378244,70.900773,0.622491,149.422774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812004,50.184048,199.850801,162.150098,164.464225,239.120052,148.433968,14.413318,192.062479,4.093049,48.091845,49.332631,160.520625,198.591084,158.545909,191.768948,94.513473,184.264071,0.083662,69.330582,86.225577,99.657830,191.605288,18.912221,70.573810,0.619208,681567.165386,0.867194,10.136278,24.899665,4.002755,0.065713,0.061610,146.911197,91.562553,71.517486,32.000000,32.000000,32.000000,32.000000,32.000000,71.187522,65.969968,106.570778,62.162468,34.185722,36.708861,46.303797,52.138487,30.544304,27.900000,40.494369,148.433968,69.914997,0.624575,148.917897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886534,50.169754,199.913373,162.140287,164.419850,239.133465,148.177744,14.407039,192.269649,4.092879,47.507754,49.399936,160.555092,198.647458,158.561615,191.741481,94.547000,184.369938,0.083663,69.317905,86.251142,99.599114,191.788925,18.908058,70.614396,0.619267,681300.967132,0.865746,10.127050,24.923445,4.003622,0.068035,0.060346,146.936032,91.490576,71.559836,32.000000,32.000000,32.000000,32.000000,32.000000,71.222192,65.960659,106.605453,62.162468,33.942946,36.708861,46.303797,52.096500,30.544304,27.900000,40.530675,148.177744,70.397022,0.616639,149.054443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821019,49.993824,199.853728,162.101045,164.421900,239.099577,148.177212,14.406040,192.077919,4.099222,47.692693,49.458714,160.536552,198.744119,158.564513,191.856686,94.543690,184.465904,0.083662,69.332080,86.244175,99.492587,191.863143,18.905687,70.641532,0.620062,681031.670457,0.863914,10.110895,24.872608,4.012101,0.069491,0.059496,146.895924,91.511536,71.545146,32.000000,32.000000,32.000000,32.000000,32.000000,71.226621,65.955526,106.605768,62.162468,33.950557,36.708861,46.303797,52.104518,30.544304,27.900000,40.408259,148.177212,69.869650,0.625905,148.914474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745419,50.017465,199.841650,162.118143,164.370393,239.051311,148.200136,14.407610,192.096813,4.099096,47.966684,49.324811,160.542529,198.555603,158.564097,191.799584,94.514375,184.428460,0.083661,69.309653,86.214741,99.606546,191.576737,18.901584,70.563587,0.618929,680632.173437,0.863705,10.019507,24.879843,4.007361,0.068981,0.060539,146.865921,91.599473,71.558482,32.000000,32.000000,32.000000,32.000000,32.000000,71.261382,65.942558,106.661989,62.162468,34.009939,36.708861,46.303797,52.164642,30.544304,27.900000,40.382192,148.200136,70.364513,0.620840,149.085048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818412,50.022138,199.088607,162.117863,164.319839,239.053991,148.328959,14.409465,192.157833,4.095086,47.999221,49.277772,160.531820,198.723007,158.552232,191.771614,94.521183,184.314087,0.083660,69.305879,86.240201,99.300966,191.705367,18.896522,70.618165,0.619181,680349.787501,0.864555,9.911342,24.920087,4.011434,0.068438,0.061247,146.849864,91.712318,71.554167,32.000000,32.000000,32.000000,32.000000,32.000000,71.285627,65.917340,106.683825,62.162468,34.321014,36.708861,46.303797,52.120893,30.544304,27.900000,40.415942,148.328959,70.812478,0.626021,149.500784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730434,50.058973,199.120558,162.141408,164.239542,238.915086,148.205515,14.416458,192.186889,4.082849,47.864030,49.336095,160.551235,198.674217,158.573955,191.890410,94.506091,184.374786,0.083660,69.310921,86.237194,99.420674,191.773544,18.892030,70.618850,0.620126,680363.063272,0.865666,10.013264,24.934991,4.017288,0.064814,0.061556,146.823013,91.695152,71.547933,32.000000,32.000000,32.000000,32.000000,32.000000,71.263932,65.901761,106.726225,62.162468,34.031301,36.708861,46.303797,52.161545,30.544304,27.900000,40.421477,148.205515,70.626747,0.621880,149.478164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706396,50.016365,200.328782,162.157666,164.241982,238.844088,148.338090,14.405042,192.241338,4.066225,47.934844,49.297552,160.546684,198.604891,158.550172,191.862206,94.490894,184.329252,0.083659,69.288885,86.235701,99.412524,191.816786,18.887659,70.601793,0.617266,680057.992935,0.863253,9.942353,24.884156,3.996286,0.066595,0.060500,146.813601,91.690827,71.534179,32.000000,32.000000,32.000000,32.000000,32.000000,71.234472,65.874614,106.733510,62.162468,34.365862,36.708861,46.303797,52.186494,30.544304,27.900000,40.471951,148.338090,70.843473,0.615572,149.518958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740137,50.030659,199.108485,162.179529,164.263877,238.858329,148.293572,14.409180,192.163431,4.054585,47.707138,49.247923,160.578558,198.635530,158.553103,191.819733,94.449379,184.418113,0.083660,69.312903,86.243414,99.452764,191.705408,18.884214,70.617299,0.617923,679951.708608,0.865335,10.070299,24.922616,4.003998,0.070320,0.061674,146.794939,91.647958,71.523755,32.000000,32.000000,32.000000,32.000000,32.000000,71.252610,65.878691,106.782066,62.162468,34.355810,36.708861,46.303797,52.167939,30.544304,27.900000,40.449841,148.293572,70.735164,0.617853,149.478596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659081,49.966611,199.753394,162.163832,164.305462,238.850067,148.383241,14.407753,192.035667,4.014097,48.194373,49.205887,160.547748,198.517140,158.569329,191.764197,94.483761,184.345186,0.083660,69.320292,86.230564,99.374887,191.712791,18.880755,70.553255,0.621407,679943.687014,0.864935,10.052607,24.920285,4.030242,0.068936,0.061482,146.780168,91.661011,71.527116,32.000000,32.000000,32.000000,32.000000,32.000000,71.227771,65.878713,106.812801,62.162468,33.961378,36.708861,46.303797,52.151206,30.544304,27.900000,40.389184,148.383241,70.221153,0.619287,149.054600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793617,50.040005,199.068277,162.215969,164.242414,238.793742,148.556808,14.402045,192.209740,4.020972,47.913391,49.319570,160.542665,198.597477,158.567249,191.715625,94.471260,184.365923,0.083659,69.327922,86.213154,99.664035,191.643288,18.876118,70.570673,0.618000,680157.308818,0.864693,10.031931,24.996005,4.002974,0.067672,0.060632,146.768730,91.698641,71.546212,32.000000,32.000000,32.000000,32.000000,32.000000,71.240401,65.880165,106.795297,62.162468,34.026657,36.708861,46.303797,52.157431,30.544304,27.900000,40.461550,148.556808,70.990294,0.616971,149.604245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750579,50.076291,199.691454,162.205878,164.213647,238.836966,148.232054,14.410607,192.043097,4.020396,48.271575,49.322447,160.578876,198.372277,158.581688,191.709846,94.497665,184.311638,0.083657,69.305305,86.199177,99.570990,191.470581,18.871277,70.530537,0.621251,680175.849432,0.865801,10.051921,24.933552,4.022495,0.066004,0.061723,146.796365,91.873610,71.531020,32.000000,32.000000,32.000000,32.000000,32.000000,71.220642,65.874873,106.822141,62.162468,33.978238,36.708861,46.303797,52.165825,30.544304,27.900000,40.470615,148.232054,70.669173,0.624190,149.279187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761940,50.147762,198.977974,162.194386,164.193989,238.893772,148.251435,14.409608,192.113030,4.005092,48.327817,49.222849,160.589481,198.428042,158.568952,191.703794,94.555709,184.293825,0.083656,69.305067,86.241668,99.452049,191.735204,18.865926,70.532520,0.617554,679958.824587,0.862042,9.985887,24.954036,3.997867,0.066700,0.061314,146.819983,91.884916,71.544887,32.000000,32.000000,32.000000,32.000000,32.000000,71.211198,65.887469,106.826099,62.162468,34.242452,36.708861,46.303797,52.133137,30.544304,27.900000,40.602304,148.251435,70.505475,0.613903,149.146811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816260,50.114225,199.020112,162.174204,164.183500,238.957092,148.481179,14.412034,191.978005,3.990030,47.833356,49.417926,160.587451,198.463348,158.606866,191.671180,94.601465,184.398929,0.083655,69.310201,86.224453,99.711106,191.576756,18.864172,70.593066,0.619748,679883.482047,0.864696,10.066742,24.906732,4.013852,0.066440,0.060132,146.862104,91.902100,71.567538,32.000000,32.000000,32.000000,32.000000,32.000000,71.233407,65.862701,106.880388,62.162468,33.927178,36.708861,46.303797,52.119850,30.544304,27.900000,40.657558,148.481179,70.354254,0.618532,149.082491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824363,50.039181,198.942865,162.157105,164.105349,239.007571,148.364294,14.410892,192.102874,3.983241,47.882093,49.378449,160.584638,198.461062,158.598017,191.757884,94.571283,184.293640,0.083654,69.307307,86.285646,99.525373,191.653767,18.862038,70.567337,0.617888,679761.054896,0.864433,10.126447,24.841829,3.998598,0.067104,0.059338,146.885796,91.892450,71.554219,32.000000,32.000000,32.000000,32.000000,32.000000,71.224506,65.853743,106.868910,62.162468,34.182105,36.708861,46.303797,52.126164,30.544304,27.900000,40.646991,148.364294,70.471523,0.618125,149.334222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813813,50.024887,199.016230,162.159348,164.125924,238.964924,148.357987,14.409751,192.161387,3.980116,47.280776,49.436759,160.588729,198.578683,158.629629,191.740933,94.695799,184.221162,0.083653,69.296231,86.298128,99.727446,191.540372,18.861111,70.594419,0.616293,679445.009763,0.861915,10.036668,24.836535,3.995083,0.066680,0.059434,146.925760,91.832510,71.575800,32.000000,32.000000,32.000000,32.000000,32.000000,71.211198,65.854528,106.876799,62.162468,33.931381,36.708861,46.303797,52.202592,30.544304,27.900000,40.570490,148.357987,70.117569,0.618385,148.991264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733176,49.884971,199.720924,162.127673,164.020397,238.921350,148.319529,14.413889,192.084787,3.987322,47.674221,49.296166,160.565387,198.546342,158.601332,191.751917,94.636979,184.352629,0.083652,69.273482,86.292502,99.442282,191.537332,18.862014,70.623249,0.615904,679043.804797,0.861848,9.953237,24.826183,3.992883,0.066909,0.059489,146.904833,91.898896,71.588311,32.000000,32.000000,32.000000,32.000000,32.000000,71.193346,65.840732,106.864509,62.162468,34.197316,36.708861,46.303797,52.105978,30.544304,27.900000,40.434076,148.319529,70.564524,0.616741,149.454246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780967,49.855834,199.915685,162.119545,164.004405,238.850808,148.221216,14.407753,192.145170,3.982732,47.823386,49.329339,160.565323,198.450234,158.608428,191.731438,94.662525,184.222756,0.083654,69.280715,86.322607,99.567973,191.639370,18.862221,70.587387,0.615771,678722.701464,0.862161,9.949862,24.673756,3.995202,0.067139,0.059313,146.906878,91.929786,71.574009,32.000000,32.000000,32.000000,32.000000,32.000000,71.209434,65.837324,106.871416,62.162468,33.907146,36.708861,46.303797,52.174524,30.544304,27.900000,40.370778,148.221216,70.472353,0.619959,149.280446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794716,49.997948,199.071047,162.151219,164.072320,238.822842,148.564579,14.413176,192.008729,3.991264,47.959481,49.292853,160.565952,198.536795,158.604536,191.774509,94.619203,184.354037,0.083655,69.324410,86.309875,99.582380,191.636635,18.862126,70.603272,0.617738,678263.969105,0.863043,9.893455,24.783200,4.015849,0.067574,0.058880,146.874301,91.866499,71.573262,32.000000,32.000000,32.000000,32.000000,32.000000,71.164963,65.802576,106.860099,62.162468,33.920209,36.708861,46.303797,52.142683,30.544304,27.900000,40.448797,148.564579,70.497451,0.618252,149.334655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809977,50.061172,199.148678,162.149537,164.157443,238.808259,148.471275,14.407325,192.119736,3.975588,48.201766,49.275957,160.560002,198.619607,158.601587,191.769962,94.657333,184.444988,0.083654,69.330606,86.344922,99.699863,191.728353,18.860727,70.636069,0.617965,677998.456547,0.862541,9.814812,24.707644,4.015906,0.068319,0.061305,146.877950,91.899901,71.547928,32.000000,32.000000,32.000000,32.000000,32.000000,71.160477,65.797228,106.848393,62.162468,33.899249,36.708861,46.303797,52.174680,30.544304,27.900000,40.485247,148.471275,70.761380,0.618973,149.456645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708546,50.120273,199.218944,162.195227,164.095460,238.814027,148.215136,14.406897,192.134017,3.995599,48.241376,49.300219,160.590093,198.641917,158.611022,191.830162,94.654762,184.390201,0.083655,69.354235,86.433015,99.676075,191.655156,18.859797,70.647644,0.616354,678705.714044,0.860982,9.942690,24.801518,3.997835,0.067252,0.060087,146.887337,91.957594,71.567062,32.000000,32.000000,32.000000,32.000000,32.000000,71.174995,65.792656,106.848243,62.162468,33.907099,36.708861,46.303797,52.132254,30.544304,27.900000,40.627239,148.215136,70.621158,0.617279,149.394686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815279,50.048252,199.960442,162.221295,164.068825,238.906581,148.228770,14.414888,192.202154,4.002550,47.812580,49.377571,160.603836,198.673138,158.625552,191.819248,94.586917,184.408313,0.083652,69.371262,86.388783,99.612680,191.720905,18.860802,70.596835,0.616561,679059.402069,0.861829,9.990117,24.798394,3.998168,0.067057,0.059106,146.850635,91.939281,71.543993,32.000000,32.000000,32.000000,32.000000,32.000000,71.153677,65.791218,106.814322,62.162468,34.127488,36.708861,46.303797,52.129704,30.544304,27.900000,40.674366,148.228770,70.617570,0.615469,149.225056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711084,50.063646,199.058298,162.222416,164.061971,238.932812,148.412165,14.409894,192.064448,3.990548,48.344072,49.296069,160.616930,198.690390,158.639431,191.807082,94.631280,184.338512,0.083651,69.346882,86.289614,99.480922,191.526157,18.859776,70.547179,0.617490,679050.486383,0.865090,10.154285,24.779880,4.007740,0.067710,0.062643,146.840733,91.949405,71.561423,32.000000,32.000000,32.000000,32.000000,32.000000,71.149462,65.759870,106.795637,62.162468,33.914046,36.708861,46.303797,52.146958,30.544304,27.900000,40.627587,148.412165,70.417667,0.617722,149.011012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876705,50.159308,199.024459,162.255212,164.028863,238.984679,148.320457,14.403472,192.216233,3.988992,47.678167,49.373140,160.652452,198.579111,158.633207,191.865526,94.509693,184.284587,0.083651,69.322791,86.359834,99.629524,191.747342,18.857537,70.573684,0.618503,678876.479163,0.862640,9.971710,24.854696,4.014038,0.066281,0.058798,146.894662,91.876373,71.564279,32.000000,32.000000,32.000000,32.000000,32.000000,71.141376,65.762992,106.800194,62.162468,34.177811,36.708861,46.303797,52.139597,30.544304,27.900000,40.743182,148.320457,69.951761,0.618321,148.937763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797746,50.036982,199.651013,162.197749,164.106575,239.023237,148.313954,14.408895,192.026675,3.981264,47.669871,49.446949,160.635949,198.593694,158.637392,191.761101,94.483242,184.386975,0.083650,69.325511,86.396025,99.490704,191.742159,18.857750,70.582645,0.617625,678858.615361,0.863580,10.095028,24.783465,4.004304,0.067356,0.060383,146.866605,91.834869,71.548139,32.000000,32.000000,32.000000,32.000000,32.000000,71.128573,65.751775,106.783647,62.162468,33.888055,36.708861,46.303797,52.097622,30.544304,27.900000,40.713029,148.313954,70.935428,0.618761,149.364631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799221,50.051001,199.127133,162.189901,164.081744,239.063759,147.998242,14.408895,192.081917,3.987456,47.978326,49.284349,160.613199,198.519099,158.637198,191.735840,94.464175,184.452598,0.083649,69.341332,86.329116,99.518311,191.699412,18.857531,70.549992,0.615313,679115.092532,0.860986,10.019222,24.884288,3.990329,0.064658,0.061184,146.927874,91.869949,71.576277,32.000000,32.000000,32.000000,32.000000,32.000000,71.127117,65.739049,106.729429,62.162468,33.871760,36.708861,46.303797,52.147336,30.544304,27.900000,40.671287,147.998242,70.478357,0.620784,149.171162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847658,50.067494,199.093430,162.203075,163.991500,239.087027,148.264184,14.407896,192.127988,4.011727,48.137409,49.296182,160.647385,198.605128,158.649986,191.719684,94.530281,184.387119,0.083650,69.350190,86.410052,99.539365,191.783418,18.856904,70.573395,0.617958,679348.946004,0.862653,9.978589,24.950158,4.009238,0.069199,0.061715,146.962921,91.915230,71.565176,32.000000,32.000000,32.000000,32.000000,32.000000,71.127917,65.772801,106.688823,62.162468,34.162424,36.708861,46.303797,52.120671,30.544304,27.900000,40.715880,148.264184,70.461192,0.614885,149.151059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808377,50.083713,199.677489,162.201674,163.913136,239.054829,148.448236,14.420739,191.945361,3.993265,48.187418,49.283036,160.613265,198.529308,158.652715,191.785984,94.539231,184.170935,0.083650,69.368421,86.340910,99.641401,191.682051,18.856492,70.552209,0.616686,679335.484974,0.864368,9.991080,24.994481,3.998599,0.064757,0.060625,146.966427,91.930276,71.566086,32.000000,32.000000,32.000000,32.000000,32.000000,71.128018,65.750799,106.668610,62.162468,34.084428,36.708861,46.303797,52.146062,30.544304,27.900000,40.751174,148.448236,70.589875,0.617313,149.205701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885950,50.058423,199.019631,162.214568,163.893961,239.046821,148.391065,14.405898,192.126481,4.020519,47.731920,49.379464,160.611412,198.596914,158.623347,191.686231,94.582261,184.415320,0.083650,69.363204,86.380466,99.481173,191.846521,18.856117,70.588595,0.615451,678736.043846,0.861452,9.957450,24.903174,3.994038,0.066466,0.059771,146.943828,91.915599,71.563221,32.000000,32.000000,32.000000,32.000000,32.000000,71.116445,65.725389,106.631097,62.162468,34.054875,36.708861,46.303797,52.120670,30.544304,27.900000,40.816487,148.391065,70.862405,0.616431,149.355977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798643,49.956165,199.084457,162.191583,163.942476,239.107310,148.287673,14.411463,192.205430,4.040047,47.844085,49.395588,160.642837,198.569271,158.685373,191.762692,94.603218,184.303026,0.083650,69.370344,86.367908,99.666756,191.602290,18.856960,70.573666,0.617031,678457.614597,0.860765,10.014314,24.810976,4.008914,0.067542,0.059550,146.943438,91.846011,71.561357,32.000000,32.000000,32.000000,32.000000,32.000000,71.121247,65.744402,106.634271,62.162468,33.836792,36.708861,46.303797,52.052774,30.544304,27.900000,40.773900,148.287673,70.160210,0.616701,149.006056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808211,49.986952,199.982382,162.212325,163.979906,239.017909,148.320391,14.408181,192.186948,4.027619,48.142808,49.415697,160.616840,198.639602,158.634441,191.828839,94.623730,184.329943,0.083648,69.342737,86.332637,99.659227,191.847499,18.857386,70.565173,0.614453,678109.262211,0.859449,9.908779,24.862048,3.989493,0.064427,0.061158,146.906792,91.878322,71.540181,32.000000,32.000000,32.000000,32.000000,32.000000,71.065654,65.681780,106.603185,62.162468,33.836522,36.708861,46.303797,52.210132,30.544304,27.900000,40.693504,148.320391,70.012848,0.612079,148.936543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837137,50.109277,199.012836,162.245682,164.027386,238.906486,148.336115,14.408324,192.114688,4.011551,47.924604,49.434845,160.624503,198.600812,158.651167,191.776502,94.648874,184.220062,0.083649,69.359087,86.380553,99.787767,191.564398,18.858677,70.551596,0.615254,678123.126131,0.861731,9.896843,24.797863,3.997789,0.066720,0.063337,146.911124,91.857433,71.550247,32.000000,32.000000,32.000000,32.000000,32.000000,71.090263,65.712802,106.594576,62.162468,34.096324,36.708861,46.303797,52.110823,30.544304,27.900000,40.821951,148.336115,70.863072,0.618880,149.318959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872068,50.008118,199.048778,162.217651,164.048672,238.865623,148.264212,14.412177,192.230822,3.992773,47.677114,49.416931,160.632062,198.590597,158.668166,191.885639,94.511109,184.383564,0.083650,69.351056,86.451118,99.544626,191.715420,18.860416,70.571754,0.617857,678269.514213,0.861628,9.917725,24.787716,4.015048,0.067670,0.061191,146.902100,91.830866,71.554177,32.000000,32.000000,32.000000,32.000000,32.000000,71.112271,65.678647,106.565261,62.162468,34.079076,36.708861,46.303797,52.078815,30.544304,27.900000,40.836913,148.264212,70.597231,0.622731,149.156803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822161,49.998772,198.954278,162.193545,164.053221,238.925940,148.250054,14.407182,192.109297,3.969155,47.827109,49.396018,160.635817,198.531946,158.673061,191.681159,94.511242,184.226266,0.083652,69.315778,86.399035,99.425120,191.634557,18.861265,70.603867,0.615826,678613.483714,0.861525,10.010118,24.720257,3.993264,0.068017,0.060518,146.910231,91.879544,71.583505,32.000000,32.000000,32.000000,32.000000,32.000000,71.140859,65.693240,106.539925,62.162468,34.071138,36.708861,46.303797,52.112466,30.544304,27.900000,40.754203,148.250054,70.127611,0.613119,149.008141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893812,50.032583,198.971561,162.176446,164.131853,238.962040,148.148865,14.409465,192.024958,3.980916,47.786507,49.284757,160.606046,198.647103,158.669598,191.694036,94.517726,184.493163,0.083651,69.297865,86.405139,99.502710,191.778788,18.864141,70.652368,0.615854,678878.300450,0.861141,9.872828,24.920979,3.991188,0.067425,0.060296,146.912930,91.923265,71.578418,32.000000,32.000000,32.000000,32.000000,32.000000,71.111359,65.651454,106.507725,62.162468,34.061630,36.708861,46.303797,52.090019,30.544304,27.900000,40.779438,148.148865,69.950445,0.615632,149.133160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725590,50.083438,199.117418,162.224939,164.194203,238.963042,148.394455,14.413318,192.226897,3.996433,48.142281,49.334255,160.626706,198.560984,158.634910,191.841473,94.589762,184.465510,0.083652,69.312153,86.395283,99.525022,191.802710,18.865477,70.662556,0.615709,678928.628488,0.862183,9.915109,24.860280,3.993289,0.066492,0.058769,146.936052,91.911393,71.588884,32.000000,32.000000,32.000000,32.000000,32.000000,71.115069,65.629745,106.482118,62.162468,34.087228,36.708861,46.303797,52.080979,30.544304,27.900000,40.786274,148.394455,70.728475,0.619890,149.564080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820275,50.091684,199.797009,162.261099,164.251661,239.066523,148.595111,14.405755,192.158045,4.004822,48.066921,49.371362,160.655513,198.623272,158.701848,191.664249,94.548192,184.349065,0.083652,69.334966,86.439770,99.703520,191.619261,18.866163,70.627901,0.614868,679231.535969,0.861890,9.874812,24.956537,3.987901,0.064978,0.062340,146.968799,91.972837,71.596563,32.000000,32.000000,32.000000,32.000000,32.000000,71.144336,65.647107,106.482477,62.162468,33.837556,36.708861,46.303797,52.081132,30.544304,27.900000,40.857583,148.595111,70.270557,0.621038,149.204993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843096,50.076291,199.716228,162.246242,164.153647,239.040349,148.409028,14.406611,192.109543,4.001733,48.093178,49.344929,160.631285,198.508310,158.676054,191.747735,94.532487,184.253773,0.083652,69.323138,86.420766,99.590191,191.703492,18.865731,70.637601,0.617152,679564.437220,0.864147,10.099784,24.873861,4.004325,0.066663,0.064282,146.941753,91.933218,71.583042,32.000000,32.000000,32.000000,32.000000,32.000000,71.113900,65.613552,106.464988,62.162468,34.032187,36.708861,46.303797,52.117975,30.544304,27.900000,40.875185,148.409028,69.746647,0.616577,149.112940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815890,50.075191,199.106772,162.230265,164.152890,238.933716,148.245836,14.407468,192.091440,3.992905,47.882520,49.375836,160.647004,198.467615,158.695580,191.769779,94.470075,184.368897,0.083652,69.305822,86.459716,99.478332,191.656379,18.866183,70.622817,0.618203,679838.937920,0.861481,10.009972,24.870616,4.010355,0.067443,0.059529,146.976147,91.951107,71.582308,32.000000,32.000000,32.000000,32.000000,32.000000,71.133299,65.611389,106.461894,62.162468,34.050742,36.708861,46.303797,52.088130,30.544304,27.900000,40.895178,148.245836,70.690557,0.621347,149.316323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848952,50.047702,199.094396,162.229144,164.218041,238.958666,148.386489,14.411321,192.050839,3.971300,47.995665,49.326409,160.645107,198.569619,158.662776,191.763038,94.452468,184.130338,0.083652,69.295351,86.447306,99.534622,191.564458,18.865380,70.615496,0.617339,679420.495918,0.861571,9.970966,24.849628,4.006899,0.068325,0.061903,147.017827,91.914435,71.574887,32.000000,32.000000,32.000000,32.000000,32.000000,71.134523,65.645989,106.462427,62.162468,34.069148,36.708861,46.303797,52.050408,30.544304,27.900000,40.878273,148.386489,69.766967,0.625225,148.903735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738895,50.112576,199.026540,162.254091,164.264112,238.976713,148.157052,14.405184,192.138515,3.967937,48.453622,49.414487,160.631243,198.460752,158.643603,191.630431,94.440146,184.332497,0.083654,69.286742,86.428056,99.598729,191.634354,18.864966,70.515265,0.616535,679642.996424,0.863036,9.998017,24.956366,3.996853,0.065159,0.061040,147.033625,91.896412,71.579607,32.000000,32.000000,32.000000,32.000000,32.000000,71.149906,65.677322,106.457829,62.162468,34.057697,36.708861,46.303797,52.107066,30.544304,27.900000,40.898934,148.157052,70.754583,0.615944,149.226276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778391,50.229955,199.734506,162.285205,164.337645,238.960685,148.382965,14.410750,192.135092,3.945477,48.292525,49.396824,160.670828,198.532569,158.664064,191.698091,94.499892,184.267216,0.083656,69.299253,86.454430,99.679438,191.700614,18.862965,70.526498,0.616378,679864.951436,0.861859,9.936319,24.882097,3.993953,0.067224,0.063694,147.051218,91.922364,71.602231,32.000000,32.000000,32.000000,32.000000,32.000000,71.157901,65.740838,106.476993,62.162468,34.008813,36.708861,46.303797,52.110955,30.544304,27.900000,41.119669,148.382965,70.795584,0.623875,149.313136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799369,50.113950,198.944295,162.236712,164.296087,238.957179,147.939195,14.407896,191.981385,3.952090,47.869188,49.253136,160.664723,198.478186,158.695253,191.654818,94.449711,184.259628,0.083655,69.313566,86.399202,99.682301,191.551896,18.862260,70.521450,0.618274,680361.780064,0.865713,10.115135,24.972282,4.001427,0.064988,0.061224,147.094122,91.888611,71.620945,32.000000,32.000000,32.000000,32.000000,32.000000,71.149515,65.769515,106.502286,62.162468,34.034609,36.708861,46.303797,52.025366,30.544304,27.900000,41.165853,147.939195,70.266067,0.616183,149.065222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832763,50.079864,199.021822,162.216530,164.202627,238.937274,148.094246,14.410179,192.030411,3.962112,47.845563,49.286933,160.643497,198.504843,158.688672,191.729138,94.464303,184.301252,0.083655,69.323686,86.387538,99.733591,191.637880,18.861915,70.559043,0.620174,680685.869017,0.864304,10.191602,24.887399,4.012474,0.067791,0.061981,147.119729,91.877763,71.619128,32.000000,32.000000,32.000000,32.000000,32.000000,71.137721,65.752223,106.513104,62.162468,34.071971,36.708861,46.303797,52.083426,30.544304,27.900000,41.105489,148.094246,70.610033,0.617817,149.203538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791876,50.048527,199.032617,162.211204,164.206508,238.905661,148.286058,14.410892,192.065120,3.968148,47.956339,49.270590,160.637281,198.496396,158.664730,191.700189,94.436368,184.135460,0.083656,69.294212,86.377712,99.633188,191.707610,18.859795,70.540472,0.617621,680397.306732,0.865992,10.053876,24.934659,3.994916,0.067002,0.058248,147.116957,91.846100,71.623680,32.000000,32.000000,32.000000,32.000000,32.000000,71.136671,65.762427,106.519363,62.162468,33.783871,36.708861,46.303797,52.057323,30.544304,27.900000,41.096459,148.286058,70.157758,0.619866,148.946221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822369,50.063921,199.508390,162.216530,164.213045,238.955419,148.283563,14.409751,192.089965,3.977488,48.196345,49.396962,160.649040,198.646243,158.679155,191.645917,94.428377,184.238303,0.083657,69.305675,86.408147,99.594964,191.662252,18.858125,70.515355,0.616619,679855.188780,0.863868,9.985230,24.936096,3.993795,0.067093,0.060965,147.149425,92.003123,71.640478,32.000000,32.000000,32.000000,32.000000,32.000000,71.146732,65.792152,106.554852,62.162468,33.737187,36.708861,46.303797,52.099855,30.544304,27.900000,41.095298,148.283563,70.221352,0.616174,148.914081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755472,50.150511,199.493533,162.265864,164.276312,239.010894,148.450431,14.409894,192.046143,3.987741,48.182192,49.381673,160.665110,198.435688,158.675291,191.585920,94.348745,184.278766,0.083657,69.305348,86.434275,99.591023,191.550631,18.855478,70.556483,0.617277,679933.747480,0.863481,9.996211,24.900171,3.997291,0.066989,0.059731,147.141249,92.058352,71.624124,32.000000,32.000000,32.000000,32.000000,32.000000,71.142897,65.865856,106.544327,62.162468,33.694507,36.708861,46.303797,52.104600,30.544304,27.900000,41.135454,148.450431,70.124528,0.620645,148.960186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799402,50.150236,198.874059,162.268106,164.216290,239.027120,148.344375,14.410322,192.027776,4.000985,47.888168,49.305593,160.665480,198.405363,158.683575,191.658385,94.325432,184.249321,0.083658,69.331708,86.433140,99.522842,191.651891,18.855450,70.575992,0.618495,679986.417375,0.862981,9.980041,24.947780,4.004394,0.066912,0.061464,147.142848,92.084720,71.606134,32.000000,32.000000,32.000000,32.000000,32.000000,71.134188,65.898790,106.561515,62.162468,33.918518,36.708861,46.303797,52.098204,30.544304,27.900000,41.238137,148.344375,70.335682,0.621084,149.139690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828990,50.065845,198.852216,162.249326,164.187047,239.058769,148.207288,14.414175,192.024110,4.001042,47.878825,49.363538,160.673953,198.344109,158.709026,191.608781,94.384285,184.298718,0.083656,69.343342,86.411656,99.532576,191.628333,18.854615,70.529978,0.619091,680756.834926,0.863838,10.135896,25.042993,4.009479,0.067786,0.060664,147.120332,92.019169,71.605189,32.000000,32.000000,32.000000,32.000000,32.000000,71.141870,65.873579,106.577004,62.162468,33.695478,36.708861,46.303797,52.075011,30.544304,27.900000,41.196669,148.207288,70.315723,0.622905,149.045749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798471,50.049077,198.840481,162.228303,164.074478,239.126700,148.391777,14.404899,191.955997,4.001716,47.737281,49.332008,160.635336,198.387998,158.688782,191.558435,94.337345,184.114611,0.083659,69.362012,86.361305,99.695967,191.260924,18.852052,70.486146,0.616768,680529.788711,0.863294,10.090128,25.054969,3.993503,0.067090,0.059618,147.093123,91.965621,71.571875,32.000000,32.000000,32.000000,32.000000,32.000000,71.170577,65.844089,106.559342,62.162468,33.644726,36.708861,46.303797,52.093549,30.544304,27.900000,41.192639,148.391777,70.606553,0.618876,149.122617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
