OSU 80 Ton Compressor Load Stand
49.846041,49.997948,198.963470,162.211765,164.109807,239.189712,148.297967,14.424735,191.875483,4.003024,47.655855,49.504535,160.658393,198.474740,158.685516,191.593428,94.365038,184.171993,0.083659,69.361792,86.435246,99.599330,191.417650,18.850867,70.483279,0.616499,680014.075549,0.863165,9.975115,25.015138,3.990693,0.066810,0.060991,147.078893,91.982474,71.631090,32.000000,32.000000,32.000000,32.000000,32.000000,71.204278,65.841726,106.575920,62.162468,33.605242,36.708861,46.303797,52.078686,30.544304,27.900000,41.209739,148.297967,70.449887,0.618377,149.007157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856004,49.955615,198.989362,162.215689,164.133780,239.216221,148.046020,14.414603,192.035325,4.002201,47.488018,49.318159,160.652508,198.392304,158.683008,191.557056,94.357219,184.166921,0.083659,69.326931,86.448447,99.559141,191.483550,18.850258,70.527544,0.616135,679687.247423,0.862047,9.989933,24.991160,3.992903,0.067689,0.059533,147.086368,92.002137,71.609464,32.000000,32.000000,32.000000,32.000000,32.000000,71.225139,65.827275,106.599640,62.162468,33.570838,36.708861,46.303797,52.046421,30.544304,27.900000,41.116278,148.046020,70.320068,0.615084,149.047362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862889,49.904487,198.934806,162.192143,164.106030,239.144575,148.183276,14.412177,191.967688,3.992297,47.460911,49.422454,160.630633,198.491300,158.669371,191.533443,94.316076,184.181472,0.083657,69.327007,86.341171,99.818574,191.516856,18.848863,70.522225,0.616180,679586.341201,0.861741,9.889576,24.985576,3.991560,0.064639,0.060925,147.082552,92.055521,71.578876,32.000000,32.000000,32.000000,32.000000,32.000000,71.248264,65.771734,106.582924,62.162468,33.507866,36.708861,46.303797,52.106763,30.544304,27.900000,41.051626,148.183276,70.281573,0.616472,149.004836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828843,49.887720,199.516364,162.153181,164.098634,239.041418,148.403248,14.413176,192.023929,4.014999,47.612024,49.285706,160.608304,198.515856,158.665078,191.502824,94.390638,184.267030,0.083658,69.350693,86.354074,99.567188,191.792941,18.847816,70.548261,0.615707,679607.461189,0.863040,9.836939,24.991442,3.991282,0.066541,0.062623,147.103848,92.108855,71.590050,32.000000,32.000000,32.000000,32.000000,32.000000,71.293262,65.747798,106.555815,62.162468,33.701122,36.708861,46.303797,52.042798,30.544304,27.900000,41.001789,148.403248,69.712750,0.617524,148.861012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840645,49.893217,198.947608,162.159628,164.037016,238.965522,148.474773,14.413176,192.001211,4.029311,47.424839,49.334112,160.609704,198.386623,158.663090,191.587084,94.403925,184.085180,0.083659,69.332979,86.381580,99.520305,191.399075,18.845705,70.541553,0.615024,679503.615922,0.861839,9.778690,25.038190,3.989637,0.065226,0.059590,147.110689,92.101958,71.586232,32.000000,32.000000,32.000000,32.000000,32.000000,71.290248,65.748935,106.553805,62.162468,33.517257,36.708861,46.303797,52.050382,30.544304,27.900000,40.974224,148.474773,70.586756,0.617130,149.246142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792516,49.834943,198.927883,162.142249,164.058517,238.997574,148.429467,14.407468,192.041102,4.008822,47.393039,49.164342,160.587686,198.521435,158.651194,191.620165,94.333715,184.113915,0.083659,69.295806,86.397737,99.572098,191.571210,18.843242,70.626819,0.617262,679246.478605,0.861135,9.797141,24.996583,4.004034,0.065628,0.060844,147.113705,92.090195,71.577327,32.000000,32.000000,32.000000,32.000000,32.000000,71.320257,65.722008,106.490499,62.162468,33.495230,36.708861,46.303797,52.070929,30.544304,27.900000,40.890306,148.429467,70.027651,0.624660,149.140359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734148,49.770072,199.263359,162.159908,164.103652,238.961516,148.281191,14.408895,192.121142,4.023557,47.137958,49.323983,160.604183,198.509284,158.663962,191.604153,94.312255,184.102283,0.083659,69.266915,86.419106,99.598355,191.630559,18.842399,70.626405,0.615623,678944.096444,0.860184,9.790427,24.913238,3.991674,0.066174,0.062632,147.101810,92.171398,71.574273,32.000000,32.000000,32.000000,32.000000,32.000000,71.301564,65.732384,106.481264,62.162468,33.480430,36.708861,46.303797,52.077398,30.544304,27.900000,40.810832,148.281191,70.362980,0.615229,149.257472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728320,49.723893,198.896876,162.143651,164.134625,238.969661,148.447777,14.408181,192.074993,4.021667,47.588245,49.383047,160.605792,198.547831,158.694969,191.615337,94.345402,184.167682,0.083659,69.258188,86.359676,99.532463,191.707835,18.841510,70.592327,0.615011,679181.197375,0.861343,9.781964,24.994521,3.995136,0.069282,0.062295,147.117508,92.182795,71.593471,32.000000,32.000000,32.000000,32.000000,32.000000,71.304166,65.817575,106.487705,62.162468,33.562428,36.708861,46.303797,52.116330,30.544304,27.900000,40.707763,148.447777,71.074568,0.620273,149.605426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734807,49.778318,198.999002,162.163272,164.133295,238.948878,148.648002,14.392769,192.078376,4.027971,47.774320,49.242233,160.586832,198.545833,158.640541,191.811797,94.315363,184.248908,0.083660,69.263369,86.374864,99.445991,191.640865,18.842029,70.613242,0.616494,679362.187147,0.863409,9.777550,25.011500,4.006570,0.068391,0.061050,147.107415,92.171278,71.566546,32.000000,32.000000,32.000000,32.000000,32.000000,71.241840,65.831991,106.459657,62.162468,33.430560,36.708861,46.303797,52.076855,30.544304,27.900000,40.642336,148.648002,71.119067,0.618802,149.751649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734551,49.876175,199.591926,162.202234,164.109454,239.091569,148.390990,14.411035,191.936310,4.034574,48.152914,49.164986,160.636297,198.480834,158.664874,191.623732,94.382140,184.257054,0.083660,69.278454,86.358499,99.544792,191.517020,18.839894,70.645968,0.616039,679297.347773,0.862603,9.737410,25.003551,3.999670,0.067463,0.059956,147.080190,92.187281,71.581257,32.000000,32.000000,32.000000,32.000000,32.000000,71.228403,65.939808,106.472221,62.162468,33.295505,36.708861,46.303797,52.111406,30.544304,27.900000,40.686614,148.390990,70.357355,0.611860,149.319234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782876,50.035607,198.979339,162.280720,164.102014,239.058522,148.316626,14.407039,191.909597,4.031791,47.942453,49.272747,160.640732,198.507266,158.646709,191.637175,94.338443,184.269545,0.083659,69.258870,86.354310,99.471206,191.422797,18.838656,70.585656,0.616344,679495.902065,0.861441,9.785114,25.064880,4.001202,0.065379,0.061764,147.041942,92.155598,71.598881,32.000000,32.000000,32.000000,32.000000,32.000000,71.191442,66.020608,106.444226,62.162468,33.356402,36.708861,46.303797,52.189897,30.544304,27.900000,40.747489,148.316626,71.112198,0.611960,149.691303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735097,49.971284,198.935824,162.261099,164.035560,238.995370,148.385177,14.413318,191.978472,4.047871,47.797433,49.220386,160.680245,198.491951,158.682172,191.666597,94.303505,184.257705,0.083660,69.255813,86.410325,99.448245,191.479819,18.839045,70.623970,0.617158,679398.623863,0.863048,9.883235,25.001238,4.013144,0.066251,0.061763,147.059619,92.112478,71.613027,32.000000,32.000000,32.000000,32.000000,32.000000,71.217175,66.076515,106.477804,62.162468,33.545499,36.708861,46.303797,52.098919,30.544304,27.900000,40.826399,148.385177,69.933406,0.619690,149.154718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723671,49.927577,198.916669,162.243439,164.067831,238.992464,148.277186,14.404613,192.007358,4.044035,47.900609,49.207620,160.660704,198.387222,158.709689,191.630512,94.244922,184.046091,0.083659,69.262986,86.398083,99.309346,191.560361,18.838115,70.548189,0.616014,679790.090635,0.862896,9.992610,25.049746,3.996943,0.065905,0.061019,147.026364,92.016931,71.610361,32.000000,32.000000,32.000000,32.000000,32.000000,71.213869,66.084027,106.462187,62.162468,33.314545,36.708861,46.303797,52.126457,30.544304,27.900000,40.711367,148.277186,70.156767,0.611453,149.152279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657380,49.956990,199.669170,162.251288,164.052543,239.083489,148.536815,14.408609,191.893025,4.023185,47.993972,49.263109,160.663596,198.519305,158.696007,191.583495,94.285096,184.077675,0.083658,69.268428,86.336391,99.487968,191.335935,18.836644,70.556717,0.615738,679539.222411,0.862912,9.977779,25.080125,3.999908,0.066605,0.059680,147.041078,92.048318,71.607147,32.000000,32.000000,32.000000,32.000000,32.000000,71.212913,66.161852,106.462029,62.162468,33.266771,36.708861,46.303797,52.150676,30.544304,27.900000,40.721443,148.536815,70.402719,0.621818,149.245276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682557,50.000971,198.810258,162.276796,164.063478,239.067704,148.508808,14.408609,191.856415,4.017130,48.065611,49.210966,160.690950,198.430314,158.723049,191.589036,94.292473,184.189821,0.083658,69.268185,86.370107,99.394366,191.436930,18.836191,70.531024,0.616820,679768.546090,0.863826,9.945913,25.057177,4.000442,0.068421,0.061559,147.080067,92.078768,71.624183,32.000000,32.000000,32.000000,32.000000,32.000000,71.220273,66.189264,106.464133,62.162468,33.268273,36.708861,46.303797,52.149103,30.544304,27.900000,40.748223,148.508808,69.667998,0.620262,149.039769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746609,50.036157,198.803866,162.295016,164.083497,238.954966,148.116509,14.412177,191.937615,4.012344,47.962696,49.172788,160.679070,198.387260,158.717924,191.642964,94.209304,183.947712,0.083658,69.271666,86.362339,99.401527,191.361203,18.836169,70.561351,0.618740,679719.331348,0.863584,10.044064,25.029176,4.020936,0.067284,0.059118,147.101339,92.126009,71.610330,32.000000,32.000000,32.000000,32.000000,32.000000,71.218780,66.199434,106.411924,62.162468,33.211820,36.708861,46.303797,52.108957,30.544304,27.900000,40.793622,148.116509,70.106462,0.620094,149.135599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693249,50.010318,199.452499,162.302024,164.092794,238.880557,148.419791,14.411891,191.846786,4.009606,47.936821,49.252909,160.695807,198.347060,158.719628,191.601446,94.239905,183.993460,0.083657,69.263642,86.369569,99.377718,191.356675,18.835054,70.567085,0.616871,679810.217775,0.863424,10.061931,25.065010,4.001611,0.069124,0.060663,147.098999,92.130806,71.599217,32.000000,32.000000,32.000000,32.000000,32.000000,71.237228,66.234247,106.345403,62.162468,33.368713,36.708861,46.303797,52.152854,30.544304,27.900000,40.775736,148.419791,70.048584,0.624512,149.250941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716113,50.005919,198.923413,162.284084,164.115226,238.788630,148.714259,14.408038,191.955541,4.001255,47.665050,49.270985,160.675197,198.257161,158.712912,191.645508,94.189065,184.125587,0.083657,69.235748,86.386962,99.468285,191.996810,18.832073,70.613946,0.616418,680147.478532,0.864665,10.030723,25.054867,3.996330,0.068121,0.061178,147.135195,92.096416,71.599402,32.000000,32.000000,32.000000,32.000000,32.000000,71.225285,66.235571,106.327081,62.162468,33.120629,36.708861,46.303797,52.176288,30.544304,27.900000,40.771104,148.714259,70.005942,0.620418,149.206724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692710,49.962488,198.839927,162.274553,164.119174,238.670811,148.418894,14.408895,191.908020,3.992270,47.922407,49.252349,160.683359,198.448594,158.725991,191.599753,94.183812,184.115995,0.083656,69.213656,86.398692,99.390730,191.490732,18.831992,70.609204,0.618702,680096.929743,0.863913,10.060191,25.041905,4.013674,0.064692,0.060329,147.138616,92.123098,71.582262,32.000000,32.000000,32.000000,32.000000,32.000000,71.232623,66.232115,106.310753,62.162468,33.109240,36.708861,46.303797,52.201874,30.544304,27.900000,40.774752,148.418894,71.005296,0.623282,149.639375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631660,50.052925,198.782550,162.295016,164.115360,238.563137,148.410339,14.409180,191.779517,3.984621,48.288632,49.085161,160.684449,198.261411,158.722563,191.433637,94.188853,184.164600,0.083655,69.214106,86.364080,99.275034,191.499991,18.833870,70.592922,0.616804,680315.651592,0.861869,10.032089,25.143669,4.001186,0.068902,0.060335,147.149859,92.107527,71.577935,32.000000,32.000000,32.000000,32.000000,32.000000,71.286030,66.183723,106.264779,62.162468,33.053030,36.708861,46.303797,52.180843,30.544304,27.900000,40.722289,148.410339,70.013191,0.622161,149.183435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603661,50.145563,199.193259,162.334540,164.143632,238.585644,148.317703,14.408752,191.827302,3.975968,47.840827,49.206561,160.718148,198.371566,158.733733,191.497422,94.243211,184.153888,0.083657,69.232111,86.405272,99.469162,191.440825,18.832370,70.575216,0.617129,680282.044070,0.863952,10.012919,25.145227,4.001390,0.067498,0.059516,147.180256,92.177392,71.601529,32.000000,32.000000,32.000000,32.000000,32.000000,71.285467,66.164817,106.290157,62.162468,33.005853,36.708861,46.303797,52.201080,30.544304,27.900000,40.924569,148.317703,70.962924,0.613687,149.663097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766280,49.984753,199.311241,162.328373,164.135863,238.682997,148.281309,14.410179,191.883808,3.981258,47.619215,49.232354,160.751437,198.364160,158.767478,191.469350,94.242206,184.030599,0.083658,69.258292,86.386452,99.489211,191.334405,18.830898,70.556843,0.618248,680513.878765,0.865379,10.166689,25.158913,4.005156,0.067410,0.058568,147.193027,92.191347,71.614536,32.000000,32.000000,32.000000,32.000000,32.000000,71.291912,66.163797,106.294340,62.162468,33.181841,36.708861,46.303797,52.212016,30.544304,27.900000,40.917129,148.281309,70.963627,0.623367,149.578872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636180,49.907786,199.433407,162.298380,164.204889,238.747392,148.374764,14.410750,191.944851,3.980558,47.844930,49.159340,160.734684,198.325798,158.759352,191.603237,94.223726,184.018110,0.083657,69.270337,86.319328,99.457601,191.381476,18.829265,70.541680,0.619728,680691.275874,0.866835,10.288394,25.100428,4.015697,0.065677,0.061033,147.203007,92.185356,71.612957,32.000000,32.000000,32.000000,32.000000,32.000000,71.267233,66.165229,106.319489,62.162468,32.962911,36.708861,46.303797,52.177714,30.544304,27.900000,40.804431,148.374764,70.189816,0.616342,149.199525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589287,49.984753,199.272914,162.322486,164.245125,238.794291,148.509863,14.407753,191.895928,3.958050,48.106457,49.279471,160.721251,198.313476,158.746263,191.566830,94.226939,184.164642,0.083657,69.269178,86.372345,99.627108,191.498237,18.827389,70.530717,0.618202,680132.810609,0.863476,9.958942,25.053920,4.004946,0.067819,0.059099,147.181270,92.248424,71.585347,32.000000,32.000000,32.000000,32.000000,32.000000,71.278529,66.143247,106.333008,62.162468,32.918911,36.708861,46.303797,52.177128,30.544304,27.900000,40.783166,148.509863,71.062452,0.614658,149.601334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726735,50.034233,199.329812,162.320805,164.174667,238.792317,148.020228,14.412890,191.942578,3.959269,47.727425,49.303451,160.742691,198.328920,158.781697,191.490641,94.222682,184.209937,0.083655,69.309983,86.400052,99.520510,191.418695,18.825633,70.577795,0.620049,680458.456941,0.865621,10.016860,25.067587,4.017904,0.065342,0.061061,147.179534,92.272461,71.623699,32.000000,32.000000,32.000000,32.000000,32.000000,71.268600,66.099492,106.387314,62.162468,32.921463,36.708861,46.303797,52.159091,30.544304,27.900000,40.868263,148.020228,69.733954,0.623157,149.034026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720398,49.954791,198.800841,162.286607,164.163357,238.742171,148.428087,14.410750,191.930632,3.971779,47.715038,49.206122,160.720306,198.313692,158.759259,191.510829,94.221770,184.123074,0.083655,69.316266,86.439211,99.459561,191.587382,18.824374,70.573017,0.620150,680835.395384,0.866139,10.142510,25.120844,4.018467,0.068671,0.061584,147.171432,92.237177,71.631762,32.000000,32.000000,32.000000,32.000000,32.000000,71.255529,66.096345,106.415467,62.162468,33.044040,36.708861,46.303797,52.178010,30.544304,27.900000,40.850369,148.428087,69.810186,0.615510,149.071712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680376,49.924554,198.894894,162.290251,164.137166,238.812114,148.309548,14.407182,191.836193,3.972437,47.945916,49.200280,160.738085,198.411057,158.783486,191.680181,94.255832,184.158358,0.083653,69.324676,86.424009,99.400943,191.470582,18.822547,70.592327,0.618632,680508.391438,0.866087,10.049393,25.142548,4.008504,0.066868,0.062216,147.170077,92.276580,71.603592,32.000000,32.000000,32.000000,32.000000,32.000000,71.236592,66.091048,106.442309,62.162468,32.850237,36.708861,46.303797,52.150893,30.544304,27.900000,40.760887,148.309548,70.510181,0.626118,149.357275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825247,49.960563,198.842358,162.307630,164.066663,238.905413,148.314380,14.410464,191.982483,3.962141,47.854979,49.309147,160.738436,198.474375,158.756330,191.651357,94.254277,184.249627,0.083653,69.337435,86.426497,99.629492,191.498338,18.821586,70.600477,0.617445,680300.138723,0.863578,9.976518,25.109996,3.998376,0.067150,0.058748,147.152981,92.230946,71.617841,32.000000,32.000000,32.000000,32.000000,32.000000,71.179798,66.058087,106.458285,62.162468,32.844978,36.708861,46.303797,52.227339,30.544304,27.900000,40.749583,148.314380,70.454232,0.624192,149.299840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786968,49.982279,199.396470,162.341267,164.072548,238.865918,148.233187,14.413033,191.979494,3.978613,47.912197,49.345340,160.754633,198.552192,158.766160,191.581237,94.305174,184.289088,0.083650,69.343451,86.441953,99.603311,191.497481,18.821618,70.618093,0.617662,680067.565900,0.864830,9.987774,25.089529,4.003490,0.066980,0.062975,147.155720,92.244769,71.594687,32.000000,32.000000,32.000000,32.000000,32.000000,71.167404,66.054788,106.449604,62.162468,32.987376,36.708861,46.303797,52.157803,30.544304,27.900000,40.785150,148.233187,70.874233,0.618381,149.526433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763413,49.936374,198.986398,162.299781,164.159973,238.790131,148.296444,14.409180,192.050169,3.991632,47.479296,49.349609,160.757940,198.437101,158.782664,191.608839,94.299303,184.298457,0.083650,69.316232,86.534417,99.693387,191.629212,18.821677,70.613910,0.615241,679696.427624,0.861728,9.873707,25.126240,3.990795,0.068039,0.061665,147.170373,92.415169,71.603570,32.000000,32.000000,32.000000,32.000000,32.000000,71.158618,66.063042,106.468087,62.162468,32.751959,36.708861,46.303797,52.141968,30.544304,27.900000,40.762668,148.296444,70.199192,0.616519,149.184065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708080,49.855834,199.062006,162.264743,164.230850,238.801266,148.300756,14.410036,192.262186,3.993666,47.697567,49.251054,160.737312,198.659452,158.777812,191.740893,94.278132,184.379955,0.083649,69.332988,86.532599,99.533828,191.587484,18.822731,70.691855,0.617086,679652.883867,0.863019,9.935044,25.090541,4.004993,0.067132,0.063980,147.180095,92.360795,71.607462,32.000000,32.000000,32.000000,32.000000,32.000000,71.165300,66.038080,106.475851,62.162468,32.823279,36.708861,46.303797,52.100436,30.544304,27.900000,40.620631,148.300756,71.002717,0.614855,149.560343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708776,49.859132,199.453496,162.275114,164.243940,238.796342,148.544836,14.409323,192.162103,4.004093,47.946763,49.249365,160.702301,198.592977,158.784921,191.773753,94.225178,184.558316,0.083648,69.337953,86.501725,99.549287,191.720235,18.825021,70.699662,0.616661,679962.272106,0.863454,9.913532,25.100019,3.998649,0.065987,0.062532,147.154833,92.348551,71.613687,32.000000,32.000000,32.000000,32.000000,32.000000,71.157785,66.046779,106.474544,62.162468,32.968665,36.708861,46.303797,52.184408,30.544304,27.900000,40.584285,148.544836,70.273856,0.620305,149.320532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789137,50.001521,199.050739,162.369579,164.255005,238.738906,148.484767,14.409465,192.147536,3.994355,48.020425,49.305712,160.749707,198.641868,158.767629,191.808447,94.267554,184.415133,0.083649,69.342643,86.478678,99.550246,191.747135,18.827603,70.678963,0.617249,680214.231174,0.864674,9.890330,25.152566,4.004621,0.066404,0.061857,147.163621,92.308547,71.605719,32.000000,32.000000,32.000000,32.000000,32.000000,71.172748,66.032233,106.509189,62.162468,32.837544,36.708861,46.303797,52.185520,30.544304,27.900000,40.657913,148.484767,70.277282,0.614546,149.296142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823249,50.004820,199.232866,162.368177,164.330401,238.667958,148.280001,14.413318,192.298810,3.996850,47.535919,49.332631,160.745632,198.703140,158.786906,191.885803,94.211258,184.355812,0.083650,69.388466,86.536732,99.737711,191.817884,18.832599,70.671228,0.618242,680442.748370,0.863317,9.892906,25.274151,4.012440,0.068425,0.059641,147.172171,92.355624,71.601625,32.000000,32.000000,32.000000,32.000000,32.000000,71.149609,66.066485,106.526473,62.162468,32.809170,36.708861,46.303797,52.172477,30.544304,27.900000,40.701220,148.280001,70.338621,0.621988,149.187133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855312,49.928127,199.233885,162.346873,164.297725,238.658135,148.451123,14.406469,192.154346,3.997702,47.661871,49.403588,160.754177,198.567385,158.779269,191.757534,94.154976,184.544035,0.083649,69.399460,86.490379,99.771536,191.849376,18.836462,70.664593,0.617081,680567.269845,0.862520,9.952040,25.176683,3.997875,0.066844,0.062632,147.195219,92.365923,71.598467,32.000000,32.000000,32.000000,32.000000,32.000000,71.151155,66.023849,106.533427,62.162468,32.777571,36.708861,46.303797,52.142023,30.544304,27.900000,40.619759,148.451123,69.775784,0.620608,148.975686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796709,49.924554,199.811504,162.312675,164.365674,238.713604,148.493208,14.416315,192.251304,3.996702,47.735080,49.417334,160.759551,198.665077,158.792945,191.908357,94.162610,184.319305,0.083649,69.375268,86.520300,99.703626,191.651358,18.840195,70.705450,0.617779,681022.360676,0.863459,9.920030,25.210146,3.998793,0.069539,0.061534,147.236731,92.431388,71.623916,32.000000,32.000000,32.000000,32.000000,32.000000,71.203073,66.064828,106.563639,62.162468,32.745963,36.708861,46.303797,52.133492,30.544304,27.900000,40.575218,148.493208,70.630137,0.620700,149.417149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778462,49.971834,199.131724,162.334820,164.399685,238.712655,148.336491,14.404756,192.283873,4.013906,47.878112,49.339013,160.734498,198.612130,158.773107,191.899569,94.197666,184.363084,0.083649,69.351285,86.501238,99.696477,191.879806,18.845059,70.655181,0.617236,680865.587173,0.861491,9.810167,25.338859,3.996242,0.068166,0.063715,147.213447,92.355342,71.583661,32.000000,32.000000,32.000000,32.000000,32.000000,71.150595,66.024953,106.562805,62.162468,33.091917,36.708861,46.303797,52.137045,30.544304,27.900000,40.570906,148.336491,70.404685,0.625099,149.186740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816814,50.009218,199.222020,162.352760,164.410783,238.745437,148.362103,14.418456,192.131194,4.018167,48.071207,49.302519,160.769219,198.695027,158.800753,191.849870,94.187689,184.460200,0.083649,69.380301,86.504584,99.861444,191.765100,18.848157,70.734443,0.619156,681176.097971,0.862721,9.867234,25.244738,4.012544,0.067340,0.059376,147.263473,92.398306,71.632536,32.000000,32.000000,32.000000,32.000000,32.000000,71.184312,66.035530,106.595539,62.162468,32.818970,36.708861,46.303797,52.115970,30.544304,27.900000,40.647205,148.362103,71.164089,0.619816,149.623915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863334,50.033408,199.586104,162.375746,164.480596,238.846938,148.175698,14.411606,192.242182,4.022899,48.206332,49.357720,160.771165,198.742160,158.812500,191.923206,94.180167,184.510158,0.083650,69.375476,86.476394,99.610215,191.713544,18.851045,70.642740,0.618210,681331.698494,0.864277,9.933406,25.226538,4.000359,0.066215,0.063035,147.261321,92.368530,71.617312,32.000000,32.000000,32.000000,32.000000,32.000000,71.215047,66.016425,106.571805,62.162468,32.797986,36.708861,46.303797,52.178420,30.544304,27.900000,40.674533,148.175698,70.855283,0.620409,149.384340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866508,50.098007,199.237705,162.384996,164.453151,238.864978,148.467298,14.412748,192.260485,4.025592,47.881274,49.466558,160.782321,198.683102,158.801829,191.961995,94.224882,184.486814,0.083649,69.377019,86.521665,99.730769,191.722844,18.855269,70.657525,0.617283,681447.436009,0.863537,9.931088,25.273892,3.999092,0.068245,0.060125,147.286415,92.400814,71.608689,32.000000,32.000000,32.000000,32.000000,32.000000,71.235217,66.011706,106.614322,62.162468,32.969743,36.708861,46.303797,52.148855,30.544304,27.900000,40.757096,148.467298,70.860457,0.613556,149.417503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901580,50.028735,199.347532,162.379109,164.442877,238.835352,148.376539,14.413889,192.315561,4.063675,47.423075,49.332714,160.782065,198.750332,158.797426,191.872847,94.260679,184.518481,0.083646,69.387123,86.526420,99.702507,192.013919,18.860931,70.710372,0.619145,681760.928607,0.864153,9.907150,25.300636,4.002663,0.067226,0.059198,147.278316,92.405967,71.606774,32.000000,32.000000,32.000000,32.000000,32.000000,71.240320,65.969728,106.627351,62.162468,32.784770,36.708861,46.303797,52.124979,30.544304,27.900000,40.771434,148.376539,70.561802,0.617288,149.217464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.073131,49.923179,199.357311,162.356124,164.509425,238.764784,148.143393,14.409037,192.283742,4.070203,47.502454,49.322989,160.771684,198.820566,158.816411,191.970019,94.261666,184.566356,0.083646,69.386290,86.510411,99.672171,191.829592,18.867153,70.699951,0.617833,681641.813136,0.862407,9.968465,25.246939,3.995421,0.067542,0.060220,147.269721,92.417468,71.605109,32.000000,32.000000,32.000000,32.000000,32.000000,71.230535,65.978644,106.621560,62.162468,32.811752,36.708861,46.303797,52.019104,30.544304,27.900000,40.615083,148.143393,70.335376,0.616064,149.108967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761220,49.912459,199.364212,162.332578,164.483731,238.739393,148.162908,14.410036,192.462561,4.064935,48.111423,49.384415,160.761478,198.722923,158.807311,192.013719,94.205051,184.585475,0.083648,69.391149,86.509862,99.736716,191.918860,18.872773,70.692775,0.617313,681302.016679,0.862040,9.862934,25.223326,3.994814,0.065601,0.059723,147.271872,92.423387,71.596895,32.000000,32.000000,32.000000,32.000000,32.000000,71.207684,65.961070,106.643302,62.162468,32.956463,36.708861,46.303797,52.001356,30.544304,27.900000,40.582838,148.162908,71.020639,0.618612,149.464277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935510,50.119448,199.586944,162.383034,164.486193,238.747399,148.329728,14.411463,192.421494,4.072270,48.069711,49.433436,160.748279,198.852764,158.756400,191.898290,94.186263,184.659870,0.083652,69.376242,86.539174,99.945441,192.218378,18.878058,70.697895,0.616252,681156.090250,0.860206,9.580300,25.240755,3.981323,0.065232,0.059959,147.252979,92.444985,71.589095,32.000000,32.000000,32.000000,32.000000,32.000000,71.206808,65.885137,106.652622,62.162468,32.735913,36.708861,46.303797,52.086816,30.544304,27.900000,40.660424,148.329728,70.339343,0.619446,149.093467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821332,50.091409,199.763895,162.387519,164.398752,238.827417,148.207719,14.409894,192.416819,4.063504,47.876017,49.414648,160.809449,198.746173,158.840702,191.960608,94.233183,184.569498,0.083652,69.393926,86.484663,99.873628,192.040270,18.883372,70.726401,0.619040,681554.713503,0.865921,9.891889,25.304723,4.006417,0.066667,0.060069,147.248528,92.481094,71.629778,32.000000,32.000000,32.000000,32.000000,32.000000,71.251446,65.861674,106.653545,62.162468,32.777872,36.708861,46.303797,52.067261,30.544304,27.900000,40.807209,148.207719,70.534666,0.616182,149.198463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958207,50.075741,199.756050,162.386958,164.393363,238.860780,148.401759,14.409180,192.418067,4.066066,47.400610,49.469975,160.781466,198.894322,158.795319,192.203873,94.190878,184.822134,0.083651,69.419121,86.496046,99.896438,191.998930,18.888936,70.767330,0.617876,681871.843041,0.862108,9.918589,25.352120,3.996894,0.065033,0.060376,147.191028,92.545417,71.594804,32.000000,32.000000,32.000000,32.000000,32.000000,71.208170,65.816452,106.611418,62.162468,32.964332,36.708861,46.303797,52.022181,30.544304,27.900000,40.788432,148.401759,70.894318,0.621025,149.544529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991751,49.865454,199.785090,162.367056,164.439651,238.890250,148.393104,14.408466,192.496620,4.077496,47.233867,49.485668,160.788663,198.981454,158.833053,192.167630,94.180116,184.621287,0.083652,69.431627,86.507508,99.982466,192.172144,18.896328,70.797621,0.618592,681429.512431,0.864485,10.008603,25.270445,4.009606,0.065462,0.060546,147.208300,92.570608,71.628791,32.000000,32.000000,32.000000,32.000000,32.000000,71.227705,65.776479,106.646957,62.162468,33.176210,36.708861,46.303797,51.995990,30.544304,27.900000,40.682423,148.393104,71.018187,0.620274,149.652318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911085,49.850611,200.173715,162.379670,164.478121,238.864772,148.269908,14.411035,192.479576,4.074402,47.745410,49.493760,160.805911,198.893560,158.842431,192.216811,94.227314,184.779587,0.083654,69.428906,86.517225,99.801750,192.147955,18.901341,70.744720,0.616871,681357.371869,0.860663,9.851438,25.409871,3.998463,0.066946,0.060772,147.195726,92.565356,71.643614,32.000000,32.000000,32.000000,32.000000,32.000000,71.248375,65.758083,106.615527,62.162468,33.076281,36.708861,46.303797,52.044233,30.544304,27.900000,40.555285,148.269908,70.370715,0.615766,149.245867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788885,49.922904,199.631201,162.399572,164.432854,238.915639,148.547453,14.404328,192.551156,4.070762,48.123118,49.363600,160.815731,198.889143,158.825899,192.049733,94.237982,184.944446,0.083655,69.459796,86.537643,99.893546,192.051184,18.904947,70.769746,0.616129,681089.435489,0.859808,9.606520,25.343430,3.996361,0.067825,0.060254,147.214570,92.561898,71.619564,32.000000,32.000000,32.000000,32.000000,32.000000,71.230196,65.746041,106.605757,62.162468,33.134487,36.708861,46.303797,52.044817,30.544304,27.900000,40.573595,148.547453,70.723390,0.614215,149.383632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939214,50.047427,199.494890,162.436294,164.371194,238.918206,148.314653,14.409037,192.484606,4.065869,47.663407,49.358401,160.835415,198.946363,158.836965,192.071229,94.260510,184.715068,0.083655,69.476064,86.537583,99.969478,192.099293,18.909850,70.795872,0.618867,681165.383949,0.862233,9.674987,25.357086,4.010606,0.066413,0.061989,147.216038,92.582049,71.626894,32.000000,32.000000,32.000000,32.000000,32.000000,71.205902,65.692811,106.555562,62.162468,33.083418,36.708861,46.303797,52.051373,30.544304,27.900000,40.686685,148.314653,70.172327,0.622156,149.189848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877942,50.026536,199.732578,162.391443,164.384670,239.063244,148.043469,14.411035,192.466501,4.046716,48.062285,49.463709,160.819001,199.083155,158.835206,192.155368,94.319553,184.653729,0.083654,69.467086,86.515073,99.919692,192.050549,18.913473,70.755142,0.618128,681240.936295,0.862905,9.873684,25.409753,4.009554,0.066458,0.059551,147.193699,92.587863,71.623064,32.000000,32.000000,32.000000,32.000000,32.000000,71.236287,65.665839,106.538206,62.162468,33.098828,36.708861,46.303797,52.028864,30.544304,27.900000,40.622063,148.043469,70.721010,0.618534,149.322066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948851,50.092509,199.556139,162.421157,164.489927,239.148352,148.193199,14.420739,192.603687,4.048134,48.140870,49.405839,160.808763,199.030042,158.832856,192.159531,94.340411,184.805615,0.083655,69.480639,86.526291,99.784500,192.127964,18.916504,70.798469,0.615950,681007.396330,0.861348,9.842741,25.299093,3.994754,0.064867,0.061026,147.186731,92.594216,71.616144,32.000000,32.000000,32.000000,32.000000,32.000000,71.212571,65.648222,106.515810,62.162468,33.226125,36.708861,46.303797,52.030197,30.544304,27.900000,40.676113,148.193199,70.503437,0.621423,149.275489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880244,50.144738,199.803354,162.456757,164.391582,239.191016,148.484524,14.415174,192.517383,4.068510,48.131141,49.447055,160.855555,198.929270,158.839068,192.138482,94.333155,184.766422,0.083655,69.465487,86.510914,99.752634,192.061540,18.922013,70.807556,0.617217,680902.743235,0.864123,9.885172,25.216469,4.004427,0.066540,0.059647,147.199311,92.607558,71.614148,32.000000,32.000000,32.000000,32.000000,32.000000,71.264979,65.674702,106.550035,62.162468,33.107253,36.708861,46.303797,52.016933,30.544304,27.900000,40.823493,148.484524,71.319043,0.617515,149.719470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911324,50.113401,199.544339,162.487312,164.350990,239.190259,148.222405,14.408324,192.570351,4.079965,47.956402,49.419738,160.851067,199.048381,158.863581,192.206928,94.395696,184.802015,0.083655,69.434036,86.554249,99.752972,192.011453,18.922144,70.772541,0.616498,681338.938516,0.862600,9.877869,25.253991,3.995210,0.068025,0.060980,147.232113,92.577675,71.611870,32.000000,32.000000,32.000000,32.000000,32.000000,71.247187,65.763560,106.560011,62.162468,33.122675,36.708861,46.303797,52.025601,30.544304,27.900000,40.868863,148.222405,70.880201,0.619078,149.515221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919934,50.044129,199.644767,162.455075,164.362908,239.229345,148.131795,14.408181,192.643428,4.059034,47.776858,49.515596,160.831089,199.074412,158.868046,192.275726,94.414171,184.858680,0.083653,69.421784,86.572790,99.886291,192.161253,18.925190,70.816752,0.617112,681141.719579,0.861833,10.000995,25.246185,4.005661,0.066405,0.059975,147.249572,92.565069,71.589403,32.000000,32.000000,32.000000,32.000000,32.000000,71.241739,65.847735,106.567894,62.162468,33.128647,36.708861,46.303797,51.926916,30.544304,27.900000,40.867358,148.131795,70.609510,0.612686,149.424623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951531,50.018289,200.023046,162.440218,164.421478,239.307992,148.351240,14.414175,192.663314,4.043470,47.917557,49.512818,160.852464,199.019879,158.906802,192.183769,94.419981,184.802806,0.083651,69.435160,86.546242,99.979843,192.139510,18.928676,70.856346,0.616094,680678.603884,0.862472,9.937531,25.197322,3.997977,0.068995,0.060900,147.309937,92.591506,71.604093,32.000000,32.000000,32.000000,32.000000,32.000000,71.271100,65.890211,106.605856,62.162468,33.277812,36.708861,46.303797,51.994536,30.544304,27.900000,40.785995,148.351240,71.003979,0.615158,149.573561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007273,50.049077,199.528604,162.440779,164.425482,239.388508,148.344771,14.411891,192.754517,4.018463,47.843072,49.394717,160.828494,199.152226,158.865067,192.342672,94.410713,184.931115,0.083649,69.454791,86.566486,99.944725,192.298917,18.931964,70.852758,0.615494,680514.755195,0.862730,9.859361,25.200620,3.999300,0.067902,0.059771,147.377772,92.590301,71.573152,32.000000,32.000000,32.000000,32.000000,32.000000,71.254622,65.846940,106.609445,62.162468,33.222967,36.708861,46.303797,51.938289,30.544304,27.900000,40.824295,148.344771,70.903243,0.617301,149.488825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969542,50.038631,199.596932,162.435172,164.390969,239.373315,148.246773,14.409894,192.728821,4.027130,48.041863,49.592192,160.849804,199.112440,158.886052,192.402606,94.398496,185.011880,0.083650,69.458574,86.560297,99.974418,192.240466,18.935872,70.828111,0.615803,680646.344645,0.861093,9.800881,25.173342,4.004343,0.066685,0.060219,147.416526,92.576035,71.581660,32.000000,32.000000,32.000000,32.000000,32.000000,71.261954,65.824712,106.612113,62.162468,33.335039,36.708861,46.303797,51.934546,30.544304,27.900000,40.826024,148.246773,70.599882,0.614522,149.326590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873238,50.094983,200.086037,162.442180,164.400933,239.401921,148.261632,14.410036,192.773745,4.027034,48.253345,49.385227,160.857627,199.170819,158.878823,192.267313,94.383502,184.853679,0.083652,69.475292,86.595839,99.932415,192.256925,18.938338,70.824775,0.614097,680697.853737,0.860160,9.774122,25.231901,3.989992,0.067169,0.062720,147.466372,92.552115,71.598680,32.000000,32.000000,32.000000,32.000000,32.000000,71.244475,65.825052,106.610451,62.162468,33.476182,36.708861,46.303797,51.922131,30.544304,27.900000,40.844829,148.261632,70.684913,0.613660,149.345119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953945,50.171678,199.643553,162.483387,164.453293,239.453451,148.140764,14.409180,192.739058,4.010176,48.120863,49.417670,160.871523,199.101421,158.880319,192.344687,94.439105,184.846946,0.083653,69.476789,86.597002,99.854129,192.408622,18.940395,70.835197,0.614622,680615.092048,0.861244,9.802623,25.275132,3.994372,0.068343,0.059005,147.515854,92.643413,71.601135,32.000000,32.000000,32.000000,32.000000,32.000000,71.229961,65.841719,106.642629,62.162468,33.366131,36.708861,46.303797,51.942642,30.544304,27.900000,40.997346,148.140764,70.283340,0.616609,149.118723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
