OSU 80 Ton Compressor Load Stand
49.971914,50.102680,199.708432,162.489274,164.426514,239.551784,148.401428,14.412462,192.697231,3.995232,47.799630,49.439471,160.897148,199.203181,158.892442,192.372579,94.443528,185.035996,0.083653,69.490227,86.561374,100.088559,192.350556,18.943299,70.823261,0.617006,680927.739135,0.863192,9.958483,25.229367,4.011892,0.066417,0.060729,147.595465,92.634912,71.614337,32.000000,32.000000,32.000000,32.000000,32.000000,71.252823,65.854720,106.641423,62.162468,33.391248,36.708861,46.303797,51.863065,30.544304,27.900000,41.054966,148.401428,70.414006,0.618227,149.097204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008489,50.044678,200.114724,162.470773,164.417367,239.669575,148.271374,14.410322,192.775829,4.003707,47.878531,49.456010,160.878817,199.111887,158.924929,192.496257,94.420301,184.988801,0.083651,69.505611,86.557491,100.022383,192.290984,18.944856,70.823964,0.615470,681044.894618,0.862807,9.951776,25.171177,3.996552,0.066728,0.059877,147.568571,92.686001,71.611814,32.000000,32.000000,32.000000,32.000000,32.000000,71.228886,65.884004,106.623679,62.162468,33.490869,36.708861,46.303797,51.881513,30.544304,27.900000,41.019859,148.271374,71.039481,0.620302,149.468526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991738,50.052650,199.980030,162.457598,164.493468,239.744001,148.221715,14.415174,192.810917,4.007407,47.979189,49.571807,160.854814,199.151419,158.898609,192.446023,94.468626,184.956108,0.083649,69.525306,86.571589,99.886096,192.340542,18.948352,70.811505,0.614749,680757.824770,0.860641,9.864224,25.239359,3.996414,0.069795,0.060733,147.570793,92.630562,71.585066,32.000000,32.000000,32.000000,32.000000,32.000000,71.242203,65.885731,106.604116,62.162468,33.605857,36.708861,46.303797,51.857399,30.544304,27.900000,40.987408,148.221715,70.677539,0.618322,149.166205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909527,50.099106,199.719102,162.475538,164.580343,239.804833,148.346859,14.409608,192.832645,3.991584,48.181733,49.429144,160.894806,199.222411,158.925886,192.409165,94.572119,185.132393,0.083648,69.550016,86.603826,99.949630,192.493403,18.950760,70.847349,0.615190,680625.220245,0.860509,9.768469,25.244465,4.001615,0.065852,0.060840,147.579805,92.706001,71.600930,32.000000,32.000000,32.000000,32.000000,32.000000,71.291673,65.961783,106.665253,62.162468,33.529496,36.708861,46.303797,51.834874,30.544304,27.900000,41.049563,148.346859,70.706946,0.613324,149.382648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.036960,50.103780,199.983062,162.496001,164.648690,239.723875,148.459929,14.411321,192.841549,3.987858,47.624426,49.524908,160.907256,199.326201,158.916515,192.353346,94.510526,184.939522,0.083648,69.561621,86.625780,100.002472,192.303241,18.955182,70.845402,0.615676,680825.461202,0.861535,9.793728,25.183587,4.000262,0.068648,0.063066,147.530754,92.618398,71.586426,32.000000,32.000000,32.000000,32.000000,32.000000,71.280124,66.017703,106.635909,62.162468,33.570366,36.708861,46.303797,51.856995,30.544304,27.900000,41.108507,148.459929,71.427982,0.616843,149.770532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.086992,49.994099,200.072476,162.477781,164.715879,239.762978,148.105855,14.405327,192.890307,3.992047,47.312878,49.605006,160.918066,199.431118,158.934886,192.440739,94.435238,185.108033,0.083648,69.547857,86.681342,100.044669,192.533012,18.957147,70.880038,0.615878,681059.189859,0.862951,9.925094,25.147767,4.001623,0.068899,0.061095,147.518677,92.596289,71.604533,32.000000,32.000000,32.000000,32.000000,32.000000,71.296184,66.028444,106.636427,62.162468,33.660887,36.708861,46.303797,51.751079,30.544304,27.900000,41.116142,148.105855,70.373150,0.617101,149.142720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.026852,49.925103,199.869070,162.455916,164.661037,239.781038,148.057138,14.411178,192.834378,3.997884,47.582539,49.571710,160.874489,199.462161,158.911173,192.511619,94.463374,185.125800,0.083647,69.545208,86.625809,100.046599,192.383046,18.959810,70.880128,0.615913,681395.726335,0.860224,9.798198,25.135317,3.996707,0.064481,0.061070,147.543354,92.580836,71.592233,32.000000,32.000000,32.000000,32.000000,32.000000,71.275906,66.009290,106.555960,62.162468,33.750108,36.708861,46.303797,51.798624,30.544304,27.900000,40.937579,148.057138,71.105635,0.610889,149.497322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.036929,49.942696,199.789455,162.449469,164.661951,239.800741,148.290113,14.404471,192.907102,3.994962,47.760140,49.541774,160.884782,199.340944,158.919983,192.521698,94.422038,185.120236,0.083647,69.549558,86.646649,100.031397,192.450739,18.961851,70.860007,0.615368,681620.276512,0.861410,9.636933,25.275299,3.994500,0.067539,0.059923,147.600689,92.610140,71.602467,32.000000,32.000000,32.000000,32.000000,32.000000,71.302996,66.055310,106.527110,62.162468,33.711581,36.708861,46.303797,51.731958,30.544304,27.900000,40.934865,148.290113,70.626891,0.619801,149.307078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880445,49.983379,199.831661,162.453673,164.726246,239.836174,148.291945,14.413604,192.882076,3.988617,47.845417,49.644796,160.883117,199.383121,158.914170,192.508992,94.420206,185.162344,0.083647,69.543246,86.589369,99.945621,192.488915,18.965399,70.815598,0.614933,681225.932345,0.862391,9.629949,25.253981,3.995236,0.065180,0.063321,147.592101,92.651956,71.599370,32.000000,32.000000,32.000000,32.000000,32.000000,71.301989,66.049711,106.499835,62.162468,33.752537,36.708861,46.303797,51.757470,30.544304,27.900000,40.914947,148.291945,70.677737,0.612983,149.225843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.068642,49.967435,200.155793,162.459840,164.733656,239.811254,148.247368,14.409465,192.894118,3.998476,47.405502,49.557652,160.874319,199.292773,158.903467,192.608671,94.431485,184.964765,0.083647,69.560016,86.614851,99.980851,192.520508,18.967471,70.862206,0.614851,681384.571789,0.860890,9.637147,25.293182,3.992840,0.066676,0.064184,147.567707,92.702059,71.582575,32.000000,32.000000,32.000000,32.000000,32.000000,71.301406,66.059547,106.456843,62.162468,33.755866,36.708861,46.303797,51.718529,30.544304,27.900000,40.933524,148.247368,70.865506,0.616881,149.298660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896284,49.885795,200.354063,162.428165,164.708734,239.796502,148.398569,14.410036,192.945845,3.999364,47.627983,49.573167,160.870226,199.310030,158.889945,192.480815,94.445360,185.228317,0.083648,69.576242,86.550667,100.015890,192.606737,18.970710,70.824288,0.617216,681921.594156,0.864315,9.839426,25.311173,4.006212,0.064214,0.062405,147.571671,92.625835,71.594574,32.000000,32.000000,32.000000,32.000000,32.000000,71.292337,66.081687,106.410442,62.162468,33.948336,36.708861,46.303797,51.788494,30.544304,27.900000,40.836373,148.398569,71.139856,0.618420,149.730012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002822,49.970459,200.036378,162.480864,164.728990,239.811575,148.447511,14.403900,192.900157,4.003528,48.032891,49.505792,160.855901,199.341518,158.901205,192.558287,94.527459,185.131745,0.083647,69.562395,86.536337,99.989824,192.367610,18.973417,70.858672,0.615972,681665.573845,0.860967,9.629184,25.224053,3.997628,0.065652,0.060486,147.547515,92.599398,71.605722,32.000000,32.000000,32.000000,32.000000,32.000000,71.273646,66.087477,106.357346,62.162468,34.052948,36.708861,46.303797,51.762966,30.544304,27.900000,40.799715,148.447511,70.503636,0.615944,149.299682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970460,50.029010,199.848672,162.493759,164.714167,239.883292,148.371550,14.405042,192.909307,4.008904,47.907083,49.419705,160.902638,199.375704,158.894931,192.452351,94.585816,185.151006,0.083645,69.584207,86.598958,99.883641,192.367936,18.975004,70.867778,0.618155,681545.338405,0.863063,9.725468,25.311329,4.015410,0.067964,0.060068,147.532172,92.599693,71.600679,32.000000,32.000000,32.000000,32.000000,32.000000,71.293263,66.090540,106.342910,62.162468,34.065631,36.708861,46.303797,51.730896,30.544304,27.900000,40.873145,148.371550,71.081204,0.615413,149.648974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946351,50.013616,199.847510,162.485349,164.730740,239.899957,148.389793,14.411749,192.799647,4.005580,48.048085,49.502433,160.876111,199.315996,158.913175,192.526858,94.607660,185.066788,0.083647,69.585843,86.519704,99.918119,192.475802,18.978371,70.865452,0.616260,681432.188125,0.861047,9.700098,25.192179,4.000502,0.068388,0.059544,147.497950,92.601785,71.581025,32.000000,32.000000,32.000000,32.000000,32.000000,71.307110,66.149910,106.253821,62.162468,33.869278,36.708861,46.303797,51.777780,30.544304,27.900000,40.922136,148.389793,70.606643,0.619364,149.384969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931865,50.047977,199.764885,162.508616,164.709495,239.803582,148.075724,14.412605,192.832863,4.006541,47.834206,49.530903,160.894174,199.314235,158.903401,192.457959,94.580502,185.079888,0.083650,69.592365,86.615477,99.962918,192.305504,18.979290,70.855841,0.616133,681352.588533,0.862171,9.792055,25.141212,3.999336,0.068445,0.059159,147.463524,92.671160,71.591104,32.000000,32.000000,32.000000,32.000000,32.000000,71.331163,66.214959,106.215466,62.162468,34.003030,36.708861,46.303797,51.751085,30.544304,27.900000,40.961098,148.075724,70.625413,0.614283,149.371791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946338,50.008943,199.641281,162.512260,164.610070,239.749241,148.302323,14.408752,192.826886,4.013453,48.025479,49.337486,160.919344,199.337864,158.947847,192.461929,94.611120,185.063628,0.083651,69.596309,86.545437,99.772513,192.453063,18.981498,70.850450,0.616318,681344.607846,0.862576,9.801557,25.087048,4.001243,0.066399,0.058938,147.447879,92.718825,71.589741,32.000000,32.000000,32.000000,32.000000,32.000000,71.305050,66.260378,106.185586,62.162468,34.014275,36.708861,46.303797,51.767568,30.544304,27.900000,40.930077,148.302323,70.859484,0.618577,149.564002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958752,50.048252,200.306533,162.520950,164.671747,239.643774,148.522584,14.404185,192.807610,4.009215,48.007956,49.452311,160.912860,199.209463,158.927784,192.454918,94.630712,184.917042,0.083653,69.593227,86.515322,99.825284,192.591097,18.983468,70.854543,0.616470,681431.670023,0.864656,9.850881,25.119233,4.000750,0.065099,0.061638,147.391331,92.697240,71.587572,32.000000,32.000000,32.000000,32.000000,32.000000,71.286716,66.293199,106.128496,62.162468,34.180478,36.708861,46.303797,51.760493,30.544304,27.900000,40.977166,148.522584,70.607725,0.618481,149.429659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878208,50.082613,199.592569,162.535246,164.644231,239.612707,148.090785,14.409465,192.605488,4.028029,48.166068,49.449794,160.903817,199.083221,158.908547,192.325415,94.561222,184.855394,0.083651,69.575405,86.524087,99.821580,192.298286,18.981789,70.756981,0.615893,680824.897946,0.862442,9.796899,25.082375,3.997116,0.064583,0.060679,147.361479,92.734282,71.573996,32.000000,32.000000,32.000000,32.000000,32.000000,71.285448,66.290256,106.105667,62.162468,34.085934,36.708861,46.303797,51.774037,30.544304,27.900000,41.028387,148.090785,70.818284,0.615814,149.475449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848482,50.082613,199.624158,162.535246,164.581223,239.630206,148.434379,14.411178,192.621910,4.022561,48.233722,49.378247,160.944055,199.187174,158.934942,192.475274,94.563603,184.901508,0.083651,69.585009,86.568568,99.612890,192.212871,18.980588,70.802219,0.617964,681085.423618,0.861343,9.823386,25.006498,4.009438,0.066307,0.061361,147.392688,92.832443,71.605086,32.000000,32.000000,32.000000,32.000000,32.000000,71.311160,66.329040,106.074575,62.162468,34.099442,36.708861,46.303797,51.772673,30.544304,27.900000,41.051255,148.434379,70.955045,0.620124,149.505072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829090,50.189271,200.132226,162.581219,164.601303,239.588815,148.570595,14.409751,192.616070,4.031564,48.290226,49.409957,160.962673,199.155647,158.962648,192.234269,94.596893,184.943339,0.083651,69.593996,86.502015,99.679746,192.266918,18.976840,70.795169,0.617665,681350.676666,0.865342,9.940974,25.052305,4.001599,0.065502,0.061659,147.392902,92.827013,71.633459,32.000000,32.000000,32.000000,32.000000,32.000000,71.303926,66.364272,106.053698,62.162468,34.115196,36.708861,46.303797,51.788849,30.544304,27.900000,41.127161,148.570595,70.502536,0.617130,149.274269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907315,50.201641,199.652080,162.582901,164.557896,239.547733,148.467320,14.408609,192.521769,4.042649,48.214753,49.327272,160.947746,199.059790,158.969158,192.212429,94.608829,184.834132,0.083651,69.572345,86.507116,99.602480,192.151239,18.976794,70.796161,0.617639,681117.577370,0.863579,9.971718,25.067640,4.004619,0.066544,0.062787,147.337880,92.748859,71.595057,32.000000,32.000000,32.000000,32.000000,32.000000,71.276698,66.387309,106.047966,62.162468,34.149382,36.708861,46.303797,51.760012,30.544304,27.900000,41.250283,148.467320,70.538939,0.616309,149.362271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807077,50.204940,199.608544,162.581499,164.462319,239.508874,148.141525,14.411178,192.556535,4.025772,48.496617,49.403587,160.953127,199.181939,158.956846,192.184032,94.654120,184.847312,0.083652,69.558508,86.557033,99.479265,192.186603,18.973750,70.804238,0.619443,681348.563740,0.863523,10.098437,25.050415,4.016373,0.068027,0.060817,147.333815,92.797892,71.588725,32.000000,32.000000,32.000000,32.000000,32.000000,71.300032,66.395777,106.051283,62.162468,34.116028,36.708861,46.303797,51.742622,30.544304,27.900000,41.309478,148.141525,70.247586,0.622014,149.289769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814407,50.306927,199.541983,162.650179,164.370067,239.463369,148.216780,14.408181,192.557133,4.013839,48.572667,49.333504,160.955967,199.016666,158.955171,192.143224,94.568168,184.807749,0.083654,69.550883,86.498679,99.546512,192.160274,18.971029,70.805050,0.617405,681067.118505,0.862423,10.029915,24.996530,4.000457,0.066880,0.060380,147.369185,92.774381,71.562167,32.000000,32.000000,32.000000,32.000000,32.000000,71.272917,66.381423,106.042852,62.162468,34.130296,36.708861,46.303797,51.806941,30.544304,27.900000,41.392103,148.216780,70.741763,0.619656,149.449013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817843,50.348712,199.617517,162.676530,164.384308,239.468611,148.272238,14.399619,192.474534,4.013935,48.199403,49.416556,160.997109,198.979804,158.999804,192.251191,94.545814,184.683449,0.083655,69.537807,86.525620,99.543993,192.423698,18.968102,70.756638,0.617890,680651.532510,0.865755,10.136886,24.956303,4.007634,0.064878,0.060993,147.429984,92.903512,71.590534,32.000000,32.000000,32.000000,32.000000,32.000000,71.292172,66.447877,106.077713,62.162468,34.204965,36.708861,46.303797,51.770030,30.544304,27.900000,41.549386,148.272238,70.722687,0.622786,149.475803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947142,50.231605,199.490286,162.651581,164.369257,239.490417,148.502305,14.407753,192.673236,4.023900,47.752554,49.437848,161.012584,199.027853,159.000625,192.319954,94.581755,184.832786,0.083656,69.533203,86.569789,99.868220,192.172246,18.963013,70.758856,0.617256,680745.441565,0.864935,10.231288,25.027054,4.005708,0.064408,0.060830,147.466232,92.861544,71.559877,32.000000,32.000000,32.000000,32.000000,32.000000,71.272358,66.448368,106.080554,62.162468,34.161707,36.708861,46.303797,51.693006,30.544304,27.900000,41.566455,148.502305,70.104316,0.617808,149.117700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862998,50.120823,199.660259,162.620464,164.350943,239.496868,148.395465,14.400190,192.514984,3.997846,48.073387,49.295136,160.991294,199.012764,159.038804,192.149575,94.638219,184.662472,0.083658,69.533471,86.530548,99.810180,192.134662,18.957858,70.748380,0.617929,680955.800785,0.864721,10.269516,25.001634,4.006948,0.066574,0.060962,147.490251,92.899947,71.580712,32.000000,32.000000,32.000000,32.000000,32.000000,71.277060,66.471014,106.137501,62.162468,34.173823,36.708861,46.303797,51.725774,30.544304,27.900000,41.510969,148.395465,71.199483,0.618226,149.727691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901329,50.161507,199.412453,162.608410,164.342995,239.459520,148.223576,14.397050,192.558751,3.989224,47.987164,49.334393,160.998184,199.116937,159.026875,192.263454,94.558889,184.873994,0.083657,69.514175,86.543600,99.651526,192.078006,18.951356,70.768664,0.615538,680390.378169,0.860541,10.018729,25.023088,3.994028,0.067424,0.060254,147.533017,92.868127,71.580307,32.000000,32.000000,32.000000,32.000000,32.000000,71.304957,66.468236,106.163078,62.162468,34.436210,36.708861,46.303797,51.751163,30.544304,27.900000,41.590588,148.223576,70.426483,0.621285,149.261209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882892,50.177725,199.463635,162.598038,164.259247,239.416321,148.331765,14.406183,192.518199,3.995676,47.766214,49.421983,160.978059,199.028900,159.005195,192.109445,94.502831,184.827625,0.083658,69.506885,86.503928,99.739560,192.070660,18.946166,70.749733,0.616635,679992.343699,0.862411,9.994912,24.901163,4.004177,0.066176,0.060066,147.548629,92.824073,71.579384,32.000000,32.000000,32.000000,32.000000,32.000000,71.275314,66.360496,106.180983,62.162468,34.420151,36.708861,46.303797,51.689508,30.544304,27.900000,41.663542,148.331765,70.566093,0.612728,149.293585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829790,50.077665,199.915645,162.575893,164.273872,239.374275,148.606685,14.407468,192.576359,4.015300,47.911950,49.451045,160.983724,199.026422,158.996559,192.226282,94.518276,184.808505,0.083657,69.508529,86.552618,99.655246,192.201982,18.941450,70.741745,0.615773,680255.021211,0.862731,9.995967,25.061785,3.996135,0.066476,0.062097,147.559031,92.820962,71.596098,32.000000,32.000000,32.000000,32.000000,32.000000,71.303517,66.305932,106.213348,62.162468,34.324277,36.708861,46.303797,51.760829,30.544304,27.900000,41.604716,148.606685,70.321565,0.618765,149.181823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813775,50.048252,199.635643,162.538049,164.244544,239.293890,148.096969,14.413318,192.595939,4.009383,47.785722,49.367392,161.002593,198.928560,159.028281,192.197092,94.570607,184.766036,0.083657,69.482566,86.541197,99.550179,192.205549,18.936826,70.711905,0.615719,680136.618830,0.862055,10.031244,25.100028,3.998638,0.064961,0.061616,147.558947,92.866131,71.601806,32.000000,32.000000,32.000000,32.000000,32.000000,71.295317,66.291015,106.237940,62.162468,34.311752,36.708861,46.303797,51.693437,30.544304,27.900000,41.626215,148.096969,70.393163,0.617321,149.370257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908113,50.020213,199.990083,162.531882,164.218091,239.223172,148.091259,14.408752,192.627329,3.987232,47.771303,49.566685,160.984148,199.023944,158.988318,192.216320,94.541147,184.797709,0.083658,69.455281,86.565455,99.816619,192.020529,18.930263,70.686211,0.617600,679994.810192,0.861314,9.986107,25.077237,4.011970,0.067521,0.060844,147.486155,92.923887,71.588851,32.000000,32.000000,32.000000,32.000000,32.000000,71.268353,66.209706,106.249857,62.162468,34.336857,36.708861,46.303797,51.734007,30.544304,27.900000,41.612703,148.091259,70.623015,0.621290,149.246889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904953,50.017465,199.623644,162.534686,164.211080,239.125936,148.205847,14.415459,192.510967,3.987189,47.713770,49.447016,160.993537,198.939861,159.000744,192.056789,94.627874,184.606079,0.083658,69.436066,86.568325,99.820059,192.122031,18.924739,70.739545,0.617346,679665.201625,0.864361,9.973267,25.008586,4.007639,0.064927,0.061000,147.467140,92.976853,71.611467,32.000000,32.000000,32.000000,32.000000,32.000000,71.284091,66.187608,106.280942,62.162468,34.363400,36.708861,46.303797,51.678480,30.544304,27.900000,41.588318,148.205847,70.460290,0.620142,149.289100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891464,50.016365,200.130018,162.551785,164.236086,239.131507,148.413128,14.416886,192.606534,3.956502,47.679161,49.485966,161.003044,198.938835,158.997842,192.105643,94.638054,184.835553,0.083658,69.413520,86.620633,99.614351,192.219885,18.919044,70.758333,0.617038,679481.218917,0.862374,9.847661,25.050218,4.007166,0.067462,0.059647,147.449328,92.979378,71.592041,32.000000,32.000000,32.000000,32.000000,32.000000,71.268470,66.168141,106.292186,62.162468,34.593577,36.708861,46.303797,51.661811,30.544304,27.900000,41.591966,148.413128,70.902829,0.617590,149.573561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825977,49.986677,199.535006,162.542815,164.291162,239.151760,148.406835,14.410179,192.533962,3.992567,47.955894,49.424030,160.979860,198.952085,158.997959,192.105455,94.591594,184.857250,0.083659,69.411275,86.620945,99.594576,192.143346,18.913617,70.744558,0.615777,679176.038936,0.861725,9.848179,24.889824,4.000077,0.065440,0.061047,147.430951,93.009183,71.592645,32.000000,32.000000,32.000000,32.000000,32.000000,71.275642,66.116998,106.306424,62.162468,34.648105,36.708861,46.303797,51.707930,30.544304,27.900000,41.562802,148.406835,70.851370,0.618217,149.506567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847419,50.074916,199.465297,162.556551,164.359653,239.142235,148.401292,14.405755,192.389309,4.004021,47.908175,49.353169,160.954352,198.799289,159.014583,192.050508,94.572744,184.889718,0.083660,69.390336,86.555079,99.539675,192.133864,18.907727,70.726672,0.617408,679266.454394,0.860908,9.861022,24.967852,4.011308,0.065138,0.062294,147.433714,92.983831,71.580389,32.000000,32.000000,32.000000,32.000000,32.000000,71.283152,66.111631,106.312892,62.162468,34.629440,36.708861,46.303797,51.707004,30.544304,27.900000,41.593120,148.401292,70.748002,0.616150,149.418919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803883,50.074916,199.975170,162.556551,164.425601,239.172824,148.044973,14.396051,192.365059,4.015887,48.026784,49.356622,160.975139,198.906876,159.006035,192.138591,94.549059,184.810147,0.083660,69.356323,86.588776,99.801141,191.992165,18.901775,70.776381,0.616856,679649.209442,0.862419,9.899065,25.022646,4.004638,0.064360,0.061029,147.421620,93.017065,71.598742,32.000000,32.000000,32.000000,32.000000,32.000000,71.294467,66.097588,106.319762,62.162468,34.645082,36.708861,46.303797,51.720995,30.544304,27.900000,41.670318,148.044973,71.232947,0.615926,149.794528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776821,50.084537,200.134327,162.556831,164.375152,239.224448,148.534686,14.411606,192.376855,4.021539,47.909595,49.295507,160.988546,199.000624,158.996494,191.977477,94.599498,184.910588,0.083660,69.339161,86.630497,99.608581,192.132862,18.896217,70.709957,0.617156,680157.112448,0.862611,9.965119,25.053970,4.001517,0.067380,0.060019,147.383933,93.010234,71.590933,32.000000,32.000000,32.000000,32.000000,32.000000,71.289360,66.125382,106.318207,62.162468,34.685596,36.708861,46.303797,51.639808,30.544304,27.900000,41.706123,148.534686,71.429948,0.616970,149.851452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772064,50.119998,200.244370,162.572529,164.308550,239.242061,148.558280,14.410750,192.423886,4.039089,48.171644,49.358326,160.985851,198.884114,159.036362,191.968309,94.591938,184.648873,0.083659,69.317653,86.537920,99.713252,192.084037,18.892110,70.745315,0.618169,680549.718820,0.865873,10.010169,25.047084,4.015253,0.065162,0.059524,147.358498,92.952156,71.593501,32.000000,32.000000,32.000000,32.000000,32.000000,71.311248,66.158242,106.379998,62.162468,34.751795,36.708861,46.303797,51.734053,30.544304,27.900000,41.705813,148.558280,70.177700,0.614207,149.301571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739073,50.149961,199.688045,162.578416,164.293787,239.207911,148.330063,14.408181,192.405464,4.043325,48.076612,49.331717,160.982249,198.845229,159.001861,191.930863,94.587264,184.705560,0.083660,69.283745,86.576533,99.567258,192.066784,18.888560,70.717494,0.619286,680237.921163,0.863298,10.047809,25.035231,4.020633,0.068104,0.060280,147.359415,92.981410,71.597505,32.000000,32.000000,32.000000,32.000000,32.000000,71.289047,66.117146,106.389313,62.162468,34.784941,36.708861,46.303797,51.716915,30.544304,27.900000,41.824316,148.330063,70.882635,0.613044,149.613411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821021,50.157108,199.814903,162.588507,164.308247,239.136650,148.198959,14.408895,192.430366,4.044470,47.940583,49.387497,160.986714,198.739285,159.004453,192.056255,94.579829,184.777937,0.083659,69.256799,86.578379,99.591658,191.896834,18.886970,70.662556,0.618666,680061.113601,0.862988,10.088196,24.942215,4.023228,0.066866,0.059822,147.324953,93.014767,71.587734,32.000000,32.000000,32.000000,32.000000,32.000000,71.298942,66.115013,106.395507,62.162468,35.034527,36.708861,46.303797,51.742557,30.544304,27.900000,41.873147,148.198959,70.915666,0.623670,149.567463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763426,50.061721,199.902716,162.581780,164.335350,239.101349,148.441769,14.407325,192.440727,4.031081,48.022389,49.304383,160.999901,198.898683,159.031987,192.018341,94.662605,184.639898,0.083660,69.256652,86.552600,99.646609,192.035417,18.883441,70.690683,0.617968,680116.519203,0.864946,10.152336,24.968684,4.014712,0.067895,0.060874,147.304110,93.123964,71.586682,32.000000,32.000000,32.000000,32.000000,32.000000,71.287378,66.100043,106.418710,62.162468,34.876501,36.708861,46.303797,51.662780,30.544304,27.900000,41.849873,148.441769,70.473290,0.616529,149.277298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776265,50.145838,199.345341,162.603084,164.353611,238.993401,148.372339,14.409608,192.419312,4.050451,48.348517,49.185975,160.995918,198.767481,159.032138,192.023069,94.731065,184.613450,0.083659,69.245642,86.548072,99.457766,191.942090,18.879999,70.656606,0.618123,680124.013497,0.864225,10.074624,25.003937,4.010654,0.065772,0.062006,147.295654,93.076623,71.591972,32.000000,32.000000,32.000000,32.000000,32.000000,71.280086,66.079366,106.460024,62.162468,34.754695,36.708861,46.303797,51.759151,30.544304,27.900000,41.833561,148.372339,70.707650,0.615917,149.417503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751833,50.211537,199.282120,162.619623,164.331470,238.955106,148.239774,14.414746,192.310697,4.069726,48.180114,49.353388,161.009817,198.797156,159.022338,191.919989,94.672180,184.564718,0.083658,69.211427,86.570306,99.669222,191.870542,18.876219,70.687888,0.618621,679837.270710,0.863832,10.038866,24.868098,4.017061,0.066450,0.059356,147.308587,93.103664,71.577148,32.000000,32.000000,32.000000,32.000000,32.000000,71.258121,66.108541,106.481886,62.162468,34.907889,36.708861,46.303797,51.725057,30.544304,27.900000,41.955427,148.239774,69.885084,0.620529,148.987527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714048,50.192570,199.345772,162.598879,164.279854,238.980604,148.177927,14.405612,192.299766,4.075109,48.297630,49.225026,160.972327,198.702631,158.989278,191.901077,94.556774,184.511347,0.083659,69.183761,86.529741,99.481868,191.848683,18.870795,70.622853,0.618123,679865.347826,0.864288,10.109686,24.789467,4.004827,0.067456,0.059097,147.276108,93.080545,71.543333,32.000000,32.000000,32.000000,32.000000,32.000000,71.206430,66.124066,106.469856,62.162468,34.663113,36.708861,46.303797,51.774251,30.544304,27.900000,42.057159,148.177927,69.838981,0.617677,149.011130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787068,50.270090,199.080497,162.612335,164.272019,238.946377,148.197163,14.408609,192.167927,4.084194,48.477256,49.455760,160.986979,198.576887,159.009992,191.766683,94.694526,184.505529,0.083659,69.166009,86.559956,99.558538,191.840422,18.865347,70.609240,0.617515,680122.860852,0.865574,10.200691,24.829611,4.005523,0.068602,0.061207,147.301509,93.099393,71.576852,32.000000,32.000000,32.000000,32.000000,32.000000,71.231699,66.209928,106.532196,62.162468,34.615554,36.708861,46.303797,51.676170,30.544304,27.900000,42.144783,148.197163,70.851063,0.624608,149.449446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654023,50.274489,199.051189,162.635882,164.239734,238.861864,148.318129,14.405612,192.137146,4.084285,47.940379,49.330935,161.023227,198.607098,159.000368,191.754885,94.621568,184.518693,0.083658,69.166770,86.624725,99.563219,191.699719,18.859821,70.601991,0.618408,680268.607097,0.866348,10.220879,24.924486,4.009848,0.065359,0.061093,147.293903,93.054972,71.561415,32.000000,32.000000,32.000000,32.000000,32.000000,71.257575,66.215535,106.564046,62.162468,34.579450,36.708861,46.303797,51.708669,30.544304,27.900000,42.282197,148.318129,70.222668,0.625349,149.039533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782778,50.178825,199.091893,162.619904,164.156711,238.835916,148.354772,14.411891,192.151270,4.084018,48.102004,49.334452,161.029156,198.487089,159.025901,191.704774,94.670726,184.445963,0.083658,69.144687,86.592724,99.395198,191.698493,18.856020,70.595338,0.617155,679891.731449,0.864971,10.222751,24.784495,3.998639,0.065867,0.060661,147.291589,93.014139,71.588854,32.000000,32.000000,32.000000,32.000000,32.000000,71.255411,66.230031,106.566803,62.162468,34.574800,36.708861,46.303797,51.757839,30.544304,27.900000,42.254903,148.354772,70.396373,0.615049,149.294765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802355,50.087011,198.937034,162.566642,164.146682,238.740376,148.077118,14.413176,191.983396,4.078967,47.544034,49.411270,161.003156,198.416069,159.013023,191.731972,94.613399,184.214793,0.083657,69.113506,86.601147,99.656380,191.572676,18.850067,70.602586,0.618426,680144.153020,0.866676,10.365048,24.862518,4.008763,0.066977,0.060555,147.272082,93.023355,71.569053,32.000000,32.000000,32.000000,32.000000,32.000000,71.273150,66.239540,106.563544,62.162468,34.540584,36.708861,46.303797,51.732222,30.544304,27.900000,42.315948,148.077118,70.715132,0.621767,149.420965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715550,50.016640,198.984496,162.513662,164.102226,238.694723,148.271866,14.404328,192.049239,4.091960,47.894167,49.208959,160.945644,198.555266,159.020170,191.590134,94.601332,184.400038,0.083656,69.107633,86.621007,99.380610,191.665640,18.844846,70.580391,0.617011,679297.220296,0.863309,10.135928,24.785377,3.999212,0.067429,0.059835,147.261440,93.043180,71.599063,32.000000,32.000000,32.000000,32.000000,32.000000,71.268995,66.355807,106.590233,62.162468,34.465224,36.708861,46.303797,51.707371,30.544304,27.900000,42.246872,148.271866,70.386564,0.618755,149.284419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710124,50.040005,199.563530,162.534405,164.115826,238.697840,148.447567,14.410179,192.069146,4.086625,47.775402,49.248922,160.940797,198.481778,158.999866,191.598592,94.586179,184.278072,0.083656,69.093551,86.615105,99.439878,191.367852,18.839237,70.544132,0.615854,679209.057951,0.864276,10.023846,24.753703,3.994531,0.065659,0.062184,147.258931,93.052640,71.595548,32.000000,32.000000,32.000000,32.000000,32.000000,71.270695,66.430027,106.627403,62.162468,34.730798,36.708861,46.303797,51.776413,30.544304,27.900000,42.207231,148.447567,71.198239,0.614874,149.730091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800816,50.002346,199.545627,162.544217,164.125424,238.714931,148.309746,14.408752,192.020322,4.106677,47.591073,49.132977,160.970457,198.406901,158.989287,191.632857,94.554165,184.063289,0.083655,69.104494,86.591877,99.450049,191.681322,18.834066,70.598097,0.617159,679014.895470,0.864409,10.043392,24.837095,4.002460,0.067700,0.060892,147.246204,93.065812,71.598310,32.000000,32.000000,32.000000,32.000000,32.000000,71.253674,66.469996,106.653506,62.162468,34.635798,36.708861,46.303797,51.727666,30.544304,27.900000,42.177648,148.309746,70.431911,0.618858,149.122421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748024,49.974308,199.552460,162.539171,164.153071,238.715674,148.249653,14.411035,191.963931,4.136534,47.897614,49.302246,160.949931,198.419163,159.011282,191.572720,94.585666,184.427804,0.083656,69.114936,86.645751,99.421295,191.552262,18.826915,70.593138,0.618953,679170.618200,0.863619,10.072383,24.805294,4.014545,0.065043,0.061103,147.305700,93.078386,71.631343,32.000000,32.000000,32.000000,32.000000,32.000000,71.242647,66.465156,106.673051,62.162468,34.466465,36.708861,46.303797,51.722722,30.544304,27.900000,42.146164,148.249653,70.597304,0.613267,149.399210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766278,50.005644,199.599494,162.555429,164.079601,238.691004,148.177460,14.409751,192.026388,4.137430,48.021272,49.273509,160.984599,198.468426,158.986510,191.454254,94.593806,183.935981,0.083657,69.095582,86.648255,99.569317,191.427956,18.821639,70.572926,0.617554,679121.693101,0.862634,9.940774,24.754561,4.006875,0.067282,0.060187,147.308820,93.046951,71.601456,32.000000,32.000000,32.000000,32.000000,32.000000,71.244820,66.445257,106.683868,62.162468,34.438679,36.708861,46.303797,51.757734,30.544304,27.900000,42.139303,148.177460,70.710120,0.619011,149.281508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643465,50.004270,198.858897,162.543936,163.978566,238.636849,148.303405,14.410036,192.045795,4.112113,48.090261,49.258526,160.991367,198.382175,159.005349,191.574003,94.556320,184.257524,0.083657,69.076268,86.640983,99.426504,191.661558,18.815977,70.547864,0.618319,679147.593625,0.864078,9.967407,24.863448,4.011264,0.064959,0.060570,147.332458,93.141088,71.630741,32.000000,32.000000,32.000000,32.000000,32.000000,71.231150,66.386087,106.697407,62.162468,34.681205,36.708861,46.303797,51.729724,30.544304,27.900000,42.171226,148.303405,70.190610,0.618282,148.993034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692040,50.041655,199.578516,162.541413,163.809310,238.586663,148.389226,14.412748,192.030528,4.099471,48.008197,49.170597,160.982375,198.401082,159.018939,191.645654,94.542236,184.189552,0.083655,69.077389,86.604591,99.439833,191.468153,18.809050,70.583582,0.617842,678852.397551,0.863836,9.979835,24.665842,4.010738,0.066866,0.058484,147.315338,93.126979,71.622433,32.000000,32.000000,32.000000,32.000000,32.000000,71.232009,66.354863,106.732447,62.162468,34.673429,36.708861,46.303797,51.779811,30.544304,27.900000,42.213742,148.389226,70.359302,0.616643,149.171791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684783,50.055674,199.615323,162.545618,163.707104,238.480669,148.406392,14.407753,192.077180,4.081533,47.939206,49.251532,161.006513,198.320511,159.029197,191.635933,94.583759,184.163826,0.083655,69.082253,86.658810,99.418666,191.669554,18.805375,70.535261,0.617047,678694.106695,0.864936,10.105784,24.827240,4.005742,0.064622,0.062328,147.349244,93.148380,71.654400,32.000000,32.000000,32.000000,32.000000,32.000000,71.239148,66.357876,106.719707,62.162468,34.744407,36.708861,46.303797,51.737081,30.544304,27.900000,42.260527,148.406392,70.194396,0.620188,149.183553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730116,50.051001,199.626112,162.533564,163.717772,238.430867,148.185491,14.413747,192.101152,4.076786,48.002947,49.290338,160.994106,198.499414,159.019774,191.539902,94.678352,184.316573,0.083656,69.080688,86.587429,99.419269,191.522831,18.800914,70.552372,0.617320,678059.600430,0.862697,10.092781,24.815142,4.016308,0.067343,0.059927,147.334998,93.162766,71.613918,32.000000,32.000000,32.000000,32.000000,32.000000,71.225884,66.341617,106.715973,62.162468,34.515818,36.708861,46.303797,51.818299,30.544304,27.900000,42.255583,148.185491,70.669876,0.619288,149.329541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673274,50.063921,199.607084,162.526837,163.739052,238.367105,148.291608,14.412177,191.958372,4.054303,47.999998,49.238737,160.945989,198.510113,159.005824,191.589345,94.546521,184.250197,0.083654,69.065515,86.588656,99.510649,191.509840,18.798295,70.580355,0.617692,677545.721352,0.862232,10.114326,24.763709,4.017635,0.065914,0.063674,147.339583,93.112285,71.590743,32.000000,32.000000,32.000000,32.000000,32.000000,71.163304,66.330352,106.688136,62.162468,34.759169,36.708861,46.303797,51.773467,30.544304,27.900000,42.283649,148.291608,70.105831,0.620692,149.142877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829354,50.053475,199.859456,162.551225,163.684414,238.301586,148.522693,14.419883,191.989450,4.041437,47.648976,49.287215,161.000453,198.508494,159.017849,191.759866,94.505277,184.361234,0.083654,69.077885,86.629416,99.367087,191.697674,18.794111,70.569140,0.617272,677240.800572,0.862689,10.062657,24.727945,4.014190,0.064587,0.059960,147.376438,93.141660,71.616197,32.000000,32.000000,32.000000,32.000000,32.000000,71.191861,66.332402,106.728605,62.162468,34.708351,36.708861,46.303797,51.791325,30.544304,27.900000,42.274200,148.522693,70.075828,0.616246,149.180682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772314,49.953966,199.671357,162.533004,163.653579,238.335308,148.303811,14.405755,192.065539,4.025908,47.435962,49.292742,160.991130,198.445782,159.018675,191.648766,94.531866,184.269240,0.083654,69.073162,86.601872,99.415361,191.703125,18.788801,70.631291,0.617591,677825.583786,0.863310,10.134508,24.834217,4.018400,0.068186,0.058806,147.382511,93.146886,71.607323,32.000000,32.000000,32.000000,32.000000,32.000000,71.173709,66.294974,106.720623,62.162468,34.575873,36.708861,46.303797,51.763841,30.544304,27.900000,42.301307,148.303811,70.775462,0.621771,149.460028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
