OSU 80 Ton Compressor Load Stand
49.799146,49.888269,199.011110,162.514222,163.595016,238.286489,148.353676,14.409180,192.112602,4.018107,47.290772,49.210400,160.992896,198.588254,159.033629,191.732376,94.542829,184.427418,0.083655,69.080580,86.649701,99.519903,191.830877,18.784959,70.649970,0.617003,677533.053164,0.858659,9.962367,24.918213,4.010878,0.066040,0.061767,147.425258,93.148982,71.634890,32.000000,32.000000,32.000000,32.000000,32.000000,71.185600,66.291513,106.727063,62.162468,34.820273,36.708861,46.303797,51.765812,30.544304,27.900000,42.124868,148.353676,70.744341,0.621346,149.513097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800746,49.820649,199.887238,162.506934,163.597967,238.363054,148.254441,14.412748,192.114862,3.997431,47.618959,49.317441,160.969013,198.654148,159.014210,191.874313,94.529917,184.330266,0.083657,69.099733,86.665879,99.693197,191.798223,18.784129,70.625124,0.616006,677172.042266,0.860619,9.921905,24.856206,4.011695,0.065028,0.059136,147.411152,93.198253,71.631350,32.000000,32.000000,32.000000,32.000000,32.000000,71.211063,66.248356,106.697216,62.162468,34.556805,36.708861,46.303797,51.722406,30.544304,27.900000,42.020939,148.254441,70.372428,0.614751,149.247912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683846,49.924004,199.951173,162.551225,163.502353,238.459625,148.235733,14.408324,192.110275,4.001896,48.014104,49.207595,160.999956,198.521146,159.027144,191.703325,94.543429,184.398321,0.083657,69.102704,86.632093,99.470857,191.759046,18.783387,70.629019,0.613489,676730.440259,0.859349,9.828427,24.906138,3.996276,0.069210,0.061636,147.434589,93.176244,71.619447,32.000000,32.000000,32.000000,32.000000,32.000000,71.222803,66.245994,106.738796,62.162468,34.814543,36.708861,46.303797,51.753115,30.544304,27.900000,41.987020,148.235733,71.440189,0.612671,149.823403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575920,50.043029,200.635838,162.592432,163.435207,238.442187,148.432109,14.414317,192.105482,3.983275,48.324232,49.253061,160.980895,198.594209,158.992969,191.697584,94.464385,184.311920,0.083657,69.066865,86.611445,99.469663,191.704998,18.783332,70.626206,0.615446,676634.329833,0.859747,9.759149,24.881653,4.013740,0.067372,0.062928,147.401051,93.234803,71.600406,32.000000,32.000000,32.000000,32.000000,32.000000,71.216290,66.186925,106.668765,62.162468,34.933331,36.708861,46.303797,51.851245,30.544304,27.900000,42.164788,148.432109,71.166019,0.617656,149.680367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723702,50.118349,199.400490,162.619623,163.352855,238.456742,148.383652,14.416315,191.987680,3.989317,47.874485,49.324907,160.984745,198.475482,158.998335,191.613855,94.415236,184.177612,0.083659,69.038444,86.612710,99.507109,191.632106,18.785388,70.607184,0.616430,676550.306924,0.861846,9.983628,24.894337,4.024471,0.064265,0.060398,147.398431,93.210619,71.614851,32.000000,32.000000,32.000000,32.000000,32.000000,71.197746,66.174522,106.670804,62.162468,34.578332,36.708861,46.303797,51.804325,30.544304,27.900000,42.258011,148.383652,71.265781,0.609431,149.772302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647712,49.943246,199.638861,162.584022,163.408751,238.491651,148.068242,14.409037,191.914210,3.996896,47.682960,49.202460,160.993514,198.575352,158.996200,191.611956,94.428364,184.206900,0.083659,69.052877,86.636001,99.425831,191.519590,18.784057,70.624692,0.618893,676887.474351,0.862718,10.214671,24.940121,4.047042,0.066831,0.060674,147.417312,93.248406,71.614144,32.000000,32.000000,32.000000,32.000000,32.000000,71.207829,66.152152,106.666648,62.162468,34.796272,36.708861,46.303797,51.796260,30.544304,27.900000,42.229312,148.068242,70.644074,0.614199,149.286425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801969,49.902563,199.674622,162.570567,163.420699,238.523060,148.330990,14.412462,191.978433,4.001524,47.462113,49.374008,160.977285,198.532155,159.008186,191.678616,94.439824,184.193185,0.083660,69.049809,86.598533,99.581013,191.566742,18.784167,70.570691,0.614051,676689.212069,0.859901,10.136652,24.937543,4.010170,0.066600,0.060188,147.420900,93.247362,71.609671,32.000000,32.000000,32.000000,32.000000,32.000000,71.206095,66.158327,106.662835,62.162468,34.878004,36.708861,46.303797,51.784521,30.544304,27.900000,42.103116,148.330990,70.716557,0.608376,149.334694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686578,49.864905,199.560498,162.566923,163.429044,238.512025,148.542996,14.406040,191.807757,3.976655,47.985081,49.244621,160.963855,198.446558,159.005650,191.496667,94.432300,184.100245,0.083659,69.028455,86.560630,99.322534,191.379703,18.783525,70.555779,0.615344,676593.988923,0.863070,10.040353,24.935698,4.021109,0.065794,0.061352,147.416078,93.224883,71.596501,32.000000,32.000000,32.000000,32.000000,32.000000,71.182173,66.141765,106.659789,62.162468,34.870739,36.708861,46.303797,51.834145,30.544304,27.900000,42.036729,148.542996,70.415449,0.615175,149.291972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686212,49.951217,199.738741,162.587947,163.360168,238.519060,148.437874,14.412034,191.976207,3.940899,47.599999,49.350514,160.977149,198.349329,158.992981,191.466968,94.606616,184.058573,0.083660,69.011105,86.635213,99.372634,191.474292,18.780602,70.544402,0.614127,676348.833182,0.858545,9.839798,24.918953,4.009372,0.067787,0.060237,147.471817,93.330819,71.621014,32.000000,32.000000,32.000000,32.000000,32.000000,71.220033,66.163596,106.666668,62.162468,34.852929,36.708861,46.303797,51.781704,30.544304,27.900000,42.056028,148.437874,69.911445,0.612860,149.138038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734902,49.945170,199.551057,162.557672,163.243683,238.477462,148.275080,14.408895,191.922239,3.953743,47.718808,49.281100,160.989687,198.370728,159.019112,191.501476,94.596385,184.131503,0.083662,69.015567,86.621302,99.395795,191.560074,18.779851,70.526300,0.615375,676453.808595,0.859484,9.921694,24.890669,4.016386,0.067530,0.060856,147.465197,93.274125,71.606688,32.000000,32.000000,32.000000,32.000000,32.000000,71.247944,66.165414,106.664530,62.162468,34.656710,36.708861,46.303797,51.826081,30.544304,27.900000,42.002280,148.275080,70.242032,0.616602,149.201374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688529,49.910260,199.675348,162.554308,163.218116,238.414114,148.281936,14.402616,191.851402,3.950472,47.640253,49.204161,160.980105,198.368048,159.013651,191.430495,94.523986,183.965248,0.083661,69.013394,86.579799,99.282681,191.401568,18.779285,70.527544,0.615547,675813.784333,0.859944,10.008386,24.700292,4.020003,0.066078,0.059354,147.479465,93.275921,71.641512,32.000000,32.000000,32.000000,32.000000,32.000000,71.241523,66.192301,106.658740,62.162468,34.802830,36.708861,46.303797,51.829316,30.544304,27.900000,42.013970,148.281936,70.569194,0.621120,149.299486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680849,49.890194,198.739690,162.551505,163.238799,238.393400,148.471086,14.407753,191.755699,3.950914,47.882201,49.132627,160.980128,198.184408,159.008776,191.386413,94.583886,184.168233,0.083661,69.010677,86.618469,99.310198,191.449453,18.779620,70.531673,0.614201,675297.138739,0.859325,9.951867,24.738629,4.012294,0.066357,0.061396,147.472056,93.360149,71.625767,32.000000,32.000000,32.000000,32.000000,32.000000,71.246520,66.205665,106.658562,62.162468,34.847306,36.708861,46.303797,51.879254,30.544304,27.900000,41.934754,148.471086,70.473579,0.616687,149.220296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682860,49.921805,198.711489,162.561877,163.277547,238.337443,148.423723,14.412748,191.646941,3.963313,48.094956,49.240932,160.983753,198.193983,159.013163,191.231200,94.560390,184.121154,0.083661,69.008857,86.641831,99.329405,191.321147,18.777231,70.541716,0.615041,675388.778665,0.859957,9.965026,24.746945,4.018540,0.066871,0.062012,147.478430,93.328943,71.623800,32.000000,32.000000,32.000000,32.000000,32.000000,71.214883,66.211352,106.648110,62.162468,34.839106,36.708861,46.303797,51.889904,30.544304,27.900000,41.938485,148.423723,70.518439,0.614678,149.294844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617797,50.036982,199.454332,162.573650,163.376851,238.320042,148.384150,14.410036,191.619223,3.980082,48.292417,49.077895,160.984733,198.137943,159.032604,191.201597,94.479222,183.810897,0.083662,69.034741,86.634834,99.400530,191.201451,18.774682,70.514364,0.612811,675260.515141,0.859070,9.952924,24.765279,4.000328,0.066224,0.058157,147.460411,93.341748,71.635496,32.000000,32.000000,32.000000,32.000000,32.000000,71.264027,66.180344,106.667489,62.162468,34.847426,36.708861,46.303797,51.910015,30.544304,27.900000,41.969114,148.384150,70.557925,0.613316,149.426826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520895,50.119998,199.407887,162.612335,163.438728,238.323352,148.394493,14.408466,191.517467,3.982920,48.199356,49.109950,161.006734,198.090242,158.990239,191.120331,94.454233,183.801329,0.083663,69.053658,86.649010,99.197216,191.117486,18.770963,70.500174,0.612991,675556.950963,0.859585,9.982449,24.770636,3.999598,0.067771,0.061765,147.427656,93.340550,71.604294,32.000000,32.000000,32.000000,32.000000,32.000000,71.248921,66.124713,106.641640,62.162468,34.746429,36.708861,46.303797,51.950905,30.544304,27.900000,42.126149,148.394493,70.003562,0.613193,149.189061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637289,50.119448,198.510540,162.617101,163.506635,238.386455,148.199000,14.407039,191.537450,3.981121,47.704402,49.094553,161.013067,197.963345,159.005253,191.203652,94.405235,183.658046,0.083662,69.032081,86.654069,99.273220,191.029095,18.765350,70.502878,0.616453,676528.696718,0.861866,10.165137,24.732178,4.019814,0.064994,0.061465,147.454899,93.305615,71.598096,32.000000,32.000000,32.000000,32.000000,32.000000,71.288635,66.112979,106.634677,62.162468,34.410764,36.708861,46.303797,51.937442,30.544304,27.900000,42.158773,148.199000,70.592904,0.616072,149.396771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558892,50.010318,199.059872,162.595796,163.535947,238.377112,148.507834,14.418599,191.462224,3.996335,47.936914,49.056244,161.012096,197.837493,159.018594,191.008555,94.383579,183.591902,0.083663,69.030584,86.642051,99.205225,191.067412,18.760451,70.465501,0.618238,677147.238149,0.864204,10.348822,24.753476,4.026742,0.065918,0.059878,147.496163,93.320681,71.618692,32.000000,32.000000,32.000000,32.000000,32.000000,71.280106,66.111068,106.643551,62.162468,34.637895,36.708861,46.303797,51.932566,30.544304,27.900000,42.067981,148.507834,70.153088,0.622623,149.236779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501844,50.049351,198.331583,162.591871,163.543789,238.428673,148.446313,14.400332,191.404896,4.020875,48.190780,49.005490,161.004031,197.958110,158.999585,191.085305,94.447269,183.754996,0.083666,69.039190,86.669135,99.110671,191.018635,18.754289,70.439195,0.614868,677444.182239,0.863451,10.227372,24.747174,3.999222,0.065754,0.059069,147.549092,93.286726,71.587838,32.000000,32.000000,32.000000,32.000000,32.000000,71.286545,66.095453,106.655459,62.162468,34.305507,36.708861,46.303797,52.014268,30.544304,27.900000,42.070837,148.446313,70.538687,0.614084,149.411209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553232,50.085912,199.088613,162.603925,163.472994,238.451819,148.258946,14.404185,191.541460,4.034749,47.978795,49.091699,161.007300,197.905853,159.015294,191.039776,94.506157,183.696328,0.083668,69.042295,86.663482,99.137394,191.008620,18.749945,70.509225,0.617429,677487.031889,0.863059,10.199650,24.743292,4.016633,0.066260,0.063191,147.544913,93.325510,71.619306,32.000000,32.000000,32.000000,32.000000,32.000000,71.273990,66.098245,106.665418,62.162468,34.583413,36.708861,46.303797,52.020064,30.544304,27.900000,42.157601,148.258946,70.970857,0.620178,149.695905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465024,50.038081,198.468975,162.582060,163.528967,238.479433,148.338031,14.408752,191.486535,4.034800,48.190807,48.985158,161.006919,197.791330,159.031110,191.081175,94.482378,183.697793,0.083666,69.030025,86.668755,99.134283,191.038150,18.744674,70.480809,0.616519,677473.595560,0.864656,10.297984,24.742562,4.006549,0.065668,0.058967,147.549497,93.381659,71.626170,32.000000,32.000000,32.000000,32.000000,32.000000,71.274813,66.103658,106.661850,62.162468,34.186324,36.708861,46.303797,52.018161,30.544304,27.900000,42.129746,148.338031,70.068670,0.615649,149.203105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525109,50.091135,198.486345,162.589629,163.565507,238.457927,148.433290,14.409894,191.437992,4.021831,48.080050,49.107154,161.015395,198.010204,159.043374,191.117194,94.563525,183.781371,0.083666,69.048417,86.651452,99.288652,191.118260,18.738612,70.505240,0.616940,677016.774190,0.864467,10.281124,24.661030,4.017672,0.065091,0.059818,147.593400,93.345813,71.636693,32.000000,32.000000,32.000000,32.000000,32.000000,71.277943,66.086381,106.655181,62.162468,34.153543,36.708861,46.303797,52.100812,30.544304,27.900000,42.175853,148.433290,70.293004,0.612927,149.375410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501445,50.031484,198.538317,162.597478,163.584464,238.345524,148.334076,14.408752,191.493727,4.008547,48.116498,48.994742,161.014750,197.926942,159.037077,191.196075,94.526080,183.909843,0.083666,69.015330,86.668908,99.142614,191.006660,18.732380,70.494747,0.616570,677319.680136,0.865896,10.325018,24.685374,4.012309,0.065823,0.061371,147.562975,93.312347,71.603182,32.000000,32.000000,32.000000,32.000000,32.000000,71.275160,66.029385,106.629373,62.162468,34.072502,36.708861,46.303797,52.038380,30.544304,27.900000,42.220917,148.334076,70.185669,0.620196,149.204010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537059,50.045503,198.535320,162.624950,163.691895,238.180847,148.630144,14.413747,191.465217,3.999741,48.154618,49.130174,161.008492,197.893331,159.037208,191.103446,94.546682,183.675037,0.083666,69.016818,86.687965,99.264571,191.088013,18.726398,70.469252,0.615978,677268.319369,0.864497,10.315577,24.636484,4.007792,0.066387,0.059662,147.577106,93.312789,71.622471,32.000000,32.000000,32.000000,32.000000,32.000000,71.271576,66.045372,106.610312,62.162468,34.288983,36.708861,46.303797,52.100965,30.544304,27.900000,42.186199,148.630144,70.501274,0.617838,149.480603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520330,50.088111,198.486369,162.638125,163.707074,237.995050,148.405659,14.409180,191.496933,4.010831,48.161737,48.941728,161.044734,197.952399,159.045284,191.112406,94.532095,183.876643,0.083665,69.062000,86.676967,99.120499,191.207284,18.719336,70.531258,0.616806,677364.713035,0.865490,10.280533,24.723488,4.010758,0.065260,0.059806,147.593420,93.373700,71.648007,32.000000,32.000000,32.000000,32.000000,32.000000,71.264299,66.068067,106.546974,62.162468,34.185340,36.708861,46.303797,52.069428,30.544304,27.900000,42.247799,148.405659,70.574225,0.619522,149.383160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561289,50.077115,199.213618,162.657467,163.793795,237.876087,148.240967,14.414603,191.648633,4.009533,47.740555,49.213711,161.055596,197.954223,159.068604,191.213986,94.483630,183.781347,0.083666,69.071772,86.709669,99.183587,191.232775,18.714792,70.533314,0.617488,677730.260398,0.863678,10.257524,24.612286,4.007814,0.065540,0.061396,147.579253,93.423700,71.655756,32.000000,32.000000,32.000000,32.000000,32.000000,71.240643,66.079700,106.516658,62.162468,34.190929,36.708861,46.303797,52.086748,30.544304,27.900000,42.273696,148.240967,70.249299,0.617208,149.227692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519646,50.001246,199.161684,162.633359,163.790702,237.823326,148.486207,14.412462,191.564446,3.995972,47.802394,49.030940,161.014682,198.066265,159.096150,191.275733,94.375183,183.920899,0.083667,69.085416,86.731958,99.272435,191.078244,18.711470,70.563623,0.617975,677952.955705,0.865492,10.317522,24.704668,4.008179,0.065070,0.060735,147.557189,93.501263,71.636219,32.000000,32.000000,32.000000,32.000000,32.000000,71.253540,66.112269,106.475703,62.162468,34.139428,36.708861,46.303797,52.070969,30.544304,27.900000,42.206684,148.486207,70.839668,0.617599,149.489297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657816,50.022138,198.699844,162.647376,163.811786,237.774385,148.634108,14.405898,191.609201,4.008069,47.719662,49.158387,161.032490,198.096343,159.087255,191.222068,94.410496,183.960042,0.083668,69.111217,86.732591,99.496855,191.344971,18.707317,70.555545,0.620131,678390.201427,0.866091,10.263956,24.716369,4.019541,0.068762,0.060605,147.562737,93.493415,71.618213,32.000000,32.000000,32.000000,32.000000,32.000000,71.254114,66.169955,106.483886,62.162468,33.885494,36.708861,46.303797,52.056473,30.544304,27.900000,42.229582,148.634108,70.404468,0.622638,149.426236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633765,50.028460,198.668233,162.635041,163.844025,237.756571,148.277535,14.408466,191.656061,4.035006,47.934633,49.166803,161.060527,198.199680,159.095771,191.268804,94.390681,184.037701,0.083668,69.142035,86.736987,99.494033,191.462566,18.706600,70.552570,0.620024,678601.210818,0.865268,10.231370,24.878649,4.021872,0.066428,0.059085,147.551257,93.516376,71.625134,32.000000,32.000000,32.000000,32.000000,32.000000,71.262239,66.249820,106.503729,62.162468,33.841358,36.708861,46.303797,52.128418,30.544304,27.900000,42.217616,148.277535,70.191746,0.617608,149.123050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704883,49.993550,198.765037,162.635041,163.902574,237.774427,148.397516,14.415887,191.807307,4.054965,47.683722,49.167889,161.060193,198.215280,159.111635,191.345980,94.341171,184.023248,0.083669,69.178251,86.792113,99.565816,191.320697,18.707058,70.553057,0.617622,678468.717231,0.861900,10.108760,24.858429,4.001381,0.066153,0.060793,147.530394,93.522530,71.634255,32.000000,32.000000,32.000000,32.000000,32.000000,71.273057,66.314468,106.507008,62.162468,33.756268,36.708861,46.303797,52.123853,30.544304,27.900000,42.245833,148.397516,70.516473,0.618947,149.303184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615244,49.948469,198.874965,162.630836,163.811953,237.839472,148.217493,14.413318,191.880247,4.043871,47.721775,49.164670,161.078563,198.312171,159.124397,191.527088,94.349191,184.145232,0.083669,69.176298,86.812702,99.467194,191.596314,18.707928,70.626242,0.618154,678706.054562,0.864623,10.140039,24.908184,4.002683,0.068466,0.059513,147.519683,93.490989,71.632465,32.000000,32.000000,32.000000,32.000000,32.000000,71.267622,66.341508,106.526860,62.162468,33.746053,36.708861,46.303797,52.063809,30.544304,27.900000,42.165985,148.217493,69.918260,0.621332,149.072775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656777,49.953416,198.888373,162.614858,163.733033,237.781938,148.324737,14.408038,191.866795,4.014602,47.853969,49.150781,161.070143,198.306073,159.119347,191.515777,94.350519,184.211941,0.083671,69.203149,86.822126,99.425649,191.447944,18.709947,70.613495,0.618009,678947.791076,0.862776,10.031359,24.952122,3.998904,0.066819,0.059100,147.506841,93.479397,71.635270,32.000000,32.000000,32.000000,32.000000,32.000000,71.300599,66.343005,106.521007,62.162468,33.747261,36.708861,46.303797,52.105528,30.544304,27.900000,42.157062,148.324737,70.713816,0.618329,149.423954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645425,50.003171,198.843528,162.629996,163.681752,237.689747,148.452598,14.418028,191.876620,3.985345,48.064118,49.150374,161.061767,198.410942,159.100781,191.619153,94.323316,184.207239,0.083670,69.229726,86.822754,99.618597,191.558765,18.712594,70.615208,0.617913,678554.833832,0.864969,10.079274,24.991113,4.008344,0.066945,0.062288,147.544388,93.465891,71.608170,32.000000,32.000000,32.000000,32.000000,32.000000,71.290536,66.354554,106.525604,62.162468,33.686903,36.708861,46.303797,52.166486,30.544304,27.900000,42.141588,148.452598,70.347564,0.624170,149.177063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644578,50.043029,199.480863,162.644292,163.675351,237.711815,148.278137,14.407182,191.877542,3.969888,47.906639,49.121173,161.056417,198.370487,159.096549,191.432454,94.324077,184.082124,0.083670,69.229320,86.796813,99.535711,191.669962,18.716160,70.599846,0.617559,678189.445385,0.863137,10.041117,25.015483,4.005261,0.066012,0.059508,147.524533,93.473113,71.634646,32.000000,32.000000,32.000000,32.000000,32.000000,71.307839,66.387794,106.539884,62.162468,33.643576,36.708861,46.303797,52.130170,30.544304,27.900000,42.231493,148.278137,70.831086,0.616683,149.490280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673544,50.069418,198.899421,162.650740,163.529709,237.750447,148.148624,14.411463,192.020582,3.955092,47.529861,49.198876,161.090374,198.446583,159.130587,191.617478,94.320443,184.078897,0.083670,69.235504,86.811779,99.547017,191.581080,18.720822,70.654929,0.617341,678180.026445,0.862462,10.102650,25.040875,4.005274,0.067569,0.059905,147.535959,93.533676,71.640664,32.000000,32.000000,32.000000,32.000000,32.000000,71.332019,66.410032,106.553012,62.162468,33.813064,36.708861,46.303797,52.102186,30.544304,27.900000,42.271893,148.148624,69.988236,0.619690,149.083947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712404,49.781342,199.753271,162.578976,163.530433,237.718927,148.402475,14.423736,192.030893,3.951470,46.937575,49.214398,161.064435,198.551444,159.106845,191.677830,94.362291,184.337499,0.083670,69.232987,86.859020,99.469934,191.653721,18.727616,70.658354,0.619205,678233.456028,0.863556,10.143387,24.991909,4.018180,0.064197,0.060726,147.547298,93.511776,71.642162,32.000000,32.000000,32.000000,32.000000,32.000000,71.337393,66.410437,106.581168,62.162468,33.710623,36.708861,46.303797,52.038477,30.544304,27.900000,42.185973,148.402475,70.597664,0.617183,149.336976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696344,49.761001,199.098669,162.574211,163.473353,237.695881,148.445786,14.417314,192.079550,3.941976,47.283718,49.187184,161.044863,198.537825,159.131299,191.750941,94.395778,184.308877,0.083671,69.265374,86.835162,99.464329,191.628536,18.735312,70.695641,0.616114,677665.296231,0.863046,10.139725,24.994299,4.004132,0.066435,0.060513,147.560263,93.472622,71.659721,32.000000,32.000000,32.000000,32.000000,32.000000,71.344816,66.392484,106.583171,62.162468,33.982463,36.708861,46.303797,52.075843,30.544304,27.900000,41.946914,148.445786,70.726275,0.621983,149.368722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701514,49.781067,199.213730,162.585424,163.424173,237.703707,148.236368,14.412748,192.139541,3.940307,46.734742,49.313542,161.062617,198.713693,159.084683,191.773755,94.433431,184.402255,0.083669,69.263114,86.878195,99.806566,191.812418,18.743877,70.705937,0.617654,676888.962494,0.860134,9.811356,25.052063,4.018178,0.067765,0.059698,147.552782,93.429562,71.638312,32.000000,32.000000,32.000000,32.000000,32.000000,71.342432,66.384669,106.554666,62.162468,33.717794,36.708861,46.303797,52.064415,30.544304,27.900000,41.881601,148.236368,71.105094,0.618185,149.772302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731064,49.667269,199.303069,162.561877,163.460166,237.706369,148.349213,14.413318,192.292763,3.926611,47.298155,49.329220,161.072079,198.566710,159.125055,191.802358,94.390166,184.465184,0.083666,69.286042,86.874845,99.669918,191.804341,18.753437,70.736769,0.615648,676523.371118,0.859842,9.807665,25.007556,4.006304,0.066032,0.058622,147.602201,93.306680,71.684859,32.000000,32.000000,32.000000,32.000000,32.000000,71.357420,66.375575,106.526302,62.162468,33.691656,36.708861,46.303797,52.075387,30.544304,27.900000,41.698144,148.349213,70.179864,0.615381,149.234537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807719,49.733788,199.301989,162.594955,163.392798,237.692122,148.402080,14.408181,192.179430,3.917248,47.151135,49.348448,161.061683,198.666921,159.110491,191.961340,94.357066,184.526812,0.083667,69.297401,86.863488,99.904423,191.708161,18.760428,70.705234,0.614981,676242.121800,0.860747,9.822371,25.005850,4.008202,0.068626,0.060500,147.613221,93.395094,71.645967,32.000000,32.000000,32.000000,32.000000,32.000000,71.334773,66.389050,106.491652,62.162468,33.689592,36.708861,46.303797,52.054228,30.544304,27.900000,41.651587,148.402080,70.122058,0.611528,149.211917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780500,49.713448,199.145516,162.580378,163.258375,237.691307,148.397588,14.408466,192.198510,3.927955,47.267305,49.384145,161.011930,198.669988,159.107707,191.928704,94.308361,184.434213,0.083669,69.309876,86.875722,99.610342,191.790189,18.770797,70.691386,0.614989,676251.471381,0.859441,9.677942,25.073332,4.007617,0.065943,0.062603,147.619408,93.443246,71.641321,32.000000,32.000000,32.000000,32.000000,32.000000,71.355325,66.381802,106.406584,62.162468,33.734164,36.708861,46.303797,52.059482,30.544304,27.900000,41.602000,148.397588,70.636429,0.619870,149.410225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754704,49.777219,199.241435,162.590750,163.271367,237.787016,148.384364,14.416601,192.260579,3.940328,47.755445,49.264603,161.047362,198.638371,159.067507,191.987687,94.296169,184.522499,0.083667,69.361366,86.835172,99.718287,192.013367,18.779652,70.741150,0.613976,676131.058117,0.857473,9.665071,25.130143,4.001428,0.065696,0.061742,147.641416,93.417309,71.645563,32.000000,32.000000,32.000000,32.000000,32.000000,71.360828,66.398589,106.333261,62.162468,33.677470,36.708861,46.303797,52.103997,30.544304,27.900000,41.555953,148.384364,71.524319,0.619082,149.869115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733214,49.870677,199.210533,162.614297,163.246542,237.897908,148.401375,14.412748,192.207368,3.966438,47.923879,49.295999,161.075082,198.817406,159.104334,191.868446,94.377207,184.492201,0.083668,69.425116,86.882478,99.601882,191.911782,18.789395,70.748488,0.613708,675710.467918,0.857265,9.672911,25.143219,4.000472,0.065392,0.061455,147.651674,93.573142,71.636855,32.000000,32.000000,32.000000,32.000000,32.000000,71.359902,66.433494,106.278304,62.162468,33.681885,36.708861,46.303797,52.083947,30.544304,27.900000,41.600353,148.401375,70.995613,0.614186,149.520335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728262,49.952592,199.122543,162.645133,163.234867,238.057147,148.358834,14.405042,192.222870,3.955763,47.964165,49.315257,161.090233,198.693554,159.139862,191.847375,94.451084,184.545546,0.083669,69.457336,86.901164,99.624396,191.966076,18.798881,70.763327,0.613722,675968.388827,0.858056,9.763397,25.189380,4.004474,0.067716,0.063949,147.669268,93.595827,71.657839,32.000000,32.000000,32.000000,32.000000,32.000000,71.366663,66.497798,106.226633,62.162468,33.657086,36.708861,46.303797,52.113342,30.544304,27.900000,41.616030,148.358834,70.805158,0.607002,149.450508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671514,49.966886,199.170121,162.659149,163.276259,238.155639,148.350897,14.409465,192.259000,3.953474,47.995508,49.184858,161.082571,198.759322,159.090746,192.018689,94.416024,184.508507,0.083669,69.471172,86.922631,99.617712,191.918452,18.806702,70.739996,0.613986,675837.093639,0.858463,9.879122,25.096687,4.005583,0.064328,0.060091,147.667387,93.463416,71.643099,32.000000,32.000000,32.000000,32.000000,32.000000,71.345787,66.456383,106.209541,62.162468,33.637725,36.708861,46.303797,52.103822,30.544304,27.900000,41.652967,148.350897,70.865163,0.611848,149.526079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850800,49.991900,199.285510,162.685500,163.252185,238.222641,148.499718,14.409037,192.284722,3.953492,47.510950,49.335984,161.100798,198.644058,159.144048,192.013861,94.402855,184.607656,0.083668,69.464049,86.906184,99.659266,191.807076,18.814763,70.700077,0.613467,675741.707912,0.858939,9.966168,25.043332,4.004213,0.066521,0.059798,147.686184,93.432058,71.689362,32.000000,32.000000,32.000000,32.000000,32.000000,71.341853,66.520345,106.206493,62.162468,33.630530,36.708861,46.303797,52.084238,30.544304,27.900000,41.670806,148.499718,71.047306,0.613104,149.663175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724745,49.922355,199.214883,162.666438,163.198588,238.202690,148.183610,14.407753,192.166580,3.935816,47.692629,49.262090,161.098059,198.629686,159.137160,191.832485,94.448866,184.583028,0.083668,69.480607,86.903794,99.755178,191.751133,18.821184,70.704945,0.614416,676114.491197,0.860327,10.039299,25.064143,4.009745,0.066297,0.061075,147.684315,93.380406,71.667082,32.000000,32.000000,32.000000,32.000000,32.000000,71.292018,66.492308,106.210512,62.162468,33.593164,36.708861,46.303797,52.072220,30.544304,27.900000,41.589634,148.183610,70.736372,0.613331,149.339021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784987,49.897615,199.261346,162.658028,163.193512,238.233589,148.152902,14.397906,192.248585,3.920727,47.840142,49.250782,161.084979,198.815815,159.103708,191.829320,94.453088,184.532208,0.083666,69.488668,86.866359,99.549469,191.782892,18.828841,70.743692,0.613048,675910.395753,0.855968,9.878607,25.115449,3.997639,0.064558,0.061561,147.680685,93.397153,71.658882,32.000000,32.000000,32.000000,32.000000,32.000000,71.265582,66.456137,106.192785,62.162468,33.566485,36.708861,46.303797,52.080029,30.544304,27.900000,41.519161,148.152902,70.665386,0.610051,149.345866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700297,49.959189,199.222128,162.673166,163.160689,238.254220,148.469176,14.409465,192.273873,3.893394,48.255195,49.275823,161.112425,198.646285,159.117660,191.903789,94.439709,184.584577,0.083665,69.483600,86.903104,99.768326,191.813541,18.835347,70.695046,0.613536,675539.430250,0.859758,9.939576,25.059966,4.006353,0.067752,0.061475,147.669190,93.537604,71.676315,32.000000,32.000000,32.000000,32.000000,32.000000,71.237838,66.421150,106.212618,62.162468,33.563186,36.708861,46.303797,52.095336,30.544304,27.900000,41.508663,148.469176,71.197608,0.613263,149.595670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834611,50.041380,199.194148,162.742127,163.253826,238.221785,148.147715,14.415174,192.179558,3.878178,47.815534,49.279582,161.119969,198.627292,159.135392,191.849684,94.448598,184.539518,0.083664,69.490131,86.932653,99.795270,191.808318,18.840321,70.698184,0.612978,675384.389688,0.858696,9.852431,25.036196,4.002438,0.065174,0.061199,147.698918,93.566288,71.656991,32.000000,32.000000,32.000000,32.000000,32.000000,71.246155,66.389094,106.206266,62.162468,33.534131,36.708861,46.303797,52.081206,30.544304,27.900000,41.634940,148.147715,70.510199,0.613657,149.172263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909208,49.957540,199.236739,162.709608,163.293481,238.214721,148.155524,14.409323,192.266212,3.889275,47.349014,49.382402,161.151444,198.874016,159.171840,191.859642,94.469644,184.518322,0.083665,69.480196,86.931920,99.744823,191.820904,18.843592,70.701609,0.613599,675516.144038,0.858462,10.001754,25.069719,4.008470,0.066793,0.060794,147.711179,93.689096,71.672371,32.000000,32.000000,32.000000,32.000000,32.000000,71.241500,66.366909,106.204749,62.162468,33.554297,36.708861,46.303797,52.088047,30.544304,27.900000,41.656941,148.155524,70.341560,0.609268,149.048030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789099,49.855009,199.218631,162.675689,163.277054,238.398641,148.190287,14.408181,192.279290,3.904794,47.584752,49.312224,161.116390,198.690968,159.168718,191.817593,94.428380,184.607616,0.083664,69.465628,86.988828,99.657430,191.882415,18.846438,70.734353,0.612957,675897.902649,0.858438,9.944834,25.043500,3.997105,0.068069,0.060872,147.725531,93.687755,71.651510,32.000000,32.000000,32.000000,32.000000,32.000000,71.250082,66.320113,106.210989,62.162468,33.572466,36.708861,46.303797,52.025190,30.544304,27.900000,41.458946,148.190287,70.335718,0.614592,149.013923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824161,49.885246,199.235474,162.664476,163.241931,238.465163,148.286844,14.424164,192.262585,3.935799,47.996418,49.343639,161.110762,198.644462,159.157427,191.876765,94.339054,184.580177,0.083665,69.476468,86.929973,99.892636,191.845208,18.850056,70.670507,0.612490,675734.909059,0.856976,9.783855,25.014300,3.991984,0.067009,0.063448,147.713536,93.645168,71.656494,32.000000,32.000000,32.000000,32.000000,32.000000,71.251334,66.313872,106.208406,62.162468,33.565325,36.708861,46.303797,52.056980,30.544304,27.900000,41.451454,148.286844,71.083746,0.615625,149.419470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789955,50.036707,199.162505,162.684379,163.303461,238.477850,148.436777,14.404185,192.210246,3.904530,48.096860,49.346239,161.098170,198.709220,159.131998,191.971686,94.398080,184.498656,0.083664,69.487040,86.932140,99.689372,191.818377,18.853071,70.710643,0.612716,675713.271363,0.858737,9.805567,25.089909,4.001250,0.068916,0.060424,147.656914,93.556489,71.629852,32.000000,32.000000,32.000000,32.000000,32.000000,71.232893,66.334914,106.202975,62.162468,33.499166,36.708861,46.303797,52.044910,30.544304,27.900000,41.419688,148.436777,70.211399,0.616189,148.915300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834094,50.056773,199.297392,162.693069,163.356066,238.548880,148.408942,14.409608,192.181674,3.922135,48.020620,49.369855,161.120043,198.640702,159.156937,191.784306,94.460521,184.567743,0.083664,69.524573,86.970503,99.776310,191.641878,18.855524,70.741294,0.612333,675867.403717,0.857396,9.799512,25.168682,3.998772,0.064228,0.061925,147.669421,93.577417,71.647044,32.000000,32.000000,32.000000,32.000000,32.000000,71.232979,66.363756,106.231569,62.162468,33.449885,36.708861,46.303797,52.043142,30.544304,27.900000,41.568206,148.408942,70.558232,0.608773,149.268132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744275,50.043579,199.320381,162.701199,163.346641,238.609870,148.233038,14.406040,192.281726,3.938949,47.924252,49.383181,161.131935,198.766040,159.158310,191.976801,94.407003,184.581152,0.083663,69.541173,86.908322,99.636013,191.932485,18.856295,70.736751,0.613028,676297.719453,0.857869,9.986379,25.078297,4.000054,0.066163,0.059715,147.628772,93.616698,71.681128,32.000000,32.000000,32.000000,32.000000,32.000000,71.217087,66.370276,106.239647,62.162468,33.489232,36.708861,46.303797,52.097108,30.544304,27.900000,41.589849,148.233038,70.287018,0.617387,148.982885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862906,50.010867,199.317101,162.696153,163.396494,238.641068,148.047030,14.406326,192.345588,3.931586,47.877801,49.305496,161.140733,198.771560,159.171273,191.955573,94.396619,184.502103,0.083663,69.534218,86.961014,99.841473,191.932771,18.858202,70.728871,0.612866,676318.264878,0.857511,9.960762,25.042433,3.999218,0.065577,0.061055,147.600296,93.647886,71.711898,32.000000,32.000000,32.000000,32.000000,32.000000,71.195713,66.368782,106.250494,62.162468,33.496966,36.708861,46.303797,52.047803,30.544304,27.900000,41.566598,148.047030,71.123286,0.614456,149.421673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789650,49.988602,199.216911,162.694751,163.359808,238.665081,148.464187,14.411749,192.313420,3.925106,48.014560,49.305558,161.109036,198.842417,159.142890,191.925304,94.362393,184.564333,0.083665,69.538939,86.912120,99.808834,191.941620,18.859785,70.723228,0.613854,676517.756759,0.860168,10.040563,25.101107,4.006901,0.065715,0.061284,147.560728,93.607165,71.690905,32.000000,32.000000,32.000000,32.000000,32.000000,71.180235,66.369885,106.259305,62.162468,33.476893,36.708861,46.303797,52.035234,30.544304,27.900000,41.523723,148.464187,70.910077,0.617782,149.355780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823769,50.016090,199.326590,162.702320,163.409457,238.651159,148.125837,14.410036,192.292422,3.932841,48.078234,49.428111,161.131743,198.929367,159.179964,191.930926,94.375891,184.590209,0.083665,69.541849,86.945078,99.753051,191.984286,18.860930,70.737346,0.612622,676551.031920,0.859158,9.885052,25.081085,3.997302,0.068886,0.062232,147.577669,93.602105,71.693670,32.000000,32.000000,32.000000,32.000000,32.000000,71.228063,66.361729,106.295714,62.162468,33.475337,36.708861,46.303797,52.062230,30.544304,27.900000,41.566832,148.125837,70.894336,0.609225,149.455347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678709,50.045778,199.201488,162.718018,163.589392,238.594067,148.029689,14.410464,192.221592,3.944265,48.524757,49.236050,161.146802,198.746253,159.156640,191.926301,94.359969,184.690214,0.083664,69.560667,86.900384,99.587020,191.895304,18.861764,70.738896,0.612867,676541.369443,0.857897,9.938589,25.139250,4.001171,0.067849,0.059141,147.541294,93.606757,71.683987,32.000000,32.000000,32.000000,32.000000,32.000000,71.238453,66.354259,106.334131,62.162468,33.537945,36.708861,46.303797,52.102342,30.544304,27.900000,41.601693,148.029689,70.441250,0.611252,149.303892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809920,50.210713,199.057475,162.770440,163.624116,238.556437,148.506511,14.406611,192.350613,3.923956,48.206589,49.282553,161.165287,198.747798,159.168389,191.868176,94.425639,184.572419,0.083665,69.541200,86.924590,99.719732,191.894224,18.861333,70.778942,0.613159,676726.299735,0.859530,9.930762,25.135704,4.000632,0.065623,0.062199,147.505799,93.582869,71.687602,32.000000,32.000000,32.000000,32.000000,32.000000,71.229832,66.323084,106.349986,62.162468,33.377925,36.708861,46.303797,52.180894,30.544304,27.900000,41.737598,148.506511,70.718558,0.611801,149.455111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
