OSU 80 Ton Compressor Load Stand
49.832764,50.156834,199.421582,162.783616,163.594493,238.565712,148.370027,14.415031,192.377828,3.911172,47.971562,49.459095,161.181146,198.821652,159.191820,192.033381,94.429097,184.582634,0.083666,69.503481,86.920776,99.771114,191.686785,18.862599,70.772198,0.615656,677748.851352,0.863898,10.110728,25.190079,4.009796,0.065397,0.061933,147.527734,93.625493,71.691239,32.000000,32.000000,32.000000,32.000000,32.000000,71.237790,66.323170,106.383248,62.162468,33.491339,36.708861,46.303797,52.062770,30.544304,27.900000,41.847403,148.370027,70.615118,0.618258,149.292011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814475,50.083987,199.391980,162.787821,163.684584,238.470303,148.269018,14.413461,192.491809,3.898024,47.901121,49.312144,161.197707,198.867031,159.188082,191.966131,94.378106,184.833271,0.083666,69.481560,86.933140,99.617951,191.833037,18.863021,70.810711,0.613982,677890.646701,0.859185,10.139718,25.079113,3.996342,0.065013,0.060668,147.533663,93.609167,71.690994,32.000000,32.000000,32.000000,32.000000,32.000000,71.252323,66.249849,106.420883,62.162468,33.495637,36.708861,46.303797,52.082951,30.544304,27.900000,41.764007,148.269018,70.600008,0.614507,149.334576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940657,50.067494,199.480316,162.784737,163.712002,238.441242,148.316711,14.413889,192.450070,3.899628,47.653318,49.279272,161.178612,199.061798,159.199073,192.140620,94.432794,184.724165,0.083666,69.467700,86.912753,99.687805,192.057645,18.862771,70.809630,0.614249,677617.083361,0.859253,10.062199,25.079585,4.001817,0.065934,0.063098,147.514845,93.593262,71.640179,32.000000,32.000000,32.000000,32.000000,32.000000,71.241211,66.171146,106.448981,62.162468,33.441030,36.708861,46.303797,52.043712,30.544304,27.900000,41.769450,148.316711,70.611097,0.615615,149.341421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851970,50.039730,199.629770,162.793708,163.691186,238.348025,148.185505,14.411749,192.499902,3.877193,47.723794,49.323102,161.208451,199.012872,159.230114,192.010868,94.482181,184.716800,0.083667,69.486865,86.912134,99.785311,191.959893,18.865437,70.813434,0.614780,678019.576421,0.860487,10.008278,25.226922,4.002692,0.069336,0.060928,147.544740,93.614446,71.687864,32.000000,32.000000,32.000000,32.000000,32.000000,71.254641,66.170485,106.482994,62.162468,33.506291,36.708861,46.303797,52.016122,30.544304,27.900000,41.758160,148.185505,71.386891,0.616615,149.757786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882288,50.047427,199.475170,162.783896,163.796820,238.417336,148.222487,14.410464,192.437983,3.884212,47.869727,49.493839,161.191898,199.074078,159.215780,192.115682,94.487727,184.679603,0.083667,69.492256,86.888165,100.031347,192.132373,18.867525,70.795223,0.613861,677785.423298,0.857902,9.861318,25.130305,3.994347,0.067650,0.061665,147.557980,93.611116,71.660168,32.000000,32.000000,32.000000,32.000000,32.000000,71.218985,66.119606,106.499211,62.162468,33.550747,36.708861,46.303797,52.059038,30.544304,27.900000,41.718306,148.222487,70.929532,0.615587,149.418526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787832,50.041105,199.577076,162.761470,163.813145,238.545423,148.323604,14.405898,192.493725,3.882433,48.020091,49.297596,161.178725,199.050372,159.217642,192.215096,94.436223,184.808404,0.083668,69.508771,86.992650,99.619208,192.074291,18.870866,70.819979,0.615006,677586.079889,0.860182,9.925226,25.078088,4.004451,0.065359,0.061489,147.552373,93.616075,71.669174,32.000000,32.000000,32.000000,32.000000,32.000000,71.219376,66.075394,106.515640,62.162468,33.558497,36.708861,46.303797,51.982077,30.544304,27.900000,41.778102,148.323604,70.790950,0.610066,149.378006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030608,50.027086,199.571949,162.794829,163.748098,238.606581,148.272380,14.410607,192.581460,3.918573,47.339062,49.482123,161.192905,199.085835,159.217919,192.239689,94.377092,184.848210,0.083669,69.508113,86.989567,100.259534,192.113590,18.872160,70.820935,0.614527,677988.123799,0.859960,9.901570,25.058241,3.998918,0.066133,0.062670,147.567375,93.652966,71.681954,32.000000,32.000000,32.000000,32.000000,32.000000,71.240398,66.031928,106.535686,62.162468,33.632155,36.708861,46.303797,52.004647,30.544304,27.900000,41.798528,148.272380,70.697787,0.613364,149.258337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880200,49.911634,199.663978,162.752499,163.692995,238.637101,148.396189,14.410179,192.606528,3.918544,47.435324,49.391055,161.201556,199.045656,159.210395,192.255721,94.394149,184.793096,0.083669,69.517228,86.956110,99.739799,192.150035,18.874745,70.838370,0.616002,678310.075650,0.861255,9.992975,25.159250,4.008551,0.068679,0.060852,147.551104,93.704758,71.657492,32.000000,32.000000,32.000000,32.000000,32.000000,71.229635,66.013594,106.554505,62.162468,33.624734,36.708861,46.303797,51.925205,30.544304,27.900000,41.785937,148.396189,70.764319,0.616254,149.417267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949724,49.908061,199.803778,162.736800,163.733709,238.628419,148.631628,14.408466,192.679834,3.925582,47.412439,49.503374,161.170231,199.145202,159.218167,192.250912,94.431235,184.873004,0.083668,69.527050,86.963780,100.067247,192.337587,18.880119,70.842211,0.612169,677922.519766,0.856537,9.728056,25.233676,3.988997,0.065257,0.062247,147.523278,93.655894,71.642500,32.000000,32.000000,32.000000,32.000000,32.000000,71.222853,65.979670,106.564835,62.162468,33.644569,36.708861,46.303797,51.966391,30.544304,27.900000,41.656013,148.631628,70.579237,0.613235,149.368408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901628,49.884421,199.788315,162.730633,163.792866,238.644995,148.280909,14.414888,192.722375,3.914380,47.384603,49.421592,161.185020,199.251084,159.212652,192.228650,94.325681,184.976064,0.083668,69.537382,86.961463,99.882053,192.316761,18.886462,70.875657,0.613951,677563.075934,0.858123,9.767936,25.195442,4.002870,0.064837,0.060536,147.542431,93.620074,71.634768,32.000000,32.000000,32.000000,32.000000,32.000000,71.210986,65.966061,106.586033,62.162468,33.681184,36.708861,46.303797,51.928949,30.544304,27.900000,41.601580,148.280909,70.875404,0.614593,149.496692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.089019,49.843189,199.755765,162.736520,163.854606,238.625772,148.005998,14.408895,192.689414,3.890306,47.469161,49.434116,161.182623,199.198796,159.211380,192.281654,94.312237,184.951298,0.083670,69.557344,86.977510,99.888475,192.264267,18.890784,70.867363,0.613381,677533.429847,0.855644,9.692519,25.189058,4.000098,0.066300,0.060606,147.551067,93.651430,71.657643,32.000000,32.000000,32.000000,32.000000,32.000000,71.215388,65.964653,106.592267,62.162468,33.734310,36.708861,46.303797,51.898991,30.544304,27.900000,41.552116,148.005998,70.100854,0.615666,149.120572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887279,49.864355,200.088490,162.737641,163.844745,238.695855,148.103367,14.407325,192.650417,3.897723,47.605980,49.569319,161.184286,199.252354,159.224723,192.367278,94.343340,184.997558,0.083669,69.553134,86.945195,100.108578,192.566662,18.894951,70.813182,0.614079,678111.252991,0.858839,9.718572,25.334195,4.003643,0.067615,0.060114,147.552254,93.651881,71.638466,32.000000,32.000000,32.000000,32.000000,32.000000,71.204791,65.971918,106.568838,62.162468,33.790035,36.708861,46.303797,51.926678,30.544304,27.900000,41.485106,148.103367,71.045557,0.614082,149.424859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982605,49.889094,199.331413,162.721382,163.905213,238.817800,148.180426,14.408466,192.627207,3.903225,47.191305,49.527577,161.160788,199.238937,159.197778,192.280900,94.436847,184.901571,0.083668,69.540619,86.923292,99.983936,192.296145,18.900305,70.855860,0.612737,678109.563893,0.857083,9.483933,25.338129,3.988015,0.064577,0.059997,147.577725,93.719241,71.655255,32.000000,32.000000,32.000000,32.000000,32.000000,71.183436,65.990873,106.595042,62.162468,33.832176,36.708861,46.303797,51.898184,30.544304,27.900000,41.493402,148.180426,70.132335,0.619437,149.023483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.044922,49.842090,199.895594,162.719140,163.897095,238.793454,148.391239,14.405612,192.812632,3.893090,46.919466,49.509779,161.160758,199.335869,159.205658,192.411526,94.436604,185.031105,0.083670,69.517588,86.972806,100.101312,192.389717,18.905921,70.867507,0.615339,678244.234079,0.860367,9.713337,25.324789,4.010812,0.065293,0.060788,147.557685,93.757346,71.658842,32.000000,32.000000,32.000000,32.000000,32.000000,71.187961,65.989588,106.586844,62.162468,33.847346,36.708861,46.303797,51.872753,30.544304,27.900000,41.411957,148.391239,70.637295,0.613326,149.107000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788669,49.788214,199.811546,162.710730,163.900706,238.756099,148.406226,14.412177,192.768204,3.891842,47.798655,49.587816,161.157717,199.334582,159.202233,192.444330,94.465182,185.018081,0.083672,69.532208,86.913285,99.854512,192.248460,18.911812,70.846357,0.612404,678149.260383,0.858475,9.639600,25.194420,3.988016,0.065390,0.060275,147.615159,93.829142,71.659652,32.000000,32.000000,32.000000,32.000000,32.000000,71.197452,65.991634,106.602309,62.162468,33.914302,36.708861,46.303797,51.886387,30.544304,27.900000,41.236907,148.406226,70.138015,0.618722,149.087763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997397,49.887994,199.998036,162.755583,163.940398,238.775113,148.323607,14.400475,192.865025,3.891549,47.537642,49.434955,161.187160,199.266116,159.194459,192.479403,94.523847,185.044578,0.083672,69.553053,86.971733,99.931512,192.526202,18.916031,70.897167,0.612839,677948.841361,0.855914,9.528296,25.244406,3.994323,0.068226,0.062468,147.658009,93.725597,71.678532,32.000000,32.000000,32.000000,32.000000,32.000000,71.174811,66.024720,106.612847,62.162468,33.936171,36.708861,46.303797,51.863892,30.544304,27.900000,41.325250,148.323607,71.418282,0.614837,149.785205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928839,49.872601,199.939543,162.775206,163.946942,238.715043,148.423267,14.410464,192.848701,3.890985,47.731311,49.502285,161.192892,199.437400,159.231090,192.479613,94.543779,185.008370,0.083671,69.563155,86.918104,99.989855,192.459343,18.920728,70.916532,0.615630,678047.830350,0.860611,9.739218,25.210827,4.013193,0.067751,0.060492,147.701979,93.738285,71.674092,32.000000,32.000000,32.000000,32.000000,32.000000,71.161243,66.106536,106.636493,62.162468,33.974841,36.708861,46.303797,51.861119,30.544304,27.900000,41.277627,148.423267,71.096295,0.621847,149.664867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929763,49.908611,199.873887,162.780813,163.965232,238.753942,148.473815,14.406897,192.805091,3.883323,47.961030,49.286899,161.223536,199.258142,159.258417,192.337188,94.558585,185.050346,0.083672,69.560275,86.920822,99.968481,192.569497,18.924278,70.902378,0.614043,678009.455490,0.857546,9.623231,25.162334,4.000169,0.067771,0.059868,147.752152,93.843524,71.718395,32.000000,32.000000,32.000000,32.000000,32.000000,71.194209,66.200558,106.698051,62.162468,33.997088,36.708861,46.303797,51.901230,30.544304,27.900000,41.283229,148.473815,71.283000,0.609562,149.700862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870080,50.046877,199.782517,162.787260,163.999090,238.850075,148.248940,14.414746,192.800846,3.874506,48.294614,49.288900,161.203952,199.304106,159.224474,192.515512,94.510350,185.021629,0.083672,69.561407,86.968711,99.861491,192.358550,18.927255,70.919940,0.614436,678017.381322,0.858274,9.678632,25.128501,4.004490,0.067362,0.059729,147.769437,93.806946,71.698324,32.000000,32.000000,32.000000,32.000000,32.000000,71.171368,66.211762,106.718492,62.162468,34.041436,36.708861,46.303797,51.885774,30.544304,27.900000,41.323758,148.248940,70.181631,0.612882,149.158691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951035,50.134567,199.698871,162.829030,163.967518,238.829776,148.110098,14.410892,192.720831,3.893556,47.831549,49.370652,161.214037,199.377302,159.218011,192.327656,94.442483,185.152123,0.083671,69.581194,86.893345,99.919713,192.498440,18.930681,70.890532,0.614474,678124.262993,0.858147,9.713688,25.129810,4.003101,0.066558,0.059391,147.780749,93.777359,71.657636,32.000000,32.000000,32.000000,32.000000,32.000000,71.131108,66.194189,106.678985,62.162468,34.062776,36.708861,46.303797,51.914693,30.544304,27.900000,41.499869,148.110098,70.062684,0.611193,149.111288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938148,50.076016,199.831602,162.822863,163.941862,238.871179,148.426436,14.405184,192.764317,3.899616,47.885116,49.448111,161.225230,199.338222,159.220568,192.363019,94.469725,185.044716,0.083670,69.591281,86.909347,100.025413,192.306241,18.933832,70.897492,0.615020,678775.700664,0.861101,9.913644,25.167021,4.006060,0.069722,0.062061,147.819810,93.781216,71.648518,32.000000,32.000000,32.000000,32.000000,32.000000,71.135164,66.179512,106.687561,62.162468,34.122992,36.708861,46.303797,51.854155,30.544304,27.900000,41.473909,148.426436,70.166160,0.621490,149.230721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944349,50.085362,199.775035,162.835758,163.994668,238.908061,148.605905,14.411321,192.696580,3.902935,48.051355,49.446613,161.236437,199.187153,159.242725,192.333789,94.526504,184.920423,0.083669,69.598039,86.893085,100.103589,192.316783,18.936529,70.900196,0.614274,678954.870165,0.860403,9.917670,25.284974,3.997893,0.066626,0.059369,147.863535,93.925634,71.660837,32.000000,32.000000,32.000000,32.000000,32.000000,71.121418,66.139006,106.680720,62.162468,34.120702,36.708861,46.303797,51.880047,30.544304,27.900000,41.459697,148.605905,71.010759,0.621532,149.591382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856010,50.109827,199.892524,162.855381,164.026447,238.962677,148.310303,14.420739,192.724794,3.901802,48.276965,49.431504,161.254485,199.273784,159.246504,192.352171,94.507641,184.976528,0.083669,69.611679,86.893580,99.747092,192.274970,18.938010,70.892587,0.614213,678651.286369,0.858540,9.872431,25.216508,4.001582,0.065060,0.061445,147.911987,93.948728,71.678040,32.000000,32.000000,32.000000,32.000000,32.000000,71.111072,66.068987,106.674442,62.162468,34.110937,36.708861,46.303797,51.879691,30.544304,27.900000,41.520239,148.310303,70.580409,0.620615,149.381862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827933,50.157108,199.758382,162.878930,163.972865,239.105140,148.464504,14.410036,192.596089,3.906854,48.249538,49.323663,161.265032,199.219731,159.261973,192.212389,94.503677,184.896285,0.083668,69.616319,86.925608,99.722994,192.337688,18.940142,70.887557,0.614108,678703.270171,0.857684,9.875371,25.112004,3.999953,0.067614,0.059033,147.936044,93.905612,71.694806,32.000000,32.000000,32.000000,32.000000,32.000000,71.137623,66.032748,106.683661,62.162468,34.168096,36.708861,46.303797,51.829614,30.544304,27.900000,41.631468,148.464504,70.703755,0.613152,149.456999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816397,50.143364,199.814630,162.875566,163.996550,239.140968,148.698786,14.406040,192.648316,3.887034,48.212230,49.315606,161.275976,199.159462,159.262775,192.232351,94.474972,184.877598,0.083667,69.608135,86.847048,99.625722,192.143776,18.941097,70.862026,0.616008,679046.189782,0.861310,9.991143,25.152413,4.009397,0.065897,0.061182,147.918075,93.880918,71.685905,32.000000,32.000000,32.000000,32.000000,32.000000,71.130217,66.022795,106.687964,62.162468,34.170438,36.708861,46.303797,51.859274,30.544304,27.900000,41.659358,148.698786,70.666594,0.618732,149.463648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853455,50.146937,199.633730,162.869959,164.026902,239.091498,148.442152,14.406611,192.640551,3.872698,48.052291,49.387325,161.262419,199.148582,159.263497,192.286216,94.531428,184.982316,0.083667,69.592240,86.877797,99.817092,192.335895,18.940439,70.884726,0.615489,678967.379554,0.860786,10.067471,25.125559,4.008964,0.064276,0.061619,147.926455,93.919261,71.686910,32.000000,32.000000,32.000000,32.000000,32.000000,71.143858,66.076540,106.680804,62.162468,34.192492,36.708861,46.303797,51.854613,30.544304,27.900000,41.730242,148.442152,70.900467,0.617089,149.552436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798691,50.133193,199.570764,162.855662,164.109125,239.126658,148.300759,14.410036,192.589551,3.869671,48.380180,49.266323,161.241328,199.165421,159.275875,192.286382,94.534252,184.893836,0.083668,69.601510,86.838960,99.826561,192.198840,18.941748,70.842102,0.616089,679137.102430,0.859741,10.065666,25.147086,4.011021,0.069884,0.061913,147.938643,93.919667,71.670674,32.000000,32.000000,32.000000,32.000000,32.000000,71.138830,66.088991,106.676031,62.162468,34.229448,36.708861,46.303797,51.831126,30.544304,27.900000,41.733668,148.300759,71.164901,0.617793,149.785008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816096,50.205490,199.638080,162.878649,164.185651,239.182264,148.392555,14.409608,192.651393,3.873196,48.219440,49.492657,161.263661,199.192966,159.278677,192.276175,94.583861,184.842640,0.083670,69.598620,86.886713,99.781700,192.340850,18.940736,70.863198,0.615017,679057.388868,0.860685,10.030898,25.130849,4.004411,0.066705,0.059727,147.957316,93.933402,71.692435,32.000000,32.000000,32.000000,32.000000,32.000000,71.150200,66.098762,106.720604,62.162468,34.245552,36.708861,46.303797,51.858130,30.544304,27.900000,41.848587,148.392555,71.358529,0.614880,149.808651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858810,50.124946,199.676134,162.864633,164.252672,239.189563,148.460706,14.409180,192.621383,3.859337,47.889281,49.436676,161.290857,199.154095,159.293133,192.272976,94.566840,184.854129,0.083670,69.577800,86.881367,99.796954,192.278095,18.938702,70.835323,0.616078,679418.284987,0.862957,10.073821,25.094044,4.007550,0.067053,0.063381,147.958377,93.941791,71.675612,32.000000,32.000000,32.000000,32.000000,32.000000,71.078669,66.033055,106.718132,62.162468,34.273251,36.708861,46.303797,51.811782,30.544304,27.900000,41.921792,148.460706,71.082538,0.613284,149.732333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908138,50.109277,199.698010,162.859026,164.308759,239.217558,148.350643,14.394909,192.602699,3.863306,47.942496,49.286607,161.291778,199.134753,159.303472,192.267669,94.503427,184.766726,0.083669,69.561400,86.877619,99.731717,192.205740,18.934980,70.894066,0.616388,679714.885349,0.862664,10.128101,25.024767,4.007501,0.067204,0.059343,147.946471,93.855313,71.686966,32.000000,32.000000,32.000000,32.000000,32.000000,71.013791,66.033242,106.718822,62.162468,34.276117,36.708861,46.303797,51.841449,30.544304,27.900000,41.868992,148.350643,70.274974,0.612110,149.235756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860336,50.107903,199.749264,162.863231,164.306696,239.218670,148.609666,14.417885,192.592334,3.873440,48.178494,49.303735,161.278310,199.166399,159.296374,192.314114,94.507339,184.856794,0.083670,69.548806,86.885589,99.723655,192.326121,18.935268,70.864172,0.616449,679824.985401,0.861606,10.003366,25.046201,4.004832,0.064492,0.059970,147.954735,93.885868,71.711018,32.000000,32.000000,32.000000,32.000000,32.000000,70.999349,66.057069,106.721488,62.162468,34.268339,36.708861,46.303797,51.839676,30.544304,27.900000,41.882653,148.609666,71.383231,0.614305,149.948030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989957,50.194769,199.692258,162.913411,164.391654,239.170801,148.421689,14.405755,192.632177,3.870081,48.165998,49.247747,161.285949,199.173899,159.291227,192.315511,94.455506,184.868987,0.083672,69.528360,86.890227,99.737988,192.335365,18.934315,70.836062,0.615797,680163.289456,0.861556,9.936700,25.076031,4.001312,0.066851,0.060511,147.858941,93.890495,71.684620,32.000000,32.000000,32.000000,32.000000,32.000000,70.961771,66.067214,106.737587,62.162468,34.300758,36.708861,46.303797,51.882826,30.544304,27.900000,41.960636,148.421689,70.661888,0.621222,149.446417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805172,50.261843,199.591704,162.933035,164.378799,239.126032,148.444320,14.410322,192.587712,3.845390,48.349287,49.376741,161.318624,199.227051,159.318708,192.208437,94.454799,184.909956,0.083671,69.527269,86.822358,99.786334,192.252315,18.932807,70.833141,0.616582,680196.215893,0.860956,9.984746,25.106727,4.006176,0.066024,0.060235,147.893692,93.975347,71.692071,32.000000,32.000000,32.000000,32.000000,32.000000,70.931916,66.021343,106.745244,62.162468,34.338737,36.708861,46.303797,51.928382,30.544304,27.900000,42.058244,148.444320,70.256060,0.612099,149.263687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885863,50.250848,199.912866,162.948173,164.470344,239.215691,148.630854,14.406040,192.505471,3.842832,47.693746,49.338673,161.341784,199.049696,159.315185,192.152655,94.491869,184.802344,0.083669,69.513794,86.854290,99.740724,192.223397,18.930829,70.869256,0.616092,680749.124513,0.860218,9.937685,25.163243,3.994647,0.066382,0.059567,147.951931,93.941013,71.696448,32.000000,32.000000,32.000000,32.000000,32.000000,70.955395,66.026615,106.806080,62.162468,34.337121,36.708861,46.303797,51.870202,30.544304,27.900000,42.184449,148.630854,70.664539,0.617611,149.513136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898230,50.122472,199.477286,162.909206,164.522862,239.316411,148.238957,14.405327,192.602003,3.848215,47.655318,49.342832,161.301208,199.058961,159.308029,192.238320,94.512528,184.856969,0.083670,69.508078,86.821613,99.699172,192.278484,18.927362,70.836459,0.617615,681049.642080,0.863724,10.195763,25.179687,4.007449,0.066127,0.060114,147.940214,93.907609,71.674266,32.000000,32.000000,32.000000,32.000000,32.000000,70.924722,65.992010,106.769972,62.162468,34.369998,36.708861,46.303797,51.815999,30.544304,27.900000,42.115296,148.238957,70.617858,0.622688,149.490910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945157,50.015540,199.700665,162.829591,164.515060,239.409014,148.238662,14.408752,192.733890,3.827797,47.642673,49.522502,161.259015,199.126675,159.333148,192.157811,94.490404,184.910345,0.083669,69.499293,86.826117,99.911202,192.283377,18.922304,70.839037,0.617675,681196.834381,0.861545,10.101294,25.101276,4.007405,0.068272,0.059749,148.035086,93.939547,71.674301,32.000000,32.000000,32.000000,32.000000,32.000000,70.939518,65.964366,106.768434,62.162468,34.439831,36.708861,46.303797,51.799421,30.544304,27.900000,42.057498,148.238662,70.421146,0.619465,149.236465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859522,49.976507,199.741795,162.803239,164.610313,239.495153,148.349966,14.411891,192.562315,3.831742,47.964126,49.327630,161.274921,199.116237,159.318586,192.347724,94.547826,184.809500,0.083668,69.472405,86.815761,99.959591,192.224843,18.918357,70.817455,0.616621,681063.094989,0.863551,9.960134,25.101604,3.997683,0.068064,0.059556,148.111014,93.877960,71.706621,32.000000,32.000000,32.000000,32.000000,32.000000,70.951677,65.963672,106.737962,62.162468,34.419680,36.708861,46.303797,51.770213,30.544304,27.900000,42.041712,148.349966,71.016745,0.618529,149.603065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798483,50.060347,199.662922,162.798474,164.567693,239.576936,148.508680,14.412320,192.626974,3.817619,48.199938,49.467430,161.256852,199.115193,159.304617,192.339840,94.597532,184.833762,0.083668,69.439521,86.814255,99.822147,192.267692,18.917937,70.781989,0.615926,680818.351201,0.862353,9.804714,25.144233,3.998399,0.065438,0.061039,148.140056,93.874439,71.722973,32.000000,32.000000,32.000000,32.000000,32.000000,70.945007,65.951125,106.728126,62.162468,34.456633,36.708861,46.303797,51.860722,30.544304,27.900000,41.997391,148.508680,70.980432,0.619582,149.551256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839054,50.159308,199.567960,162.836599,164.493097,239.568706,148.253544,14.409323,192.596193,3.829727,47.921113,49.522098,161.235000,199.105489,159.293635,192.186251,94.547974,184.845783,0.083666,69.417148,86.896017,99.837119,192.142326,18.918417,70.792501,0.617086,681045.284232,0.863755,9.854192,25.048069,4.006091,0.067024,0.063770,148.173977,93.763072,71.705687,32.000000,32.000000,32.000000,32.000000,32.000000,70.921730,65.942303,106.704689,62.162468,34.480521,36.708861,46.303797,51.758718,30.544304,27.900000,42.196681,148.253544,70.467214,0.615355,149.249800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906027,50.077390,199.405880,162.843888,164.501606,239.650822,148.118259,14.416173,192.566596,3.840525,47.884713,49.457475,161.266349,199.080767,159.303969,192.108352,94.560473,184.832718,0.083666,69.409770,86.890756,99.783364,192.138897,18.914163,70.787957,0.617578,680963.166297,0.863985,10.001191,25.007685,4.009418,0.065685,0.059524,148.207100,93.805858,71.717450,32.000000,32.000000,32.000000,32.000000,32.000000,70.938491,66.017533,106.731741,62.162468,34.486567,36.708861,46.303797,51.806474,30.544304,27.900000,42.205525,148.118259,71.026734,0.615852,149.599918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764707,50.088935,199.591906,162.816695,164.494802,239.647153,148.307173,14.402901,192.532404,3.846271,48.100237,49.413666,161.247543,199.005497,159.297923,192.234916,94.553326,184.965873,0.083665,69.403542,86.881563,99.772379,192.152873,18.910300,70.775264,0.616556,680974.781765,0.864536,10.058165,25.061861,4.004249,0.067538,0.059907,148.184361,93.803547,71.717984,32.000000,32.000000,32.000000,32.000000,32.000000,70.944271,66.061285,106.733045,62.162468,34.472017,36.708861,46.303797,51.778624,30.544304,27.900000,42.180492,148.307173,70.216015,0.619402,149.115536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925814,50.146113,199.561854,162.843327,164.487031,239.664427,148.365942,14.413176,192.451481,3.825107,47.991128,49.415494,161.238476,198.930544,159.286198,192.069826,94.513069,184.785809,0.083664,69.354981,86.928153,99.953197,192.163148,18.906980,70.753267,0.615351,680720.243324,0.863884,9.906994,25.044343,3.995627,0.067306,0.063339,148.128073,93.762440,71.709415,32.000000,32.000000,32.000000,32.000000,32.000000,70.916861,66.090412,106.743453,62.162468,34.493548,36.708861,46.303797,51.793641,30.544304,27.900000,42.282947,148.365942,70.536144,0.613282,149.242877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884303,50.146113,199.385097,162.843327,164.448888,239.706890,148.348657,14.409037,192.405176,3.837875,47.966291,49.448553,161.235836,198.903340,159.290707,192.113603,94.544646,184.672952,0.083664,69.345662,86.909265,99.647831,191.994545,18.901245,70.736949,0.617225,680900.935300,0.865496,10.064755,25.102636,4.010712,0.067391,0.059821,148.072600,93.777905,71.699695,32.000000,32.000000,32.000000,32.000000,32.000000,70.914777,66.045793,106.703792,62.162468,34.475882,36.708861,46.303797,51.724853,30.544304,27.900000,42.323393,148.348657,70.421525,0.622141,149.183671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853783,50.153535,199.413555,162.809967,164.455174,239.733298,148.134882,14.413889,192.445330,3.853603,48.085983,49.445283,161.236777,198.963157,159.275079,192.116989,94.543776,184.677641,0.083664,69.324053,86.885736,99.972207,192.018161,18.899256,70.725987,0.615393,680930.776855,0.862152,9.955270,25.073723,3.997168,0.066326,0.062749,148.057308,93.798023,71.731907,32.000000,32.000000,32.000000,32.000000,32.000000,70.932809,66.023491,106.655588,62.162468,34.467476,36.708861,46.303797,51.775724,30.544304,27.900000,42.332953,148.134882,70.085907,0.617287,148.961760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829516,50.180749,199.405695,162.806603,164.393410,239.697010,148.440608,14.412177,192.430379,3.877300,48.129470,49.442921,161.258280,198.896337,159.285712,191.963054,94.529974,184.729798,0.083664,69.312557,86.893331,99.790967,191.879721,18.896470,70.736733,0.615625,680718.410652,0.862848,9.998172,24.998766,3.996951,0.066018,0.059199,148.066741,93.789859,71.722830,32.000000,32.000000,32.000000,32.000000,32.000000,70.930418,66.010247,106.664649,62.162468,34.462661,36.708861,46.303797,51.816350,30.544304,27.900000,42.409011,148.440608,70.779194,0.618383,149.421476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782541,50.185422,199.342191,162.795670,164.422185,239.681545,148.639351,14.412605,192.340427,3.895956,48.238923,49.296506,161.260988,198.851779,159.279011,191.995589,94.603639,184.551967,0.083663,69.311850,86.896848,99.701386,191.992729,18.894625,70.752131,0.615444,680798.245474,0.864732,10.037155,25.001438,3.999968,0.067219,0.059859,148.047966,93.847859,71.727804,32.000000,32.000000,32.000000,32.000000,32.000000,70.933405,65.979898,106.629116,62.162468,34.486433,36.708861,46.303797,51.756843,30.544304,27.900000,42.490456,148.639351,71.064634,0.621065,149.624387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930023,50.206864,199.393774,162.787260,164.424289,239.686123,148.234779,14.411321,192.444069,3.897687,47.833238,49.417212,161.236541,198.949628,159.280115,192.049391,94.572322,184.727146,0.083662,69.282317,86.863806,99.696181,192.158845,18.891005,70.781556,0.615595,680671.649816,0.863159,10.089474,25.035290,4.001759,0.065928,0.060758,148.023340,93.869787,71.711159,32.000000,32.000000,32.000000,32.000000,32.000000,70.909752,65.960275,106.624870,62.162468,34.452543,36.708861,46.303797,51.817267,30.544304,27.900000,42.579770,148.234779,70.975798,0.615226,149.494371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852319,50.145838,199.577587,162.768478,164.368108,239.689941,148.108621,14.414032,192.524740,3.899743,47.795289,49.454360,161.246832,198.968207,159.264444,192.087958,94.593832,184.827312,0.083662,69.272869,86.895099,99.787758,192.185378,18.889939,70.774705,0.616081,680620.766695,0.863070,10.142772,24.893247,4.004259,0.067640,0.060552,148.023853,93.902619,71.704174,32.000000,32.000000,32.000000,32.000000,32.000000,70.889188,65.961688,106.621427,62.162468,34.479817,36.708861,46.303797,51.755136,30.544304,27.900000,42.624477,148.108621,70.651791,0.613371,149.358809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795351,50.102130,199.409296,162.770721,164.287094,239.737537,148.258677,14.413318,192.437078,3.905456,47.887570,49.294620,161.223927,198.923325,159.265964,192.157488,94.562388,184.746121,0.083662,69.270119,86.845343,99.655380,192.061806,18.887824,70.768917,0.614507,680610.382044,0.862651,10.011671,24.991924,3.993464,0.065729,0.057635,148.060796,93.894554,71.714881,32.000000,32.000000,32.000000,32.000000,32.000000,70.913659,65.975045,106.652468,62.162468,34.509041,36.708861,46.303797,51.777286,30.544304,27.900000,42.605722,148.258677,70.702313,0.612825,149.388077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836826,50.122472,199.450973,162.784737,164.270105,239.761751,148.342225,14.409751,192.332179,3.919368,47.985492,49.366749,161.247558,198.870682,159.243704,191.916461,94.572618,184.733412,0.083660,69.262007,86.814340,99.758810,192.044859,18.884094,70.759379,0.615165,680271.250387,0.864437,10.030972,25.008907,4.003376,0.068078,0.059649,148.102822,93.913673,71.721905,32.000000,32.000000,32.000000,32.000000,32.000000,70.919004,65.937477,106.662165,62.162468,34.457993,36.708861,46.303797,51.757185,30.544304,27.900000,42.613607,148.342225,70.264895,0.616235,149.198935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793905,50.113126,199.433521,162.800156,164.247735,239.693173,148.141230,14.412462,192.426579,3.927064,48.148081,49.316343,161.210893,198.931303,159.272107,192.030487,94.526742,184.758487,0.083660,69.270089,86.878760,99.561737,192.105492,18.878869,70.755160,0.614887,680001.916624,0.864127,10.046216,25.009151,4.004577,0.067162,0.059480,148.169539,93.984390,71.743400,32.000000,32.000000,32.000000,32.000000,32.000000,70.944874,65.921805,106.666233,62.162468,34.461793,36.708861,46.303797,51.764654,30.544304,27.900000,42.657889,148.141230,70.707199,0.615467,149.519194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806331,50.159857,199.428180,162.824545,164.188079,239.660693,148.278028,14.403186,192.380693,3.927687,48.166863,49.464307,161.212205,198.839253,159.268150,191.894414,94.506737,184.612416,0.083659,69.259284,86.862735,99.551155,192.036990,18.874785,70.739455,0.614372,679896.622876,0.862802,10.023633,24.994035,4.002080,0.068569,0.060461,148.193293,93.977687,71.730664,32.000000,32.000000,32.000000,32.000000,32.000000,70.960829,65.910753,106.658829,62.162468,34.448569,36.708861,46.303797,51.800273,30.544304,27.900000,42.725766,148.278028,71.076516,0.618696,149.664237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892962,50.163156,199.229933,162.838842,164.145633,239.654934,148.337417,14.409894,192.335754,3.941745,48.023001,49.297530,161.222862,198.810298,159.264897,191.896720,94.467225,184.689969,0.083658,69.229599,86.854245,99.581548,192.006660,18.869504,70.699716,0.615148,679974.613577,0.864659,10.058709,25.049549,4.005179,0.065846,0.061865,148.216524,93.911103,71.724001,32.000000,32.000000,32.000000,32.000000,32.000000,70.941499,65.871709,106.641727,62.162468,34.446963,36.708861,46.303797,51.768048,30.544304,27.900000,42.773396,148.337417,69.945576,0.615565,148.928558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755614,50.158483,199.248149,162.851457,164.118786,239.550041,148.380262,14.410036,192.345376,3.948154,48.190989,49.323338,161.230293,198.791138,159.286281,191.837213,94.490617,184.532421,0.083659,69.182396,86.794368,99.773797,191.943334,18.864804,70.682948,0.614948,679872.250474,0.863421,10.092578,25.013397,4.004073,0.065963,0.059028,148.207770,93.954290,71.722415,32.000000,32.000000,32.000000,32.000000,32.000000,70.946795,65.902890,106.622632,62.162468,34.419614,36.708861,46.303797,51.675218,30.544304,27.900000,42.813256,148.380262,70.739978,0.612032,149.442719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778491,50.209888,198.917209,162.834637,164.100026,239.462762,148.524142,14.411178,192.227208,3.927600,48.162009,49.304175,161.250353,198.838901,159.270233,191.983242,94.548080,184.670522,0.083659,69.157009,86.825726,99.722665,191.876438,18.860186,70.701123,0.613613,679730.645864,0.861198,10.006264,25.082728,3.993147,0.065598,0.059955,148.220145,93.907273,71.726896,32.000000,32.000000,32.000000,32.000000,32.000000,70.949443,65.903052,106.638747,62.162468,34.471216,36.708861,46.303797,51.782335,30.544304,27.900000,42.890508,148.524142,70.954017,0.620229,149.555426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917454,50.212912,199.242043,162.806884,164.011679,239.327151,148.305934,14.405898,192.286649,3.938021,48.104423,49.418612,161.233318,198.779147,159.307767,191.988393,94.637955,184.546403,0.083660,69.141157,86.827306,99.670665,191.952248,18.855983,70.723066,0.614656,679687.582844,0.863435,10.143720,24.998750,4.004536,0.065780,0.060304,148.216682,93.925396,71.736923,32.000000,32.000000,32.000000,32.000000,32.000000,70.997796,66.002560,106.672926,62.162468,34.379442,36.708861,46.303797,51.765826,30.544304,27.900000,42.971794,148.305934,70.151664,0.614160,149.081901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817037,50.191470,199.392560,162.809687,163.944059,239.304861,148.101432,14.412320,192.249106,3.944063,48.260303,49.417886,161.254076,198.816978,159.282250,192.064569,94.584905,184.574046,0.083660,69.163784,86.856203,99.666142,191.863222,18.849819,70.713690,0.613620,679518.954539,0.862183,10.171432,24.994398,3.996047,0.067884,0.059843,148.186385,93.965926,71.733177,32.000000,32.000000,32.000000,32.000000,32.000000,71.032711,66.048940,106.694580,62.162468,34.356840,36.708861,46.303797,51.722939,30.544304,27.900000,43.007583,148.101432,70.103270,0.611433,149.076748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
