OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 11, 2020
10:57:33 AM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.828008,49.748907,199.035164,164.439771,174.290388,252.855445,158.402787,14.409751,191.385059,3.255436,48.452682,49.294789,162.834972,198.273760,160.942507,190.813423,94.526353,182.725061,0.083670,72.505628,91.144170,99.719931,190.956101,18.719054,75.374928,0.611104,720676.123099,0.857333,9.659220,24.189521,3.988175,0.068135,0.059466,149.537735,96.985435,71.943322,32.000000,32.000000,32.000000,32.000000,32.000000,71.434585,67.250787,105.565470,61.557305,38.252465,37.708861,46.303797,63.078296,32.544304,27.900000,52.824306,158.402787,76.361894,0.603309,158.958406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883545,49.869852,199.191303,164.494732,174.308017,252.894276,158.357327,14.410607,191.274614,3.258899,48.217774,49.404153,162.875411,198.353464,160.922879,190.926082,94.520581,182.823535,0.083671,72.569685,91.164576,99.909136,191.201695,18.724456,75.320584,0.612789,720440.220323,0.857944,9.528494,24.225694,3.997439,0.068672,0.063817,149.521647,97.025125,71.936197,32.000000,32.000000,32.000000,32.000000,32.000000,71.459770,67.248206,105.582076,61.557305,38.221868,37.708861,46.303797,63.061090,32.544304,27.900000,52.885369,158.357327,76.399885,0.604404,158.896329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837927,49.789588,199.198147,164.490245,174.335363,252.867200,158.005259,14.406754,191.332868,3.259353,48.318104,49.460077,162.872332,198.505671,160.928817,190.957595,94.494837,182.834211,0.083673,72.590259,91.179534,100.061941,191.183158,18.728825,75.399936,0.611695,720632.394870,0.856564,9.659192,24.265182,3.994444,0.069868,0.063830,149.514102,96.988992,71.907195,32.000000,32.000000,32.000000,32.000000,32.000000,71.435244,67.160691,105.554652,61.557305,38.276768,37.708861,46.303797,63.048543,32.544304,27.900000,52.786325,158.005259,76.472709,0.603788,158.834331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883002,49.821749,199.282241,164.501462,174.333224,252.886174,158.145895,14.411178,191.519851,3.272172,47.854867,49.491953,162.907495,198.392150,160.966695,191.007490,94.502201,182.897401,0.083674,72.638106,91.223922,99.768405,191.177139,18.736799,75.378570,0.612154,720934.449717,0.856127,9.722694,24.309108,3.993126,0.068876,0.063618,149.519905,96.967781,71.941948,32.000000,32.000000,32.000000,32.000000,32.000000,71.485258,67.169326,105.623272,61.557305,38.234116,37.708861,46.303797,63.085073,32.544304,27.900000,52.705482,158.145895,76.296660,0.603506,158.969185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951511,49.716471,199.361766,164.484917,174.367466,253.031197,158.280450,14.407468,191.560269,3.269884,47.620989,49.446659,162.875095,198.561513,160.951514,191.086084,94.529431,182.770444,0.083674,72.691264,91.212460,100.040765,191.394836,18.746593,75.432716,0.611856,721004.839308,0.858849,9.689610,24.338989,3.996919,0.069003,0.064240,149.530752,96.998560,71.956720,32.000000,32.000000,32.000000,32.000000,32.000000,71.478061,67.143357,105.594802,61.557305,38.254039,37.708861,46.303797,62.954100,32.544304,27.900000,52.579472,158.280450,76.456031,0.603272,158.906085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955355,49.645280,199.487745,164.459961,174.331486,253.149612,158.101045,14.411606,191.675708,3.264342,47.898638,49.533965,162.857151,198.667074,160.942176,191.273247,94.503981,182.897829,0.083673,72.709463,91.151626,100.110572,191.428343,18.754888,75.479793,0.612488,720992.568630,0.857291,9.675154,24.356099,3.994993,0.068211,0.061941,149.558084,96.986046,71.951817,32.000000,32.000000,32.000000,32.000000,32.000000,71.456176,67.070977,105.582806,61.557305,38.293976,37.708861,46.303797,62.972577,32.544304,27.900000,52.428073,158.101045,76.250665,0.605118,158.997195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019601,49.558697,199.668274,164.458839,174.269007,253.250948,158.285973,14.407468,191.892701,3.248896,47.574699,49.484507,162.897602,198.768121,160.976330,191.395743,94.540589,183.222294,0.083673,72.743410,91.323830,100.144496,191.596826,18.767101,75.470850,0.611060,720719.515442,0.855173,9.499083,24.279690,3.991106,0.067526,0.060013,149.563705,96.980732,71.943384,32.000000,32.000000,32.000000,32.000000,32.000000,71.465634,67.067577,105.602240,61.557305,38.387955,37.708861,46.303797,62.985907,32.544304,27.900000,52.366693,158.285973,76.480282,0.602881,158.843930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905354,49.593879,199.725502,164.454352,174.333850,253.247015,158.214197,14.412320,191.827274,3.235737,48.130411,49.482699,162.896851,198.852966,160.967306,191.433843,94.550226,183.321826,0.083675,72.759608,91.213898,99.955935,191.696473,18.778262,75.568575,0.610347,720491.912572,0.855723,9.423922,24.354485,3.993321,0.067398,0.060091,149.565568,96.981496,71.948853,32.000000,32.000000,32.000000,32.000000,32.000000,71.477647,67.067577,105.638050,61.557305,38.366230,37.708861,46.303797,62.943143,32.544304,27.900000,52.135813,158.214197,76.344675,0.604177,158.949201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989738,49.721969,199.754364,164.481272,174.271035,253.253317,158.080224,14.410322,191.850609,3.220122,47.830735,49.544539,162.877678,199.027967,160.945832,191.359971,94.564292,183.169320,0.083673,72.815935,91.277454,100.049827,191.589891,18.792150,75.499482,0.609743,719847.930392,0.852990,9.271023,24.443445,3.991801,0.069280,0.062907,149.550317,96.919107,71.950594,32.000000,32.000000,32.000000,32.000000,32.000000,71.454818,67.061701,105.640792,61.557305,38.519096,37.708861,46.303797,62.969210,32.544304,27.900000,52.166187,158.080224,76.517010,0.601695,158.832797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.117528,49.648853,199.847464,164.476505,174.241438,253.359109,158.400558,14.408752,192.076871,3.210518,47.716616,49.627761,162.897125,199.058788,160.960813,191.493837,94.549944,183.475133,0.083672,72.827299,91.313848,100.337233,191.725538,18.805336,75.593168,0.610862,720303.887402,0.855951,9.424180,24.472293,4.002086,0.069878,0.064157,149.526141,97.024249,71.963471,32.000000,32.000000,32.000000,32.000000,32.000000,71.469665,67.038734,105.668840,61.557305,38.522848,37.708861,46.303797,62.873485,32.544304,27.900000,52.006242,158.400558,76.515892,0.604652,158.880515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937230,49.587283,200.007876,164.490806,174.284088,253.502184,158.324224,14.407610,192.259107,3.217615,47.953139,49.666579,162.918268,199.150889,160.977494,191.687291,94.540180,183.431549,0.083674,72.819627,91.243722,100.166528,191.718033,18.819169,75.580294,0.610658,720184.113770,0.855069,9.465112,24.399252,3.995907,0.068874,0.063765,149.536706,97.022152,71.982643,32.000000,32.000000,32.000000,32.000000,32.000000,71.497983,67.003907,105.664771,61.557305,38.601218,37.708861,46.303797,62.878647,32.544304,27.900000,51.890323,158.324224,76.635055,0.602537,158.872451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011540,49.612296,200.261706,164.507350,174.269099,253.544472,158.336792,14.410750,192.129208,3.215034,47.970154,49.562185,162.920832,199.179875,160.974800,191.619046,94.545908,183.401060,0.083673,72.847485,91.256283,100.078189,191.979779,18.834156,75.612659,0.608070,719797.820241,0.850603,9.260221,24.531824,3.987576,0.068249,0.060437,149.529179,97.083765,71.997195,32.000000,32.000000,32.000000,32.000000,32.000000,71.485074,66.996759,105.660472,61.557305,38.848164,37.708861,46.303797,62.820756,32.544304,27.900000,51.732403,158.336792,76.659901,0.600737,158.790350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.061518,49.624390,199.956468,164.505107,174.370136,253.660454,158.148171,14.414603,192.259235,3.223063,48.158146,49.736110,162.929848,199.244582,160.986468,191.750186,94.576656,183.480168,0.083673,72.850984,91.255984,100.165843,191.964216,18.850064,75.624253,0.610267,720081.288707,0.854490,9.384645,24.524747,4.005186,0.069512,0.064048,149.501521,97.086282,72.016628,32.000000,32.000000,32.000000,32.000000,32.000000,71.499171,66.969289,105.654201,61.557305,38.754569,37.708861,46.303797,62.742795,32.544304,27.900000,51.661702,158.148171,76.622362,0.601868,158.840743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987645,49.828071,200.057059,164.536233,174.322525,253.809198,158.239337,14.406754,192.202845,3.215062,48.917782,49.611794,162.916556,199.187331,160.990817,191.639171,94.606171,183.533207,0.083674,72.877067,91.274179,99.938118,191.961425,18.865349,75.574164,0.610083,719967.167501,0.852998,9.332938,24.507238,4.004310,0.067567,0.061256,149.496655,97.129793,72.014490,32.000000,32.000000,32.000000,32.000000,32.000000,71.515973,66.946620,105.596125,61.557305,38.727236,37.708861,46.303797,62.861886,32.544304,27.900000,51.579877,158.239337,76.636371,0.601749,158.806164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.070838,49.941871,199.953421,164.588110,174.413172,253.887858,158.167177,14.409465,192.105206,3.238114,48.531639,49.636272,162.949229,199.254004,160.955889,191.698273,94.637512,183.607418,0.083674,72.905951,91.316739,100.322264,191.900505,18.879329,75.596269,0.608923,720253.563199,0.853592,9.293482,24.507058,3.994215,0.069091,0.063736,149.511002,97.105156,71.986885,32.000000,32.000000,32.000000,32.000000,32.000000,71.488679,66.910015,105.576898,61.557305,38.819927,37.708861,46.303797,62.800953,32.544304,27.900000,51.700517,158.167177,76.428517,0.600991,158.976070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033651,49.878374,199.982917,164.556423,174.511390,253.899150,158.424566,14.399619,192.138507,3.228300,48.582474,49.510445,162.949542,199.149768,160.965227,191.693642,94.664608,183.602469,0.083673,72.934624,91.294683,100.240051,191.988064,18.892626,75.661990,0.610478,720511.762385,0.854755,9.573373,24.498030,4.002130,0.069600,0.063915,149.515642,97.051752,71.991284,32.000000,32.000000,32.000000,32.000000,32.000000,71.481569,66.878711,105.565826,61.557305,38.892588,37.708861,46.303797,62.804434,32.544304,27.900000,51.723346,158.424566,76.630998,0.602017,158.856912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051944,49.852535,200.134683,164.590914,174.509816,254.008114,158.204465,14.414175,192.143420,3.234553,48.271766,49.457102,162.962096,199.215036,160.988714,191.679514,94.653083,183.431094,0.083674,72.970112,91.360056,100.165088,191.887266,18.909364,75.687918,0.609260,720944.260360,0.854283,9.601355,24.495351,3.993411,0.069361,0.062970,149.549639,97.086504,71.996511,32.000000,32.000000,32.000000,32.000000,32.000000,71.497918,66.875991,105.564000,61.557305,39.010126,37.708861,46.303797,62.738137,32.544304,27.900000,51.716950,158.204465,76.399127,0.602625,158.975598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913497,49.851710,200.168898,164.596803,174.608647,254.030813,158.220060,14.415316,192.290675,3.232813,48.352742,49.494305,162.976861,199.180843,161.011411,191.840537,94.708082,183.481044,0.083674,73.024361,91.226588,99.971510,191.977819,18.921917,75.653642,0.609742,721160.466767,0.853928,9.576205,24.466343,3.996968,0.069503,0.064261,149.552080,97.144983,71.994613,32.000000,32.000000,32.000000,32.000000,32.000000,71.500554,66.858651,105.576117,61.557305,39.062911,37.708861,46.303797,62.805821,32.544304,27.900000,51.625157,158.220060,76.403058,0.602032,158.976227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004538,49.841815,200.000554,164.599327,174.657346,254.227902,158.349821,14.408895,192.306807,3.234350,48.238877,49.567152,162.953094,199.105061,160.975931,191.675700,94.702373,183.548571,0.083673,73.067940,91.286098,100.116355,191.827328,18.932079,75.578600,0.609741,721107.051648,0.854700,9.531500,24.411670,3.998540,0.068293,0.062396,149.543654,97.134060,71.981605,32.000000,32.000000,32.000000,32.000000,32.000000,71.526912,66.867245,105.589597,61.557305,39.106097,37.708861,46.303797,62.754007,32.544304,27.900000,51.573174,158.349821,76.326915,0.604065,158.994520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010648,49.781067,200.052326,164.610824,174.767122,254.422486,158.367058,14.418741,192.055154,3.220653,48.184521,49.534441,162.982488,199.155150,161.010283,191.623452,94.691699,183.539645,0.083673,73.103956,91.248874,100.236304,191.934581,18.940090,75.602310,0.612281,721499.560807,0.857732,9.673594,24.375970,4.010316,0.070406,0.064188,149.561722,97.113762,71.982974,32.000000,32.000000,32.000000,32.000000,32.000000,71.524992,66.944444,105.608926,61.557305,39.098102,37.708861,46.303797,62.740343,32.544304,27.900000,51.467168,158.367058,76.564574,0.606276,158.824221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041322,49.764300,199.959737,164.636062,174.990561,254.601043,158.340570,14.404471,192.150713,3.209341,48.261543,49.457144,162.995792,199.223163,160.998052,191.620264,94.700589,183.399352,0.083673,73.106943,91.286330,100.003300,191.870220,18.947115,75.706994,0.611395,721589.068494,0.855511,9.569683,24.407763,3.999648,0.070144,0.064743,149.539310,97.178123,71.973909,32.000000,32.000000,32.000000,32.000000,32.000000,71.538855,67.032089,105.628863,61.557305,39.154404,37.708861,46.303797,62.742274,32.544304,27.900000,51.390654,158.340570,76.311229,0.605401,158.974850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984691,49.800858,200.127660,164.637464,175.055734,254.779953,158.154406,14.413176,192.197172,3.196130,48.241879,49.529525,162.991728,199.271946,161.002626,191.745662,94.743532,183.418505,0.083671,73.121491,91.289759,100.175034,191.948594,18.955916,75.643978,0.611248,721932.019488,0.855694,9.502631,24.414990,4.000195,0.068249,0.061295,149.537607,97.145358,71.984606,32.000000,32.000000,32.000000,32.000000,32.000000,71.546793,67.071299,105.674876,61.557305,39.220654,37.708861,46.303797,62.704117,32.544304,27.900000,51.322898,158.154406,76.903744,0.603566,158.959665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957005,49.787114,200.072996,164.642231,175.061102,254.956243,158.308856,14.411749,192.154396,3.177874,48.382925,49.425924,162.986180,199.315014,161.009096,191.619556,94.699758,183.380185,0.083672,73.131648,91.322532,99.964349,191.878640,18.963853,75.698376,0.611009,722747.344188,0.856308,9.454220,24.351896,3.995892,0.066253,0.060557,149.514193,97.183728,71.958001,32.000000,32.000000,32.000000,32.000000,32.000000,71.550607,67.099700,105.674645,61.557305,39.333930,37.708861,46.303797,62.719411,32.544304,27.900000,51.289116,158.308856,76.676507,0.606172,159.043497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865854,49.801133,199.985205,164.644474,175.054675,254.946730,158.408923,14.401046,192.104795,3.168465,48.808810,49.459242,162.998476,199.131075,161.025181,191.638190,94.748579,183.452409,0.083671,73.129375,91.297214,99.838153,191.841016,18.969173,75.618753,0.612255,723026.369007,0.858802,9.549210,24.316355,4.003779,0.069510,0.064742,149.502824,97.189397,71.966867,32.000000,32.000000,32.000000,32.000000,32.000000,71.579509,67.180798,105.750758,61.557305,39.288054,37.708861,46.303797,62.717739,32.544304,27.900000,51.244544,158.408923,76.632928,0.602225,158.929138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925172,49.972933,199.867491,164.707008,175.138833,254.955229,158.344931,14.411321,192.125039,3.183970,48.888019,49.439466,163.008818,198.929997,161.018629,191.433333,94.771705,183.224025,0.083671,73.140059,91.306217,99.801218,191.709017,18.972466,75.591978,0.611949,723193.372296,0.858486,9.564052,24.345320,4.004904,0.069151,0.063288,149.489656,97.173461,71.951810,32.000000,32.000000,32.000000,32.000000,32.000000,71.580575,67.246399,105.768428,61.557305,39.309913,37.708861,46.303797,62.763915,32.544304,27.900000,51.288313,158.344931,76.602528,0.604142,158.946329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925002,50.060072,199.721833,164.727479,175.202864,254.956013,158.639338,14.412462,191.954245,3.198272,48.989822,49.500872,163.029170,199.104049,161.036774,191.446535,94.716411,183.327519,0.083672,73.140289,91.264692,99.859861,191.696127,18.975705,75.616175,0.613407,723149.334689,0.859688,9.672268,24.324409,4.010464,0.069848,0.063384,149.459176,97.149671,71.959741,32.000000,32.000000,32.000000,32.000000,32.000000,71.579855,67.298960,105.801021,61.557305,39.314348,37.708861,46.303797,62.772412,32.544304,27.900000,51.354142,158.639338,76.641816,0.605289,159.152781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867553,50.097182,199.720894,164.732527,175.121079,254.896778,158.249267,14.411891,191.843680,3.210616,48.880231,49.423143,163.034796,198.994039,161.061964,191.568524,94.739687,183.176930,0.083671,73.161130,91.240032,99.990955,191.622787,18.974039,75.544919,0.613561,723734.599224,0.859727,9.782753,24.212998,4.003341,0.069099,0.062076,149.475426,97.193396,71.949892,32.000000,32.000000,32.000000,32.000000,32.000000,71.564945,67.336840,105.804102,61.557305,39.318882,37.708861,46.303797,62.742995,32.544304,27.900000,51.493760,158.249267,76.242713,0.605466,159.183505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895160,50.098831,199.794232,164.734490,175.163916,254.898796,158.418230,14.407896,191.916500,3.222957,48.712543,49.417361,163.072754,199.064148,161.068809,191.487439,94.814009,183.143224,0.083672,73.148304,91.207170,99.844677,191.791903,18.975989,75.624090,0.613350,724383.769725,0.858657,9.870069,24.308310,4.000437,0.069765,0.063658,149.513208,97.190728,71.970373,32.000000,32.000000,32.000000,32.000000,32.000000,71.563789,67.365648,105.822568,61.557305,39.425554,37.708861,46.303797,62.753937,32.544304,27.900000,51.528970,158.418230,76.558354,0.605142,159.155613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778233,50.044404,199.835009,164.733929,175.143200,254.922998,158.521963,14.412034,191.912794,3.233237,48.783506,49.282940,163.074943,198.894231,161.075890,191.511787,94.776051,183.225065,0.083671,73.163903,91.235686,99.866621,191.706141,18.975897,75.582512,0.614082,724119.042891,0.861562,9.966561,24.226800,4.005027,0.068417,0.061740,149.504782,97.175786,71.952789,32.000000,32.000000,32.000000,32.000000,32.000000,71.528100,67.356005,105.831265,61.557305,39.504194,37.708861,46.303797,62.725411,32.544304,27.900000,51.550804,158.521963,76.466705,0.608462,159.161239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915773,50.086736,199.776207,164.761971,175.181501,254.891947,158.481677,14.430443,191.835919,3.224968,48.849991,49.379969,163.083014,198.955500,161.084358,191.532152,94.737054,183.136715,0.083671,73.179990,91.210833,99.883886,191.650965,18.974001,75.551951,0.613762,724019.769834,0.860329,9.939667,24.139441,4.004281,0.070178,0.063107,149.486250,97.216905,71.916902,32.000000,32.000000,32.000000,32.000000,32.000000,71.530387,67.352893,105.829378,61.557305,39.471810,37.708861,46.303797,62.795715,32.544304,27.900000,51.556734,158.481677,76.388886,0.606272,159.233465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794969,50.087561,199.809019,164.788332,175.214975,254.863508,158.249023,14.413461,191.927132,3.231525,48.669479,49.464510,163.144243,198.903674,161.114907,191.373379,94.760053,183.131813,0.083669,73.197983,91.294180,99.991871,191.653562,18.970390,75.551770,0.615074,724078.562712,0.861775,10.006214,24.209055,4.014506,0.068353,0.060831,149.536079,97.182346,71.944464,32.000000,32.000000,32.000000,32.000000,32.000000,71.583924,67.354666,105.891123,61.557305,39.494070,37.708861,46.303797,62.725121,32.544304,27.900000,51.581634,158.249023,76.436486,0.607962,159.244598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859389,50.003171,199.754087,164.764776,175.266084,254.791982,158.469869,14.416315,191.789103,3.231377,48.688594,49.291769,163.108475,198.977361,161.108000,191.314301,94.720629,183.090429,0.083669,73.181241,91.275344,99.944412,191.615463,18.965407,75.571045,0.614248,724294.619082,0.859647,9.906267,24.213878,4.002266,0.068131,0.062517,149.551746,97.159106,71.951284,32.000000,32.000000,32.000000,32.000000,32.000000,71.556434,67.338693,105.901957,61.557305,39.518416,37.708861,46.303797,62.727065,32.544304,27.900000,51.527565,158.469869,76.202434,0.607519,159.275243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779189,50.063096,199.755124,164.760289,175.283816,254.718008,158.272309,14.406040,191.697110,3.220813,48.724844,49.474633,163.110937,198.848977,161.127009,191.300767,94.696332,183.128147,0.083669,73.158699,91.269199,100.067108,191.476946,18.958637,75.481957,0.615610,724503.703210,0.863397,10.032043,24.188981,4.012635,0.066834,0.060732,149.566472,97.124818,71.961936,32.000000,32.000000,32.000000,32.000000,32.000000,71.545071,67.364319,105.934901,61.557305,39.481244,37.708861,46.303797,62.770098,32.544304,27.900000,51.514381,158.272309,76.646432,0.608485,158.871428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898153,50.018839,199.730629,164.733929,175.389305,254.759318,158.495784,14.407610,191.714370,3.194677,48.628098,49.397908,163.104640,198.782005,161.105283,191.218728,94.667789,183.096905,0.083667,73.157389,91.238284,99.904016,191.566621,18.952838,75.556170,0.615000,724574.191654,0.861005,9.880993,24.212393,4.006348,0.068238,0.060824,149.536893,97.051708,71.934785,32.000000,32.000000,32.000000,32.000000,32.000000,71.473501,67.306130,105.939361,61.557305,39.497531,37.708861,46.303797,62.755024,32.544304,27.900000,51.589905,158.495784,76.596127,0.609905,159.106164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781399,49.985028,199.649459,164.734209,175.371249,254.795583,158.374019,14.416315,191.705587,3.183776,48.817985,49.203078,163.098678,198.624671,161.112841,191.329458,94.685165,183.025296,0.083666,73.153520,91.249596,99.766681,191.442678,18.947426,75.507758,0.616535,724962.266858,0.863854,10.023916,24.251284,4.012824,0.068547,0.062541,149.519441,97.075074,71.961170,32.000000,32.000000,32.000000,32.000000,32.000000,71.499639,67.316164,105.980015,61.557305,39.561277,37.708861,46.303797,62.774502,32.544304,27.900000,51.517613,158.374019,76.505939,0.607168,159.140546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866223,50.070518,199.586312,164.780199,175.270335,254.742317,158.260346,14.414888,191.614269,3.160321,48.823189,49.503785,163.128616,198.800898,161.115407,191.176950,94.702223,182.995791,0.083664,73.110515,91.257369,99.737157,191.500478,18.939568,75.497192,0.615392,725248.451061,0.860764,9.856581,24.267738,4.002766,0.070054,0.063978,149.517658,97.071177,71.953237,32.000000,32.000000,32.000000,32.000000,32.000000,71.485898,67.303604,105.965406,61.557305,39.519197,37.708861,46.303797,62.761947,32.544304,27.900000,51.563027,158.260346,76.462288,0.607037,159.233819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745892,50.079039,199.495599,164.775712,175.248552,254.802369,158.265342,14.410607,191.796307,3.148947,48.936992,49.342914,163.169988,198.737562,161.135453,191.222540,94.710369,182.733590,0.083662,73.064253,91.239740,99.822721,191.258801,18.932785,75.454009,0.616651,725178.206111,0.863499,9.943559,24.222649,4.010523,0.069705,0.063288,149.517356,97.039890,71.966636,32.000000,32.000000,32.000000,32.000000,32.000000,71.471120,67.266272,105.945977,61.557305,39.497162,37.708861,46.303797,62.714330,32.544304,27.900000,51.621971,158.265342,76.611453,0.608606,159.056518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841975,50.100756,199.584185,164.776554,175.234541,254.727898,158.439452,14.410179,191.760249,3.150174,48.320585,49.393816,163.157098,198.791444,161.151477,191.148283,94.677838,182.895260,0.083662,73.028882,91.285753,99.662205,191.340768,18.925488,75.423809,0.615416,724796.145848,0.862197,9.941271,24.194172,4.002435,0.069304,0.064337,149.487436,97.050069,71.984566,32.000000,32.000000,32.000000,32.000000,32.000000,71.482977,67.226985,105.926589,61.557305,39.557047,37.708861,46.303797,62.772579,32.544304,27.900000,51.674349,158.439452,76.410018,0.607648,159.187478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847909,49.877549,199.482933,164.735892,175.238489,254.611348,158.480796,14.415031,191.665404,3.158571,47.975744,49.373653,163.132976,198.852733,161.139702,191.169921,94.666547,183.025644,0.083661,72.978722,91.289777,99.836456,191.425568,18.921263,75.444616,0.616131,724836.423062,0.864398,10.074349,24.084472,4.010293,0.068370,0.060967,149.470704,97.085457,71.948113,32.000000,32.000000,32.000000,32.000000,32.000000,71.469589,67.205202,105.910261,61.557305,39.571109,37.708861,46.303797,62.735397,32.544304,27.900000,51.633390,158.480796,76.519877,0.606822,159.192356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825121,49.736537,199.699604,164.693548,175.165438,254.512545,158.378629,14.411749,191.608024,3.188801,48.047750,49.276157,163.120795,198.827203,161.144034,191.154090,94.706119,182.857978,0.083659,72.944176,91.252806,99.724053,191.359469,18.916924,75.384665,0.615975,724824.005701,0.861584,9.996591,24.179632,4.004339,0.069063,0.062857,149.468861,97.073052,71.961621,32.000000,32.000000,32.000000,32.000000,32.000000,71.476018,67.231231,105.917888,61.557305,39.547713,37.708861,46.303797,62.675271,32.544304,27.900000,51.453855,158.378629,76.309877,0.608025,159.256124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852369,49.756603,199.535647,164.698876,175.049254,254.523451,158.290578,14.413033,191.629085,3.201964,48.397166,49.350863,163.121033,198.814910,161.125476,191.229366,94.727038,183.075230,0.083658,72.898986,91.195197,99.909112,191.446412,18.912540,75.498995,0.614946,724365.470697,0.860728,9.767246,24.241402,4.001832,0.069478,0.062803,149.522431,97.063759,71.970814,32.000000,32.000000,32.000000,32.000000,32.000000,71.453499,67.275623,105.924614,61.557305,39.640166,37.708861,46.303797,62.670294,32.544304,27.900000,51.264858,158.290578,76.517389,0.606305,159.039327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782097,49.829170,199.573750,164.707008,174.972459,254.457766,158.379485,14.411178,191.674136,3.210177,48.550027,49.406024,163.127484,198.749747,161.125175,191.240876,94.728014,182.803538,0.083656,72.892793,91.216701,99.696855,191.457609,18.905673,75.462321,0.615854,723634.028129,0.861022,9.649810,24.136912,4.008010,0.065759,0.057992,149.500538,97.042210,71.960441,32.000000,32.000000,32.000000,32.000000,32.000000,71.425828,67.311506,105.945487,61.557305,39.652277,37.708861,46.303797,62.756111,32.544304,27.900000,51.275824,158.379485,76.435999,0.608388,158.985826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816819,49.934999,199.564895,164.740659,175.000978,254.480132,158.320013,14.407610,191.654715,3.228316,48.593092,49.359897,163.108553,198.736528,161.111837,191.175539,94.740847,182.859553,0.083654,72.867056,91.243605,99.829036,191.200983,18.898968,75.460861,0.613194,723103.083992,0.860455,9.641685,24.200102,4.002531,0.070500,0.064541,149.492110,96.974577,71.949481,32.000000,32.000000,32.000000,32.000000,32.000000,71.409889,67.305895,105.957764,61.557305,39.565979,37.708861,46.303797,62.769581,32.544304,27.900000,51.297793,158.320013,76.249475,0.605033,159.147667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699325,49.964137,199.617703,164.746548,174.973384,254.479547,158.386421,14.407182,191.648403,3.223588,48.625650,49.289783,163.125860,198.636804,161.127306,191.163865,94.729153,182.784687,0.083652,72.853532,91.215423,99.801491,191.490488,18.894254,75.389965,0.614421,723025.681128,0.861117,9.786979,24.093928,4.008946,0.068390,0.062823,149.582596,97.018010,71.979852,32.000000,32.000000,32.000000,32.000000,32.000000,71.431076,67.335095,105.964928,61.557305,39.600802,37.708861,46.303797,62.757859,32.544304,27.900000,51.320730,158.386421,76.229533,0.606594,159.112576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768546,49.952867,199.588885,164.754120,174.990676,254.345444,158.427819,14.408609,191.510581,3.232313,48.640315,49.162235,163.117844,198.640848,161.110625,191.043385,94.656456,182.885528,0.083650,72.863513,91.234617,99.619306,191.334793,18.890156,75.402208,0.614058,723301.468593,0.861169,9.856864,24.102793,4.005974,0.068654,0.063552,149.601485,97.018284,71.954729,32.000000,32.000000,32.000000,32.000000,32.000000,71.405652,67.318705,105.959227,61.557305,39.616209,37.708861,46.303797,62.695249,32.544304,27.900000,51.325876,158.427819,76.305495,0.607707,159.188029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628219,50.014166,199.389234,164.758046,175.058904,254.285150,158.396026,14.409608,191.524982,3.253805,48.846642,49.195234,163.140323,198.597843,161.157217,191.077305,94.693948,182.728999,0.083649,72.861193,91.214890,99.637784,191.308218,18.885814,75.375703,0.615762,723431.388744,0.863001,10.007710,24.085486,4.016507,0.069514,0.062746,149.615550,97.013858,71.972528,32.000000,32.000000,32.000000,32.000000,32.000000,71.445394,67.299532,105.914628,61.557305,39.594674,37.708861,46.303797,62.751987,32.544304,27.900000,51.330498,158.396026,76.480282,0.608980,159.151129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685924,50.137866,199.329874,164.793660,175.188187,254.334092,158.354454,14.408895,191.407738,3.251513,49.004778,49.276714,163.136983,198.522371,161.145224,190.960225,94.681491,182.676049,0.083648,72.855896,91.237071,99.492011,191.185788,18.880772,75.305421,0.615630,723636.866413,0.861502,9.924708,24.197245,4.010342,0.070569,0.062446,149.601901,97.197676,71.989478,32.000000,32.000000,32.000000,32.000000,32.000000,71.467388,67.257527,105.901925,61.557305,39.605217,37.708861,46.303797,62.774877,32.544304,27.900000,51.374093,158.354454,76.591872,0.608342,158.982718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698542,50.141714,199.006436,164.803194,175.197179,254.266996,158.329259,14.405612,191.429625,3.253380,48.832996,49.158426,163.151900,198.508783,161.146642,190.863882,94.680935,182.713903,0.083646,72.814844,91.200286,99.670707,191.281543,18.874521,75.389298,0.617178,724099.700461,0.864864,10.131502,24.099112,4.017658,0.068811,0.061661,149.558795,97.088146,71.974268,32.000000,32.000000,32.000000,32.000000,32.000000,71.462324,67.214553,105.854785,61.557305,39.718271,37.708861,46.303797,62.819672,32.544304,27.900000,51.536045,158.329259,76.500837,0.608264,158.988540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759984,50.117524,199.474546,164.784686,175.156747,254.242031,158.527486,14.412177,191.482769,3.257410,48.885173,49.285032,163.137430,198.392986,161.130258,191.058850,94.638369,182.610933,0.083645,72.785062,91.155771,99.577951,191.043206,18.867969,75.313715,0.618041,724886.965416,0.864913,10.195334,24.091048,4.011798,0.069435,0.063554,149.525498,97.061774,71.957796,32.000000,32.000000,32.000000,32.000000,32.000000,71.477823,67.207649,105.790040,61.557305,39.615819,37.708861,46.303797,62.811076,32.544304,27.900000,51.549158,158.527486,76.128455,0.607661,159.364307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636049,50.130719,199.384162,164.770665,175.009904,254.219133,158.468926,14.415602,191.400389,3.266633,48.946352,49.168253,163.153018,198.355678,161.137614,190.963510,94.637454,182.545797,0.083646,72.750985,91.163311,99.344510,190.930462,18.865118,75.422114,0.616157,724920.270325,0.864860,10.186100,24.106276,4.004271,0.069932,0.062580,149.488513,97.115553,71.947423,32.000000,32.000000,32.000000,32.000000,32.000000,71.483028,67.156676,105.730989,61.557305,39.551440,37.708861,46.303797,62.822150,32.544304,27.900000,51.606025,158.468926,76.292640,0.607204,159.274614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579449,50.203016,199.178585,164.787210,174.934178,254.189642,158.196421,14.409323,191.354068,3.264413,49.164011,49.191213,163.160003,198.425139,161.133338,190.904263,94.691074,182.602039,0.083646,72.724872,91.110972,99.364695,191.048999,18.859919,75.323325,0.617227,724761.836448,0.862338,10.098234,24.108926,4.008734,0.068478,0.062535,149.470261,97.124398,71.980867,32.000000,32.000000,32.000000,32.000000,32.000000,71.493642,67.163598,105.723818,61.557305,39.574461,37.708861,46.303797,62.876718,32.544304,27.900000,51.634676,158.196421,76.335390,0.610621,159.247588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610602,50.246999,199.354204,164.823105,174.844950,254.084827,158.339192,14.411463,191.318782,3.260859,48.840290,49.124805,163.178144,198.344015,161.151523,190.858487,94.715305,182.480117,0.083647,72.692092,91.218906,99.501441,191.013940,18.856382,75.333765,0.616835,724334.426651,0.864354,10.239927,24.084584,4.016923,0.069505,0.063205,149.484749,97.122430,71.968294,32.000000,32.000000,32.000000,32.000000,32.000000,71.490483,67.145851,105.699962,61.557305,39.549389,37.708861,46.303797,62.809418,32.544304,27.900000,51.760918,158.339192,76.268767,0.609797,159.377682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720759,50.189271,199.095235,164.806559,174.817642,254.001331,158.360364,14.415602,191.201813,3.274236,48.741402,49.282447,163.180371,198.296133,161.158267,190.980785,94.659710,182.496825,0.083648,72.680973,91.152522,99.448568,191.053647,18.851678,75.335171,0.617298,724078.291075,0.866739,10.370991,24.052773,4.017362,0.069933,0.063823,149.479845,97.162683,71.993088,32.000000,32.000000,32.000000,32.000000,32.000000,71.497086,67.132919,105.660172,61.557305,39.545159,37.708861,46.303797,62.847280,32.544304,27.900000,51.809582,158.360364,76.127211,0.609114,159.325597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692315,50.083987,199.260037,164.741500,174.744363,253.910885,158.308910,14.413318,191.205577,3.296488,48.570077,49.132995,163.179400,198.372698,161.174585,190.911681,94.718101,182.654681,0.083649,72.643545,91.213243,99.600819,191.133106,18.846691,75.329149,0.616896,723689.004549,0.865019,10.382623,23.981258,4.018379,0.069567,0.063762,149.518564,97.273593,71.971864,32.000000,32.000000,32.000000,32.000000,32.000000,71.503054,67.188046,105.616290,61.557305,39.549107,37.708861,46.303797,62.812796,32.544304,27.900000,51.871799,158.308910,76.524673,0.609333,159.089327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705139,50.080139,199.170988,164.737574,174.744154,253.867048,158.279097,14.412177,191.292855,3.315818,48.629856,49.416769,163.173021,198.449095,161.176085,190.787165,94.790004,182.561961,0.083649,72.626487,91.184405,99.550181,191.043206,18.843074,75.322135,0.615175,723496.378154,0.862504,10.210623,24.043335,4.004268,0.068447,0.063311,149.572312,97.209004,71.991317,32.000000,32.000000,32.000000,32.000000,32.000000,71.532458,67.237168,105.570626,61.557305,39.523788,37.708861,46.303797,62.837704,32.544304,27.900000,51.793577,158.279097,76.315683,0.608775,159.263914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701176,50.096632,199.195696,164.754961,174.691320,253.867368,158.412117,14.413033,191.331302,3.343425,48.459799,49.287188,163.156080,198.299617,161.150833,190.855168,94.786733,182.587956,0.083651,72.622933,91.222200,99.539929,191.082405,18.839161,75.355401,0.615201,722799.122979,0.862717,10.134827,24.046154,4.009876,0.069320,0.061180,149.573789,97.165129,71.969396,32.000000,32.000000,32.000000,32.000000,32.000000,71.490966,67.222108,105.553451,61.557305,39.510601,37.708861,46.303797,62.795339,32.544304,27.900000,51.829838,158.412117,76.355079,0.605590,159.088855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630237,50.055399,199.323810,164.759728,174.741943,253.840152,158.477474,14.408609,191.312332,3.353476,48.725010,49.072894,163.147452,198.230577,161.167747,190.807881,94.763009,182.521991,0.083651,72.647105,91.236752,99.488785,190.985796,18.836721,75.380734,0.615005,722534.069833,0.862622,10.117684,23.938304,4.007050,0.068612,0.063286,149.596657,97.253649,71.965755,32.000000,32.000000,32.000000,32.000000,32.000000,71.507117,67.266233,105.565859,61.557305,39.433710,37.708861,46.303797,62.849405,32.544304,27.900000,51.782990,158.477474,76.446042,0.606999,159.149909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614223,50.087011,199.183478,164.756643,174.654168,253.874268,158.265361,14.410036,191.258190,3.343572,48.662182,49.266972,163.150305,198.435013,161.160457,190.824954,94.711573,182.644542,0.083650,72.641975,91.223230,99.474203,191.012186,18.833567,75.340021,0.614613,722369.099462,0.861753,10.138285,23.951654,4.007867,0.068274,0.061638,149.581606,97.270701,71.961306,32.000000,32.000000,32.000000,32.000000,32.000000,71.507369,67.251916,105.559251,61.557305,39.445649,37.708861,46.303797,62.835692,32.544304,27.900000,51.822933,158.265361,76.416256,0.606566,159.230633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599400,50.056224,199.206874,164.731686,174.626278,253.876134,158.650160,14.411178,191.200985,3.320145,48.582681,49.177474,163.167533,198.378082,161.170584,190.843697,94.710765,182.598344,0.083651,72.638409,91.202698,99.329795,191.050039,18.828359,75.291537,0.615809,722646.179974,0.862915,10.170641,23.949797,4.016177,0.070309,0.064092,149.601754,97.244967,71.978451,32.000000,32.000000,32.000000,32.000000,32.000000,71.517284,67.286859,105.567216,61.557305,39.451819,37.708861,46.303797,62.879948,32.544304,27.900000,51.877647,158.650160,76.642574,0.607227,158.902781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
