OSU 80 Ton Compressor Load Stand
49.743196,50.063371,199.167385,164.730283,174.590989,253.821528,158.369191,14.423451,191.331259,3.313841,48.817413,49.246437,163.144018,198.382993,161.155282,190.797134,94.739851,182.519529,0.083652,72.620148,91.199940,99.413291,190.976653,18.823333,75.337010,0.615463,722547.884314,0.864023,10.218875,24.048753,4.014645,0.069816,0.063913,149.543641,97.304934,71.985681,32.000000,32.000000,32.000000,32.000000,32.000000,71.506638,67.267833,105.575641,61.557305,39.411254,37.708861,46.303797,62.863366,32.544304,27.900000,51.870702,158.369191,76.211124,0.606795,159.330436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664120,50.185972,199.214775,164.768702,174.554354,253.735006,158.290385,14.400760,191.217044,3.323577,48.792843,49.169655,163.138031,198.164983,161.155296,190.737774,94.722066,182.582213,0.083653,72.601169,91.193049,99.550689,191.041906,18.818916,75.299741,0.616079,722381.627181,0.862001,10.203479,24.031649,4.016316,0.069863,0.064028,149.570210,97.333432,71.931708,32.000000,32.000000,32.000000,32.000000,32.000000,71.513279,67.219556,105.563644,61.557305,39.372477,37.708861,46.303797,62.907441,32.544304,27.900000,51.980591,158.290385,76.405023,0.605219,159.239012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662963,50.168929,199.131963,164.781321,174.567146,253.609179,158.364929,14.418028,191.266672,3.338371,48.845886,49.137704,163.132536,198.190429,161.147532,190.861140,94.702500,182.547244,0.083655,72.572943,91.174317,99.444296,190.882635,18.814650,75.277330,0.614011,721981.910504,0.860604,10.061473,23.971999,4.003912,0.067816,0.061759,149.529326,97.264467,71.933817,32.000000,32.000000,32.000000,32.000000,32.000000,71.530406,67.184730,105.549091,61.557305,39.359879,37.708861,46.303797,62.906879,32.544304,27.900000,52.062577,158.364929,76.048851,0.606968,159.252977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800220,50.159857,199.147279,164.775432,174.702240,253.506880,158.359232,14.412320,191.237102,3.333222,48.568844,49.309865,163.169718,198.272403,161.174278,190.802301,94.737486,182.532231,0.083657,72.576673,91.262388,99.573193,190.837442,18.810659,75.217433,0.615073,722263.556214,0.862668,10.266055,24.014095,4.011241,0.070260,0.064131,149.534946,97.298152,71.992122,32.000000,32.000000,32.000000,32.000000,32.000000,71.544549,67.217265,105.578084,61.557305,39.334375,37.708861,46.303797,62.906459,32.544304,27.900000,52.099545,158.359232,76.086624,0.606175,159.167494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745839,50.042479,199.126868,164.739818,174.652584,253.530764,158.451122,14.408752,191.312311,3.322587,48.452671,49.404572,163.154316,198.392015,161.170493,190.843064,94.737208,182.633300,0.083659,72.575288,91.264928,99.559334,191.122666,18.806458,75.384502,0.615423,722342.865708,0.862307,10.250212,24.020100,4.009667,0.067171,0.061019,149.495521,97.348934,71.962073,32.000000,32.000000,32.000000,32.000000,32.000000,71.515527,67.166028,105.561078,61.557305,39.233072,37.708861,46.303797,62.802032,32.544304,27.900000,52.075471,158.451122,75.973303,0.609180,159.330279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710353,50.015540,199.258062,164.740098,174.680258,253.537762,158.234313,14.415031,191.216442,3.315231,48.507830,49.227134,163.141028,198.264317,161.187622,190.865478,94.720042,182.632397,0.083659,72.564726,91.310180,99.527715,191.146240,18.803467,75.342041,0.615414,722600.385987,0.860344,10.098903,23.979291,3.998924,0.069207,0.062203,149.451573,97.281559,71.977890,32.000000,32.000000,32.000000,32.000000,32.000000,71.494637,67.159602,105.558855,61.557305,39.309794,37.708861,46.303797,62.866792,32.544304,27.900000,52.035000,158.234313,76.412921,0.608384,159.154748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686852,50.015540,199.142438,164.740098,174.710660,253.472522,158.347513,14.401331,191.217942,3.309422,48.591965,49.114023,163.128000,198.333228,161.182457,190.847052,94.730904,182.843806,0.083659,72.556415,91.259841,99.367648,191.036929,18.801450,75.297253,0.614029,722197.224769,0.860362,10.037843,24.018760,4.002885,0.069016,0.062636,149.437102,97.286361,71.948953,32.000000,32.000000,32.000000,32.000000,32.000000,71.469064,67.145971,105.537321,61.557305,39.247784,37.708861,46.303797,62.911114,32.544304,27.900000,52.014693,158.347513,76.207554,0.609271,159.201601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660950,50.059247,199.164531,164.723834,174.725951,253.352984,158.480203,14.412605,191.332671,3.296380,48.709138,49.263693,163.149979,198.340249,161.179678,190.895158,94.728525,182.599282,0.083658,72.598864,91.246196,99.682763,191.045429,18.801364,75.355347,0.615154,722349.272259,0.862295,10.047680,24.035575,4.008382,0.069223,0.062754,149.412044,97.274742,71.958125,32.000000,32.000000,32.000000,32.000000,32.000000,71.486713,67.132901,105.549710,61.557305,39.255993,37.708861,46.303797,62.926177,32.544304,27.900000,52.066180,158.480203,76.585994,0.606533,159.232678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854367,50.029834,199.180137,164.738416,174.824464,253.290466,158.435626,14.422309,191.391733,3.285814,48.472317,49.447043,163.149363,198.300386,161.189586,190.982277,94.718442,182.535527,0.083659,72.646611,91.327903,99.302864,191.111749,18.801879,75.331709,0.615948,722473.217516,0.862281,10.072047,24.106639,4.007950,0.068428,0.063305,149.415081,97.223673,71.939427,32.000000,32.000000,32.000000,32.000000,32.000000,71.462836,67.127221,105.560062,61.557305,39.259952,37.708861,46.303797,62.872407,32.544304,27.900000,52.136592,158.435626,76.415174,0.608590,159.022962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719396,50.014991,199.252801,164.737574,175.040708,253.250521,158.301481,14.425877,191.395628,3.252614,48.727604,49.110791,163.129562,198.363663,161.197556,190.955531,94.708639,182.762898,0.083657,72.674797,91.326971,99.645395,190.978426,18.801203,75.343393,0.615825,722668.143328,0.862238,10.142619,24.014252,4.010486,0.069123,0.063201,149.409638,97.218320,71.946856,32.000000,32.000000,32.000000,32.000000,32.000000,71.469132,67.109817,105.560734,61.557305,39.222700,37.708861,46.303797,62.845247,32.544304,27.900000,52.072280,158.301481,76.632260,0.605929,158.859311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733496,50.131269,199.251429,164.749913,175.045095,253.276658,158.518955,14.409751,191.340768,3.251452,48.855680,49.269286,163.143568,198.310240,161.175508,190.818475,94.731594,182.647359,0.083658,72.700829,91.339424,99.632046,191.076186,18.800150,75.338994,0.615681,722807.673043,0.859181,9.912850,23.999613,3.995239,0.068194,0.061758,149.448781,97.202212,71.956485,32.000000,32.000000,32.000000,32.000000,32.000000,71.488330,67.096221,105.575050,61.557305,39.241262,37.708861,46.303797,62.911380,32.544304,27.900000,52.181963,158.518955,76.564087,0.606952,159.025952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875649,50.176901,199.071671,164.760289,175.050706,253.471241,158.297934,14.411463,191.300313,3.259518,48.833337,49.364238,163.142770,198.234249,161.164557,190.962794,94.723188,182.613158,0.083659,72.751002,91.316139,99.538522,190.943455,18.801140,75.331132,0.617777,723869.029194,0.863532,10.037756,24.097558,4.007547,0.067984,0.061791,149.488382,97.166484,71.928221,32.000000,32.000000,32.000000,32.000000,32.000000,71.467980,67.091587,105.522128,61.557305,39.169562,37.708861,46.303797,62.806817,32.544304,27.900000,52.275485,158.297934,76.521842,0.607386,158.986062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650143,50.178000,198.953081,164.765617,175.030719,253.543624,158.270843,14.412748,191.208438,3.267422,48.752561,49.268060,163.159877,198.405171,161.182082,190.854557,94.754205,182.668475,0.083660,72.777963,91.319334,99.659383,191.041493,18.801964,75.254088,0.617956,724056.119518,0.862377,10.139422,24.029824,4.006383,0.068418,0.061189,149.520298,97.238033,71.956262,32.000000,32.000000,32.000000,32.000000,32.000000,71.489361,67.091844,105.496209,61.557305,39.259541,37.708861,46.303797,62.880982,32.544304,27.900000,52.325960,158.270843,76.117781,0.608068,159.201797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783418,50.151886,199.032650,164.772067,175.068156,253.581747,158.413579,14.408466,191.366614,3.254414,48.551837,49.413871,163.160366,198.442768,161.180316,190.883686,94.756346,182.659786,0.083660,72.759702,91.312214,99.509552,191.155175,18.804107,75.283352,0.616228,724038.798868,0.860987,10.037907,24.024970,3.991360,0.070000,0.061683,149.504827,97.220466,71.956980,32.000000,32.000000,32.000000,32.000000,32.000000,71.484516,67.096135,105.462469,61.557305,39.201952,37.708861,46.303797,62.917135,32.544304,27.900000,52.349491,158.413579,76.162190,0.606639,159.225715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738620,50.082613,199.326133,164.738977,175.150696,253.569200,158.413911,14.419169,191.452825,3.248060,48.494384,49.372269,163.160791,198.370042,161.196154,190.992665,94.795913,182.844667,0.083659,72.707871,91.322741,99.669562,191.141894,18.806189,75.440721,0.618297,724129.367347,0.865380,10.272584,24.015398,4.007100,0.068964,0.062803,149.470664,97.184741,71.957238,32.000000,32.000000,32.000000,32.000000,32.000000,71.493683,67.128666,105.421494,61.557305,39.167033,37.708861,46.303797,62.826642,32.544304,27.900000,52.320585,158.413911,76.158764,0.611282,159.314936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676522,50.056499,199.441991,164.679807,175.087082,253.629806,158.287345,14.415031,191.513571,3.243882,48.825828,49.151763,163.152573,198.552718,161.202953,190.998305,94.771256,182.858322,0.083659,72.715473,91.361314,99.586686,191.151787,18.809236,75.368221,0.617255,724057.032455,0.862154,10.108326,24.009889,3.997971,0.069394,0.063235,149.416226,97.161352,71.961505,32.000000,32.000000,32.000000,32.000000,32.000000,71.464310,67.229455,105.409874,61.557305,39.190974,37.708861,46.303797,62.850401,32.544304,27.900000,52.317247,158.287345,76.129933,0.610133,159.104787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834190,50.127970,199.360225,164.714299,175.031921,253.586032,158.222309,14.404328,191.382578,3.254025,48.697119,49.315194,163.153613,198.487705,161.169036,191.117659,94.781567,182.866392,0.083659,72.739082,91.392940,99.687555,191.332796,18.812146,75.414974,0.617032,724167.845916,0.863254,10.085456,24.041962,4.007472,0.066574,0.059195,149.423670,97.208630,71.946862,32.000000,32.000000,32.000000,32.000000,32.000000,71.462146,67.276403,105.406916,61.557305,39.229178,37.708861,46.303797,62.884792,32.544304,27.900000,52.330124,158.222309,76.375129,0.611215,159.014740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816879,50.069693,199.108180,164.720188,175.119797,253.641142,158.359397,14.408752,191.499610,3.256778,48.325319,49.211759,163.161936,198.643281,161.200309,191.062922,94.784746,182.877835,0.083659,72.732184,91.305151,99.585798,191.288598,18.815770,75.467803,0.618169,724002.755646,0.864766,10.123717,24.071907,4.014814,0.068222,0.062808,149.403093,97.220647,71.949974,32.000000,32.000000,32.000000,32.000000,32.000000,71.440271,67.347248,105.399301,61.557305,39.209809,37.708861,46.303797,62.852967,32.544304,27.900000,52.375105,158.359397,76.095405,0.611984,159.410609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728872,49.992725,199.525510,164.709252,175.193483,253.636694,158.375871,14.411749,191.528757,3.255552,48.528897,49.090328,163.155574,198.629102,161.196939,191.158327,94.812281,182.964411,0.083660,72.731078,91.372894,99.585854,191.384759,18.819940,75.507055,0.615968,723714.031809,0.861984,10.031858,24.064723,4.000471,0.069383,0.061969,149.398646,97.219966,71.952565,32.000000,32.000000,32.000000,32.000000,32.000000,71.429515,67.372237,105.419344,61.557305,39.247941,37.708861,46.303797,62.877449,32.544304,27.900000,52.311304,158.375871,76.693582,0.608224,159.155810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827368,49.994099,199.527651,164.731966,175.348359,253.658565,158.632749,14.405898,191.602337,3.250172,48.290847,49.281027,163.158352,198.769659,161.186567,191.240485,94.814782,182.846903,0.083659,72.756321,91.372574,99.631950,191.463098,18.825314,75.507109,0.615405,723955.350930,0.861862,9.991495,24.065976,3.996802,0.068664,0.063373,149.381993,97.221255,71.941560,32.000000,32.000000,32.000000,32.000000,32.000000,71.424714,67.376570,105.397114,61.557305,39.255822,37.708861,46.303797,62.840699,32.544304,27.900000,52.315523,158.632749,76.506570,0.610329,158.950893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857788,50.027910,199.140363,164.720188,175.368626,253.712321,158.412076,14.410322,191.741433,3.245181,48.683107,49.344253,163.146759,198.703578,161.176451,191.208727,94.821419,182.928214,0.083660,72.787266,91.307153,99.718868,191.410090,18.830336,75.516341,0.617254,724101.468582,0.863643,10.005669,24.071966,4.012267,0.066851,0.060595,149.344522,97.175602,71.931011,32.000000,32.000000,32.000000,32.000000,32.000000,71.396167,67.396169,105.396502,61.557305,39.245815,37.708861,46.303797,62.860276,32.544304,27.900000,52.309871,158.412076,76.603881,0.607705,159.061947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765885,50.027910,199.560855,164.720188,175.537773,253.744708,158.206837,14.412177,191.750153,3.213439,48.847925,49.363002,163.147774,198.724900,161.173332,191.247742,94.841102,183.062947,0.083658,72.802935,91.374302,99.528128,191.337381,18.838041,75.407257,0.617126,724614.710589,0.861117,9.905047,24.023959,4.004379,0.068719,0.061721,149.334190,97.194835,71.938152,32.000000,32.000000,32.000000,32.000000,32.000000,71.414686,67.358169,105.402810,61.557305,39.306428,37.708861,46.303797,62.855309,32.544304,27.900000,52.351900,158.206837,76.394043,0.609064,159.051797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913939,50.161507,199.734662,164.791136,175.468680,253.791469,158.380526,14.416315,191.860035,3.209784,48.380625,49.446572,163.193219,198.766009,161.211368,191.349178,94.847930,183.140707,0.083658,72.807650,91.427404,99.814381,191.398136,18.844790,75.481019,0.615771,724718.896571,0.861914,9.907388,24.048811,3.994168,0.068279,0.063264,149.328082,97.168272,71.937453,32.000000,32.000000,32.000000,32.000000,32.000000,71.415176,67.376976,105.425894,61.557305,39.354301,37.708861,46.303797,62.824038,32.544304,27.900000,52.511249,158.380526,76.662569,0.607029,158.821939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879775,50.042204,199.438920,164.753559,175.324295,253.842133,158.361437,14.410607,191.787808,3.198320,48.647978,49.483260,163.172490,198.844383,161.218030,191.387311,94.846380,183.061540,0.083657,72.812870,91.415794,100.046355,191.585934,18.851876,75.474636,0.619811,725467.220152,0.865635,10.002508,24.081285,4.009993,0.068244,0.062811,149.331563,97.175169,71.970659,32.000000,32.000000,32.000000,32.000000,32.000000,71.411333,67.388932,105.430337,61.557305,39.375584,37.708861,46.303797,62.837388,32.544304,27.900000,52.448946,158.361437,76.289827,0.611805,158.963953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901333,50.054849,199.562772,164.759167,175.334056,253.997927,158.346535,14.410036,191.919621,3.196327,48.412521,49.426161,163.172914,198.990385,161.214696,191.364412,94.856156,183.095577,0.083657,72.805326,91.445678,99.845347,191.597763,18.857790,75.493550,0.617578,725286.977856,0.861822,9.982933,24.104546,4.001581,0.068671,0.062260,149.352195,97.190953,71.957017,32.000000,32.000000,32.000000,32.000000,32.000000,71.410559,67.418538,105.440399,61.557305,39.443528,37.708861,46.303797,62.765369,32.544304,27.900000,52.449345,158.346535,76.465714,0.608060,159.023041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885129,50.015265,199.906606,164.737014,175.251510,254.149042,158.374872,14.407896,191.895744,3.212807,48.689678,49.308528,163.162287,198.997732,161.210810,191.381177,94.872425,183.253738,0.083658,72.812789,91.493714,99.872284,191.494954,18.864417,75.531757,0.615766,724462.788844,0.861584,9.898945,24.075464,3.998392,0.069957,0.064135,149.370586,97.201554,71.949520,32.000000,32.000000,32.000000,32.000000,32.000000,71.383906,67.453775,105.438153,61.557305,39.460796,37.708861,46.303797,62.735332,32.544304,27.900000,52.423986,158.374872,76.290602,0.609186,159.077132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942585,50.069418,199.860022,164.761411,175.170628,254.201307,158.306104,14.405327,191.975384,3.202698,48.695686,49.400660,163.173237,198.937254,161.244716,191.394743,94.897500,183.321526,0.083660,72.821681,91.444299,99.826752,191.553406,18.872106,75.554367,0.615760,724474.648968,0.861330,9.889304,24.078858,3.999147,0.068613,0.064097,149.394623,97.196009,71.983117,32.000000,32.000000,32.000000,32.000000,32.000000,71.384818,67.453442,105.415925,61.557305,39.512995,37.708861,46.303797,62.746855,32.544304,27.900000,52.451610,158.306104,76.290061,0.607932,159.075952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927686,50.141989,199.906136,164.790855,175.206359,254.283853,158.278265,14.411606,192.010428,3.204270,48.804254,49.387284,163.179208,199.034487,161.219126,191.532057,94.895800,183.241451,0.083660,72.806798,91.443004,99.995570,191.720234,18.878096,75.601029,0.615649,724012.597223,0.860986,9.866471,24.123769,4.007339,0.069452,0.062793,149.411271,97.228089,71.945028,32.000000,32.000000,32.000000,32.000000,32.000000,71.342530,67.451745,105.366832,61.557305,39.522861,37.708861,46.303797,62.781785,32.544304,27.900000,52.501461,158.278265,76.540702,0.609526,158.982836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940649,50.149411,200.010229,164.804877,175.126872,254.337701,158.436211,14.412177,191.957391,3.223646,48.641243,49.357804,163.196805,199.102127,161.233757,191.517634,94.938308,183.366248,0.083661,72.808144,91.424677,99.847488,191.675120,18.884114,75.648972,0.614466,723651.316170,0.859993,9.861249,24.124904,4.001796,0.069217,0.062011,149.433503,97.230688,71.975094,32.000000,32.000000,32.000000,32.000000,32.000000,71.340012,67.455459,105.322788,61.557305,39.590858,37.708861,46.303797,62.745048,32.544304,27.900000,52.618677,158.436211,76.452605,0.608541,158.950342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003967,50.141989,199.968721,164.815253,175.200239,254.327740,158.426056,14.410750,192.038173,3.241903,48.226489,49.484540,163.184602,199.113133,161.214008,191.576998,94.936863,183.322378,0.083662,72.818826,91.434504,99.920224,191.760657,18.891900,75.621061,0.614134,723986.142819,0.860779,9.949212,24.095642,4.003913,0.067634,0.060633,149.397916,97.233669,71.937813,32.000000,32.000000,32.000000,32.000000,32.000000,71.324875,67.484368,105.290279,61.557305,39.664723,37.708861,46.303797,62.691490,32.544304,27.900000,52.652023,158.426056,76.805262,0.606595,159.044638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983505,49.988327,200.043631,164.746828,175.313453,254.303760,158.356151,14.411891,192.142117,3.234734,48.494981,49.386270,163.183272,199.261174,161.232598,191.633226,94.968592,183.338865,0.083661,72.813751,91.448077,99.940478,191.955794,18.901585,75.526906,0.613615,723521.131947,0.859301,9.943242,24.101383,4.004959,0.069499,0.062861,149.443823,97.265323,71.967008,32.000000,32.000000,32.000000,32.000000,32.000000,71.340805,67.528670,105.274231,61.557305,39.789290,37.708861,46.303797,62.688652,32.544304,27.900000,52.573544,158.356151,76.774394,0.607165,158.923080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978866,50.065845,199.997418,164.749913,175.432102,254.283231,158.357715,14.412890,192.071367,3.216066,48.462034,49.455980,163.173118,199.229619,161.196858,191.585658,94.962588,183.417893,0.083660,72.840600,91.454959,99.926285,191.999704,18.910200,75.615093,0.613466,723734.933175,0.858489,9.870446,24.085870,3.999057,0.070724,0.063935,149.475041,97.226362,71.921227,32.000000,32.000000,32.000000,32.000000,32.000000,71.316744,67.508662,105.246775,61.557305,39.752706,37.708861,46.303797,62.728915,32.544304,27.900000,52.605764,158.357715,76.643007,0.604008,158.978705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982965,50.036982,200.225645,164.760008,175.458517,254.269006,158.392959,14.406040,192.181375,3.204474,48.409605,49.401861,163.177707,199.309469,161.191684,191.640088,94.960993,183.521067,0.083659,72.848778,91.461818,99.904733,191.956633,18.919338,75.672304,0.614945,723772.272343,0.859445,9.737903,24.060515,4.002193,0.069124,0.062493,149.498632,97.327298,71.953320,32.000000,32.000000,32.000000,32.000000,32.000000,71.251795,67.489200,105.267913,61.557305,39.818344,37.708861,46.303797,62.694665,32.544304,27.900000,52.594429,158.392959,76.641726,0.604953,159.086140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015237,50.002346,200.060416,164.770945,175.480175,254.257892,158.496088,14.411463,192.157052,3.210734,48.507439,49.496787,163.185915,199.319636,161.213068,191.756173,94.999406,183.461030,0.083658,72.905251,91.464358,99.858699,191.879660,18.926939,75.610045,0.615052,724466.133678,0.860293,9.820210,24.097064,4.001640,0.068745,0.063563,149.501412,97.316165,71.940922,32.000000,32.000000,32.000000,32.000000,32.000000,71.245948,67.464598,105.290352,61.557305,39.925999,37.708861,46.303797,62.640480,32.544304,27.900000,52.559741,158.496088,76.705824,0.606803,158.875086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983941,50.074091,200.051248,164.779919,175.572917,254.244321,158.100000,14.409180,192.185985,3.209943,48.648081,49.600738,163.173869,199.185176,161.218661,191.661318,95.008906,183.516698,0.083659,72.940048,91.480283,100.051462,191.881456,18.933257,75.501321,0.615319,724513.120108,0.860083,9.787115,24.138519,4.005878,0.067402,0.060354,149.536990,97.320416,71.927671,32.000000,32.000000,32.000000,32.000000,32.000000,71.216066,67.425841,105.296158,61.557305,39.991613,37.708861,46.303797,62.679321,32.544304,27.900000,52.564910,158.100000,76.399145,0.607536,159.137045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.044840,50.065570,200.050916,164.792538,175.749338,254.267336,158.164914,14.413889,192.170592,3.207472,48.457192,49.487355,163.179485,199.238470,161.226546,191.731056,94.996261,183.442235,0.083659,72.910226,91.485767,100.204661,191.950776,18.940636,75.606943,0.615474,724355.105462,0.858930,9.719174,24.076913,3.999989,0.070020,0.064938,149.586654,97.254730,71.939544,32.000000,32.000000,32.000000,32.000000,32.000000,71.218541,67.406685,105.316331,61.557305,40.043939,37.708861,46.303797,62.617187,32.544304,27.900000,52.646202,158.164914,76.621478,0.606682,158.886416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918875,50.022687,200.396632,164.781601,175.831180,254.309689,158.354648,14.408466,192.181676,3.213933,48.774811,49.492978,163.201923,199.383873,161.228739,191.737856,95.015244,183.569527,0.083662,72.899358,91.481380,99.988837,191.913537,18.947990,75.562823,0.617079,724909.552587,0.862310,9.823217,24.088918,4.002310,0.066997,0.062008,149.583650,97.216573,71.945122,32.000000,32.000000,32.000000,32.000000,32.000000,71.220545,67.383308,105.321153,61.557305,40.056240,37.708861,46.303797,62.557138,32.544304,27.900000,52.620432,158.354648,76.328340,0.609827,159.006439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.095124,50.105704,200.160746,164.783284,175.750791,254.339078,158.440622,14.410607,192.159301,3.204244,48.625639,49.532317,163.192757,199.306511,161.205643,191.764769,95.045953,183.645126,0.083661,72.927236,91.476230,100.166421,191.925631,18.953609,75.669491,0.616145,725585.215924,0.861635,9.751861,24.072795,3.997433,0.069238,0.063019,149.584487,97.141460,71.930979,32.000000,32.000000,32.000000,32.000000,32.000000,71.177683,67.349824,105.330796,61.557305,40.146391,37.708861,46.303797,62.539046,32.544304,27.900000,52.705955,158.440622,76.370964,0.607986,159.035511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923777,50.126870,200.029708,164.773188,175.592336,254.350567,158.202330,14.409894,192.227722,3.212989,49.082446,49.414973,163.162829,199.295165,161.203084,191.730319,94.997016,183.559201,0.083660,72.950433,91.440239,99.848471,191.876785,18.958173,75.570702,0.619130,725916.674742,0.863313,9.839013,24.102985,4.014446,0.067350,0.061787,149.557329,97.117561,71.925638,32.000000,32.000000,32.000000,32.000000,32.000000,71.157873,67.337833,105.354930,61.557305,40.087713,37.708861,46.303797,62.573842,32.544304,27.900000,52.747269,158.202330,76.406177,0.612921,159.011554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907712,50.242876,199.957691,164.818337,175.566586,254.315124,158.303168,14.411891,192.066446,3.214140,49.189317,49.535063,163.186073,199.188542,161.194432,191.610409,95.007449,183.324500,0.083658,72.967544,91.471584,100.041268,191.881067,18.962854,75.590896,0.615477,725462.597616,0.859281,9.740157,24.101468,3.995613,0.068083,0.060944,149.548162,97.187082,71.922432,32.000000,32.000000,32.000000,32.000000,32.000000,71.146264,67.369877,105.359666,61.557305,40.230300,37.708861,46.303797,62.604256,32.544304,27.900000,52.928733,158.303168,76.645855,0.609824,159.043890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075507,50.322321,200.053759,164.842454,175.498196,254.187856,158.428526,14.414888,192.096900,3.232926,49.061865,49.643319,163.205036,199.182869,161.235242,191.639809,95.029378,183.387569,0.083657,72.960705,91.532115,100.139828,191.817332,18.964686,75.559541,0.617316,725223.183664,0.863128,9.938132,24.117226,4.006702,0.067681,0.061139,149.557825,97.245552,71.935046,32.000000,32.000000,32.000000,32.000000,32.000000,71.156857,67.385930,105.355847,61.557305,40.310933,37.708861,46.303797,62.507173,32.544304,27.900000,53.092118,158.428526,76.538827,0.610566,158.934567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926740,50.258270,200.070849,164.843856,175.496238,254.191957,158.524511,14.414888,192.066827,3.243825,48.789812,49.505897,163.193897,199.241105,161.222949,191.526050,95.035991,183.323252,0.083655,72.976808,91.423219,99.971082,191.848496,18.966657,75.536463,0.617009,725361.115277,0.863039,10.070737,24.016104,4.006549,0.069698,0.063804,149.518058,97.356280,71.909135,32.000000,32.000000,32.000000,32.000000,32.000000,71.115956,67.401870,105.314570,61.557305,40.244839,37.708861,46.303797,62.582794,32.544304,27.900000,53.172552,158.524511,76.710909,0.608517,158.953646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975680,50.203016,199.852900,164.835443,175.482908,254.190980,158.231166,14.411606,192.054720,3.243927,48.669150,49.516909,163.223884,199.145888,161.245114,191.650869,95.023345,183.457092,0.083656,72.962863,91.427091,99.877301,191.896282,18.968380,75.596017,0.615843,724986.454316,0.859005,9.976992,24.018553,3.995042,0.068020,0.062987,149.501564,97.315120,71.930618,32.000000,32.000000,32.000000,32.000000,32.000000,71.133347,67.431824,105.301669,61.557305,40.426658,37.708861,46.303797,62.489593,32.544304,27.900000,53.125397,158.231166,76.520256,0.607964,159.063953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909044,50.152710,199.739169,164.804035,175.506677,254.167295,158.262176,14.404471,191.970115,3.253229,49.016473,49.425631,163.202976,199.168852,161.251596,191.497379,95.057428,183.318058,0.083656,72.944585,91.415248,99.799759,191.782930,18.970955,75.572884,0.617631,724987.240439,0.861162,10.066470,23.987081,4.007288,0.066681,0.058598,149.500261,97.357564,71.914773,32.000000,32.000000,32.000000,32.000000,32.000000,71.157482,67.462724,105.297115,61.557305,40.459685,37.708861,46.303797,62.554934,32.544304,27.900000,53.127286,158.262176,76.592539,0.608175,158.971467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970647,50.258545,200.082861,164.847782,175.524555,254.153156,158.312694,14.410179,192.076828,3.266217,48.538028,49.506223,163.210783,199.018010,161.227095,191.634936,95.057974,183.360496,0.083655,72.948084,91.445173,100.166810,191.838728,18.970644,75.576292,0.616083,724793.461392,0.861622,9.960670,24.051453,3.999003,0.069958,0.062164,149.500776,97.411979,71.935819,32.000000,32.000000,32.000000,32.000000,32.000000,71.159894,67.560032,105.291280,61.557305,40.368455,37.708861,46.303797,62.599039,32.544304,27.900000,53.265650,158.312694,76.688786,0.608642,158.943261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921413,50.142539,199.819439,164.816374,175.566665,254.052437,158.334154,14.411463,192.080727,3.263325,48.702209,49.382106,163.212590,199.035162,161.246574,191.587816,95.014955,183.376798,0.083654,72.955145,91.385710,99.792540,191.820760,18.970949,75.558225,0.616746,724740.177178,0.862726,9.979195,23.963635,4.002064,0.068512,0.061121,149.475398,97.410875,71.920367,32.000000,32.000000,32.000000,32.000000,32.000000,71.143244,67.583261,105.267871,61.557305,40.480697,37.708861,46.303797,62.503799,32.544304,27.900000,53.356555,158.334154,76.454967,0.608536,159.246644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840284,50.180199,199.816635,164.823665,175.573536,253.984609,158.461991,14.410750,192.071188,3.281459,48.691012,49.498510,163.179329,199.014164,161.211730,191.514903,94.990178,183.271774,0.083653,72.926047,91.412483,99.733509,191.721662,18.970268,75.645186,0.616750,724980.329826,0.861612,10.021396,23.979494,4.004008,0.068212,0.061077,149.472554,97.380130,71.922087,32.000000,32.000000,32.000000,32.000000,32.000000,71.138812,67.590046,105.266086,61.557305,40.562074,37.708861,46.303797,62.568134,32.544304,27.900000,53.322192,158.461991,76.734853,0.607803,159.212458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788956,50.182674,199.744884,164.820861,175.545592,253.962844,158.370515,14.412890,191.892893,3.281628,48.915347,49.333827,163.201879,199.137521,161.217794,191.481840,94.985594,183.251387,0.083653,72.904078,91.425613,99.824841,191.664739,18.969995,75.552492,0.617556,725091.731700,0.862366,9.956244,24.028813,4.002680,0.068409,0.064783,149.495985,97.372341,71.928600,32.000000,32.000000,32.000000,32.000000,32.000000,71.152127,67.621726,105.267929,61.557305,40.601300,37.708861,46.303797,62.595196,32.544304,27.900000,53.374744,158.370515,76.422783,0.610313,159.186927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908360,50.149137,199.807827,164.840491,175.607662,254.133817,158.348268,14.410179,191.826605,3.279405,48.546584,49.281572,163.206924,199.109454,161.233376,191.327559,94.947641,183.321971,0.083652,72.871755,91.461364,99.852514,191.684870,18.967179,75.581304,0.617848,725383.194135,0.863352,10.077784,24.012989,4.009139,0.067456,0.060720,149.459799,97.330060,71.912974,32.000000,32.000000,32.000000,32.000000,32.000000,71.178834,67.600693,105.241162,61.557305,40.625948,37.708861,46.303797,62.537176,32.544304,27.900000,53.465527,158.348268,76.654889,0.609075,159.026660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906779,50.104879,199.684363,164.838809,175.528623,254.145224,158.423568,14.410892,191.760146,3.279482,48.620809,49.309738,163.207590,198.882457,161.255093,191.433557,94.967599,183.058561,0.083652,72.861139,91.509462,99.825620,191.648546,18.963201,75.538049,0.618579,725350.383342,0.864708,10.133380,24.009691,4.011831,0.069433,0.063163,149.464180,97.342330,71.940383,32.000000,32.000000,32.000000,32.000000,32.000000,71.220176,67.626815,105.244956,61.557305,40.608584,37.708861,46.303797,62.526914,32.544304,27.900000,53.404487,158.423568,76.495932,0.611534,159.253017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840396,50.086461,199.724986,164.815813,175.508672,254.130390,158.467419,14.421025,191.767990,3.298460,48.850550,49.318895,163.214001,198.867560,161.248739,191.269139,94.960493,183.109830,0.083652,72.856224,91.472184,99.741986,191.599941,18.959106,75.485545,0.617118,725514.355641,0.862757,9.976328,24.074934,4.003494,0.069741,0.064662,149.451011,97.321974,71.896628,32.000000,32.000000,32.000000,32.000000,32.000000,71.202814,67.640586,105.241915,61.557305,40.611729,37.708861,46.303797,62.562106,32.544304,27.900000,53.413635,158.467419,76.530443,0.608475,158.978509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811304,50.216486,199.590288,164.844698,175.592449,254.146147,158.410065,14.410750,191.744313,3.291291,48.900742,49.337209,163.192085,198.771076,161.220005,191.232135,94.988596,183.013364,0.083651,72.851982,91.404866,99.618180,191.446902,18.952860,75.509922,0.616688,725014.465534,0.861883,9.933705,23.953090,4.001147,0.067403,0.062150,149.440642,97.303371,71.919788,32.000000,32.000000,32.000000,32.000000,32.000000,71.230806,67.667449,105.204348,61.557305,40.602322,37.708861,46.303797,62.537395,32.544304,27.900000,53.510573,158.410065,76.489964,0.608966,159.195975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729598,50.179650,199.715897,164.849745,175.664314,254.145520,158.260265,14.403329,191.693091,3.299194,48.921896,49.300875,163.218234,198.614793,161.219528,191.241502,94.949117,182.946360,0.083652,72.854622,91.478935,99.669404,191.349744,18.944929,75.520506,0.617842,724995.159948,0.862776,9.983929,23.980036,4.007291,0.066748,0.060654,149.451305,97.219759,71.953276,32.000000,32.000000,32.000000,32.000000,32.000000,71.271713,67.671498,105.280877,61.557305,40.559644,37.708861,46.303797,62.498032,32.544304,27.900000,53.630515,158.260265,76.570632,0.609407,159.163363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808608,50.203291,199.548372,164.848343,175.539670,254.187092,158.400084,14.409037,191.643884,3.288812,48.837660,49.341345,163.193935,198.676120,161.230880,191.087002,94.929664,182.824414,0.083651,72.852797,91.379421,99.714970,191.406358,18.938499,75.560695,0.618339,725577.948817,0.864374,10.144058,23.914601,4.006928,0.068536,0.061036,149.468315,97.232921,71.928523,32.000000,32.000000,32.000000,32.000000,32.000000,71.257709,67.645783,105.247696,61.557305,40.643178,37.708861,46.303797,62.615807,32.544304,27.900000,53.644556,158.400084,76.601825,0.610417,159.176896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702208,50.165905,199.516770,164.853671,175.506364,254.158804,158.325986,14.401902,191.551761,3.289684,48.738635,49.231549,163.205078,198.610094,161.233029,191.189877,94.913855,182.665628,0.083651,72.838623,91.391406,99.594303,191.328086,18.931088,75.426639,0.619610,726018.814439,0.867035,10.191842,23.928140,4.016037,0.070329,0.062629,149.534770,97.311234,71.935253,32.000000,32.000000,32.000000,32.000000,32.000000,71.258420,67.608214,105.269525,61.557305,40.578859,37.708861,46.303797,62.665407,32.544304,27.900000,53.683373,158.325986,76.429220,0.611113,159.244401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679059,50.075191,199.143160,164.799549,175.487652,254.084704,158.558029,14.408324,191.497384,3.276770,48.562234,49.176569,163.199228,198.567931,161.207618,190.947594,94.906532,182.739958,0.083649,72.863789,91.432390,99.601215,191.208222,18.921791,75.456263,0.617288,725523.912958,0.864188,10.133653,23.900365,4.006303,0.070999,0.064083,149.515315,97.275383,71.923571,32.000000,32.000000,32.000000,32.000000,32.000000,71.245327,67.545129,105.266270,61.557305,40.793633,37.708861,46.303797,62.569057,32.544304,27.900000,53.737904,158.558029,76.525629,0.608899,159.111042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792161,50.108453,199.173465,164.783284,175.429741,253.969509,158.424016,14.408752,191.387983,3.267360,48.640064,49.351942,163.162256,198.430457,161.197247,191.029185,94.873501,182.680314,0.083647,72.848170,91.305627,99.558844,191.222519,18.912197,75.406770,0.619277,725476.918817,0.866392,10.206489,23.854644,4.014244,0.066849,0.061635,149.508109,97.291485,71.934137,32.000000,32.000000,32.000000,32.000000,32.000000,71.245083,67.502850,105.280236,61.557305,40.512471,37.708861,46.303797,62.650710,32.544304,27.900000,53.668570,158.424016,76.363373,0.611153,159.251994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792200,50.077115,199.194913,164.787771,175.484453,253.812502,158.366055,14.410036,191.366713,3.287818,48.536785,49.413166,163.171185,198.334245,161.173493,190.840274,94.854868,182.657928,0.083648,72.810537,91.338944,99.650137,191.248930,18.901844,75.304393,0.618326,725246.793646,0.865260,10.139778,23.890776,4.008594,0.069959,0.063943,149.495477,97.348083,71.921844,32.000000,32.000000,32.000000,32.000000,32.000000,71.239204,67.450332,105.302461,61.557305,40.368218,37.708861,46.303797,62.603201,32.544304,27.900000,53.698721,158.366055,76.644052,0.609685,159.113402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659292,50.003995,199.079351,164.779919,175.520277,253.762906,158.377994,14.408324,191.289165,3.295252,48.640764,49.229199,163.168372,198.285911,161.209016,190.765710,94.884648,182.431596,0.083648,72.761621,91.370693,99.414990,191.015695,18.890603,75.331150,0.617718,725054.917205,0.863605,10.055841,23.900691,4.000097,0.067916,0.061545,149.472237,97.405523,71.945110,32.000000,32.000000,32.000000,32.000000,32.000000,71.255155,67.423902,105.302812,61.557305,40.422529,37.708861,46.303797,62.575618,32.544304,27.900000,53.704750,158.377994,76.201388,0.609980,159.244441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650404,50.134842,199.045478,164.817496,175.430335,253.797093,158.357482,14.412320,191.203924,3.312228,48.967028,49.062473,163.206294,198.219074,161.219964,190.748844,94.892194,182.415024,0.083648,72.731959,91.352872,99.352336,190.992117,18.881061,75.260543,0.618928,725270.971706,0.864114,10.024464,23.910647,4.000524,0.067468,0.061822,149.533728,97.407824,71.963540,32.000000,32.000000,32.000000,32.000000,32.000000,71.283380,67.430197,105.344938,61.557305,40.385970,37.708861,46.303797,62.666810,32.544304,27.900000,53.655635,158.357482,76.321795,0.608110,159.018399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
