OSU 80 Ton Compressor Load Stand
49.771325,50.175526,199.034211,164.820861,175.494088,253.808041,158.518514,14.411749,191.186519,3.305451,48.337665,49.281030,163.207394,198.226846,161.189114,190.755445,94.865844,182.320263,0.083650,72.711240,91.347489,99.695956,190.978820,18.869529,75.278123,0.620063,725306.990122,0.866616,10.089087,23.793091,4.008904,0.069576,0.064092,149.510772,97.363050,71.934754,32.000000,32.000000,32.000000,32.000000,32.000000,71.256007,67.391461,105.307334,61.557305,40.356487,37.708861,46.303797,62.667471,32.544304,27.900000,53.861401,158.518514,76.141509,0.612982,159.144441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684926,50.010867,198.936885,164.750754,175.525942,253.794909,158.478902,14.410322,190.965596,3.297505,48.574069,49.051541,163.151959,198.038605,161.195947,190.535137,94.812609,182.363401,0.083650,72.691367,91.317676,99.416171,190.837729,18.859479,75.263536,0.620281,725219.510448,0.866772,10.229156,23.779114,4.008940,0.070277,0.064044,149.511507,97.456287,71.912677,32.000000,32.000000,32.000000,32.000000,32.000000,71.290468,67.319524,105.314081,61.557305,40.357050,37.708861,46.303797,62.654684,32.544304,27.900000,53.741344,158.478902,76.252792,0.611656,159.195818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664778,50.092784,198.844171,164.773469,175.551792,253.695619,158.261132,14.408466,191.032548,3.280199,48.820683,49.088996,163.146576,198.093677,161.178522,190.388231,94.771994,182.386848,0.083649,72.690622,91.310531,99.387852,190.690173,18.848122,75.206308,0.618704,725515.472620,0.863969,10.144490,23.768687,3.998974,0.066721,0.059983,149.501335,97.434278,71.949889,32.000000,32.000000,32.000000,32.000000,32.000000,71.274992,67.294400,105.329720,61.557305,40.238713,37.708861,46.303797,62.706558,32.544304,27.900000,53.775550,158.261132,76.285608,0.611688,159.173709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569847,50.151611,198.885137,164.756363,175.506988,253.575938,158.382969,14.407753,190.838488,3.270672,49.091939,49.035165,163.143055,197.892408,161.178000,190.498995,94.735201,181.836503,0.083649,72.705282,91.261314,99.156644,190.731554,18.836449,75.205010,0.619681,725552.463497,0.865612,10.069370,23.838666,4.003969,0.067841,0.061708,149.472335,97.373869,71.924807,32.000000,32.000000,32.000000,32.000000,32.000000,71.279803,67.261768,105.343558,61.557305,40.196077,37.708861,46.303797,62.712447,32.544304,27.900000,53.850953,158.382969,76.367808,0.611642,159.175204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607048,50.206314,198.383420,164.779077,175.583438,253.540908,158.402925,14.413318,190.686826,3.253775,48.841522,49.094172,163.155242,197.800313,161.163526,190.291711,94.768484,181.853985,0.083648,72.679518,91.274824,99.293711,190.429076,18.823428,75.080113,0.620649,726006.337235,0.867520,10.172185,23.888380,4.003726,0.069203,0.062965,149.472169,97.385351,71.916218,32.000000,32.000000,32.000000,32.000000,32.000000,71.285395,67.249070,105.337008,61.557305,40.066201,37.708861,46.303797,62.766986,32.544304,27.900000,54.005943,158.402925,76.139778,0.611868,159.333662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674281,50.176901,198.586780,164.772067,175.648939,253.599632,158.377029,14.412462,190.634324,3.252678,48.445008,48.973275,163.147554,197.778028,161.179502,190.288899,94.733936,182.049181,0.083647,72.657463,91.258038,99.339574,190.467541,18.808762,75.084963,0.622220,726176.550630,0.868615,10.329559,23.711356,4.012220,0.069122,0.061145,149.467720,97.363763,71.943820,32.000000,32.000000,32.000000,32.000000,32.000000,71.291402,67.278418,105.323580,61.557305,39.910242,37.708861,46.303797,62.738941,32.544304,27.900000,54.031299,158.377029,76.161252,0.612745,159.304984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699930,49.993275,198.795256,164.722712,175.566787,253.476775,158.441952,14.413033,190.684743,3.242006,48.240223,49.177055,163.143087,197.720362,161.172393,190.384975,94.673822,181.988373,0.083645,72.642816,91.276109,99.250953,190.418675,18.794396,75.075677,0.621866,726463.603232,0.868293,10.345628,23.684872,3.999097,0.065833,0.058751,149.480227,97.391056,71.939373,32.000000,32.000000,32.000000,32.000000,32.000000,71.261194,67.286781,105.325928,61.557305,39.841153,37.708861,46.303797,62.724101,32.544304,27.900000,54.003405,158.441952,76.134621,0.613212,159.237360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638081,49.908336,198.798751,164.679807,175.485820,253.443353,158.152587,14.410750,190.614307,3.247037,48.257427,49.038649,163.121026,197.620255,161.185617,190.284253,94.716018,181.825461,0.083646,72.627930,91.259872,99.429994,190.391265,18.778611,75.062642,0.621712,726705.670279,0.867384,10.246445,23.795308,3.997779,0.068770,0.060791,149.506715,97.318958,71.948935,32.000000,32.000000,32.000000,32.000000,32.000000,71.267068,67.279778,105.339740,61.557305,39.729837,37.708861,46.303797,62.770294,32.544304,27.900000,53.811474,158.152587,76.062265,0.612926,159.308367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548353,49.902563,198.405013,164.665786,175.382226,253.354130,158.338726,14.410322,190.659151,3.254219,48.677588,48.897225,163.112072,197.599215,161.142433,190.176096,94.695219,181.880208,0.083646,72.612291,91.243935,99.169504,190.335200,18.765533,75.102092,0.621729,726113.945116,0.865683,10.036220,23.831787,3.999910,0.067104,0.061239,149.458961,97.309875,71.955424,32.000000,32.000000,32.000000,32.000000,32.000000,71.313936,67.249024,105.350661,61.557305,39.642072,37.708861,46.303797,62.760121,32.544304,27.900000,53.779868,158.338726,75.813987,0.613082,159.506282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547204,50.088661,198.261474,164.708410,175.269195,253.273955,158.268160,14.409894,190.546441,3.247238,48.926842,48.949589,163.111036,197.525337,161.145530,190.089452,94.692625,181.943281,0.083646,72.547916,91.206323,99.066652,190.319761,18.751730,74.965692,0.621576,725515.439517,0.867860,10.015436,23.726244,4.004964,0.070833,0.064264,149.425714,97.281155,71.983548,32.000000,32.000000,32.000000,32.000000,32.000000,71.309892,67.225394,105.350886,61.557305,39.613293,37.708861,46.303797,62.853308,32.544304,27.900000,53.802812,158.268160,75.699746,0.613407,159.637477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567865,50.109827,198.313874,164.693548,175.096656,253.189142,158.291923,14.409180,190.467931,3.228403,48.786086,49.062907,163.097549,197.442668,161.133889,190.053209,94.645876,181.837767,0.083646,72.518233,91.235728,99.234195,190.288863,18.738106,75.053897,0.621096,725252.540221,0.868055,10.102846,23.768335,4.004271,0.066853,0.060054,149.420788,97.294843,71.943914,32.000000,32.000000,32.000000,32.000000,32.000000,71.299135,67.219997,105.303488,61.557305,39.550472,37.708861,46.303797,62.792607,32.544304,27.900000,53.957175,158.291923,75.896728,0.615264,159.388855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556881,50.085637,198.456065,164.675040,174.946552,253.137736,158.589431,14.408752,190.571613,3.225685,48.634689,48.987433,163.120081,197.502275,161.159483,190.131826,94.650285,181.802242,0.083646,72.484132,91.276761,98.940380,190.347988,18.725952,75.122827,0.621667,725220.651211,0.868355,10.290137,23.795454,4.001466,0.067450,0.061487,149.480462,97.456429,71.990994,32.000000,32.000000,32.000000,32.000000,32.000000,71.257737,67.284557,105.298283,61.557305,39.404904,37.708861,46.303797,62.859697,32.544304,27.900000,53.982136,158.589431,75.818566,0.615638,159.569460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604931,50.043304,198.369450,164.650363,174.898369,253.007404,158.415105,14.416315,190.554170,3.203864,48.302556,49.193332,163.086277,197.517200,161.166950,190.082836,94.594533,181.838536,0.083646,72.447180,91.249276,99.220094,190.316393,18.714313,75.059396,0.619814,724681.586156,0.867020,10.289837,23.801172,4.000856,0.067269,0.061896,149.492143,97.441443,71.969856,32.000000,32.000000,32.000000,32.000000,32.000000,71.234064,67.281170,105.308930,61.557305,39.340810,37.708861,46.303797,62.873744,32.544304,27.900000,53.960140,158.415105,75.782866,0.612931,159.477643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468659,49.914383,198.372465,164.599046,174.814605,252.887080,158.390696,14.407896,190.511756,3.205060,48.423310,49.000221,163.074883,197.436966,161.136733,190.133414,94.588673,181.817546,0.083647,72.431371,91.227727,99.179493,190.226557,18.704325,75.103066,0.619366,724003.507300,0.864806,10.277059,23.782944,4.004612,0.070516,0.064245,149.485477,97.456907,71.975431,32.000000,32.000000,32.000000,32.000000,32.000000,71.233906,67.291834,105.313898,61.557305,39.241053,37.708861,46.303797,62.864054,32.544304,27.900000,53.880718,158.390696,75.978135,0.613682,159.369814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508889,49.947094,198.392216,164.614469,174.618674,252.820527,158.349212,14.416458,190.448896,3.198049,48.664784,49.015931,163.049899,197.428843,161.128984,190.140347,94.567296,181.867409,0.083648,72.417286,91.206787,98.931097,190.390773,18.695422,75.150071,0.618580,723835.215334,0.864487,10.184815,23.852815,3.998987,0.069000,0.064461,149.471402,97.409465,71.958366,32.000000,32.000000,32.000000,32.000000,32.000000,71.225365,67.258692,105.370073,61.557305,39.256057,37.708861,46.303797,62.897111,32.544304,27.900000,53.812824,158.349212,76.361588,0.612675,159.246683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551011,49.958639,198.417736,164.628210,174.459077,252.849393,158.451806,14.410750,190.385658,3.181705,48.131839,49.079583,163.050145,197.274763,161.112689,190.152566,94.541506,182.045183,0.083648,72.391905,91.250278,99.112758,190.173285,18.687799,75.123440,0.619130,723378.098253,0.866536,10.197536,23.850511,4.010064,0.069538,0.063423,149.471797,97.374103,71.948404,32.000000,32.000000,32.000000,32.000000,32.000000,71.201190,67.300177,105.370487,61.557305,39.139360,37.708861,46.303797,62.941759,32.544304,27.900000,53.829871,158.451806,76.220608,0.612000,159.254079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647783,49.770897,198.340957,164.596523,174.462611,252.774283,158.607921,14.410322,190.455998,3.174277,47.916990,49.158750,163.060811,197.588255,161.143304,190.105852,94.555740,181.910571,0.083647,72.364306,91.284212,99.354096,190.408784,18.678256,75.120249,0.617937,722664.437668,0.865090,10.188401,23.891281,4.007204,0.067775,0.060203,149.485599,97.407189,71.988817,32.000000,32.000000,32.000000,32.000000,32.000000,71.204687,67.365296,105.442721,61.557305,39.007896,37.708861,46.303797,62.964528,32.544304,27.900000,53.724367,158.607921,76.287068,0.608133,159.266156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490787,49.696956,198.450012,164.580539,174.334239,252.870049,158.430439,14.410322,190.662419,3.176602,47.869628,49.068109,163.047955,197.549812,161.144328,190.227597,94.563037,182.070057,0.083648,72.349961,91.246816,99.217204,190.315458,18.672511,75.110386,0.616566,722069.433543,0.862953,10.156161,23.986183,4.004313,0.068571,0.061188,149.473469,97.316773,71.983673,32.000000,32.000000,32.000000,32.000000,32.000000,71.243520,67.382663,105.451924,61.557305,38.905223,37.708861,46.303797,62.872120,32.544304,27.900000,53.572311,158.430439,75.894907,0.607691,159.486258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585932,49.677440,198.502225,164.562031,174.403206,252.774727,158.412562,14.410036,190.656904,3.152839,47.904262,48.962727,163.045478,197.645879,161.158386,190.279465,94.559742,182.111072,0.083647,72.349282,91.274522,99.039514,190.451410,18.668581,75.133808,0.614899,721492.023006,0.859806,9.867930,23.919623,3.994961,0.068779,0.060383,149.476446,97.365752,71.984061,32.000000,32.000000,32.000000,32.000000,32.000000,71.249484,67.409466,105.494882,61.557305,38.861017,37.708861,46.303797,62.924763,32.544304,27.900000,53.420880,158.412562,76.287555,0.605494,159.331105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554428,49.666445,198.628861,164.559227,174.422554,252.663290,158.127146,14.410036,190.645300,3.148519,48.208779,49.055641,163.019408,197.683176,161.122105,190.320209,94.532976,182.058671,0.083646,72.361484,91.208351,99.322283,190.582426,18.667186,75.140569,0.615889,720961.981634,0.862986,9.957089,23.974319,4.009837,0.068334,0.062645,149.430292,97.377660,71.980658,32.000000,32.000000,32.000000,32.000000,32.000000,71.228143,67.363469,105.510267,61.557305,38.816442,37.708861,46.303797,62.906891,32.544304,27.900000,53.300814,158.127146,75.962052,0.609522,159.291018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515006,49.724993,198.569895,164.597083,174.191719,252.642848,158.274619,14.408609,190.734581,3.129241,48.190206,49.037646,163.036798,197.634473,161.126754,190.247724,94.568097,182.161718,0.083646,72.354172,91.243012,99.396816,190.577083,18.664980,75.130832,0.615771,721101.101690,0.861540,9.838681,23.993549,4.003196,0.070065,0.063389,149.445921,97.383329,71.988413,32.000000,32.000000,32.000000,32.000000,32.000000,71.258126,67.365286,105.548153,61.557305,38.950615,37.708861,46.303797,62.988198,32.544304,27.900000,53.258707,158.274619,75.935223,0.606458,159.510373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557028,49.717571,198.725147,164.593999,174.214452,252.618405,158.294719,14.414603,190.763782,3.113811,48.206480,49.094320,163.029207,197.677764,161.113130,190.348897,94.537640,182.249822,0.083646,72.347731,91.337389,99.246478,190.482734,18.662580,75.171671,0.616222,721280.081889,0.863773,9.860415,23.999956,4.008297,0.068593,0.063037,149.427846,97.436178,71.976188,32.000000,32.000000,32.000000,32.000000,32.000000,71.248083,67.359359,105.547143,61.557305,38.843547,37.708861,46.303797,62.971724,32.544304,27.900000,53.195638,158.294719,75.982427,0.609558,159.296604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583685,49.713448,198.122176,164.614750,174.209770,252.577166,158.457488,14.413461,190.758064,3.110993,48.065443,49.212732,163.034074,197.760378,161.102971,190.357371,94.539525,182.171304,0.083648,72.347432,91.268830,99.418984,190.491219,18.661292,75.157824,0.615327,720393.326989,0.862729,9.959940,24.004870,4.010297,0.067521,0.061419,149.448636,97.426802,71.967426,32.000000,32.000000,32.000000,32.000000,32.000000,71.254288,67.388069,105.525103,61.557305,38.708430,37.708861,46.303797,62.947600,32.544304,27.900000,53.090180,158.457488,76.062680,0.608809,159.367729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504163,49.680738,198.373620,164.592036,174.174312,252.588171,158.260587,14.422452,190.900583,3.104781,48.494011,49.017214,163.034049,197.758244,161.105201,190.430575,94.543577,182.181601,0.083647,72.335900,91.243088,99.210548,190.511631,18.662427,75.175656,0.615407,720522.283148,0.861902,9.908840,24.069543,4.010030,0.069624,0.064021,149.480214,97.408731,71.982524,32.000000,32.000000,32.000000,32.000000,32.000000,71.277048,67.478358,105.533887,61.557305,38.593739,37.708861,46.303797,62.968434,32.544304,27.900000,52.963441,158.260587,76.105214,0.608841,159.279925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744927,49.779967,198.701613,164.625406,174.165941,252.565941,158.165916,14.412462,190.818191,3.099182,48.165544,49.302861,163.017305,197.810745,161.121125,190.454485,94.548223,182.116273,0.083649,72.327289,91.255374,99.447552,190.708200,18.666377,75.112099,0.613489,720452.881479,0.860470,9.877024,24.037165,3.995713,0.066995,0.061470,149.521857,97.403313,71.991717,32.000000,32.000000,32.000000,32.000000,32.000000,71.282996,67.525951,105.541265,61.557305,38.484543,37.708861,46.303797,62.992963,32.544304,27.900000,52.883351,158.165916,76.295975,0.606191,159.001679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689864,49.674966,199.129581,164.581100,174.163620,252.555734,158.389387,14.415031,190.922091,3.086276,47.953380,49.045529,163.045070,197.901976,161.112866,190.512140,94.517022,182.348684,0.083650,72.332339,91.253612,99.409772,190.789575,18.670936,75.188386,0.614750,720315.079357,0.862822,9.926961,24.037112,4.007211,0.069261,0.061543,149.478748,97.400347,71.966289,32.000000,32.000000,32.000000,32.000000,32.000000,71.294195,67.508900,105.551472,61.557305,38.486763,37.708861,46.303797,62.911846,32.544304,27.900000,52.918581,158.389387,76.257715,0.607242,159.186258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621401,49.763750,198.783683,164.569883,174.117908,252.481022,158.430507,14.412034,190.945408,3.082289,48.678716,49.015243,163.014802,197.954271,161.090045,190.645719,94.528163,182.397435,0.083649,72.368228,91.246619,99.399097,190.829489,18.675837,75.200863,0.613615,720199.233001,0.858899,9.776276,24.007090,3.994410,0.069552,0.063297,149.525755,97.409042,71.952495,32.000000,32.000000,32.000000,32.000000,32.000000,71.270703,67.466158,105.560885,61.557305,38.484094,37.708861,46.303797,62.964024,32.544304,27.900000,52.692972,158.430507,76.228686,0.604094,159.123827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692149,49.923729,198.803171,164.605776,174.103742,252.326648,158.335676,14.408038,190.947949,3.080927,48.257925,49.170273,163.030037,197.989536,161.088774,190.561375,94.535866,182.498076,0.083650,72.393453,91.213249,99.545062,190.752724,18.681226,75.126776,0.614516,720126.039577,0.858479,9.728347,24.128541,4.007449,0.067737,0.061456,149.537200,97.419535,71.968834,32.000000,32.000000,32.000000,32.000000,32.000000,71.296646,67.470577,105.557341,61.557305,38.366521,37.708861,46.303797,63.063458,32.544304,27.900000,52.721483,158.335676,76.095910,0.605899,159.191726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662350,49.837966,198.711452,164.614469,174.177545,252.302788,158.225319,14.408038,191.027543,3.086464,48.012579,49.129827,163.041426,198.111734,161.104701,190.672690,94.551250,182.521583,0.083649,72.431327,91.288183,99.660554,190.823372,18.687450,75.177928,0.614388,720185.296151,0.859558,9.888163,24.136320,4.006007,0.067982,0.062982,149.531935,97.447335,71.978182,32.000000,32.000000,32.000000,32.000000,32.000000,71.276497,67.442844,105.563776,61.557305,38.427572,37.708861,46.303797,62.872253,32.544304,27.900000,52.767527,158.225319,76.250737,0.606104,159.182836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731789,49.782716,198.821521,164.593158,174.223629,252.345144,158.207777,14.402045,191.176815,3.093469,48.187513,49.263854,163.016705,198.022312,161.105111,190.713634,94.547386,182.467270,0.083648,72.466191,91.231996,99.551810,190.861105,18.696746,75.226880,0.614756,720381.932785,0.859028,9.974742,24.167663,4.000696,0.067195,0.061505,149.503197,97.451120,71.963887,32.000000,32.000000,32.000000,32.000000,32.000000,71.242559,67.439552,105.542430,61.557305,38.445391,37.708861,46.303797,63.030640,32.544304,27.900000,52.666086,158.207777,75.974565,0.606926,159.188107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728102,49.735163,198.959009,164.593438,174.323519,252.335629,158.056739,14.415602,191.247412,3.103781,48.337049,49.198954,163.020310,198.039632,161.112483,190.619136,94.593540,182.547593,0.083647,72.483135,91.280488,99.488917,190.943841,18.706876,75.261048,0.614661,720478.801678,0.860358,9.919885,24.161397,4.001249,0.070540,0.063409,149.504135,97.448895,71.979094,32.000000,32.000000,32.000000,32.000000,32.000000,71.228725,67.410255,105.538632,61.557305,38.358511,37.708861,46.303797,62.876345,32.544304,27.900000,52.603443,158.056739,76.017369,0.606013,159.055417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741130,49.792337,198.690603,164.615311,174.349796,252.346711,158.073618,14.413747,191.308480,3.099999,48.218261,49.267109,163.012000,198.137727,161.112425,190.790527,94.612575,182.617727,0.083647,72.497744,91.285000,99.579357,191.017528,18.716738,75.250482,0.614239,720472.214949,0.859215,9.792639,24.144193,3.997876,0.069859,0.063920,149.499652,97.473500,72.013931,32.000000,32.000000,32.000000,32.000000,32.000000,71.249791,67.400617,105.561422,61.557305,38.363212,37.708861,46.303797,62.970886,32.544304,27.900000,52.488702,158.073618,76.174829,0.608194,159.068792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708932,49.721144,199.180036,164.590073,174.328402,252.430651,158.510132,14.410036,191.343995,3.093581,48.029253,49.302709,163.029857,198.205830,161.129196,190.898946,94.597781,182.667559,0.083647,72.505105,91.331413,99.608645,191.033234,18.726633,75.336325,0.614999,720630.920175,0.860485,9.748905,24.129195,4.000937,0.069121,0.061817,149.527145,97.404080,72.014299,32.000000,32.000000,32.000000,32.000000,32.000000,71.250873,67.365076,105.577080,61.557305,38.239009,37.708861,46.303797,62.927373,32.544304,27.900000,52.413695,158.510132,76.144754,0.608880,159.138737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795889,49.680463,199.247363,164.583063,174.478130,252.575645,158.404060,14.411463,191.411614,3.097869,48.110474,49.275222,163.017256,198.376568,161.110926,191.001420,94.624368,182.732650,0.083645,72.542864,91.295968,99.739776,191.221151,18.735462,75.390182,0.614394,720793.763294,0.860410,9.792579,24.137354,3.994493,0.068018,0.060248,149.530924,97.426970,72.007543,32.000000,32.000000,32.000000,32.000000,32.000000,71.278800,67.342350,105.561521,61.557305,38.357643,37.708861,46.303797,62.879215,32.544304,27.900000,52.292586,158.404060,76.385027,0.606938,158.921349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686555,49.730215,199.093650,164.613067,174.631309,252.576799,158.139906,14.413033,191.474963,3.128386,48.452983,49.159512,162.991667,198.352946,161.094300,191.035422,94.608089,182.898440,0.083646,72.569692,91.270459,99.772547,191.178179,18.745106,75.381419,0.614818,720632.320906,0.858382,9.754757,24.171468,4.006926,0.069041,0.063709,149.525839,97.404710,71.984883,32.000000,32.000000,32.000000,32.000000,32.000000,71.242661,67.324773,105.549422,61.557305,38.362163,37.708861,46.303797,62.949275,32.544304,27.900000,52.169195,158.139906,76.190263,0.608291,158.996880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833743,49.812953,199.319885,164.647839,174.675050,252.730838,158.044165,14.406897,191.589117,3.126803,48.619450,49.043568,163.049184,198.401774,161.113229,191.139296,94.627692,182.819172,0.083647,72.592694,91.368920,99.821788,191.258680,18.755592,75.405021,0.614049,720968.349029,0.857930,9.623993,24.170108,4.001281,0.066880,0.061055,149.596032,97.413803,71.998301,32.000000,32.000000,32.000000,32.000000,32.000000,71.284652,67.384443,105.568789,61.557305,38.327135,37.708861,46.303797,62.909983,32.544304,27.900000,52.168084,158.044165,76.404248,0.606052,158.851994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862435,49.861606,199.454716,164.663823,174.731015,252.879613,158.260686,14.411035,191.603388,3.118503,47.745615,49.393698,163.065913,198.474945,161.152929,191.182549,94.632399,183.030626,0.083646,72.652270,91.362752,99.744575,191.376214,18.770922,75.448096,0.615671,721903.237542,0.862339,9.787029,24.250612,4.006992,0.067889,0.061854,149.650274,97.445430,72.007405,32.000000,32.000000,32.000000,32.000000,32.000000,71.289460,67.422570,105.584196,61.557305,38.399928,37.708861,46.303797,62.840682,32.544304,27.900000,52.238636,158.260686,76.415877,0.609135,158.980279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805558,49.713998,199.565771,164.606057,174.761678,252.996136,158.416107,14.408609,191.868346,3.124036,47.981503,49.446176,163.031559,198.600116,161.123006,191.403241,94.609944,183.013345,0.083644,72.704672,91.335505,99.845063,191.289108,18.782609,75.482443,0.614736,722029.075643,0.860447,9.717305,24.200306,3.999697,0.068339,0.061477,149.630621,97.450778,71.990082,32.000000,32.000000,32.000000,32.000000,32.000000,71.286727,67.483503,105.554441,61.557305,38.319038,37.708861,46.303797,62.868675,32.544304,27.900000,52.032801,158.416107,76.505957,0.606697,158.878981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828174,49.679914,199.397337,164.593999,174.840501,253.080857,158.194224,14.407753,191.715656,3.124513,48.073910,49.271349,163.031990,198.749758,161.118175,191.351536,94.634685,183.133287,0.083645,72.719068,91.340079,99.877695,191.561053,18.794780,75.461799,0.614843,722326.624119,0.859113,9.736276,24.277479,4.000100,0.069667,0.064124,149.636842,97.464190,72.004852,32.000000,32.000000,32.000000,32.000000,32.000000,71.301289,67.512281,105.564146,61.557305,38.468816,37.708861,46.303797,62.821299,32.544304,27.900000,51.893735,158.194224,76.264729,0.607056,159.096919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973906,49.680188,199.715080,164.593438,174.977889,253.204868,158.195125,14.410750,191.805765,3.111772,47.821466,49.456601,163.014431,198.814590,161.096816,191.350132,94.636507,183.317155,0.083646,72.768786,91.396233,99.988506,191.774851,18.806395,75.518324,0.615054,722259.693353,0.859154,9.647517,24.293246,4.006898,0.067016,0.061152,149.602063,97.479673,72.002061,32.000000,32.000000,32.000000,32.000000,32.000000,71.269464,67.485307,105.535671,61.557305,38.446911,37.708861,46.303797,62.886949,32.544304,27.900000,51.823522,158.195125,76.384108,0.606826,158.989720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945971,49.630712,199.723043,164.601290,175.129056,253.179739,158.040185,14.412320,191.972407,3.109379,48.081452,49.411226,163.054809,198.926580,161.120372,191.662665,94.651950,183.419934,0.083646,72.807346,91.388306,100.023074,191.845437,18.821142,75.493442,0.614745,722401.858119,0.860231,9.590028,24.314920,4.001699,0.068581,0.061465,149.580128,97.531648,72.012648,32.000000,32.000000,32.000000,32.000000,32.000000,71.296252,67.551751,105.508703,61.557305,38.515924,37.708861,46.303797,62.797392,32.544304,27.900000,51.681580,158.040185,76.373831,0.608273,158.967533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976897,49.633460,199.827691,164.591195,175.206655,253.259646,158.254329,14.412462,191.933488,3.121341,47.707834,49.513542,163.041402,198.916253,161.142271,191.567954,94.659717,183.393468,0.083648,72.831784,91.390022,100.122700,191.886859,18.835607,75.590716,0.614209,722793.541094,0.858115,9.439675,24.384207,3.996387,0.069332,0.063288,149.538405,97.544616,72.030185,32.000000,32.000000,32.000000,32.000000,32.000000,71.273985,67.551440,105.510003,61.557305,38.611477,37.708861,46.303797,62.799065,32.544304,27.900000,51.608992,158.254329,76.373758,0.607247,158.863363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993377,49.674966,199.601909,164.589512,175.304522,253.343206,158.247622,14.410322,192.171110,3.118921,48.327727,49.520985,163.030556,199.061175,161.108468,191.674520,94.648762,183.423976,0.083647,72.844487,91.427383,99.968802,191.815866,18.850401,75.490611,0.615552,723291.124621,0.860113,9.419045,24.408489,3.998782,0.069282,0.062082,149.509064,97.571879,72.024061,32.000000,32.000000,32.000000,32.000000,32.000000,71.230100,67.545232,105.530252,61.557305,38.553232,37.708861,46.303797,62.811377,32.544304,27.900000,51.486187,158.247622,76.370549,0.608456,158.874103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942326,49.767048,199.845969,164.636342,175.411147,253.464923,158.259207,14.408609,192.145046,3.116865,48.772978,49.331658,163.034814,199.149271,161.116118,191.698558,94.674096,183.475153,0.083648,72.888360,91.363726,100.055302,191.982859,18.865802,75.496904,0.614896,723553.034522,0.858746,9.389858,24.390496,3.998401,0.069018,0.063029,149.494553,97.482581,72.007784,32.000000,32.000000,32.000000,32.000000,32.000000,71.213257,67.523322,105.572014,61.557305,38.715949,37.708861,46.303797,62.706729,32.544304,27.900000,51.530737,158.259207,76.461549,0.608591,158.817612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022588,49.891568,199.759743,164.671114,175.357811,253.513252,158.005376,14.408324,192.110602,3.118557,48.670186,49.550338,163.041441,199.275764,161.103965,191.611079,94.710738,183.513719,0.083648,72.943408,91.324639,100.131957,192.058606,18.879894,75.624235,0.615692,724069.756348,0.859047,9.414354,24.413240,3.992567,0.070678,0.061948,149.515423,97.409776,72.016323,32.000000,32.000000,32.000000,32.000000,32.000000,71.194061,67.510284,105.578344,61.557305,38.754861,37.708861,46.303797,62.726400,32.544304,27.900000,51.600681,158.005376,76.670755,0.608598,158.798414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060311,49.844289,199.931696,164.688500,175.392492,253.543227,158.218900,14.406183,192.165664,3.127830,48.286551,49.466329,163.082255,199.273623,161.157656,191.806468,94.735306,183.590097,0.083650,72.972409,91.390221,100.254620,192.028239,18.894192,75.587705,0.617169,724699.195162,0.860705,9.559147,24.407679,4.001535,0.069120,0.063732,149.553422,97.476483,72.014383,32.000000,32.000000,32.000000,32.000000,32.000000,71.204760,67.490233,105.625722,61.557305,38.824541,37.708861,46.303797,62.717095,32.544304,27.900000,51.597495,158.218900,76.457492,0.609382,158.793143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.068106,49.780517,199.921033,164.669151,175.482146,253.815905,158.297100,14.411749,192.265533,3.134027,48.076514,49.569844,163.070069,199.289495,161.147321,191.902324,94.737150,183.681854,0.083652,72.976986,91.387233,100.085558,192.007210,18.912120,75.669094,0.615037,724546.038701,0.860590,9.600813,24.385935,3.993391,0.068881,0.063105,149.563905,97.455409,72.017780,32.000000,32.000000,32.000000,32.000000,32.000000,71.214915,67.529148,105.651444,61.557305,38.854271,37.708861,46.303797,62.624645,32.544304,27.900000,51.415672,158.297100,76.654798,0.606642,158.712419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.035689,49.730765,200.112427,164.662141,175.539324,253.986323,158.177821,14.410607,192.380269,3.123169,48.294183,49.493494,163.080621,199.439015,161.145492,191.828983,94.815140,183.653125,0.083653,72.999875,91.351196,100.007803,192.060073,18.927764,75.693886,0.615396,724456.780672,0.858765,9.514627,24.390868,3.993817,0.067218,0.060390,149.594878,97.488156,72.044227,32.000000,32.000000,32.000000,32.000000,32.000000,71.257647,67.567490,105.681901,61.557305,38.910346,37.708861,46.303797,62.728807,32.544304,27.900000,51.301205,158.177821,76.810329,0.608396,158.759390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.084755,49.798659,200.436680,164.686537,175.657676,254.047801,158.301799,14.410892,192.396407,3.094831,48.384975,49.612846,163.076747,199.424905,161.128451,191.972037,94.808944,183.760333,0.083656,73.019794,91.371574,100.108225,192.179138,18.940628,75.645168,0.614672,724668.145482,0.858477,9.442818,24.424450,3.992982,0.067735,0.062058,149.585233,97.474340,72.013725,32.000000,32.000000,32.000000,32.000000,32.000000,71.236380,67.553620,105.682948,61.557305,38.972509,37.708861,46.303797,62.678685,32.544304,27.900000,51.266609,158.301799,76.823076,0.606768,158.775204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976147,49.815426,200.362108,164.709532,175.679495,254.185246,158.311060,14.415744,192.370860,3.093884,48.669997,49.353899,163.098413,199.505660,161.165957,191.949183,94.799246,183.720294,0.083657,73.031430,91.399724,100.149832,192.155764,18.952870,75.758759,0.615290,724570.690118,0.859903,9.426494,24.335370,3.999394,0.068910,0.062523,149.639956,97.548678,72.049105,32.000000,32.000000,32.000000,32.000000,32.000000,71.278131,67.554356,105.731914,61.557305,39.050334,37.708861,46.303797,62.619205,32.544304,27.900000,51.240755,158.311060,76.783824,0.606347,158.919028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999511,49.898165,200.269175,164.754961,175.681857,254.331443,158.419537,14.408752,192.420417,3.090927,48.581637,49.441283,163.108455,199.374670,161.158355,191.882540,94.785156,183.791167,0.083659,73.047089,91.400145,99.884575,192.153177,18.964256,75.687016,0.616557,725177.987842,0.859037,9.443797,24.382946,4.001950,0.067599,0.062152,149.657462,97.554324,72.047861,32.000000,32.000000,32.000000,32.000000,32.000000,71.262708,67.531791,105.744678,61.557305,39.195950,37.708861,46.303797,62.604842,32.544304,27.900000,51.290650,158.419537,76.817126,0.607103,158.974103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989319,49.886070,200.248515,164.773469,175.813245,254.461004,158.298264,14.409608,192.330565,3.106628,48.536051,49.552759,163.122547,199.409389,161.154436,191.914200,94.795720,183.703383,0.083659,73.099502,91.421559,99.954694,192.190417,18.974874,75.705786,0.616267,725468.988622,0.861208,9.572600,24.377191,4.009155,0.071544,0.064434,149.633209,97.495722,72.036641,32.000000,32.000000,32.000000,32.000000,32.000000,71.266675,67.539105,105.758700,61.557305,39.269828,37.708861,46.303797,62.641318,32.544304,27.900000,51.249403,158.298264,76.498168,0.608040,159.118202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944145,49.882772,200.210344,164.770104,175.926257,254.514048,158.350289,14.404756,192.286161,3.100916,48.879003,49.452069,163.112869,199.508413,161.180447,191.832422,94.827202,183.594057,0.083660,73.106081,91.358813,100.040177,192.154076,18.984717,75.761572,0.616701,725688.898883,0.860383,9.631220,24.418633,4.005423,0.068345,0.061099,149.641991,97.443505,72.026988,32.000000,32.000000,32.000000,32.000000,32.000000,71.238167,67.544179,105.773475,61.557305,39.320067,37.708861,46.303797,62.659638,32.544304,27.900000,51.214305,158.350289,76.696358,0.607628,159.072254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921193,49.967161,200.332313,164.815813,175.983869,254.539231,158.357223,14.403900,192.319791,3.087153,48.790467,49.415152,163.161616,199.386995,161.154503,191.920552,94.768579,183.704858,0.083660,73.101052,91.441550,100.014001,192.137230,18.997278,75.697113,0.617053,726178.477936,0.861852,9.629645,24.374191,4.005826,0.067148,0.060658,149.644110,97.436500,72.045896,32.000000,32.000000,32.000000,32.000000,32.000000,71.195898,67.605346,105.782465,61.557305,39.382786,37.708861,46.303797,62.629664,32.544304,27.900000,51.261796,158.357223,76.574816,0.610661,159.058446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925968,49.989151,200.250491,164.811327,176.000619,254.530715,158.279188,14.415887,192.297619,3.098517,49.006921,49.471647,163.169662,199.287581,161.188131,191.921782,94.773032,183.752105,0.083663,73.130848,91.415409,100.107666,192.053606,19.005598,75.713737,0.617257,726584.007127,0.862981,9.672992,24.300501,4.008685,0.068685,0.062257,149.613333,97.450186,72.052975,32.000000,32.000000,32.000000,32.000000,32.000000,71.154650,67.624260,105.792838,61.557305,39.477152,37.708861,46.303797,62.648216,32.544304,27.900000,51.276447,158.279188,76.857154,0.609733,158.990428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.096374,50.055674,200.238846,164.850026,175.940034,254.445432,158.376087,14.409037,192.290933,3.080578,48.672342,49.512879,163.170765,199.231165,161.183974,191.866039,94.818009,183.482927,0.083663,73.149852,91.410005,100.031880,191.873155,19.012726,75.760995,0.618740,727242.092941,0.863870,9.781092,24.401900,4.012971,0.066823,0.060391,149.587319,97.498654,72.046830,32.000000,32.000000,32.000000,32.000000,32.000000,71.142609,67.639216,105.817360,61.557305,39.507796,37.708861,46.303797,62.705501,32.544304,27.900000,51.350601,158.376087,76.709250,0.611648,159.182875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.048291,50.011417,200.177054,164.804316,175.902440,254.471050,158.327427,14.411178,192.305495,3.091988,48.588724,49.621578,163.187811,199.192900,161.222487,191.799892,94.868499,183.570606,0.083664,73.143925,91.404475,100.224166,191.996523,19.017457,75.668932,0.618439,727342.080336,0.864340,9.798149,24.415683,4.010949,0.069749,0.063133,149.536851,97.592410,72.055804,32.000000,32.000000,32.000000,32.000000,32.000000,71.161030,67.681431,105.811888,61.557305,39.580354,37.708861,46.303797,62.610291,32.544304,27.900000,51.361493,158.327427,76.895504,0.609238,159.015330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933136,49.953966,200.100820,164.794221,175.843151,254.539146,158.345444,14.408466,192.189194,3.096260,48.646098,49.364652,163.172744,199.215544,161.210391,191.872802,94.832494,183.448239,0.083664,73.136759,91.393881,99.950285,191.988264,19.020890,75.753242,0.616618,726880.939255,0.860412,9.688838,24.266771,3.997073,0.068958,0.060539,149.477413,97.479333,72.034255,32.000000,32.000000,32.000000,32.000000,32.000000,71.160127,67.628096,105.812157,61.557305,39.627324,37.708861,46.303797,62.537112,32.544304,27.900000,51.262933,158.345444,76.943177,0.608996,158.976581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928319,49.956165,200.435354,164.800670,175.810199,254.550852,158.547740,14.413747,192.138415,3.077047,48.632809,49.382602,163.168143,199.252396,161.217057,191.756826,94.812974,183.591784,0.083665,73.141318,91.405381,99.965040,191.835443,19.023727,75.735230,0.616996,726517.257922,0.861304,9.694150,24.250147,3.999678,0.068337,0.059820,149.479912,97.438562,72.019352,32.000000,32.000000,32.000000,32.000000,32.000000,71.168718,67.634642,105.819554,61.557305,39.596634,37.708861,46.303797,62.592333,32.544304,27.900000,51.252564,158.547740,76.808940,0.607154,159.195857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776842,50.035882,200.036105,164.847782,175.735585,254.640973,158.476782,14.409037,192.111969,3.083741,48.977946,49.362461,163.193162,199.164585,161.188757,191.733864,94.831663,183.573199,0.083665,73.110810,91.374134,100.068798,191.828450,19.025168,75.583468,0.617036,726395.685614,0.862983,9.755558,24.238883,4.007375,0.068989,0.061943,149.466362,97.411775,72.017281,32.000000,32.000000,32.000000,32.000000,32.000000,71.112244,67.589583,105.779874,61.557305,39.714596,37.708861,46.303797,62.593723,32.544304,27.900000,51.262893,158.476782,76.852971,0.607494,159.089484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
