OSU 80 Ton Compressor Load Stand
49.938211,50.049351,199.887016,164.848624,175.669785,254.718770,158.470257,14.412034,192.041256,3.082861,48.753934,49.406230,163.201427,199.122106,161.222603,191.692367,94.784540,183.403161,0.083665,73.120287,91.444203,99.814184,191.892631,19.022926,75.673097,0.617877,726339.634055,0.861818,9.762734,24.313852,4.014462,0.069449,0.062072,149.508606,97.384076,72.036996,32.000000,32.000000,32.000000,32.000000,32.000000,71.116818,67.578779,105.795445,61.557305,39.674524,37.708861,46.303797,62.538549,32.544304,27.900000,51.327566,158.470257,76.490253,0.609239,159.187714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895881,50.040005,199.814731,164.836004,175.672379,254.708444,158.359956,14.410322,192.064222,3.087498,48.809585,49.422873,163.211096,199.095855,161.228912,191.649910,94.761009,183.358027,0.083665,73.108512,91.384489,99.902153,191.799713,19.019675,75.650721,0.618758,726333.747782,0.864942,9.999132,24.287984,4.018658,0.068971,0.061745,149.512267,97.454679,72.033836,32.000000,32.000000,32.000000,32.000000,32.000000,71.119629,67.552472,105.794899,61.557305,39.871448,37.708861,46.303797,62.591174,32.544304,27.900000,51.343959,158.359956,76.821760,0.608537,159.129413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864277,50.058973,199.887916,164.850026,175.635799,254.710544,158.289257,14.412320,191.928279,3.084112,49.180092,49.317825,163.228659,199.101779,161.229978,191.484855,94.773739,183.346965,0.083665,73.106210,91.347693,99.799930,191.667921,19.016060,75.591221,0.616124,726050.006925,0.861585,9.845700,24.269418,4.002687,0.067793,0.062632,149.508684,97.464156,72.014030,32.000000,32.000000,32.000000,32.000000,32.000000,71.122048,67.486650,105.807077,61.557305,39.812154,37.708861,46.303797,62.633943,32.544304,27.900000,51.375509,158.289257,76.480733,0.609541,159.196998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784204,50.237103,199.666266,164.898540,175.730696,254.632632,158.515154,14.403614,191.832788,3.076537,49.192101,49.313830,163.206411,198.955990,161.206173,191.458548,94.752139,183.255824,0.083666,73.089457,91.406222,99.753164,191.601621,19.009232,75.590446,0.616337,726167.102415,0.862988,9.880096,24.275505,4.004634,0.069668,0.063531,149.454090,97.479198,72.017102,32.000000,32.000000,32.000000,32.000000,32.000000,71.120254,67.402857,105.789721,61.557305,39.797950,37.708861,46.303797,62.649140,32.544304,27.900000,51.488069,158.515154,76.507274,0.606942,159.273866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832625,50.247824,199.573677,164.910599,175.695550,254.611912,158.384071,14.413318,191.911790,3.073841,49.041116,49.405078,163.268679,198.898951,161.260697,191.441198,94.760094,183.150116,0.083666,73.079737,91.383173,99.931450,191.579019,19.003225,75.557756,0.617276,726054.625415,0.863847,9.931739,24.258499,4.008640,0.066922,0.060587,149.438778,97.468237,72.032375,32.000000,32.000000,32.000000,32.000000,32.000000,71.138094,67.357093,105.802756,61.557305,39.806557,37.708861,46.303797,62.656960,32.544304,27.900000,51.657898,158.384071,76.427669,0.610096,159.109901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850175,50.232704,199.823805,164.908916,175.677504,254.502962,158.466064,14.411035,191.871916,3.070434,48.747699,49.318814,163.248746,198.809968,161.240716,191.319777,94.770936,183.196968,0.083666,73.079092,91.369044,99.864315,191.367893,18.996849,75.489800,0.618457,727021.284777,0.865053,10.192730,24.244861,4.010635,0.069452,0.062613,149.443302,97.518038,72.043987,32.000000,32.000000,32.000000,32.000000,32.000000,71.134300,67.342042,105.809485,61.557305,39.829620,37.708861,46.303797,62.633268,32.544304,27.900000,51.710177,158.466064,76.514107,0.611045,159.135432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770739,50.138966,199.723272,164.880873,175.608037,254.410582,158.453242,14.407753,191.755535,3.077117,49.105978,49.238862,163.263093,198.838585,161.243070,191.294819,94.770362,182.978535,0.083666,73.088423,91.295216,99.771841,191.513574,18.988742,75.479450,0.617586,726811.861372,0.864688,10.153332,24.196022,4.004880,0.069177,0.063422,149.483066,97.586198,72.036426,32.000000,32.000000,32.000000,32.000000,32.000000,71.128607,67.315094,105.818078,61.557305,39.854444,37.708861,46.303797,62.621104,32.544304,27.900000,51.672505,158.453242,76.589204,0.610557,159.213245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674684,50.242601,199.620575,164.906112,175.519999,254.282217,158.442488,14.414603,191.706653,3.106317,49.313945,49.147924,163.261277,198.750882,161.226213,191.299876,94.740997,182.930209,0.083666,73.060713,91.300914,99.478607,191.432645,18.980374,75.530116,0.618842,726647.552055,0.863778,10.120058,24.203304,4.008488,0.068208,0.061374,149.517346,97.463264,72.021022,32.000000,32.000000,32.000000,32.000000,32.000000,71.134888,67.280192,105.807388,61.557305,39.816915,37.708861,46.303797,62.655996,32.544304,27.900000,51.711725,158.442488,76.539566,0.610557,159.187911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807099,50.289883,199.490854,164.930510,175.498886,254.260492,158.500829,14.420739,191.672420,3.090564,49.046320,49.254934,163.279768,198.738206,161.239487,191.189972,94.761026,182.938141,0.083667,73.026881,91.341842,99.561683,191.468150,18.971509,75.536697,0.619261,726237.974351,0.864810,10.108537,24.119351,4.012865,0.070056,0.064472,149.579199,97.490873,72.047014,32.000000,32.000000,32.000000,32.000000,32.000000,71.174797,67.312376,105.850271,61.557305,39.773457,37.708861,46.303797,62.715229,32.544304,27.900000,51.927714,158.500829,76.431348,0.610289,159.235786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694467,50.235453,199.721080,164.899101,175.566293,254.129105,158.515817,14.403472,191.594354,3.090417,49.122057,49.076529,163.308700,198.833485,161.259469,191.193077,94.778040,182.895898,0.083666,72.990938,91.265045,99.747140,191.324761,18.962287,75.425287,0.619857,726321.706255,0.866540,10.311725,24.130007,4.018558,0.067435,0.060739,149.647330,97.517485,72.035880,32.000000,32.000000,32.000000,32.000000,32.000000,71.205939,67.273311,105.849955,61.557305,39.816342,37.708861,46.303797,62.662064,32.544304,27.900000,51.952210,158.515817,76.508049,0.611682,159.135904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819687,50.241501,199.550460,164.883117,175.488102,254.050330,158.381129,14.413461,191.548284,3.096550,48.334888,49.369322,163.289828,198.628197,161.270998,191.143742,94.773306,182.888258,0.083666,72.943620,91.325123,99.763337,191.396261,18.953886,75.430985,0.618005,726116.291944,0.863676,10.221808,24.113049,4.005270,0.066593,0.060031,149.735242,97.527235,72.033547,32.000000,32.000000,32.000000,32.000000,32.000000,71.241851,67.308975,105.852845,61.557305,39.822847,37.708861,46.303797,62.682763,32.544304,27.900000,52.023916,158.381129,76.673658,0.610771,159.044362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939723,50.005370,199.596297,164.803475,175.350369,253.968883,158.150879,14.417742,191.632813,3.094733,48.504721,49.236181,163.278971,198.699875,161.255979,191.136289,94.824308,182.861197,0.083667,72.895008,91.278239,99.679733,191.438395,18.944768,75.458986,0.620658,726350.022650,0.865968,10.284063,24.079677,4.018980,0.066565,0.061115,149.758248,97.546336,72.047271,32.000000,32.000000,32.000000,32.000000,32.000000,71.253471,67.317735,105.865796,61.557305,39.887346,37.708861,46.303797,62.670519,32.544304,27.900000,51.962228,158.150879,76.414976,0.611874,159.130003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558250,50.027361,199.928519,164.791697,175.243590,253.862026,158.356966,14.414317,191.651289,3.107954,49.031741,49.323559,163.252225,198.649501,161.214131,191.115099,94.805169,182.794271,0.083668,72.876030,91.275631,99.570454,191.254516,18.935627,75.369609,0.618596,725904.595684,0.863917,10.160398,24.081451,4.005454,0.068506,0.060898,149.837510,97.520017,72.036768,32.000000,32.000000,32.000000,32.000000,32.000000,71.236762,67.369630,105.894277,61.557305,39.897322,37.708861,46.303797,62.682184,32.544304,27.900000,51.844667,158.356966,76.574257,0.608571,159.123552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731411,50.119723,198.774930,164.814972,175.263154,253.731054,158.504986,14.412748,191.456209,3.094396,48.695612,49.283654,163.246121,198.499723,161.214404,190.966034,94.748687,182.566613,0.083669,72.854749,91.253043,99.392460,191.164841,18.924392,75.227133,0.616390,724482.019995,0.861620,9.800156,24.019970,3.996744,0.068779,0.062844,149.884217,97.485001,72.010469,32.000000,32.000000,32.000000,32.000000,32.000000,71.248249,67.401565,105.916531,61.557305,39.896089,37.708861,46.303797,62.800025,32.544304,27.900000,51.973259,158.504986,76.101247,0.608679,159.265723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733384,50.035607,199.200237,164.834322,175.328417,253.801054,158.297919,14.406754,191.366045,3.081029,48.447435,49.085171,163.243214,198.565380,161.222390,190.992147,94.741892,182.666236,0.083667,72.756082,91.226131,99.600952,191.120831,18.910514,75.260237,0.621349,724612.011708,0.867378,10.217359,24.013183,4.034213,0.067613,0.061275,149.904416,97.483854,72.000858,32.000000,32.000000,32.000000,32.000000,32.000000,71.225148,67.396673,105.889112,61.557305,39.781627,37.708861,46.303797,62.657175,32.544304,27.900000,52.109226,158.297919,76.100508,0.611574,159.253725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699053,49.985853,199.370216,164.807681,175.386441,253.718854,158.187487,14.409894,191.595546,3.076233,48.311096,49.331805,163.232908,198.629700,161.233861,191.049721,94.732492,182.626280,0.083668,72.714701,91.228419,99.588083,191.199024,18.899202,75.396835,0.618706,724875.337836,0.863540,10.130036,23.981424,3.996969,0.069369,0.062008,149.893273,97.521108,72.022535,32.000000,32.000000,32.000000,32.000000,32.000000,71.238621,67.401466,105.915666,61.557305,39.775044,37.708861,46.303797,62.669095,32.544304,27.900000,51.917459,158.187487,76.152165,0.611599,159.251128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682519,49.951492,199.485218,164.804596,175.387407,253.495882,158.374552,14.404899,191.448687,3.077503,48.739042,49.075357,163.238174,198.646626,161.233126,191.082375,94.771146,182.653933,0.083668,72.690614,91.201402,99.610532,191.248035,18.890305,75.407203,0.618830,724976.102390,0.864751,10.043877,24.026843,4.005363,0.065998,0.059874,149.824814,97.441070,72.011422,32.000000,32.000000,32.000000,32.000000,32.000000,71.229938,67.351953,105.962208,61.557305,39.786968,37.708861,46.303797,62.661982,32.544304,27.900000,51.876448,158.374552,76.383044,0.611997,159.130436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639175,50.081513,199.141336,164.844417,175.376503,253.346545,158.521605,14.408466,191.471050,3.083187,49.023694,49.026619,163.238068,198.646268,161.239786,190.970879,94.793464,182.734551,0.083667,72.631330,91.229324,99.493053,191.160070,18.881354,75.438648,0.618744,725173.999890,0.866184,10.029707,24.020754,4.011550,0.068001,0.061379,149.789602,97.454883,72.023859,32.000000,32.000000,32.000000,32.000000,32.000000,71.248466,67.353916,105.995400,61.557305,39.840192,37.708861,46.303797,62.706871,32.544304,27.900000,51.928223,158.521605,76.299942,0.612607,159.290664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694446,50.159308,199.193334,164.874423,175.385462,253.324062,158.538285,14.418170,191.449865,3.102975,48.923005,49.329848,163.246217,198.541298,161.235550,190.944239,94.798215,182.581993,0.083668,72.586904,91.237289,99.368805,191.283822,18.872581,75.309117,0.619425,724992.804980,0.865402,10.012491,23.992819,4.015199,0.069512,0.064019,149.766334,97.434296,72.035798,32.000000,32.000000,32.000000,32.000000,32.000000,71.253327,67.347977,106.016418,61.557305,39.804484,37.708861,46.303797,62.761740,32.544304,27.900000,52.017079,158.538285,76.533454,0.611512,159.180790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708786,50.090310,199.474816,164.872460,175.395653,253.213131,158.402548,14.411463,191.543835,3.100787,48.521728,49.222755,163.239918,198.487315,161.248030,191.055854,94.740545,182.710286,0.083669,72.568572,91.219956,99.399180,191.047877,18.865282,75.353544,0.619181,725223.850424,0.865697,10.187478,24.001748,4.011778,0.070587,0.063325,149.729439,97.507030,72.033007,32.000000,32.000000,32.000000,32.000000,32.000000,71.249267,67.398842,106.017589,61.557305,39.738887,37.708861,46.303797,62.786936,32.544304,27.900000,52.065880,158.402548,76.310273,0.612191,159.307580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625309,50.042204,199.372693,164.862926,175.375278,253.198031,158.296914,14.406469,191.470197,3.099361,48.636596,49.073678,163.253471,198.441751,161.258233,191.097146,94.724672,182.773036,0.083669,72.564738,91.168277,99.594786,191.182383,18.860138,75.314833,0.620123,725352.911205,0.864770,10.207939,23.937859,4.008362,0.068634,0.060686,149.704968,97.406787,72.055991,32.000000,32.000000,32.000000,32.000000,32.000000,71.252226,67.401398,106.061237,61.557305,39.758248,37.708861,46.303797,62.798159,32.544304,27.900000,52.041609,158.296914,76.438686,0.610203,159.231970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659504,50.038906,199.071128,164.856756,175.291168,253.134462,158.395373,14.409323,191.376786,3.101729,48.604567,49.250340,163.263358,198.493845,161.252356,190.879816,94.726388,182.672233,0.083669,72.563293,91.246477,99.414028,191.138084,18.853935,75.357619,0.620415,725414.864087,0.865118,10.124075,24.045263,4.012868,0.069572,0.063189,149.686438,97.430608,72.054530,32.000000,32.000000,32.000000,32.000000,32.000000,71.248649,67.395307,106.070098,61.557305,39.813416,37.708861,46.303797,62.765233,32.544304,27.900000,52.091977,158.395373,76.462847,0.612637,159.180554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645178,50.024062,199.310172,164.836004,175.205821,253.044612,158.449960,14.406897,191.401817,3.112716,48.515042,49.229396,163.246061,198.398175,161.272982,191.074594,94.745460,182.598634,0.083668,72.559560,91.179374,99.402454,191.201574,18.847092,75.273489,0.620750,725375.425268,0.867094,10.162560,24.085452,4.017561,0.067822,0.062247,149.631052,97.502284,72.060911,32.000000,32.000000,32.000000,32.000000,32.000000,71.246111,67.374027,106.028018,61.557305,39.702568,37.708861,46.303797,62.720164,32.544304,27.900000,52.055547,158.449960,76.558516,0.611623,159.178076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716491,49.997123,199.099648,164.805438,175.152962,253.040851,158.350472,14.402187,191.447283,3.132347,48.479623,49.226636,163.225034,198.462499,161.260175,191.016753,94.735887,182.786875,0.083665,72.549515,91.245898,99.514054,191.183323,18.841859,75.284163,0.619316,724970.028964,0.865470,10.123778,24.044671,4.008722,0.069280,0.062684,149.616701,97.534542,72.059514,32.000000,32.000000,32.000000,32.000000,32.000000,71.252295,67.339864,106.052406,61.557305,39.725001,37.708861,46.303797,62.798165,32.544304,27.900000,52.033125,158.350472,76.348390,0.610364,159.255259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618955,50.003445,199.115304,164.807961,175.228041,253.074484,158.284933,14.398049,191.407516,3.129164,48.873862,49.070619,163.220352,198.475700,161.246836,191.033639,94.714665,182.696709,0.083664,72.528135,91.209813,99.351624,191.073784,18.838313,75.348459,0.620465,724535.306835,0.864991,10.123797,23.997067,4.014693,0.066994,0.060678,149.586423,97.515795,72.047725,32.000000,32.000000,32.000000,32.000000,32.000000,71.251680,67.287213,106.013530,61.557305,39.783172,37.708861,46.303797,62.734086,32.544304,27.900000,52.039504,158.284933,76.262439,0.610051,159.363009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654995,50.108453,199.454528,164.834883,175.286066,253.076908,158.441933,14.407896,191.467701,3.124061,48.830384,49.204892,163.220859,198.499943,161.269146,190.917015,94.761491,182.633424,0.083663,72.486400,91.228393,99.421586,191.171573,18.832266,75.321883,0.618654,724207.051393,0.863831,10.022900,24.079599,4.004700,0.068605,0.061557,149.583440,97.535150,72.074085,32.000000,32.000000,32.000000,32.000000,32.000000,71.284557,67.308589,106.035490,61.557305,39.681579,37.708861,46.303797,62.805916,32.544304,27.900000,52.045138,158.441933,76.183610,0.610031,159.362143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540015,50.099381,199.370166,164.822263,175.298439,253.121258,158.514424,14.407753,191.426536,3.105798,48.854922,49.158942,163.214932,198.410809,161.257566,191.042691,94.731274,182.652706,0.083662,72.453626,91.221567,99.338132,191.160662,18.828115,75.348946,0.619586,724717.095620,0.866461,10.130397,24.065882,4.012888,0.068899,0.064904,149.518822,97.561696,72.062623,32.000000,32.000000,32.000000,32.000000,32.000000,71.274279,67.302010,106.000072,61.557305,39.706001,37.708861,46.303797,62.785107,32.544304,27.900000,52.167315,158.514424,76.193527,0.612161,159.433072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676439,50.129069,199.276675,164.836846,175.352282,253.072384,158.565174,14.413604,191.359984,3.113716,48.395307,49.325931,163.258739,198.578119,161.258627,190.911477,94.757517,182.623297,0.083659,72.449453,91.246161,99.693727,191.128823,18.825906,75.387766,0.620541,724996.301442,0.865445,10.198002,23.994523,4.016807,0.069448,0.063459,149.531406,97.606348,72.062381,32.000000,32.000000,32.000000,32.000000,32.000000,71.291192,67.323165,106.031564,61.557305,39.658118,37.708861,46.303797,62.809862,32.544304,27.900000,52.218087,158.565174,76.441192,0.613522,159.309232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822225,49.998223,199.444870,164.833761,175.363926,252.974322,158.499067,14.409180,191.520795,3.138842,48.421017,49.087110,163.228933,198.489122,161.259197,191.062698,94.748158,182.649073,0.083660,72.481168,91.270629,99.516310,191.139084,18.823397,75.398963,0.621142,725265.677776,0.867316,10.308330,24.032216,4.024427,0.067713,0.063458,149.515355,97.582950,72.038916,32.000000,32.000000,32.000000,32.000000,32.000000,71.261161,67.297155,106.013164,61.557305,39.653043,37.708861,46.303797,62.776486,32.544304,27.900000,52.167396,158.499067,76.346118,0.614257,159.343103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500666,50.018289,199.196726,164.843015,175.357349,252.921246,158.380261,14.408038,191.367493,3.118779,48.709274,49.061928,163.255197,198.469495,161.273119,191.045258,94.758890,182.783258,0.083660,72.488020,91.218549,99.331883,191.215116,18.821852,75.418652,0.619162,725303.905235,0.864735,10.196374,23.994572,4.011493,0.069525,0.062849,149.529279,97.586014,72.062812,32.000000,32.000000,32.000000,32.000000,32.000000,71.268634,67.328807,106.032522,61.557305,39.700431,37.708861,46.303797,62.840678,32.544304,27.900000,52.116934,158.380261,76.417086,0.610630,159.254630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644312,50.051001,199.352576,164.859000,175.507660,252.898156,158.419637,14.401474,191.371716,3.128213,48.486077,49.172968,163.248557,198.475526,161.263080,191.054340,94.767437,182.768205,0.083659,72.521739,91.239965,99.368771,191.153893,18.820855,75.444850,0.618634,724909.241608,0.862029,9.914493,24.013925,4.003131,0.070118,0.061300,149.491713,97.615033,72.059979,32.000000,32.000000,32.000000,32.000000,32.000000,71.270413,67.365142,106.030214,61.557305,39.790460,37.708861,46.303797,62.838131,32.544304,27.900000,52.174942,158.419637,76.283679,0.610959,159.281498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670522,49.974582,199.476147,164.812448,175.596375,253.007466,158.514524,14.407753,191.591934,3.119575,48.336696,49.160079,163.260923,198.674999,161.279986,191.094355,94.773013,182.796848,0.083657,72.535270,91.220979,99.541509,191.354984,18.821809,75.474600,0.621295,725284.215608,0.868912,10.268148,24.055197,4.024122,0.069517,0.064283,149.490510,97.647520,72.065815,32.000000,32.000000,32.000000,32.000000,32.000000,71.298577,67.455453,105.988739,61.557305,39.669541,37.708861,46.303797,62.818777,32.544304,27.900000,52.149454,158.514524,76.520670,0.613178,159.189917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751802,49.933075,199.472511,164.791977,175.672165,253.088137,158.421814,14.405470,191.586055,3.130738,48.184949,49.254609,163.263484,198.615789,161.292326,191.151070,94.754594,182.596554,0.083655,72.520579,91.296780,99.607019,191.167352,18.821936,75.415406,0.621123,725778.248498,0.866729,10.151636,24.040816,4.015618,0.067342,0.063293,149.511540,97.646841,72.081129,32.000000,32.000000,32.000000,32.000000,32.000000,71.308864,67.462041,105.953823,61.557305,39.724802,37.708861,46.303797,62.774076,32.544304,27.900000,52.106761,158.421814,76.390382,0.614293,159.276620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691029,49.915483,199.437649,164.795623,175.594998,253.085902,158.529750,14.406754,191.584071,3.133367,48.543586,49.188807,163.216563,198.608894,161.268223,191.103950,94.754528,182.782463,0.083655,72.541087,91.281820,99.434656,191.299490,18.825203,75.430894,0.620795,725921.332491,0.865956,10.048023,24.046338,4.015986,0.069526,0.062284,149.488283,97.571214,72.064220,32.000000,32.000000,32.000000,32.000000,32.000000,71.310469,67.480301,105.917522,61.557305,39.677719,37.708861,46.303797,62.818038,32.544304,27.900000,52.048021,158.529750,76.544326,0.612309,159.244874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636795,49.988876,199.407162,164.818337,175.528940,252.979227,158.282937,14.413889,191.403580,3.143406,48.889181,49.011575,163.235638,198.521967,161.262534,191.048502,94.715568,182.604647,0.083656,72.570897,91.265863,99.445222,191.306952,18.828183,75.382014,0.620523,726096.887470,0.865165,9.922261,23.987127,4.009352,0.069513,0.062955,149.474351,97.551262,72.058227,32.000000,32.000000,32.000000,32.000000,32.000000,71.290113,67.479829,105.848774,61.557305,39.765087,37.708861,46.303797,62.811312,32.544304,27.900000,52.086815,158.282937,76.313663,0.612603,159.234055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684567,50.114500,199.545691,164.820020,175.545403,252.969701,158.494301,14.408324,191.463226,3.136982,48.535478,49.044832,163.236760,198.645798,161.261780,191.082377,94.725030,182.800684,0.083655,72.580701,91.302279,99.393753,191.335486,18.831176,75.403849,0.620791,725816.163020,0.865327,9.967656,24.059249,4.013554,0.070277,0.062625,149.501145,97.601290,72.072038,32.000000,32.000000,32.000000,32.000000,32.000000,71.279338,67.476913,105.836615,61.557305,39.768395,37.708861,46.303797,62.805966,32.544304,27.900000,52.247845,158.494301,76.442418,0.611761,159.201876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660665,50.135117,199.401076,164.807401,175.573053,253.026163,158.302814,14.409894,191.472151,3.139508,48.960637,49.154748,163.237936,198.506194,161.281753,191.128929,94.776055,182.751159,0.083656,72.603523,91.259439,99.494153,191.200655,18.831371,75.385422,0.621754,725900.492725,0.867578,10.097311,24.029290,4.017325,0.068290,0.063619,149.530640,97.593079,72.079726,32.000000,32.000000,32.000000,32.000000,32.000000,71.295552,67.502357,105.799408,61.557305,39.675746,37.708861,46.303797,62.871314,32.544304,27.900000,52.255434,158.302814,76.267325,0.614164,159.257069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663461,50.218960,199.408971,164.848063,175.664759,252.949837,158.439090,14.404756,191.507872,3.130948,48.864453,49.123783,163.251545,198.408794,161.274721,191.014107,94.738751,182.630774,0.083655,72.643677,91.279350,99.383652,191.150976,18.831886,75.336632,0.621928,726172.662337,0.865882,10.173375,24.095807,4.016251,0.069459,0.062606,149.525873,97.657571,72.074321,32.000000,32.000000,32.000000,32.000000,32.000000,71.332546,67.527032,105.746226,61.557305,39.720365,37.708861,46.303797,62.858801,32.544304,27.900000,52.397542,158.439090,76.150091,0.613479,159.377131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729637,50.195319,199.297618,164.837967,175.639230,252.845220,158.464164,14.409465,191.535953,3.147778,48.730833,49.167964,163.239916,198.567928,161.270205,191.059072,94.732278,182.679395,0.083655,72.662304,91.264032,99.682891,191.258964,18.832855,75.352985,0.621889,726192.135445,0.867578,10.218785,24.025594,4.015272,0.067570,0.061603,149.518248,97.663979,72.077043,32.000000,32.000000,32.000000,32.000000,32.000000,71.313483,67.531604,105.691241,61.557305,39.712474,37.708861,46.303797,62.884440,32.544304,27.900000,52.433939,158.464164,76.310309,0.614698,159.333858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711259,50.112301,199.397506,164.799268,175.552978,252.841229,158.498056,14.402758,191.461256,3.140336,48.651047,49.363167,163.239278,198.513781,161.264303,191.137276,94.777553,182.748105,0.083654,72.672783,91.221888,99.591075,191.202167,18.833172,75.430101,0.623466,726880.270928,0.867434,10.299726,24.016238,4.015205,0.068817,0.062634,149.502776,97.649232,72.072227,32.000000,32.000000,32.000000,32.000000,32.000000,71.317335,67.497603,105.654320,61.557305,39.722253,37.708861,46.303797,62.812882,32.544304,27.900000,52.447349,158.498056,76.158926,0.616806,159.432678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786374,50.062546,199.493357,164.801231,175.556830,252.811962,158.358127,14.412177,191.655849,3.136824,48.609758,49.275286,163.243020,198.646379,161.254147,191.050049,94.759154,182.860855,0.083653,72.677744,91.286037,99.583178,191.273586,18.835100,75.357529,0.622067,726663.442116,0.865833,10.207471,24.041558,4.007623,0.068745,0.063324,149.535231,97.640937,72.085513,32.000000,32.000000,32.000000,32.000000,32.000000,71.310698,67.542540,105.607859,61.557305,39.757979,37.708861,46.303797,62.824861,32.544304,27.900000,52.392260,158.358127,76.511763,0.614263,159.061475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752548,50.070243,199.387956,164.816935,175.500300,252.806178,158.236933,14.411035,191.509412,3.133559,48.655735,49.207545,163.231228,198.630515,161.255858,191.030002,94.786053,182.732549,0.083652,72.699893,91.313298,99.604580,191.337545,18.837828,75.384917,0.621442,725990.943362,0.865377,10.143501,24.022911,4.011114,0.068570,0.062395,149.560601,97.621134,72.074574,32.000000,32.000000,32.000000,32.000000,32.000000,71.300984,67.554839,105.523698,61.557305,39.722648,37.708861,46.303797,62.856551,32.544304,27.900000,52.417883,158.236933,76.691400,0.615495,158.989642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694095,50.122197,199.486042,164.843015,175.602449,252.850149,158.432587,14.408181,191.490868,3.124891,48.920440,49.148650,163.222578,198.528692,161.263351,190.993574,94.796575,182.649707,0.083652,72.670763,91.312937,99.525439,191.274485,18.840161,75.376298,0.621646,725866.699523,0.864591,10.015927,24.084991,4.006987,0.068363,0.058844,149.571666,97.550436,72.076316,32.000000,32.000000,32.000000,32.000000,32.000000,71.304685,67.560637,105.465973,61.557305,39.758238,37.708861,46.303797,62.843830,32.544304,27.900000,52.434063,158.432587,76.595190,0.612269,159.143025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728970,50.145563,199.557264,164.851989,175.606784,252.832326,158.437137,14.409323,191.580592,3.111060,48.593056,49.366320,163.233862,198.578909,161.256995,191.248147,94.742022,182.716144,0.083652,72.625097,91.259672,99.329574,191.245769,18.841910,75.383835,0.621247,725598.398599,0.865646,10.058655,24.008383,4.007593,0.070442,0.061448,149.498921,97.536640,72.070082,32.000000,32.000000,32.000000,32.000000,32.000000,71.288151,67.546526,105.408472,61.557305,39.762696,37.708861,46.303797,62.790417,32.544304,27.900000,52.518110,158.437137,76.628943,0.610663,159.161593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677725,50.118074,199.545340,164.822263,175.595483,252.773459,158.462416,14.412890,191.541176,3.110020,48.668568,49.239126,163.256748,198.544525,161.291212,191.147246,94.762006,182.610341,0.083653,72.633080,91.248229,99.294589,191.296163,18.843106,75.389154,0.622674,726172.258843,0.866335,10.171192,23.965753,4.014281,0.067513,0.063157,149.558833,97.625293,72.078947,32.000000,32.000000,32.000000,32.000000,32.000000,71.323379,67.569427,105.377224,61.557305,39.741757,37.708861,46.303797,62.835916,32.544304,27.900000,52.551594,158.462416,76.615510,0.612765,159.121664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661584,50.117249,199.565639,164.795062,175.595356,252.647788,158.383147,14.410322,191.633238,3.113470,48.639122,49.093287,163.259527,198.613606,161.303019,191.196178,94.785534,182.803498,0.083652,72.637277,91.254414,99.445411,191.365384,18.845269,75.444399,0.622699,726384.932258,0.865713,10.158407,24.046058,4.012898,0.069116,0.062475,149.570377,97.623028,72.090601,32.000000,32.000000,32.000000,32.000000,32.000000,71.367049,67.564605,105.348681,61.557305,39.790929,37.708861,46.303797,62.849003,32.544304,27.900000,52.583388,158.383147,76.389517,0.612581,159.251561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705820,50.114500,199.449875,164.770104,175.651335,252.675043,158.429955,14.408038,191.634060,3.087580,48.558238,49.246294,163.216967,198.656145,161.261109,191.105723,94.784619,182.810193,0.083652,72.645310,91.318709,99.747133,191.285764,18.847039,75.338344,0.623231,726268.110929,0.866444,10.184045,23.985061,4.016797,0.067475,0.060256,149.572175,97.547760,72.070622,32.000000,32.000000,32.000000,32.000000,32.000000,71.356486,67.583956,105.269279,61.557305,39.736232,37.708861,46.303797,62.912566,32.544304,27.900000,52.619276,158.429955,76.489153,0.613255,159.288658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819427,50.089760,199.415498,164.769823,175.601532,252.742329,158.523554,14.406611,191.487010,3.083108,48.490990,49.201334,163.212204,198.661425,161.260846,191.099896,94.824926,182.784769,0.083653,72.642258,91.267586,99.469962,191.250889,18.850299,75.341932,0.623052,726212.312011,0.867188,10.199962,24.036393,4.018511,0.068831,0.062321,149.572172,97.659891,72.071274,32.000000,32.000000,32.000000,32.000000,32.000000,71.372767,67.596564,105.240983,61.557305,39.807132,37.708861,46.303797,62.819138,32.544304,27.900000,52.645698,158.523554,76.311409,0.615343,159.168123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805843,50.058148,199.406626,164.772908,175.481359,252.750215,158.169143,14.406469,191.585910,3.073414,48.366701,49.245699,163.189498,198.616133,161.239965,191.134468,94.835064,182.867879,0.083650,72.625630,91.288175,99.762225,191.238183,18.852218,75.423250,0.623002,726386.666185,0.866345,10.151340,24.039902,4.012606,0.068817,0.061952,149.563485,97.698934,72.059311,32.000000,32.000000,32.000000,32.000000,32.000000,71.369639,67.583019,105.193222,61.557305,39.786891,37.708861,46.303797,62.890882,32.544304,27.900000,52.617417,158.169143,76.392528,0.613629,159.075125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673332,50.015815,199.299354,164.758326,175.433592,252.783753,158.232759,14.410464,191.557709,3.064790,48.664237,49.159704,163.198179,198.653664,161.243405,191.031224,94.838903,182.733447,0.083649,72.629717,91.306096,99.711497,191.285416,18.853764,75.380445,0.621765,725852.688202,0.863338,10.008927,23.989745,4.002766,0.069314,0.062602,149.570527,97.678246,72.061118,32.000000,32.000000,32.000000,32.000000,32.000000,71.397871,67.594317,105.209769,61.557305,39.770437,37.708861,46.303797,62.831110,32.544304,27.900000,52.587812,158.232759,76.037798,0.613866,159.191294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899609,50.094983,199.577359,164.748511,175.434712,252.678082,158.292727,14.410607,191.604431,3.062785,48.663076,49.240904,163.191774,198.698956,161.222324,191.260188,94.836990,182.830718,0.083648,72.615492,91.259908,99.462196,191.423265,18.855147,75.421825,0.619928,725268.739123,0.864866,9.991372,24.011802,4.003679,0.069771,0.063291,149.569863,97.630925,72.065233,32.000000,32.000000,32.000000,32.000000,32.000000,71.358483,67.630486,105.165635,61.557305,39.742804,37.708861,46.303797,62.784685,32.544304,27.900000,52.615588,158.292727,76.430464,0.612063,159.167572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602873,50.143914,199.476750,164.745987,175.457760,252.668992,158.554298,14.405898,191.556411,3.064269,48.782640,49.368256,163.200960,198.629303,161.233787,191.143839,94.871969,182.794830,0.083648,72.641395,91.288802,99.661517,191.167617,18.854022,75.345647,0.620952,725118.196931,0.866739,10.086342,23.955882,4.012200,0.068433,0.061032,149.603617,97.750997,72.088280,32.000000,32.000000,32.000000,32.000000,32.000000,71.395143,67.698932,105.183082,61.557305,39.802074,37.708861,46.303797,62.870236,32.544304,27.900000,52.698608,158.554298,76.403653,0.615584,159.065173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720634,50.177176,199.144658,164.744866,175.370942,252.665279,158.492124,14.412034,191.646881,3.067870,48.531754,49.335407,163.184572,198.651471,161.218112,191.119498,94.871839,182.871812,0.083649,72.641101,91.285854,99.543340,191.349965,18.855375,75.449790,0.619933,725040.790911,0.862247,9.931220,23.995482,3.999578,0.070190,0.063003,149.611478,97.752877,72.082614,32.000000,32.000000,32.000000,32.000000,32.000000,71.377454,67.705298,105.163027,61.557305,39.888920,37.708861,46.303797,62.794998,32.544304,27.900000,52.821760,158.492124,76.678202,0.611752,159.076227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813318,50.129069,199.582376,164.726918,175.299934,252.630396,158.511348,14.411321,191.625247,3.084264,48.821084,49.339567,163.163206,198.709158,161.224136,191.144372,94.861865,182.804660,0.083649,72.634046,91.272673,99.683603,191.546021,18.855450,75.448240,0.623102,725487.500594,0.866774,10.287563,23.946599,4.021476,0.068774,0.062265,149.616517,97.771062,72.065924,32.000000,32.000000,32.000000,32.000000,32.000000,71.324851,67.723615,105.133637,61.557305,39.759398,37.708861,46.303797,62.899648,32.544304,27.900000,52.818871,158.511348,76.278810,0.614473,159.088343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841140,50.151886,199.592620,164.775432,175.274993,252.654394,158.201628,14.411606,191.657076,3.073865,48.181429,49.292745,163.191579,198.757864,161.234909,191.237229,94.870155,183.095024,0.083649,72.611579,91.273707,99.752334,191.425406,18.856428,75.471210,0.620066,725064.934075,0.864488,10.198659,23.976550,4.005272,0.066303,0.061340,149.625857,97.747581,72.102346,32.000000,32.000000,32.000000,32.000000,32.000000,71.310210,67.766327,105.170528,61.557305,39.879389,37.708861,46.303797,62.857710,32.544304,27.900000,52.930099,158.201628,76.447809,0.610132,159.007108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732333,50.034233,199.458548,164.773188,175.279891,252.698979,158.344767,14.411178,191.790667,3.063192,48.373447,49.185433,163.190093,198.786881,161.248080,191.364576,94.896312,183.017383,0.083649,72.580595,91.322771,99.565517,191.512268,18.858726,75.492072,0.619687,724581.368522,0.862133,10.054557,23.960512,4.006607,0.066824,0.062528,149.633420,97.746333,72.077118,32.000000,32.000000,32.000000,32.000000,32.000000,71.318512,67.773416,105.184832,61.557305,39.880284,37.708861,46.303797,62.832741,32.544304,27.900000,52.809296,158.344767,76.746555,0.612939,159.038068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692988,50.077665,199.748592,164.796464,175.172049,252.794223,158.480164,14.405042,191.693496,3.039497,48.479764,49.330202,163.159332,198.687665,161.209352,191.287218,94.850102,182.936646,0.083648,72.573411,91.280650,99.662948,191.324699,18.862362,75.397196,0.618910,724478.018181,0.863218,10.048584,24.064644,4.004576,0.067330,0.061222,149.616068,97.725178,72.061059,32.000000,32.000000,32.000000,32.000000,32.000000,71.300271,67.787966,105.191750,61.557305,39.871016,37.708861,46.303797,62.819794,32.544304,27.900000,52.846485,158.480164,76.313555,0.611003,159.328587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850165,50.079864,199.750724,164.785247,175.091780,252.997731,158.320901,14.408895,191.752264,3.030074,48.295092,49.367517,163.181842,198.684484,161.230412,191.279989,94.861958,182.966128,0.083648,72.574296,91.364136,99.663861,191.506232,18.864802,75.391390,0.619348,724271.927602,0.864273,10.043592,24.008441,4.010641,0.067209,0.061320,149.659944,97.699223,72.063781,32.000000,32.000000,32.000000,32.000000,32.000000,71.337982,67.827082,105.218615,61.557305,39.885511,37.708861,46.303797,62.776602,32.544304,27.900000,52.885812,158.320901,76.308002,0.609224,159.133387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817111,50.009768,199.849146,164.771506,175.115452,253.048025,158.145923,14.416458,191.754434,3.022469,48.357405,49.350390,163.184852,198.658512,161.231549,191.241266,94.831446,182.992627,0.083647,72.564230,91.316361,99.682206,191.377557,18.868012,75.409601,0.620284,724123.086398,0.863866,10.127808,24.023393,4.019653,0.067251,0.060847,149.688192,97.653933,72.089354,32.000000,32.000000,32.000000,32.000000,32.000000,71.346279,67.839989,105.235872,61.557305,39.904953,37.708861,46.303797,62.772287,32.544304,27.900000,52.909929,158.145923,76.268948,0.612836,159.165015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823661,50.018839,199.762889,164.761971,175.127539,253.075226,158.309058,14.398192,191.849430,3.036540,48.416978,49.223777,163.188793,198.870737,161.222343,191.315572,94.865240,183.002928,0.083648,72.541130,91.344873,99.721441,191.511518,18.871929,75.519802,0.617996,723569.562142,0.861320,9.967226,24.022953,4.007022,0.068553,0.063985,149.682048,97.680794,72.066261,32.000000,32.000000,32.000000,32.000000,32.000000,71.335718,67.830633,105.248559,61.557305,39.933666,37.708861,46.303797,62.842488,32.544304,27.900000,52.854513,158.309058,76.418889,0.610573,159.127564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
