OSU 80 Ton Compressor Load Stand
49.876713,50.088661,199.456914,164.791697,175.205305,253.206620,158.229871,14.410036,191.826952,3.051379,48.494265,49.416577,163.166579,198.842831,161.195565,191.248861,94.865937,183.195153,0.083647,72.526655,91.365292,99.970804,191.647527,18.874339,75.424386,0.618211,723648.911956,0.862855,9.931330,24.063723,4.011657,0.067856,0.061494,149.692970,97.664208,72.049658,32.000000,32.000000,32.000000,32.000000,32.000000,71.298748,67.800997,105.232910,61.557305,40.015501,37.708861,46.303797,62.821572,32.544304,27.900000,52.890926,158.229871,76.187198,0.611246,159.299948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746933,50.098282,199.577098,164.793099,175.253129,253.204398,158.385528,14.401617,191.805948,3.032327,49.074299,49.249456,163.165740,198.882832,161.214272,191.358437,94.851806,183.081933,0.083649,72.520201,91.328238,99.535373,191.507112,18.875185,75.500816,0.616903,723600.105558,0.861922,9.933622,24.033916,4.009398,0.065549,0.059459,149.689906,97.693521,72.050158,32.000000,32.000000,32.000000,32.000000,32.000000,71.306936,67.753055,105.226510,61.557305,40.005478,37.708861,46.303797,62.799137,32.544304,27.900000,52.954138,158.385528,76.631233,0.609645,158.969028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848171,50.249748,199.721427,164.830115,175.232956,253.318093,158.496676,14.407753,191.807835,3.035612,48.902758,49.208811,163.193368,198.725056,161.239334,191.274447,94.833729,182.974454,0.083648,72.558573,91.306968,99.573690,191.442600,18.875227,75.467911,0.616180,724019.294144,0.861886,9.948567,24.107600,3.998999,0.069090,0.063419,149.702890,97.751854,72.078631,32.000000,32.000000,32.000000,32.000000,32.000000,71.344502,67.782042,105.214617,61.557305,40.039929,37.708861,46.303797,62.847553,32.544304,27.900000,53.145799,158.496676,76.357441,0.610011,159.063442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726926,50.243425,199.588104,164.818057,175.227631,253.272381,158.355156,14.409180,191.767749,3.043773,48.844884,49.286258,163.207947,198.852117,161.237032,191.298202,94.854729,182.905198,0.083648,72.572649,91.323913,99.619060,191.452348,18.877386,75.448420,0.618015,724439.017053,0.863791,10.092512,24.077929,4.011847,0.069962,0.063709,149.687341,97.705277,72.073379,32.000000,32.000000,32.000000,32.000000,32.000000,71.371378,67.778245,105.163645,61.557305,40.027933,37.708861,46.303797,62.838180,32.544304,27.900000,53.208107,158.355156,76.561798,0.608899,158.951916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834092,50.271190,199.718953,164.827031,175.328592,253.303202,158.259613,14.406754,191.740154,3.042763,47.886870,49.500524,163.219682,198.794236,161.211205,191.389325,94.840703,182.876817,0.083648,72.591527,91.338082,99.842718,191.584528,18.881824,75.457561,0.617659,724635.609850,0.861505,10.139173,24.054406,4.006595,0.068958,0.063220,149.652063,97.780505,72.070110,32.000000,32.000000,32.000000,32.000000,32.000000,71.375228,67.791265,105.188833,61.557305,40.064084,37.708861,46.303797,62.741591,32.544304,27.900000,53.307001,158.259613,76.514143,0.610464,158.965173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801834,49.998223,199.685856,164.757765,175.317493,253.342494,158.494132,14.399476,191.775696,3.042063,48.692250,49.507378,163.180593,198.807079,161.237054,191.443327,94.910750,182.886352,0.083647,72.605233,91.314247,99.635656,191.374607,18.884767,75.438305,0.618663,724673.530822,0.864567,10.258388,24.006589,4.013683,0.069586,0.063115,149.642096,97.763139,72.067799,32.000000,32.000000,32.000000,32.000000,32.000000,71.381344,67.784094,105.194326,61.557305,40.047359,37.708861,46.303797,62.792977,32.544304,27.900000,53.153316,158.494132,76.665310,0.609667,158.906322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949064,50.129344,199.664762,164.785808,175.293291,253.275665,158.419827,14.405184,191.703118,3.036747,48.555372,49.234669,163.179622,198.854992,161.211272,191.388571,94.872181,183.092194,0.083648,72.622586,91.360659,99.766495,191.391084,18.886004,75.475574,0.618140,725071.853459,0.863589,10.175181,24.009625,4.007677,0.069219,0.063398,149.632330,97.709013,72.062787,32.000000,32.000000,32.000000,32.000000,32.000000,71.357487,67.765127,105.201225,61.557305,40.183976,37.708861,46.303797,62.746008,32.544304,27.900000,53.221072,158.419827,76.429671,0.609604,159.199398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877563,50.125221,199.568065,164.776273,175.345377,253.411958,158.343424,14.404756,191.730638,3.020996,48.481069,49.418932,163.196944,198.795346,161.241415,191.374941,94.874321,182.993331,0.083650,72.641126,91.387750,99.729639,191.450861,18.886047,75.404859,0.618307,724209.925082,0.862219,9.935598,23.943269,4.009609,0.067091,0.061252,149.624464,97.659707,72.092653,32.000000,32.000000,32.000000,32.000000,32.000000,71.352180,67.758549,105.202942,61.557305,40.095596,37.708861,46.303797,62.796573,32.544304,27.900000,53.260734,158.343424,76.546454,0.608411,159.201797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842723,50.057048,199.850590,164.773469,175.379804,253.478548,158.165070,14.406469,191.780564,3.007377,48.223631,49.250572,163.188392,198.782172,161.212920,191.352859,94.862799,183.071114,0.083651,72.659220,91.308223,99.778561,191.530890,18.887493,75.453180,0.616682,724364.812356,0.859997,9.914483,24.061525,3.997367,0.069599,0.063642,149.596108,97.624104,72.079188,32.000000,32.000000,32.000000,32.000000,32.000000,71.343975,67.736164,105.159668,61.557305,40.394753,37.708861,46.303797,62.789574,32.544304,27.900000,53.288366,158.165070,76.376752,0.608984,159.051089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848468,50.008393,199.477723,164.771786,175.419371,253.565576,158.281888,14.396051,191.853827,3.003055,48.191787,49.287749,163.187620,198.790730,161.231693,191.348309,94.866722,183.034088,0.083651,72.666920,91.375332,99.784152,191.502362,18.889069,75.418093,0.617775,724646.662149,0.862028,9.984249,24.021121,4.001159,0.068983,0.064575,149.586501,97.665794,72.075789,32.000000,32.000000,32.000000,32.000000,32.000000,71.371293,67.742797,105.148004,61.557305,40.186506,37.708861,46.303797,62.775121,32.544304,27.900000,53.188276,158.281888,76.189993,0.608561,159.251679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851441,49.954241,199.793181,164.759167,175.385643,253.609701,158.253401,14.401188,191.782639,3.007876,48.352677,49.380115,163.186941,198.803393,161.219359,191.352957,94.855157,182.960217,0.083653,72.677613,91.385518,99.707612,191.455452,18.892247,75.449087,0.618304,724715.456052,0.863675,9.952109,24.062749,4.009624,0.069465,0.063533,149.563046,97.695255,72.096592,32.000000,32.000000,32.000000,32.000000,32.000000,71.352729,67.734138,105.142946,61.557305,40.152743,37.708861,46.303797,62.715210,32.544304,27.900000,53.135136,158.253401,76.319180,0.610827,159.088776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786012,49.982004,199.696686,164.718506,175.329486,253.486028,158.494003,14.409323,191.791427,3.007705,48.731712,49.153202,163.184171,198.888903,161.229364,191.418623,94.890730,183.145304,0.083654,72.667073,91.344165,99.652691,191.493281,18.894749,75.415298,0.617554,724747.133896,0.863004,9.897512,24.044496,4.001682,0.067187,0.059953,149.564664,97.739161,72.102777,32.000000,32.000000,32.000000,32.000000,32.000000,71.331855,67.705269,105.199639,61.557305,40.210235,37.708861,46.303797,62.717220,32.544304,27.900000,53.129645,158.494003,76.311463,0.611297,159.180397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901686,50.117799,199.610452,164.753839,175.326855,253.518687,158.448389,14.410750,191.737775,2.980521,48.825814,49.307158,163.166916,198.863011,161.212067,191.362844,94.903054,183.074253,0.083654,72.675764,91.331919,99.618996,191.485408,18.897298,75.466288,0.617879,724516.978300,0.862806,9.840284,24.027465,4.007771,0.064592,0.059089,149.572867,97.816545,72.092494,32.000000,32.000000,32.000000,32.000000,32.000000,71.338064,67.695278,105.193093,61.557305,40.248816,37.708861,46.303797,62.785194,32.544304,27.900000,53.144250,158.448389,76.398857,0.610834,159.037675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905002,50.080139,199.556508,164.755241,175.296487,253.637480,158.383531,14.404756,191.763162,2.970785,48.241900,49.200778,163.170560,198.777679,161.205195,191.341042,94.846345,183.038223,0.083654,72.709858,91.367865,99.592420,191.540436,18.899663,75.436051,0.618598,724314.306986,0.862544,9.935760,24.063524,4.011100,0.069056,0.064280,149.546751,97.867698,72.064520,32.000000,32.000000,32.000000,32.000000,32.000000,71.337948,67.667699,105.199991,61.557305,40.318742,37.708861,46.303797,62.716466,32.544304,27.900000,53.276372,158.383531,76.669367,0.611334,158.934842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868949,50.078215,199.564458,164.758887,175.403050,253.668236,158.279699,14.408895,191.724153,2.981527,48.662672,49.308714,163.148898,198.837763,161.213178,191.327415,94.881749,183.002041,0.083654,72.737499,91.315473,99.749459,191.402300,18.899021,75.442308,0.617097,724431.280411,0.860886,9.951890,24.023709,4.000074,0.067636,0.060895,149.536041,97.851559,72.075127,32.000000,32.000000,32.000000,32.000000,32.000000,71.363316,67.651153,105.236986,61.557305,40.287090,37.708861,46.303797,62.783001,32.544304,27.900000,53.191547,158.279699,76.478353,0.609564,159.013835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785614,50.112301,199.555055,164.770945,175.465182,253.633844,158.367642,14.408466,191.678616,2.981150,48.798947,49.240875,163.172514,198.794476,161.225197,191.271738,94.904042,182.989043,0.083654,72.777858,91.311975,99.657879,191.464851,18.897140,75.480875,0.616864,724402.821682,0.860935,9.910801,24.066473,3.998728,0.067284,0.060271,149.529315,97.884630,72.093599,32.000000,32.000000,32.000000,32.000000,32.000000,71.423373,67.650310,105.258627,61.557305,40.291776,37.708861,46.303797,62.744460,32.544304,27.900000,53.297569,158.367642,76.717075,0.606941,159.131852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834219,50.147487,199.657664,164.774310,175.509998,253.502825,158.595387,14.410750,191.647721,2.984838,48.622963,49.393575,163.183443,198.723637,161.217733,191.303194,94.895491,183.024791,0.083657,72.757947,91.348919,99.574400,191.380170,18.897085,75.405454,0.617484,724764.214970,0.862711,9.946150,24.017064,4.001778,0.068213,0.060840,149.545582,97.898205,72.089089,32.000000,32.000000,32.000000,32.000000,32.000000,71.418047,67.629565,105.270496,61.557305,40.342976,37.708861,46.303797,62.781040,32.544304,27.900000,53.395831,158.595387,76.673189,0.609119,159.026109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740326,50.104329,199.668733,164.760289,175.652213,253.480051,158.315361,14.409894,191.685763,2.976672,48.559305,49.223946,163.171298,198.785597,161.210446,191.157613,94.869077,182.996347,0.083657,72.759368,91.395393,99.477654,191.391388,18.896524,75.495804,0.618687,725125.164163,0.864222,10.066469,23.989740,4.008287,0.069048,0.063104,149.543859,97.840133,72.082726,32.000000,32.000000,32.000000,32.000000,32.000000,71.436114,67.596115,105.314117,61.557305,40.280796,37.708861,46.303797,62.708161,32.544304,27.900000,53.390065,158.315361,76.424694,0.608718,159.180633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866952,50.062271,199.720907,164.749633,175.785480,253.475531,158.347052,14.409323,191.753836,2.973390,48.289691,49.276168,163.165249,198.696527,161.212652,191.306167,94.866889,182.946314,0.083657,72.786212,91.393610,99.755605,191.270243,18.894210,75.419103,0.619789,725361.010888,0.862352,10.051346,24.012129,4.006437,0.068904,0.062850,149.590081,97.820673,72.090741,32.000000,32.000000,32.000000,32.000000,32.000000,71.431504,67.589402,105.328290,61.557305,40.514026,37.708861,46.303797,62.693499,32.544304,27.900000,53.371212,158.347052,76.556911,0.609541,159.131066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857150,49.964137,199.578656,164.721310,175.727286,253.378253,158.249394,14.409323,191.658879,2.953232,47.950829,49.507804,163.143353,198.810709,161.183562,191.254340,94.822209,182.898158,0.083658,72.790223,91.347790,99.610872,191.329796,18.891633,75.510769,0.620886,726050.166270,0.866284,10.105405,24.027532,4.014222,0.068763,0.061257,149.556302,97.826763,72.055775,32.000000,32.000000,32.000000,32.000000,32.000000,71.400275,67.580503,105.322375,61.557305,40.323367,37.708861,46.303797,62.718669,32.544304,27.900000,53.372226,158.249394,76.471519,0.613339,159.214818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733002,49.906412,199.466594,164.694389,175.682285,253.367060,158.415888,14.404471,191.737380,2.966148,48.549016,49.224209,163.125661,198.741241,161.182368,191.208255,94.810496,182.947175,0.083658,72.750560,91.384393,99.603569,191.313196,18.890261,75.443606,0.620762,726358.150420,0.864224,9.932272,24.010351,4.005076,0.070054,0.063435,149.549437,97.785754,72.056035,32.000000,32.000000,32.000000,32.000000,32.000000,71.395231,67.551300,105.365784,61.557305,40.389684,37.708861,46.303797,62.701566,32.544304,27.900000,53.226589,158.415888,76.466489,0.611536,159.068949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719053,50.148312,199.558008,164.761130,175.682450,253.279837,158.490291,14.420026,191.587046,2.972490,49.061192,49.129469,163.149854,198.726042,161.181432,191.105324,94.843738,182.878498,0.083659,72.746995,91.329038,99.319694,191.310804,18.889066,75.464918,0.619742,726052.202053,0.864422,9.844274,24.036383,4.003010,0.068608,0.063897,149.563302,97.770271,72.079366,32.000000,32.000000,32.000000,32.000000,32.000000,71.419469,67.525294,105.405814,61.557305,40.367184,37.708861,46.303797,62.784396,32.544304,27.900000,53.323411,158.490291,76.317612,0.611956,159.279492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801788,50.207689,199.547263,164.799829,175.656800,253.256523,158.266612,14.413461,191.593393,2.953814,48.975413,49.314093,163.167394,198.623289,161.185481,191.147979,94.788534,182.861323,0.083661,72.776036,91.416397,99.615174,191.226576,18.886697,75.410448,0.620725,725924.498042,0.865546,9.915076,24.067077,4.010749,0.067214,0.060847,149.568264,97.771496,72.081675,32.000000,32.000000,32.000000,32.000000,32.000000,71.395762,67.501478,105.409818,61.557305,40.377828,37.708861,46.303797,62.800379,32.544304,27.900000,53.482486,158.266612,76.477037,0.612422,159.159075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800563,50.209888,199.287644,164.812168,175.605593,253.259379,158.414283,14.408466,191.600493,2.943971,48.866975,49.351170,163.197826,198.572491,161.207717,191.197094,94.765747,182.787277,0.083661,72.793059,91.367888,99.740373,191.310176,18.882764,75.439856,0.621968,726383.066548,0.865994,10.171434,24.007241,4.013713,0.067846,0.060784,149.580990,97.785751,72.092742,32.000000,32.000000,32.000000,32.000000,32.000000,71.380911,67.493633,105.433115,61.557305,40.381568,37.708861,46.303797,62.773015,32.544304,27.900000,53.599757,158.414283,76.326573,0.615019,159.180279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696542,50.164256,199.534619,164.799829,175.552796,253.312731,158.374966,14.405612,191.327313,2.940611,49.058386,49.082243,163.200763,198.521379,161.226824,191.007629,94.766085,182.900161,0.083662,72.797191,91.378690,99.583965,191.207143,18.876855,75.398999,0.621279,726495.163169,0.865637,10.145111,24.055792,4.006829,0.067458,0.060246,149.584730,97.800955,72.075161,32.000000,32.000000,32.000000,32.000000,32.000000,71.413567,67.463597,105.415520,61.557305,40.327928,37.708861,46.303797,62.773687,32.544304,27.900000,53.608593,158.374966,76.596380,0.612614,158.950814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791235,50.266517,199.382362,164.828713,175.529504,253.356969,158.663845,14.407039,191.284285,2.945172,48.867641,49.184869,163.189172,198.471113,161.190020,190.980372,94.734937,182.670602,0.083663,72.776273,91.357252,99.611365,191.142980,18.872177,75.457832,0.619947,726364.018850,0.864606,10.148579,24.049897,4.001715,0.069659,0.063158,149.572844,97.793616,72.092523,32.000000,32.000000,32.000000,32.000000,32.000000,71.411948,67.395793,105.417008,61.557305,40.311273,37.708861,46.303797,62.799893,32.544304,27.900000,53.684628,158.663845,76.436522,0.612745,159.026896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802328,50.214286,199.287154,164.818057,175.588976,253.295716,158.457099,14.412034,191.300230,2.944600,48.635255,49.226899,163.199353,198.434884,161.200602,190.973958,94.712105,182.731425,0.083663,72.785510,91.369876,99.589080,191.073737,18.866986,75.388775,0.621684,726168.035260,0.866459,10.210713,24.093282,4.015060,0.068445,0.061698,149.569181,97.757597,72.066511,32.000000,32.000000,32.000000,32.000000,32.000000,71.417396,67.395023,105.409584,61.557305,40.468550,37.708861,46.303797,62.787732,32.544304,27.900000,53.825953,158.457099,76.666248,0.611966,159.078273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780712,50.152985,199.362813,164.790575,175.418859,253.248978,158.264559,14.407039,191.473873,2.955669,48.237221,49.246270,163.196469,198.530822,161.231917,190.937835,94.703214,182.737858,0.083664,72.797990,91.368244,99.452911,191.124543,18.863345,75.377705,0.619722,726289.089564,0.863188,10.214863,24.035490,4.004367,0.069284,0.063867,149.564217,97.750342,72.083155,32.000000,32.000000,32.000000,32.000000,32.000000,71.402196,67.330634,105.445021,61.557305,40.310330,37.708861,46.303797,62.822116,32.544304,27.900000,53.771882,158.264559,76.522870,0.611787,159.089327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787116,50.034508,199.343875,164.753839,175.389990,253.240682,158.439987,14.399904,191.455787,2.955161,48.233635,49.310770,163.180733,198.478864,161.222910,191.013329,94.715117,182.616944,0.083663,72.773685,91.353161,99.461131,190.989165,18.860265,75.380860,0.620398,726479.127444,0.864268,10.151150,24.081897,4.001563,0.068599,0.061895,149.578104,97.797568,72.088034,32.000000,32.000000,32.000000,32.000000,32.000000,71.405526,67.383097,105.486265,61.557305,40.316832,37.708861,46.303797,62.770857,32.544304,27.900000,53.692885,158.439987,76.458754,0.610061,159.186612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751142,49.916582,199.276348,164.701119,175.365078,253.224358,158.480461,14.409465,191.395724,2.959000,48.076616,49.202564,163.151382,198.413994,161.218299,190.983939,94.696933,182.579818,0.083664,72.774341,91.291535,99.734675,190.967726,18.855440,75.338489,0.620259,725691.509715,0.864749,10.112228,24.093279,4.004820,0.067123,0.060530,149.605818,97.803553,72.083437,32.000000,32.000000,32.000000,32.000000,32.000000,71.399616,67.423359,105.477857,61.557305,40.256256,37.708861,46.303797,62.845041,32.544304,27.900000,53.619451,158.480461,76.523735,0.610977,159.178272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796916,49.845113,199.133599,164.684294,175.303304,253.257856,158.350050,14.406754,191.363921,2.942370,48.107169,49.167202,163.125382,198.398687,161.186224,190.874802,94.649038,182.570250,0.083665,72.782848,91.285176,99.561093,191.141552,18.849071,75.253133,0.619679,725251.299612,0.863241,9.987120,24.034510,4.003925,0.069890,0.064594,149.569777,97.785553,72.059276,32.000000,32.000000,32.000000,32.000000,32.000000,71.361782,67.438623,105.472759,61.557305,40.323946,37.708861,46.303797,62.757698,32.544304,27.900000,53.555430,158.350050,76.327853,0.610943,159.108564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599271,49.866279,198.979636,164.678686,175.282261,253.397944,158.187529,14.409180,191.226281,2.956161,48.822132,49.120410,163.107731,198.342386,161.159885,190.771781,94.615339,182.572840,0.083664,72.779193,91.261998,99.390853,191.089973,18.841043,75.254377,0.619423,724981.509739,0.863306,9.906451,24.038299,4.005463,0.070898,0.063676,149.532676,97.742724,72.078991,32.000000,32.000000,32.000000,32.000000,32.000000,71.336070,67.496030,105.486073,61.557305,40.215450,37.708861,46.303797,62.858141,32.544304,27.900000,53.457588,158.187529,76.325437,0.609829,159.079649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853698,49.979256,199.043996,164.722992,175.308920,253.285378,158.231528,14.409608,191.109851,2.965148,48.343688,49.284900,163.132952,198.236974,161.156595,190.673119,94.617608,182.417046,0.083664,72.768586,91.257018,99.841652,190.914189,18.833585,75.311317,0.619125,724665.976329,0.862659,9.787579,24.082482,3.998914,0.069057,0.063736,149.500597,97.820932,72.082432,32.000000,32.000000,32.000000,32.000000,32.000000,71.340316,67.533589,105.539307,61.557305,40.196817,37.708861,46.303797,62.880483,32.544304,27.900000,53.548793,158.231528,76.202650,0.610407,159.237556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622479,49.961938,198.937282,164.698035,175.263755,253.268067,158.253463,14.408752,191.244321,2.969130,48.510092,49.205749,163.128035,198.097725,161.172718,190.809164,94.646806,182.361178,0.083665,72.756979,91.289791,99.329656,190.830122,18.825068,75.251528,0.620429,724977.115669,0.867313,10.013669,24.117186,4.011745,0.066167,0.059957,149.509501,97.842798,72.086637,32.000000,32.000000,32.000000,32.000000,32.000000,71.345656,67.537704,105.558993,61.557305,40.120416,37.708861,46.303797,62.805096,32.544304,27.900000,53.602327,158.253463,76.671549,0.611723,158.999988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705797,49.948194,198.627619,164.662702,175.157120,253.228953,158.171464,14.412605,191.094543,2.955917,48.153974,49.255084,163.111036,197.994757,161.154551,190.704474,94.645255,182.240642,0.083666,72.752262,91.277375,99.593408,190.686969,18.817730,75.181173,0.617543,725027.263559,0.862565,9.862964,24.054485,3.992562,0.068313,0.060903,149.527809,97.825180,72.084348,32.000000,32.000000,32.000000,32.000000,32.000000,71.389433,67.501778,105.599287,61.557305,40.292238,37.708861,46.303797,62.814124,32.544304,27.900000,53.510334,158.171464,76.121098,0.610319,159.151601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823974,49.887445,199.008860,164.632416,175.180002,253.222244,158.420865,14.404471,191.063364,2.953939,48.326272,49.133569,163.077001,198.081175,161.121563,190.686398,94.597380,182.393463,0.083667,72.734565,91.236017,99.370134,190.735777,18.809522,75.247615,0.620508,724981.576677,0.866641,10.085231,24.003606,4.009015,0.069377,0.063347,149.547679,97.730852,72.083825,32.000000,32.000000,32.000000,32.000000,32.000000,71.380422,67.499801,105.599789,61.557305,39.867997,37.708861,46.303797,62.816581,32.544304,27.900000,53.433774,158.420865,76.401688,0.609015,159.107029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720485,49.871227,198.855074,164.609422,175.099161,253.149192,158.294042,14.408181,190.908050,2.949694,48.184368,49.289158,163.100665,198.048242,161.148667,190.590528,94.615757,182.270825,0.083667,72.738739,91.280931,99.431183,190.802141,18.801697,75.143183,0.618552,724410.090034,0.864918,9.985057,23.958362,3.996065,0.069543,0.063061,149.588199,97.744748,72.080970,32.000000,32.000000,32.000000,32.000000,32.000000,71.388334,67.506500,105.633877,61.557305,39.969086,37.708861,46.303797,62.846564,32.544304,27.900000,53.414472,158.294042,76.321020,0.610915,159.073434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715485,49.869028,198.840492,164.589232,174.910086,253.117325,158.238740,14.406754,190.901883,2.962225,48.257003,49.076887,163.058913,198.011972,161.111327,190.612733,94.584582,182.269724,0.083668,72.704213,91.205527,99.505389,190.721582,18.794560,75.137251,0.618205,724386.953549,0.861249,9.801904,24.065560,3.994239,0.068063,0.063308,149.562605,97.759086,72.062757,32.000000,32.000000,32.000000,32.000000,32.000000,71.350086,67.443937,105.584356,61.557305,39.889007,37.708861,46.303797,62.897757,32.544304,27.900000,53.354469,158.238740,76.278450,0.608866,159.080987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634427,49.856108,198.630855,164.582782,174.904340,253.064065,158.342130,14.404899,190.859332,2.953740,48.358061,49.239906,163.047163,197.924561,161.078121,190.407481,94.620422,182.182821,0.083668,72.695735,91.207496,99.370563,190.691989,18.786568,75.083521,0.619284,724076.335357,0.863493,9.892864,23.999581,3.999460,0.068903,0.062721,149.560662,97.788376,72.075000,32.000000,32.000000,32.000000,32.000000,32.000000,71.375636,67.413834,105.554437,61.557305,39.822577,37.708861,46.303797,62.877647,32.544304,27.900000,53.316084,158.342130,76.322678,0.609727,159.050224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607956,49.848412,198.769525,164.586147,174.901091,253.048236,158.071044,14.403900,190.793122,2.931964,48.515894,49.084916,163.045146,197.865653,161.094144,190.511929,94.585811,182.164681,0.083669,72.716283,91.245399,99.321374,190.619527,18.777258,75.073586,0.618131,723398.091452,0.862953,9.895849,24.030329,3.999569,0.067795,0.062099,149.573649,97.825005,72.062298,32.000000,32.000000,32.000000,32.000000,32.000000,71.378793,67.395778,105.541353,61.557305,39.803892,37.708861,46.303797,62.842870,32.544304,27.900000,53.255427,158.071044,76.093909,0.608883,159.247391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555380,49.945720,198.710273,164.596242,174.912435,252.942479,158.494689,14.386204,190.765947,2.921141,48.562947,49.136419,163.020054,197.774181,161.056210,190.392372,94.511320,182.053123,0.083669,72.705195,91.208470,99.196680,190.524494,18.767321,75.108799,0.619056,723322.297464,0.863893,9.967002,23.960740,4.001877,0.066734,0.061333,149.561201,97.859264,72.062363,32.000000,32.000000,32.000000,32.000000,32.000000,71.349834,67.338378,105.509587,61.557305,39.684606,37.708861,46.303797,62.942000,32.544304,27.900000,53.275746,158.494689,76.039385,0.609005,159.428823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558966,49.940497,198.557319,164.613909,174.886405,252.936520,158.392350,14.415459,190.816939,2.922902,48.429677,49.082343,163.016892,197.818158,161.078229,190.346004,94.514099,182.030630,0.083669,72.727520,91.208023,99.241454,190.510675,18.759321,75.144482,0.619921,723437.055400,0.865853,9.986782,23.988307,4.006807,0.066528,0.061559,149.594997,97.935156,72.061230,32.000000,32.000000,32.000000,32.000000,32.000000,71.384040,67.372331,105.484047,61.557305,39.605980,37.708861,46.303797,62.896386,32.544304,27.900000,53.297472,158.392350,75.866130,0.611609,159.608917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632984,49.903663,198.602364,164.609983,174.899177,252.929590,158.308481,14.402473,190.738904,2.948684,47.863122,49.144241,163.031338,197.956488,161.074664,190.325684,94.476998,182.254669,0.083669,72.708777,91.197152,99.404728,190.533094,18.750497,75.170499,0.620589,724011.283176,0.864846,10.138700,24.019456,4.009863,0.066183,0.060930,149.624270,97.929128,72.082753,32.000000,32.000000,32.000000,32.000000,32.000000,71.373898,67.360475,105.490022,61.557305,39.603046,37.708861,46.303797,62.945771,32.544304,27.900000,53.238215,158.308481,76.050960,0.612994,159.418634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524596,49.790962,198.677000,164.565677,174.824952,252.963088,158.287397,14.405184,190.731482,2.951446,48.228873,48.988738,163.030171,197.783509,161.095676,190.297267,94.487609,182.040107,0.083669,72.713820,91.204524,99.202265,190.356168,18.743756,75.116751,0.619745,723877.342067,0.865194,10.129751,24.007934,4.006486,0.067162,0.061743,149.655563,97.984295,72.085498,32.000000,32.000000,32.000000,32.000000,32.000000,71.399536,67.341698,105.516838,61.557305,39.557747,37.708861,46.303797,62.914482,32.544304,27.900000,53.083640,158.287397,76.052258,0.613850,159.340703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564982,49.949843,198.460921,164.582782,174.781052,252.836622,158.242485,14.404756,190.740534,2.944031,48.599132,48.967680,162.993409,197.723373,161.055444,190.218935,94.467594,182.004909,0.083668,72.696949,91.131805,99.329254,190.522814,18.736840,75.146916,0.618628,723886.297857,0.864194,10.016052,24.132066,4.001419,0.068103,0.062084,149.671669,98.005734,72.078068,32.000000,32.000000,32.000000,32.000000,32.000000,71.390417,67.311305,105.548455,61.557305,39.449360,37.708861,46.303797,63.044515,32.544304,27.900000,53.012985,158.242485,76.103068,0.611466,159.177604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572179,49.988602,198.556059,164.607178,174.638082,252.773974,158.232025,14.413461,190.661963,2.948747,48.467248,49.084569,163.021062,197.560640,161.064740,190.337650,94.451122,181.962193,0.083668,72.696194,91.151996,99.197800,190.374397,18.730227,75.124504,0.619978,723413.147982,0.865768,10.015940,24.038108,4.011683,0.066971,0.060356,149.607858,97.974861,72.051358,32.000000,32.000000,32.000000,32.000000,32.000000,71.393618,67.271229,105.542142,61.557305,39.376636,37.708861,46.303797,63.044487,32.544304,27.900000,53.203648,158.232025,75.838562,0.612352,159.410452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570570,49.962488,198.503969,164.613909,174.625987,252.695999,158.471679,14.405755,190.599506,2.961232,48.453757,48.988984,163.004123,197.593994,161.051896,190.318047,94.463665,181.787165,0.083666,72.678320,91.147609,99.000602,190.278586,18.724422,75.204505,0.618820,723609.050987,0.865397,10.132848,24.044444,4.004055,0.069827,0.063057,149.575962,97.938343,72.037023,32.000000,32.000000,32.000000,32.000000,32.000000,71.388165,67.269496,105.527045,61.557305,39.236968,37.708861,46.303797,63.023600,32.544304,27.900000,53.172300,158.471679,76.225278,0.611045,159.356321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493954,49.945445,198.565750,164.626247,174.719094,252.620368,158.572240,14.409751,190.686364,2.953333,48.349612,49.056980,163.031123,197.619092,161.046252,190.309004,94.515597,181.829033,0.083665,72.642150,91.147121,99.117803,190.302160,18.715972,75.180741,0.618840,723148.986411,0.864701,10.164129,24.044311,4.005393,0.066633,0.061800,149.531777,97.888437,72.054625,32.000000,32.000000,32.000000,32.000000,32.000000,71.391474,67.281979,105.518992,61.557305,39.138697,37.708861,46.303797,63.088177,32.544304,27.900000,53.153181,158.572240,76.166860,0.613013,159.488894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523319,49.918781,198.446778,164.599607,174.654457,252.605545,158.533699,14.405612,190.600180,2.945382,48.421676,48.866363,163.028358,197.579129,161.064910,190.145799,94.516149,181.896394,0.083667,72.628699,91.129152,99.172309,190.310259,18.706724,75.120104,0.618402,722995.320578,0.863302,10.139686,23.963701,4.004472,0.069696,0.064306,149.517088,97.937601,72.050333,32.000000,32.000000,32.000000,32.000000,32.000000,71.419903,67.330944,105.541049,61.557305,39.133403,37.708861,46.303797,63.024089,32.544304,27.900000,53.129542,158.533699,76.306577,0.610121,159.231184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567097,49.895691,198.575952,164.596523,174.634802,252.555770,158.332207,14.406183,190.516744,2.941779,48.202813,48.885777,162.998801,197.652495,161.044306,190.151585,94.492611,182.067388,0.083667,72.598987,91.110483,98.996456,190.337588,18.698080,75.127839,0.619788,723264.169011,0.864655,10.202284,23.928054,4.011919,0.069427,0.064450,149.490711,97.949505,72.063906,32.000000,32.000000,32.000000,32.000000,32.000000,71.427855,67.298557,105.532535,61.557305,39.011074,37.708861,46.303797,63.048742,32.544304,27.900000,53.053279,158.332207,76.119512,0.611764,159.516510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.383635,49.842639,198.430452,164.581660,174.756727,252.459584,158.479746,14.408466,190.590449,2.941714,48.375992,48.885136,162.989581,197.505589,161.071532,189.985675,94.525825,182.046164,0.083667,72.592959,91.139618,99.080090,190.312134,18.691543,75.153623,0.619199,722900.783643,0.863913,10.145085,23.953700,4.007138,0.068762,0.063173,149.490091,97.904253,72.039113,32.000000,32.000000,32.000000,32.000000,32.000000,71.446669,67.302061,105.508381,61.557305,38.946529,37.708861,46.303797,63.066624,32.544304,27.900000,53.024405,158.479746,76.338221,0.609571,159.370995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568948,49.903388,198.532879,164.600729,174.713144,252.340942,158.552728,14.402330,190.632854,2.909997,48.006229,48.979062,163.018121,197.719147,161.070815,190.271433,94.475439,181.962652,0.083667,72.579637,91.173454,99.260506,190.250034,18.685655,75.135358,0.619210,722796.853554,0.864012,10.076498,24.043707,4.006205,0.067860,0.062354,149.490489,97.835164,72.070375,32.000000,32.000000,32.000000,32.000000,32.000000,71.493100,67.332071,105.512783,61.557305,38.924661,37.708861,46.303797,63.122383,32.544304,27.900000,52.932384,158.552728,76.089058,0.611143,159.566667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510206,49.760451,198.521039,164.556984,174.641455,252.367490,158.505372,14.405612,190.708866,2.914428,48.293590,48.921267,163.021946,197.552628,161.096829,190.264447,94.431949,182.111055,0.083666,72.565494,91.215786,99.067925,190.364917,18.682450,75.225077,0.620986,723291.612856,0.867242,10.214320,24.002245,4.018142,0.068247,0.062110,149.501955,97.795044,72.066846,32.000000,32.000000,32.000000,32.000000,32.000000,71.491525,67.303430,105.480177,61.557305,38.889705,37.708861,46.303797,63.015765,32.544304,27.900000,52.961133,158.505372,76.209015,0.611349,159.477328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.321554,49.757977,198.696136,164.570724,174.658660,252.342258,158.418666,14.405755,190.735485,2.932875,48.334333,48.990121,163.002185,197.709322,161.077774,190.229387,94.430059,182.017171,0.083665,72.537052,91.140229,99.198262,190.458060,18.680387,75.204487,0.619464,723190.103386,0.863180,10.082271,24.020172,4.005186,0.069106,0.063328,149.478500,97.767845,72.067564,32.000000,32.000000,32.000000,32.000000,32.000000,71.475500,67.276087,105.464764,61.557305,38.746656,37.708861,46.303797,63.137185,32.544304,27.900000,52.753668,158.418666,75.976386,0.611700,159.615408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511866,49.813777,198.527691,164.624564,174.657000,252.372736,158.411301,14.403044,190.616897,2.931306,48.416059,48.937216,163.025569,197.614185,161.077153,190.136711,94.397476,182.068819,0.083665,72.527821,91.122598,99.223484,190.400364,18.677894,75.210581,0.618849,722786.706442,0.863875,10.000390,24.121335,4.009699,0.069311,0.064093,149.465270,97.885660,72.104424,32.000000,32.000000,32.000000,32.000000,32.000000,71.507124,67.232936,105.454887,61.557305,38.687115,37.708861,46.303797,63.158280,32.544304,27.900000,52.728165,158.411301,76.079827,0.610859,159.621938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.496599,49.822298,198.490701,164.616152,174.619949,252.328235,158.372253,14.407610,190.563934,2.941905,48.286816,49.035347,163.023709,197.660465,161.070401,190.080324,94.372660,181.927612,0.083664,72.563038,91.157408,99.307768,190.322373,18.675448,75.168895,0.621037,723082.924891,0.868095,10.194370,24.086743,4.028586,0.068541,0.064027,149.473053,97.989100,72.083139,32.000000,32.000000,32.000000,32.000000,32.000000,71.509212,67.211721,105.485749,61.557305,38.638738,37.708861,46.303797,63.162622,32.544304,27.900000,52.694192,158.372253,76.066394,0.614727,159.551954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639994,49.797834,198.464230,164.602131,174.703682,252.319016,158.480803,14.410892,190.597615,2.952497,48.340028,48.883826,163.022503,197.611564,161.069944,190.230287,94.367332,182.144413,0.083663,72.562424,91.180270,99.029753,190.260228,18.672308,75.138928,0.618687,723082.572798,0.864562,10.051988,24.139398,4.009699,0.069389,0.061175,149.494645,98.054497,72.098780,32.000000,32.000000,32.000000,32.000000,32.000000,71.517821,67.184570,105.470526,61.557305,38.554432,37.708861,46.303797,63.179712,32.544304,27.900000,52.628202,158.480803,76.143114,0.611618,159.552584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417042,49.823948,198.994530,164.598486,174.809146,252.223637,158.268795,14.413747,190.567782,2.950763,48.291756,49.133098,162.995925,197.593479,161.061725,190.173817,94.333409,181.966559,0.083664,72.550469,91.166538,99.370916,190.292940,18.669323,75.126325,0.619014,723045.533705,0.864908,10.076387,24.109328,4.010189,0.069003,0.061327,149.477112,98.034768,72.069347,32.000000,32.000000,32.000000,32.000000,32.000000,71.495511,67.135500,105.496775,61.557305,38.543567,37.708861,46.303797,63.193684,32.544304,27.900000,52.600431,158.268795,76.118899,0.611711,159.374181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555963,49.818725,198.441992,164.575491,174.716468,252.240635,158.592469,14.403900,190.617917,2.999223,48.514421,49.030337,162.991458,197.535048,161.034314,190.332164,94.385200,181.898436,0.083662,72.536320,91.018947,99.208168,190.410031,18.666395,75.163179,0.618737,723186.936674,0.861900,9.902950,24.198913,3.998071,0.066483,0.061252,149.468525,97.967846,72.041090,32.000000,32.000000,32.000000,32.000000,32.000000,71.454956,67.106393,105.494153,61.557305,38.449710,37.708861,46.303797,63.251973,32.544304,27.900000,52.528536,158.592469,76.358829,0.610577,159.254669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595722,49.866554,198.470452,164.575772,174.646311,252.176628,158.340538,14.412320,190.654938,2.999636,47.884061,49.012442,163.003258,197.572258,161.061932,190.226335,94.381208,182.011003,0.083662,72.520309,91.116825,99.413105,190.342419,18.666694,75.116588,0.622535,724058.349624,0.867962,10.160831,24.163721,4.026840,0.068589,0.063135,149.460959,97.810788,72.054880,32.000000,32.000000,32.000000,32.000000,32.000000,71.485384,67.087847,105.518096,61.557305,38.389109,37.708861,46.303797,63.153622,32.544304,27.900000,52.533202,158.340538,76.280830,0.614417,159.419932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
