OSU 80 Ton Compressor Load Stand
49.496856,49.779693,198.620413,164.553619,174.530484,252.165603,158.427730,14.411178,190.692041,2.987709,47.682699,49.151971,163.013304,197.716544,161.073129,190.316136,94.392223,182.092461,0.083664,72.514131,91.205922,99.441530,190.508352,18.666482,75.200069,0.619108,723323.266190,0.863027,10.011101,24.085443,4.004402,0.067759,0.061893,149.459177,97.760283,72.078909,32.000000,32.000000,32.000000,32.000000,32.000000,71.494407,67.083177,105.519017,61.557305,38.315401,37.708861,46.303797,63.191761,32.544304,27.900000,52.407298,158.427730,76.314889,0.609414,159.322568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497687,49.541930,198.702439,164.451548,174.422562,252.126892,158.279672,14.411321,190.708527,2.978916,47.668392,49.092824,162.957451,197.744005,161.047975,190.320027,94.366092,182.037265,0.083663,72.492942,91.117034,99.245810,190.576368,18.670047,75.115957,0.618681,723109.965681,0.863400,10.017627,24.133198,4.001766,0.066353,0.060886,149.433779,97.808988,72.049715,32.000000,32.000000,32.000000,32.000000,32.000000,71.528824,67.047822,105.480058,61.557305,38.269933,37.708861,46.303797,63.184212,32.544304,27.900000,52.196572,158.279672,76.318838,0.609239,159.272726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561202,49.671942,198.612891,164.485478,174.403570,252.131139,158.168342,14.407468,190.651393,2.942763,48.702328,48.846614,162.964495,197.917479,161.027589,190.214801,94.349046,182.067040,0.083662,72.489720,91.139875,99.400575,190.548531,18.672222,75.064156,0.618530,722516.934116,0.864054,10.033513,24.153838,4.012788,0.069682,0.062355,149.466759,97.823346,72.085117,32.000000,32.000000,32.000000,32.000000,32.000000,71.568080,67.083123,105.495887,61.557305,38.222752,37.708861,46.303797,63.250395,32.544304,27.900000,51.973104,158.168342,76.124254,0.609494,159.249752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549040,49.859132,198.587867,164.560349,174.503497,252.141764,158.363419,14.412320,190.639248,2.943558,48.684792,48.882654,162.967832,197.826143,161.011383,190.322819,94.355308,181.968071,0.083663,72.496346,91.160217,99.363118,190.541472,18.673297,75.209697,0.618757,721614.725040,0.863738,9.794886,24.158520,4.014378,0.068928,0.062027,149.495857,97.876194,72.067122,32.000000,32.000000,32.000000,32.000000,32.000000,71.572178,67.103482,105.478568,61.557305,38.180391,37.708861,46.303797,63.295652,32.544304,27.900000,52.008255,158.363419,76.263791,0.609005,159.361042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643606,49.906961,198.671305,164.596523,174.659780,252.165998,158.468139,14.404899,190.693280,2.930133,48.442068,49.047580,162.983049,197.734639,161.035659,190.373255,94.317819,182.026273,0.083666,72.526164,91.143730,99.430514,190.412988,18.676409,75.101713,0.618196,721812.152139,0.863336,9.858873,24.187137,4.007427,0.069257,0.064678,149.511085,97.871392,72.080846,32.000000,32.000000,32.000000,32.000000,32.000000,71.589395,67.117459,105.469425,61.557305,38.103827,37.708861,46.303797,63.306807,32.544304,27.900000,52.202254,158.468139,75.836470,0.609588,159.515369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541623,49.882772,198.710398,164.604935,174.794549,252.189526,158.384339,14.405755,190.887809,2.944915,48.600574,49.054934,162.999489,197.855240,161.065297,190.340375,94.306843,182.102057,0.083667,72.529806,91.112242,99.219498,190.603924,18.680259,75.108385,0.617961,722641.418564,0.863453,10.058701,24.142409,4.007905,0.067990,0.060789,149.531916,97.864477,72.073461,32.000000,32.000000,32.000000,32.000000,32.000000,71.610447,67.141121,105.451014,61.557305,38.130720,37.708861,46.303797,63.280936,32.544304,27.900000,52.149047,158.384339,76.259283,0.609419,159.232718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594320,49.890194,198.660619,164.586147,174.831785,252.151980,158.300669,14.406754,190.877041,2.949948,48.094606,49.057070,162.985057,197.894681,161.059478,190.446495,94.326967,182.012130,0.083667,72.525459,91.106160,99.249574,190.548144,18.684429,75.119167,0.619037,723409.986676,0.861945,10.008329,24.202522,4.001952,0.068832,0.060738,149.513245,97.872470,72.043614,32.000000,32.000000,32.000000,32.000000,32.000000,71.588299,67.164654,105.429457,61.557305,38.002824,37.708861,46.303797,63.283748,32.544304,27.900000,52.098655,158.300669,76.224052,0.613039,159.118674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703367,49.808555,198.868175,164.582221,174.851097,252.117066,158.227307,14.406897,190.865579,2.963597,47.505219,49.083202,162.985449,198.003935,161.045961,190.509873,94.347790,182.200163,0.083667,72.515965,91.116077,99.576918,190.616976,18.690429,75.184527,0.621027,724073.116623,0.864980,10.090050,24.242945,4.010979,0.069580,0.061774,149.500177,97.859062,72.055531,32.000000,32.000000,32.000000,32.000000,32.000000,71.590389,67.184658,105.420545,61.557305,37.934958,37.708861,46.303797,63.273410,32.544304,27.900000,51.996635,158.227307,76.283047,0.611654,159.050775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586406,49.618892,198.983245,164.549413,174.871258,252.182831,158.441293,14.408609,190.973199,2.966996,48.054896,49.021889,162.979227,198.108870,161.097622,190.655007,94.371797,182.197958,0.083666,72.522231,91.086092,99.299293,190.919390,18.697425,75.242693,0.620548,724112.170037,0.864619,10.042723,24.187877,4.005713,0.069188,0.062163,149.499236,97.923960,72.051457,32.000000,32.000000,32.000000,32.000000,32.000000,71.607540,67.237702,105.370153,61.557305,37.953460,37.708861,46.303797,63.211244,32.544304,27.900000,51.728386,158.441293,76.167004,0.611553,159.255416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603324,49.780517,199.070966,164.563153,174.830825,252.206580,158.621140,14.409037,191.094244,2.963734,48.528100,49.162663,162.994503,198.041410,161.067819,190.587147,94.361544,182.357056,0.083666,72.524832,91.103234,99.196153,190.829592,18.704927,75.258776,0.619001,723811.724420,0.862812,9.847938,24.240108,4.001101,0.069662,0.063019,149.472458,97.823342,72.081456,32.000000,32.000000,32.000000,32.000000,32.000000,71.647599,67.298366,105.368391,61.557305,37.920463,37.708861,46.303797,63.324244,32.544304,27.900000,51.586704,158.621140,76.357134,0.610087,159.065527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800054,49.869028,199.063648,164.600729,174.775607,252.328840,158.454485,14.409465,191.124418,2.979742,47.954286,49.266239,162.988975,198.067521,161.055886,190.815908,94.391663,182.418046,0.083666,72.516690,91.060026,99.591738,190.762798,18.712895,75.280863,0.620027,723525.501998,0.863545,9.779642,24.215244,4.012859,0.066752,0.059510,149.433553,97.876252,72.058015,32.000000,32.000000,32.000000,32.000000,32.000000,71.628243,67.315958,105.344756,61.557305,37.867800,37.708861,46.303797,63.323452,32.544304,27.900000,51.713429,158.454485,76.391374,0.612502,159.162734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760827,49.712623,199.106300,164.580539,174.862035,252.330533,158.343452,14.407610,191.258543,2.977719,47.816528,49.216465,162.994540,198.241193,161.086277,190.798081,94.424542,182.581881,0.083665,72.512822,91.131097,99.342563,190.895223,18.721058,75.234075,0.620131,723742.937078,0.862429,9.923697,24.287268,4.013259,0.067915,0.062226,149.439457,97.902178,72.073134,32.000000,32.000000,32.000000,32.000000,32.000000,71.633973,67.396226,105.300338,61.557305,37.943863,37.708861,46.303797,63.264751,32.544304,27.900000,51.602736,158.343452,76.296029,0.611211,159.235983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727057,49.741210,199.005266,164.592316,174.884790,252.278006,158.136954,14.414032,191.283106,2.970091,48.364435,49.091475,163.000125,198.187088,161.071574,190.788531,94.444238,182.512885,0.083667,72.548756,91.089967,99.433930,190.987466,18.727975,75.332935,0.616939,723381.941555,0.859493,9.808244,24.280817,3.997258,0.067593,0.063230,149.469815,98.019426,72.054899,32.000000,32.000000,32.000000,32.000000,32.000000,71.630200,67.415326,105.251659,61.557305,37.893926,37.708861,46.303797,63.293616,32.544304,27.900000,51.440989,158.136954,76.281785,0.607970,159.096251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693221,49.791787,199.034966,164.605216,174.924856,252.222384,158.170812,14.408324,191.201236,2.959748,48.333799,49.225300,163.010190,198.349382,161.065121,190.826012,94.443261,182.613936,0.083667,72.563547,91.125227,99.671785,190.909642,18.735526,75.278538,0.618428,723325.710412,0.860897,9.692460,24.311490,4.001266,0.069357,0.062806,149.478020,98.003589,72.066533,32.000000,32.000000,32.000000,32.000000,32.000000,71.620193,67.439814,105.228777,61.557305,37.880247,37.708861,46.303797,63.291243,32.544304,27.900000,51.465018,158.170812,76.173855,0.609820,159.152741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773221,49.713723,199.274642,164.583904,174.966081,252.313346,158.248749,14.410464,191.369919,2.956330,48.053444,49.392153,163.004976,198.438059,161.077565,190.845428,94.419212,182.710430,0.083665,72.558640,91.126179,99.752662,191.287211,18.745540,75.363821,0.617944,723459.169118,0.862853,9.756036,24.265035,4.001951,0.068575,0.062759,149.446599,97.961954,72.022416,32.000000,32.000000,32.000000,32.000000,32.000000,71.611951,67.474400,105.154400,61.557305,37.866575,37.708861,46.303797,63.205438,32.544304,27.900000,51.376429,158.248749,76.422855,0.610257,159.071585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681109,49.768148,199.432072,164.581380,175.019666,252.385171,158.392098,14.407325,191.481676,2.935121,48.512470,49.242007,162.985727,198.582146,161.072557,190.975931,94.463189,182.731124,0.083665,72.586705,91.149550,99.603973,191.155665,18.758946,75.339318,0.618892,723786.969266,0.863640,9.841687,24.305199,4.005274,0.068945,0.065433,149.445098,97.993713,72.036751,32.000000,32.000000,32.000000,32.000000,32.000000,71.614717,67.497157,105.107790,61.557305,37.873821,37.708861,46.303797,63.206437,32.544304,27.900000,51.259079,158.392098,76.279802,0.611618,159.209980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805185,49.814602,199.033667,164.606337,174.935056,252.478291,158.400335,14.406040,191.455059,2.923244,48.212803,49.200113,162.999662,198.512810,161.078629,191.084494,94.483583,182.906303,0.083666,72.629640,91.194870,99.723245,191.234818,18.770543,75.452279,0.617776,723764.989700,0.861689,9.680724,24.366652,4.003652,0.067636,0.060899,149.439232,97.961000,72.033897,32.000000,32.000000,32.000000,32.000000,32.000000,71.596143,67.455601,105.087294,61.557305,37.894325,37.708861,46.303797,63.213538,32.544304,27.900000,51.263447,158.400335,76.479164,0.609215,158.946683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888673,49.788214,199.397410,164.588110,174.921509,252.650431,158.222779,14.413604,191.600564,2.923510,48.213047,49.345586,163.008169,198.587770,161.080389,191.195549,94.485026,182.890359,0.083666,72.655882,91.181415,99.907886,191.300466,18.782877,75.460212,0.619816,724076.151443,0.863077,9.830609,24.330696,4.014244,0.069037,0.062811,149.446676,97.936323,72.058624,32.000000,32.000000,32.000000,32.000000,32.000000,71.625415,67.429663,105.087923,61.557305,37.876381,37.708861,46.303797,63.202545,32.544304,27.900000,51.257133,158.222779,76.246103,0.612174,158.991491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814417,49.744783,199.578705,164.555021,174.989211,252.740760,158.321317,14.407896,191.689976,2.919807,47.894336,49.431006,163.002974,198.631301,161.068415,191.291050,94.474073,182.908321,0.083665,72.653608,91.267094,99.800734,191.255926,18.796910,75.482479,0.616091,723620.124663,0.860341,9.748507,24.378163,3.996244,0.068437,0.061581,149.488061,97.931036,72.030824,32.000000,32.000000,32.000000,32.000000,32.000000,71.613882,67.385190,105.099018,61.557305,37.976378,37.708861,46.303797,63.169166,32.544304,27.900000,51.126056,158.321317,76.749097,0.607819,158.904630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.957239,49.682662,199.798663,164.542963,175.051455,252.839341,158.427302,14.415031,191.838321,2.926792,47.915252,49.302505,163.004453,198.833594,161.088694,191.531245,94.504083,183.215493,0.083666,72.666003,91.208088,99.796434,191.578937,18.810751,75.588859,0.615445,723398.704644,0.859576,9.635754,24.370547,3.996847,0.069355,0.063245,149.519779,97.947274,72.035704,32.000000,32.000000,32.000000,32.000000,32.000000,71.656928,67.385582,105.130272,61.557305,38.067753,37.708861,46.303797,63.162905,32.544304,27.900000,50.992392,158.427302,76.606495,0.609101,158.984331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886747,49.694482,199.857939,164.563994,175.138340,252.977054,158.372287,14.408038,191.802237,2.933061,48.226115,49.373483,163.014398,198.936203,161.081746,191.428910,94.496271,183.254697,0.083665,72.686266,91.226859,99.832241,191.647813,18.823033,75.571982,0.616699,723705.320942,0.860692,9.669134,24.388455,4.006445,0.069642,0.063535,149.517736,97.957169,72.037490,32.000000,32.000000,32.000000,32.000000,32.000000,71.655486,67.364569,105.149254,61.557305,38.102549,37.708861,46.303797,63.152676,32.544304,27.900000,50.898523,158.372287,76.790585,0.606521,158.958760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846191,49.835767,199.816846,164.616993,175.113666,253.154866,158.246967,14.409608,191.962668,2.941607,48.954076,49.351337,163.005218,198.951350,161.083446,191.566567,94.550473,183.279447,0.083665,72.720430,91.231857,99.871872,191.676304,18.834697,75.585740,0.615095,723559.192245,0.857541,9.459359,24.477321,3.999394,0.067900,0.063406,149.504207,97.975013,72.033001,32.000000,32.000000,32.000000,32.000000,32.000000,71.673924,67.382269,105.181303,61.557305,38.135594,37.708861,46.303797,63.175711,32.544304,27.900000,50.825403,158.246967,76.879926,0.606924,158.897392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880720,50.008393,199.845240,164.687098,175.179921,253.188367,158.406083,14.406897,192.053769,2.946215,48.507630,49.501317,163.058828,198.911996,161.093948,191.608348,94.577932,183.049341,0.083666,72.757728,91.249610,99.831099,191.582713,18.847558,75.565005,0.616222,724056.419511,0.859641,9.544015,24.500294,4.006233,0.065853,0.058889,149.516413,97.963404,72.041193,32.000000,32.000000,32.000000,32.000000,32.000000,71.678452,67.415124,105.204059,61.557305,38.200409,37.708861,46.303797,63.136638,32.544304,27.900000,51.103187,158.406083,76.914112,0.606443,158.895031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919031,49.951767,199.884629,164.692987,175.270299,253.393174,158.389589,14.401902,192.058091,2.960452,48.294400,49.374981,163.046625,198.991902,161.109537,191.477534,94.610145,183.373277,0.083665,72.750350,91.298272,99.973941,191.782809,18.862798,75.580727,0.616129,724147.336577,0.861318,9.727241,24.455663,4.008668,0.068728,0.063882,149.576444,97.962155,72.062826,32.000000,32.000000,32.000000,32.000000,32.000000,71.698522,67.459019,105.259407,61.557305,38.273194,37.708861,46.303797,63.121497,32.544304,27.900000,51.052970,158.389589,76.324139,0.605757,159.196565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024703,49.889369,200.111940,164.690183,175.367264,253.514732,158.442948,14.409751,192.178548,2.967688,48.008685,49.562648,163.041885,199.149595,161.128093,191.818185,94.599151,183.301464,0.083663,72.766338,91.267573,100.057097,191.765205,18.876746,75.622846,0.616820,724675.661252,0.860532,9.864157,24.339190,4.006463,0.068075,0.061977,149.583947,97.948790,72.045527,32.000000,32.000000,32.000000,32.000000,32.000000,71.707782,67.455839,105.262887,61.557305,38.317127,37.708861,46.303797,63.055387,32.544304,27.900000,50.964661,158.442948,76.679482,0.606001,158.949831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999922,49.800308,200.060607,164.652887,175.433201,253.713758,158.225837,14.410179,192.136972,2.970481,48.239934,49.519218,163.075615,199.319006,161.151001,191.849090,94.620731,183.501536,0.083661,72.799694,91.294753,100.087092,191.932381,18.891886,75.655499,0.616110,724776.406286,0.860196,9.767932,24.432263,4.004177,0.067375,0.059940,149.644594,98.004039,72.047966,32.000000,32.000000,32.000000,32.000000,32.000000,71.759103,67.452899,105.305733,61.557305,38.399256,37.708861,46.303797,63.032355,32.544304,27.900000,50.842820,158.225837,76.380844,0.610109,159.079885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991818,49.908611,200.215097,164.650643,175.376787,253.833019,158.206211,14.408895,192.200736,2.971270,48.649048,49.586807,163.038954,199.233476,161.105231,191.743337,94.609949,183.452259,0.083661,72.865859,91.300090,99.999883,191.949860,18.905269,75.661539,0.615403,724941.622176,0.858214,9.596430,24.415497,4.000262,0.070159,0.063743,149.664841,97.969593,72.024698,32.000000,32.000000,32.000000,32.000000,32.000000,71.761276,67.414296,105.311414,61.557305,38.472971,37.708861,46.303797,63.073036,32.544304,27.900000,50.801581,158.206211,76.609794,0.606922,159.161435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926662,49.998497,200.256399,164.667749,175.482394,253.870228,158.218491,14.402616,192.212272,2.965161,48.839798,49.323390,163.071069,199.402233,161.108474,191.684252,94.616060,183.504746,0.083662,72.921764,91.291699,100.152549,192.058608,18.918338,75.712421,0.615071,724975.220797,0.859973,9.532941,24.471238,4.001218,0.068524,0.062390,149.684669,97.945550,72.033303,32.000000,32.000000,32.000000,32.000000,32.000000,71.765263,67.464085,105.360088,61.557305,38.519986,37.708861,46.303797,63.050464,32.544304,27.900000,50.863916,158.218491,76.579900,0.609230,158.911593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906933,50.037256,200.169284,164.710654,175.590906,253.886141,158.334785,14.403900,192.329433,2.979431,48.703013,49.344004,163.077857,199.231425,161.120917,191.721392,94.591251,183.430124,0.083662,72.939412,91.334957,100.023312,191.988919,18.931382,75.676144,0.615491,725033.118403,0.860219,9.649606,24.462981,4.004957,0.065143,0.058109,149.659757,97.930472,72.035176,32.000000,32.000000,32.000000,32.000000,32.000000,71.766960,67.413766,105.414462,61.557305,38.652362,37.708861,46.303797,62.975054,32.544304,27.900000,50.990284,158.334785,76.598544,0.607873,158.952860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.122659,50.031484,200.298880,164.724395,175.744892,253.905296,158.513925,14.410179,192.314466,2.984164,48.625764,49.510447,163.088251,199.322442,161.145621,191.963012,94.598232,183.618743,0.083662,72.957446,91.397066,100.106042,192.084935,18.943637,75.753909,0.616358,725734.705766,0.862135,9.806778,24.477149,4.011011,0.069612,0.062514,149.618437,98.057146,72.041145,32.000000,32.000000,32.000000,32.000000,32.000000,71.763943,67.389090,105.422954,61.557305,38.657902,37.708861,46.303797,62.995255,32.544304,27.900000,50.994365,158.513925,76.721745,0.609376,158.971074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955013,50.019389,200.358136,164.751315,175.779610,253.949000,158.234908,14.411035,192.348009,2.961160,48.742600,49.575628,163.096343,199.312992,161.127417,191.907152,94.616905,183.752313,0.083662,73.003889,91.286506,100.205891,192.003396,18.956038,75.650775,0.617508,726376.277234,0.862506,9.865924,24.473125,4.010851,0.067768,0.063033,149.575215,97.984961,72.059968,32.000000,32.000000,32.000000,32.000000,32.000000,71.738923,67.319400,105.418298,61.557305,38.738598,37.708861,46.303797,62.980601,32.544304,27.900000,51.003081,158.234908,76.733014,0.610072,158.868517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997418,50.025436,200.362736,164.748791,175.893025,254.131813,158.350861,14.405184,192.329574,2.970320,48.834698,49.488883,163.112977,199.377810,161.171534,191.958995,94.663609,183.633826,0.083662,73.019577,91.363722,100.025740,191.954145,18.969465,75.629770,0.615915,726722.608052,0.858152,9.637567,24.539003,3.996174,0.067147,0.059844,149.559566,97.974049,72.079705,32.000000,32.000000,32.000000,32.000000,32.000000,71.723334,67.319547,105.468035,61.557305,38.805018,37.708861,46.303797,62.993287,32.544304,27.900000,51.004666,158.350861,76.841161,0.608145,158.866392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.052593,50.068594,200.219438,164.761411,175.885087,254.338922,158.396845,14.405612,192.296497,2.954444,48.640984,49.377554,163.112973,199.359426,161.150478,191.941659,94.611131,183.491745,0.083662,73.040401,91.359230,100.222031,192.103374,18.980200,75.705425,0.618493,726981.299320,0.863011,9.798384,24.571889,4.010771,0.067511,0.061195,149.570910,97.961530,72.039532,32.000000,32.000000,32.000000,32.000000,32.000000,71.694342,67.308303,105.494663,61.557305,38.891570,37.708861,46.303797,62.968326,32.544304,27.900000,51.058299,158.396845,76.843685,0.609770,159.010885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896119,50.073542,200.268768,164.746548,175.855738,254.492694,158.359559,14.412034,192.204856,2.956450,48.790706,49.320950,163.115277,199.434062,161.162562,191.845567,94.635364,183.547956,0.083662,73.060308,91.342769,99.943888,192.091359,18.989774,75.660746,0.618855,727254.401064,0.862138,9.760652,24.479449,4.007462,0.066586,0.060193,149.552320,97.907735,72.046460,32.000000,32.000000,32.000000,32.000000,32.000000,71.684463,67.341664,105.531753,61.557305,39.009378,37.708861,46.303797,62.995320,32.544304,27.900000,51.077599,158.359559,76.730526,0.609099,159.075676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949186,50.078490,200.222180,164.759167,175.922623,254.636069,158.285332,14.410322,192.395183,2.953513,48.377254,49.407117,163.124928,199.388018,161.170731,191.733355,94.671373,183.566975,0.083662,73.074420,91.278896,100.125624,191.905766,18.998272,75.651515,0.616668,727425.177548,0.860897,9.746889,24.477054,4.000181,0.070271,0.063249,149.536851,97.864066,72.047680,32.000000,32.000000,32.000000,32.000000,32.000000,71.690978,67.365695,105.536658,61.557305,39.094563,37.708861,46.303797,62.936676,32.544304,27.900000,51.102225,158.285332,76.600220,0.607534,159.185590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956116,49.922355,200.179293,164.737855,176.015669,254.781646,158.391460,14.406040,192.327161,2.962177,48.215519,49.406247,163.144206,199.404349,161.168253,191.881785,94.724058,183.452343,0.083660,73.065619,91.359672,99.866998,192.028912,19.006150,75.716316,0.618636,727424.444632,0.863967,9.913386,24.474535,4.013714,0.069276,0.062942,149.520381,97.908537,72.060991,32.000000,32.000000,32.000000,32.000000,32.000000,71.681208,67.450774,105.548881,61.557305,39.187679,37.708861,46.303797,62.857450,32.544304,27.900000,50.968831,158.391460,76.828828,0.610010,159.196054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986741,49.883322,200.284133,164.723834,176.025359,254.812757,158.239720,14.404899,192.365571,2.957723,48.903111,49.467319,163.104669,199.448520,161.150049,191.850981,94.694585,183.501479,0.083660,73.072026,91.277920,99.881538,191.993833,19.013730,75.784831,0.617863,727528.795596,0.863693,9.863502,24.445872,4.008517,0.067156,0.061384,149.504371,97.919744,72.055065,32.000000,32.000000,32.000000,32.000000,32.000000,71.659083,67.450597,105.574333,61.557305,39.218495,37.708861,46.303797,62.901641,32.544304,27.900000,50.905198,158.239720,76.621154,0.610211,159.156400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982477,49.992175,199.914124,164.752437,175.962643,254.836094,158.461373,14.404471,192.268388,2.940638,48.974770,49.329468,163.121583,199.352886,161.144447,191.827410,94.664963,183.453222,0.083659,73.086782,91.310736,100.004117,191.927000,19.019009,75.606709,0.617488,727369.723966,0.863061,9.700210,24.348904,4.007103,0.067996,0.062608,149.507993,97.926785,72.057331,32.000000,32.000000,32.000000,32.000000,32.000000,71.638003,67.454800,105.587290,61.557305,39.440648,37.708861,46.303797,63.008639,32.544304,27.900000,50.996442,158.461373,76.683936,0.608547,159.148690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903894,50.194219,200.062952,164.807681,175.967295,254.869256,158.447241,14.408466,192.118589,2.919540,49.270861,49.475922,163.144433,199.389108,161.162465,191.830917,94.750281,183.394206,0.083658,73.111453,91.338762,99.912223,191.924795,19.021523,75.647566,0.616793,727382.822403,0.863254,9.629558,24.397362,4.006745,0.068266,0.062428,149.537889,97.952751,72.069705,32.000000,32.000000,32.000000,32.000000,32.000000,71.657439,67.452274,105.643307,61.557305,39.215850,37.708861,46.303797,62.953457,32.544304,27.900000,51.125931,158.447241,76.653212,0.610061,159.169618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887418,50.272290,200.039089,164.827872,176.027618,254.829333,158.389021,14.406611,192.131117,2.909554,49.013921,49.323162,163.144372,199.131405,161.156765,191.668691,94.694244,183.339625,0.083656,73.128973,91.272749,100.004951,191.776260,19.022941,75.674016,0.617019,727475.245435,0.862083,9.742813,24.408340,3.999684,0.068282,0.063142,149.467167,97.858734,72.049117,32.000000,32.000000,32.000000,32.000000,32.000000,71.634180,67.370211,105.649281,61.557305,39.231969,37.708861,46.303797,62.961785,32.544304,27.900000,51.343015,158.389021,76.600166,0.608352,159.098139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.945568,50.249473,200.039337,164.837406,176.141767,254.774400,158.301852,14.410179,192.119812,2.924437,48.509479,49.456030,163.189326,199.326858,161.205210,191.684482,94.663962,183.300913,0.083657,73.125772,91.368904,99.935008,191.898608,19.023898,75.640570,0.618313,727766.275598,0.864179,10.026028,24.300215,4.008965,0.067428,0.060917,149.450394,97.920163,72.089202,32.000000,32.000000,32.000000,32.000000,32.000000,71.635369,67.337274,105.675924,61.557305,39.371114,37.708861,46.303797,62.880284,32.544304,27.900000,51.408831,158.301852,76.755390,0.610202,158.944677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878717,50.060897,199.908350,164.787490,176.180874,254.838287,158.475959,14.403614,192.055717,2.918025,48.687489,49.362886,163.190054,199.158017,161.194663,191.623972,94.691355,183.321283,0.083657,73.103895,91.305287,99.956541,191.726926,19.025290,75.605068,0.618609,728399.725035,0.865298,10.121128,24.335157,4.009810,0.066702,0.061204,149.442388,97.908088,72.065913,32.000000,32.000000,32.000000,32.000000,32.000000,71.658536,67.305197,105.659572,61.557305,39.448413,37.708861,46.303797,62.895422,32.544304,27.900000,51.477888,158.475959,76.754344,0.611129,159.091845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914118,50.141165,199.826528,164.804035,176.074124,254.801189,158.414477,14.407610,192.047128,2.925743,48.597930,49.355187,163.161132,199.035726,161.177701,191.609551,94.710789,183.140327,0.083656,73.094690,91.240562,100.002356,191.693233,19.024843,75.550941,0.619172,728849.185114,0.865162,10.038222,24.350473,4.005147,0.068715,0.061747,149.448930,97.898126,72.044997,32.000000,32.000000,32.000000,32.000000,32.000000,71.638193,67.281835,105.638940,61.557305,39.425371,37.708861,46.303797,62.961509,32.544304,27.900000,51.404695,158.414477,76.670791,0.610179,159.125912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900793,50.101306,199.958927,164.801231,176.014969,254.809482,158.377554,14.406611,192.012625,2.933571,48.708670,49.374980,163.177192,199.013951,161.164854,191.471161,94.735739,183.210664,0.083657,73.058917,91.277148,99.823953,191.680160,19.022381,75.557414,0.619366,728568.470013,0.865233,9.918732,24.330955,4.007889,0.068162,0.062063,149.474744,97.967586,72.064517,32.000000,32.000000,32.000000,32.000000,32.000000,71.633565,67.242214,105.618581,61.557305,39.438134,37.708861,46.303797,62.925464,32.544304,27.900000,51.400741,158.377554,76.806831,0.610092,159.050657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877920,50.137041,199.844603,164.805718,175.942625,254.824028,158.289124,14.411178,191.956392,2.908147,48.843694,49.319282,163.152932,199.128283,161.175495,191.493981,94.722986,183.228617,0.083657,73.059448,91.274075,99.780166,191.587973,19.018140,75.516395,0.618789,728198.920612,0.864557,9.962408,24.241539,4.003407,0.068738,0.063522,149.487811,97.972554,72.061967,32.000000,32.000000,32.000000,32.000000,32.000000,71.615885,67.215699,105.584869,61.557305,39.483419,37.708861,46.303797,62.919029,32.544304,27.900000,51.404761,158.289124,76.756598,0.609751,159.016864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733397,50.263493,199.695828,164.829835,176.055589,254.667179,158.337663,14.404899,191.821161,2.895704,49.358486,49.339480,163.196662,199.003896,161.183995,191.368565,94.770192,183.133535,0.083659,73.046514,91.318392,99.886276,191.683832,19.012773,75.610135,0.618975,727798.404401,0.864628,9.936318,24.243796,4.007129,0.068914,0.062919,149.543741,97.934025,72.088741,32.000000,32.000000,32.000000,32.000000,32.000000,71.614895,67.196802,105.512406,61.557305,39.441752,37.708861,46.303797,62.969362,32.544304,27.900000,51.494675,158.337663,76.412163,0.608907,159.270837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909768,50.341564,199.846250,164.864608,176.164666,254.754668,158.486497,14.409751,191.787115,2.902710,48.662174,49.347094,163.208455,199.049971,161.189426,191.470226,94.797835,183.089251,0.083659,73.012446,91.294472,99.749825,191.560278,19.007896,75.615309,0.618956,727651.533336,0.865282,9.995699,24.263494,4.006675,0.069059,0.060718,149.506318,98.018622,72.061094,32.000000,32.000000,32.000000,32.000000,32.000000,71.590231,67.192825,105.448892,61.557305,39.476063,37.708861,46.303797,62.958602,32.544304,27.900000,51.770087,158.486497,76.634676,0.608955,159.094480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725210,50.231330,199.901723,164.826189,176.070834,254.873733,158.380225,14.409037,191.877927,2.880003,48.825732,49.300085,163.197063,199.007871,161.214470,191.338478,94.788902,183.181748,0.083658,72.988021,91.294407,99.523518,191.553690,19.002055,75.504801,0.620103,728422.984442,0.868671,10.271748,24.179508,4.015326,0.070004,0.064229,149.540476,98.042661,72.083315,32.000000,32.000000,32.000000,32.000000,32.000000,71.602913,67.188921,105.407791,61.557305,39.568817,37.708861,46.303797,62.940562,32.544304,27.900000,51.745630,158.380225,76.516271,0.613595,159.203961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732403,50.223358,199.763330,164.815253,176.079426,254.920258,158.462905,14.412034,191.915572,2.875763,48.943426,49.273031,163.212528,198.972916,161.219822,191.545198,94.766494,183.051051,0.083658,72.998919,91.299404,99.750475,191.466624,18.995537,75.551482,0.619379,728746.894886,0.865177,10.167302,24.134731,4.004151,0.068424,0.063107,149.563826,98.076169,72.077715,32.000000,32.000000,32.000000,32.000000,32.000000,71.616265,67.166538,105.372098,61.557305,39.613039,37.708861,46.303797,62.929506,32.544304,27.900000,51.804674,158.462905,76.614555,0.611141,159.275007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914581,50.246174,199.797598,164.844698,176.131819,254.896822,158.384784,14.410892,191.967384,2.894399,48.618991,49.359606,163.219171,199.040316,161.222346,191.524825,94.805848,183.032606,0.083658,72.985292,91.344333,99.843426,191.553425,18.988305,75.544432,0.621491,728361.818943,0.868594,10.248071,24.179450,4.020128,0.067752,0.063286,149.560261,98.023394,72.075557,32.000000,32.000000,32.000000,32.000000,32.000000,71.597096,67.153929,105.356408,61.557305,39.655343,37.708861,46.303797,62.915199,32.544304,27.900000,51.898972,158.384784,76.440904,0.613275,159.094284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737139,50.164805,199.935383,164.824507,176.053279,254.829010,158.424129,14.410607,191.824581,2.904722,49.073024,49.232619,163.228912,198.961510,161.250906,191.417625,94.866713,183.131734,0.083659,72.989626,91.286370,99.770121,191.559176,18.981720,75.522002,0.620285,728440.957707,0.868024,10.232645,24.151288,4.016764,0.067891,0.061457,149.544291,98.032230,72.084445,32.000000,32.000000,32.000000,32.000000,32.000000,71.513008,67.162247,105.365969,61.557305,39.680414,37.708861,46.303797,62.932756,32.544304,27.900000,51.879273,158.424129,76.520616,0.611678,159.189602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808302,50.243975,199.863008,164.840491,176.121846,254.793221,158.468538,14.406469,191.858197,2.911072,48.835624,49.364766,163.204433,198.867563,161.208700,191.400449,94.843078,182.863798,0.083658,72.957293,91.264378,99.814009,191.715096,18.974460,75.540339,0.618907,728358.782896,0.865248,10.066938,24.104796,4.002790,0.067343,0.061240,149.528841,98.031573,72.068933,32.000000,32.000000,32.000000,32.000000,32.000000,71.500052,67.143395,105.320691,61.557305,39.684927,37.708861,46.303797,62.880826,32.544304,27.900000,52.014746,158.468538,76.365717,0.611649,159.083623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958770,50.178275,199.901216,164.827031,176.256395,254.651076,158.245875,14.408038,191.853393,2.920519,48.484011,49.350579,163.233556,199.117783,161.227369,191.453845,94.804973,183.060278,0.083658,72.940749,91.250478,99.893499,191.534418,18.968247,75.576292,0.620826,727861.668267,0.867874,10.169184,24.082291,4.019841,0.065971,0.059091,149.540805,98.052650,72.077995,32.000000,32.000000,32.000000,32.000000,32.000000,71.485830,67.156994,105.321675,61.557305,39.686376,37.708861,46.303797,62.863883,32.544304,27.900000,52.097257,158.245875,76.677012,0.612724,158.874182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897499,50.133468,199.949781,164.819459,176.224504,254.651205,158.407233,14.408038,191.935602,2.932826,48.720955,49.386315,163.207141,199.047441,161.221188,191.516266,94.799454,183.030894,0.083659,72.894814,91.273950,99.618899,191.759087,18.962459,75.476043,0.620191,728312.334668,0.866784,10.174654,24.002208,4.012645,0.068373,0.061017,149.581605,97.992115,72.051699,32.000000,32.000000,32.000000,32.000000,32.000000,71.471978,67.118506,105.319806,61.557305,39.729632,37.708861,46.303797,62.882854,32.544304,27.900000,52.070169,158.407233,76.607180,0.613488,158.958760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809858,50.148587,200.267554,164.811046,175.969953,254.677427,158.205445,14.405042,191.925577,2.945170,49.045701,49.503522,163.230545,198.838818,161.239011,191.462583,94.809616,182.794463,0.083660,72.866204,91.249881,99.978551,191.511352,18.956426,75.379652,0.619317,728668.515044,0.865604,9.953391,24.116381,4.001324,0.069659,0.063448,149.570278,98.036388,72.075118,32.000000,32.000000,32.000000,32.000000,32.000000,71.482918,67.108269,105.332241,61.557305,39.777007,37.708861,46.303797,62.866792,32.544304,27.900000,52.080025,158.205445,76.565025,0.610427,158.994520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830168,50.261569,199.669980,164.831517,175.883188,254.691610,158.247251,14.406469,191.756212,2.934246,49.150776,49.301415,163.231803,198.886867,161.228243,191.364919,94.848969,182.784300,0.083662,72.833447,91.299645,99.766962,191.516043,18.947754,75.401793,0.620877,728525.615672,0.865637,9.971886,24.110527,4.007210,0.066852,0.060561,149.556449,98.066367,72.088102,32.000000,32.000000,32.000000,32.000000,32.000000,71.480994,67.110915,105.363969,61.557305,39.787419,37.708861,46.303797,62.917727,32.544304,27.900000,52.249383,158.247251,76.447341,0.611709,158.967887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923592,50.339915,199.666663,164.858439,175.926740,254.609329,158.342111,14.410036,191.659102,2.930753,48.697941,49.278018,163.234976,198.803734,161.227288,191.290746,94.872241,182.909972,0.083662,72.801025,91.360719,99.798301,191.458589,18.939101,75.391913,0.621225,727573.467036,0.867216,10.077655,24.008810,4.020641,0.066890,0.060224,149.519468,98.138966,72.061654,32.000000,32.000000,32.000000,32.000000,32.000000,71.465030,67.081543,105.346730,61.557305,39.792328,37.708861,46.303797,62.866913,32.544304,27.900000,52.364843,158.342111,76.402517,0.611608,158.981931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871424,50.251672,199.615989,164.818057,175.895723,254.551155,158.062015,14.409894,191.653566,2.941564,48.759670,49.384597,163.201063,198.748790,161.220734,191.232583,94.840395,182.834412,0.083664,72.800280,91.259686,99.992551,191.501031,18.930139,75.391516,0.619273,727317.892668,0.866441,10.169620,23.965521,4.007010,0.070070,0.062025,149.500075,98.146596,72.058451,32.000000,32.000000,32.000000,32.000000,32.000000,71.438339,67.020568,105.359877,61.557305,39.830471,37.708861,46.303797,62.872446,32.544304,27.900000,52.426527,158.062015,76.320605,0.610804,159.002506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878327,50.209613,199.544969,164.770104,175.815934,254.539651,158.192529,14.409323,191.782928,2.937106,48.635869,49.276817,163.175778,198.813163,161.215688,191.401184,94.858618,182.922644,0.083666,72.814383,91.241656,99.979728,191.491976,18.923711,75.410123,0.618861,727490.367276,0.864526,10.151367,23.990926,3.999445,0.067335,0.061237,149.495212,98.111734,72.034159,32.000000,32.000000,32.000000,32.000000,32.000000,71.434021,67.020391,105.393827,61.557305,39.797650,37.708861,46.303797,62.880984,32.544304,27.900000,52.468426,158.192529,76.374606,0.610675,158.984292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882635,50.261843,199.541416,164.771226,175.721357,254.600615,158.156683,14.414746,191.748635,2.921914,49.012594,49.381977,163.199399,198.783088,161.254401,191.293663,94.867124,182.769070,0.083666,72.760046,91.297247,99.818529,191.329997,18.919954,75.357745,0.618688,727327.504315,0.866697,10.117049,23.993507,4.002613,0.067369,0.061571,149.497912,98.242715,72.073374,32.000000,32.000000,32.000000,32.000000,32.000000,71.450585,67.049535,105.409407,61.557305,39.790643,37.708861,46.303797,62.893305,32.544304,27.900000,52.510379,158.156683,76.252125,0.611156,159.070601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
