OSU 80 Ton Compressor Load Stand
49.806948,50.314349,199.589366,164.783003,175.738421,254.541463,158.455964,14.406754,191.679682,2.917265,49.353167,49.244035,163.189508,198.621163,161.205392,191.200596,94.858234,182.780341,0.083663,72.736528,91.296017,99.759243,191.385638,18.913147,75.315554,0.617910,726833.863074,0.865355,10.067851,24.009455,4.000635,0.068998,0.064571,149.464811,98.104925,72.061849,32.000000,32.000000,32.000000,32.000000,32.000000,71.410248,67.026476,105.378307,61.557305,39.759436,37.708861,46.303797,62.910917,32.544304,27.900000,52.684349,158.455964,76.118935,0.610107,159.218752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964272,50.397644,199.410903,164.797586,175.711271,254.482746,158.303909,14.411606,191.680611,2.927324,49.220873,49.516584,163.165093,198.587408,161.185430,191.221583,94.809014,182.802497,0.083663,72.693533,91.286716,99.829928,191.244136,18.906123,75.355329,0.617827,726525.695115,0.865129,10.115627,23.941465,4.000218,0.069565,0.062892,149.434351,98.070336,72.019234,32.000000,32.000000,32.000000,32.000000,32.000000,71.348065,67.015189,105.327263,61.557305,39.781741,37.708861,46.303797,62.901988,32.544304,27.900000,52.861288,158.303909,76.410504,0.610580,158.921624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712791,50.362732,199.609982,164.783845,175.648656,254.409641,158.324343,14.422452,191.655337,2.891442,49.048673,49.308627,163.172648,198.623937,161.183981,191.190706,94.809628,182.919286,0.083665,72.683615,91.334020,99.717767,191.238503,18.900891,75.448582,0.619315,726836.503594,0.865162,10.246431,23.954722,4.007260,0.068750,0.061729,149.418579,98.034794,72.024855,32.000000,32.000000,32.000000,32.000000,32.000000,71.332796,67.073546,105.242994,61.557305,39.824012,37.708861,46.303797,62.839060,32.544304,27.900000,52.993513,158.324343,76.372496,0.612779,159.037045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977275,50.363281,199.629271,164.795623,175.607396,254.289601,158.001945,14.409037,191.632280,2.892250,48.568648,49.413304,163.191734,198.762984,161.206872,191.180226,94.823566,182.895261,0.083665,72.656786,91.331838,99.877182,191.335547,18.896762,75.372837,0.616912,726889.956920,0.863034,10.167078,24.012524,3.991070,0.068434,0.062511,149.411193,98.001280,72.054158,32.000000,32.000000,32.000000,32.000000,32.000000,71.339382,67.103065,105.254382,61.557305,39.888494,37.708861,46.303797,62.893176,32.544304,27.900000,53.044200,158.001945,76.571119,0.608393,158.908446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961379,50.247824,199.492582,164.762813,175.480023,254.337572,158.253420,14.407468,191.777804,2.905062,48.572098,49.395166,163.199134,198.852367,161.228574,191.104827,94.818792,182.935317,0.083666,72.621896,91.368125,99.833140,191.544452,18.892022,75.433293,0.618937,726855.164153,0.867375,10.392344,24.057146,4.015264,0.068756,0.062158,149.437490,97.924609,72.030302,32.000000,32.000000,32.000000,32.000000,32.000000,71.351285,67.110865,105.232926,61.557305,39.861127,37.708861,46.303797,62.831060,32.544304,27.900000,53.027041,158.253420,76.484754,0.611450,158.935236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860677,50.171128,199.622347,164.752437,175.349068,254.318520,158.260560,14.408752,191.715348,2.916142,48.724235,49.343171,163.184822,198.661112,161.213101,191.296470,94.800969,182.706269,0.083666,72.597051,91.273047,99.738862,191.398078,18.890965,75.410520,0.616837,726319.530961,0.863840,10.119290,24.033904,3.994401,0.069430,0.062749,149.417256,97.962289,72.073089,32.000000,32.000000,32.000000,32.000000,32.000000,71.298188,67.129950,105.245194,61.557305,39.842218,37.708861,46.303797,62.849313,32.544304,27.900000,53.012844,158.260560,76.413065,0.607184,159.082403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877357,50.260469,199.509894,164.752717,175.251833,254.191708,158.399666,14.400190,191.715938,2.918827,48.661389,49.463259,163.146669,198.791597,161.200794,191.239992,94.784187,182.771655,0.083667,72.567373,91.302177,99.828149,191.278894,18.887554,75.432265,0.615155,725565.648357,0.861868,10.020245,24.054189,3.992936,0.065309,0.058209,149.392299,97.949580,72.011347,32.000000,32.000000,32.000000,32.000000,32.000000,71.297882,67.185016,105.242551,61.557305,39.860145,37.708861,46.303797,62.880881,32.544304,27.900000,53.088993,158.399666,76.484501,0.606699,159.047116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897064,50.206314,199.687072,164.731686,175.127838,254.148207,158.251455,14.418028,191.839030,2.923000,48.369259,49.389970,163.162280,198.844606,161.193136,191.276247,94.781874,182.708036,0.083666,72.568807,91.351388,99.585599,191.288248,18.884235,75.458517,0.615885,725022.954352,0.862932,10.047618,23.983282,4.003603,0.068080,0.061540,149.434607,97.993476,72.066706,32.000000,32.000000,32.000000,32.000000,32.000000,71.316786,67.208592,105.300037,61.557305,39.928788,37.708861,46.303797,62.856465,32.544304,27.900000,53.176473,158.251455,76.653302,0.607804,158.975912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722410,50.110377,199.673208,164.703924,174.968737,254.158549,158.326387,14.408466,191.650014,2.910358,48.592171,49.402338,163.162910,198.724134,161.210684,191.399839,94.751660,182.757731,0.083665,72.564096,91.333699,99.562969,191.380498,18.881336,75.412522,0.614940,724862.331918,0.861591,10.119710,24.025403,4.000009,0.067192,0.060793,149.428162,97.989479,72.083917,32.000000,32.000000,32.000000,32.000000,32.000000,71.324525,67.191806,105.320778,61.557305,39.923539,37.708861,46.303797,62.816360,32.544304,27.900000,53.130012,158.326387,76.256417,0.606480,159.240389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770461,50.128245,199.694486,164.738135,174.938186,254.111376,158.479481,14.406754,191.787714,2.884223,48.366186,49.543570,163.148738,198.650935,161.175427,191.168327,94.772495,182.846454,0.083665,72.557613,91.314654,99.688674,191.479454,18.877080,75.456606,0.614774,724208.634150,0.861280,10.045183,24.003063,4.001980,0.069252,0.062681,149.452758,97.965649,72.047818,32.000000,32.000000,32.000000,32.000000,32.000000,71.306383,67.209378,105.340973,61.557305,39.961480,37.708861,46.303797,62.774322,32.544304,27.900000,53.184011,158.479481,76.459926,0.605192,159.194126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881630,50.128245,199.480553,164.738135,174.906603,254.065387,158.434780,14.407610,191.748201,2.866618,48.376782,49.339430,163.137348,198.784786,161.188444,191.238449,94.772516,182.930400,0.083665,72.514839,91.340837,99.634643,191.660764,18.872873,75.433725,0.615761,723642.189833,0.863213,10.130019,24.052535,4.015759,0.067467,0.061532,149.458861,98.038785,72.051238,32.000000,32.000000,32.000000,32.000000,32.000000,71.302500,67.307053,105.375260,61.557305,40.008437,37.708861,46.303797,62.798244,32.544304,27.900000,53.215995,158.434780,76.452822,0.608946,159.083387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932908,50.056499,199.575679,164.714580,174.858512,254.167651,158.376868,14.406469,191.619905,2.844772,48.596911,49.388807,163.154579,198.713303,161.184665,191.278704,94.796087,182.979210,0.083665,72.524754,91.300374,99.782155,191.350273,18.870416,75.433004,0.614753,723432.431625,0.861348,10.098103,24.066071,4.012309,0.068364,0.061810,149.492501,98.078343,72.054114,32.000000,32.000000,32.000000,32.000000,32.000000,71.307450,67.340332,105.391784,61.557305,39.972163,37.708861,46.303797,62.875461,32.544304,27.900000,53.178012,158.376868,76.294353,0.606686,159.203489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846688,50.095808,199.644036,164.714019,174.873102,254.146419,158.165213,14.410892,191.758675,2.842211,48.538216,49.400378,163.123134,198.638715,161.162543,191.281009,94.814714,182.984613,0.083666,72.533436,91.335073,99.568826,191.390918,18.866816,75.471445,0.613247,723170.843041,0.859304,9.983067,24.098562,3.999078,0.068356,0.061096,149.539347,98.093289,72.047164,32.000000,32.000000,32.000000,32.000000,32.000000,71.293426,67.409074,105.410593,61.557305,39.991067,37.708861,46.303797,62.826518,32.544304,27.900000,53.233912,158.165213,76.677120,0.605073,159.003017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008137,50.077665,199.555918,164.716262,174.928728,254.042731,158.404451,14.412034,191.685779,2.814108,48.056999,49.500606,163.137797,198.764508,161.177617,191.357609,94.839493,182.839164,0.083664,72.554976,91.379940,99.998122,191.498276,18.863399,75.502547,0.612231,722670.809044,0.858230,9.858327,24.093887,3.996877,0.069276,0.062903,149.582870,98.194298,72.049800,32.000000,32.000000,32.000000,32.000000,32.000000,71.312525,67.477372,105.436679,61.557305,39.985493,37.708861,46.303797,62.850967,32.544304,27.900000,53.254498,158.404451,76.216299,0.605319,159.142828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920470,49.994924,199.739367,164.696072,175.102584,253.969857,158.285368,14.405898,191.770024,2.803210,48.115349,49.458896,163.132113,198.779638,161.158386,191.306165,94.847513,182.864207,0.083665,72.564668,91.383520,99.886785,191.426061,18.861451,75.461276,0.613453,722862.772220,0.861196,9.986766,24.077352,4.005161,0.070152,0.064553,149.576747,98.182206,72.039408,32.000000,32.000000,32.000000,32.000000,32.000000,71.290088,67.493954,105.452971,61.557305,39.996694,37.708861,46.303797,62.790444,32.544304,27.900000,53.264445,158.285368,76.491064,0.603807,158.977093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856205,49.977606,199.727946,164.684855,175.046373,253.997280,158.480114,14.403329,191.736565,2.810658,48.669374,49.315981,163.120228,198.893542,161.183313,191.293981,94.874433,183.013942,0.083665,72.579914,91.316218,99.940900,191.560709,18.862585,75.461240,0.611374,722771.139968,0.857042,9.801819,23.996251,3.990469,0.066211,0.060393,149.596816,98.136331,72.046793,32.000000,32.000000,32.000000,32.000000,32.000000,71.303888,67.543190,105.499499,61.557305,40.055564,37.708861,46.303797,62.848831,32.544304,27.900000,53.168481,158.480114,76.696088,0.605648,159.004866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.111581,50.193120,199.748322,164.719347,175.086672,254.064231,158.279051,14.405755,191.728531,2.818050,48.616983,49.339849,163.137990,198.991829,161.166156,191.337640,94.917200,183.146471,0.083665,72.598176,91.355302,99.945450,191.473887,18.862765,75.470940,0.614102,723379.892738,0.860015,9.809602,23.997932,4.001152,0.067269,0.062164,149.635634,98.113477,72.064156,32.000000,32.000000,32.000000,32.000000,32.000000,71.310252,67.549167,105.562482,61.557305,40.064789,37.708861,46.303797,62.786843,32.544304,27.900000,53.295497,158.279051,76.638643,0.605835,159.002033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854714,50.102680,199.726668,164.699156,175.107436,254.030867,158.093215,14.404756,191.795359,2.821375,48.515398,49.384982,163.135696,198.921961,161.190923,191.345931,94.875196,183.017165,0.083666,72.569389,91.384196,99.984146,191.557894,18.864483,75.497661,0.614239,723101.577997,0.859870,9.858722,24.028987,4.006080,0.067692,0.061327,149.627950,98.187299,72.032087,32.000000,32.000000,32.000000,32.000000,32.000000,71.341276,67.523733,105.599843,61.557305,40.126060,37.708861,46.303797,62.746600,32.544304,27.900000,53.438601,158.093215,76.502405,0.604350,159.081420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914859,50.092784,199.941126,164.688781,175.193313,254.112823,158.310046,14.409465,191.851388,2.833358,48.737625,49.430626,163.123161,198.906876,161.200913,191.353085,94.883469,183.112799,0.083666,72.572020,91.417812,99.944913,191.661151,18.865281,75.448456,0.612335,723313.325766,0.856804,9.810615,24.037504,3.986071,0.067972,0.059806,149.620166,98.268639,72.052740,32.000000,32.000000,32.000000,32.000000,32.000000,71.373828,67.523140,105.621163,61.557305,40.156878,37.708861,46.303797,62.808379,32.544304,27.900000,53.369267,158.310046,76.641672,0.603005,158.935708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685197,50.152985,199.301910,164.696913,175.223765,254.006541,158.407167,14.407610,191.736761,2.827829,49.130941,49.168546,163.113585,198.929722,161.158986,191.413977,94.855444,183.098048,0.083667,72.622883,91.395867,99.704722,191.482758,18.865358,75.422727,0.614307,723638.183050,0.862605,9.985337,24.029472,4.006174,0.070171,0.063564,149.565599,98.223848,72.021847,32.000000,32.000000,32.000000,32.000000,32.000000,71.336321,67.473809,105.602630,61.557305,40.161872,37.708861,46.303797,62.782034,32.544304,27.900000,53.459942,158.407167,76.124596,0.606239,159.370444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040680,50.171678,199.680725,164.691305,175.197872,254.102661,158.349983,14.405042,191.881939,2.834153,47.663981,49.512944,163.128032,198.855340,161.169332,191.348172,94.877167,183.192281,0.083668,72.645831,91.466254,99.864202,191.376094,18.865389,75.496309,0.615029,723873.059236,0.860669,9.913260,24.058209,4.005643,0.069507,0.063785,149.561756,98.235452,72.068557,32.000000,32.000000,32.000000,32.000000,32.000000,71.336538,67.510650,105.623699,61.557305,40.202247,37.708861,46.303797,62.742103,32.544304,27.900000,53.630517,158.349983,76.604494,0.605454,158.853647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767756,50.011417,199.725820,164.646437,175.169646,254.177369,158.141845,14.410179,191.782313,2.839294,48.212660,49.428416,163.102983,198.843792,161.191966,191.347931,94.868469,183.010834,0.083668,72.640779,91.409677,99.794359,191.569353,18.867987,75.469480,0.616797,724504.140258,0.864851,10.211207,24.080526,4.011294,0.070680,0.063505,149.536822,98.230400,72.042522,32.000000,32.000000,32.000000,32.000000,32.000000,71.325439,67.534043,105.601162,61.557305,40.238016,37.708861,46.303797,62.736043,32.544304,27.900000,53.591908,158.141845,76.254920,0.611110,159.071152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916203,50.135392,199.746827,164.699437,175.335048,254.317037,158.235310,14.421595,191.809747,2.852980,48.833840,49.393375,163.116345,198.819710,161.162129,191.360815,94.872818,183.056694,0.083667,72.653036,91.387859,99.854129,191.546669,18.870046,75.505306,0.613395,723943.177521,0.858262,9.862260,24.095258,3.990368,0.065791,0.060212,149.539403,98.100980,72.055812,32.000000,32.000000,32.000000,32.000000,32.000000,71.327771,67.578832,105.596297,61.557305,40.218063,37.708861,46.303797,62.771757,32.544304,27.900000,53.439801,158.235310,76.332361,0.604522,159.030004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962490,50.222533,199.690712,164.737014,175.321577,254.368051,158.165222,14.411463,191.806969,2.852835,48.459479,49.461700,163.124892,198.849656,161.180846,191.325258,94.884379,183.157076,0.083665,72.669967,91.327358,99.872584,191.475842,18.870485,75.498977,0.615777,723813.211135,0.864099,9.984078,24.033749,4.013157,0.067282,0.062251,149.510006,98.146243,72.061411,32.000000,32.000000,32.000000,32.000000,32.000000,71.308212,67.572086,105.595375,61.557305,40.269860,37.708861,46.303797,62.805589,32.544304,27.900000,53.691467,158.165222,76.567423,0.609434,158.969303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817161,50.123847,199.710142,164.696072,175.325113,254.440510,158.351516,14.410607,191.887505,2.830173,48.426510,49.461494,163.137722,198.821318,161.194457,191.496996,94.890043,183.001304,0.083663,72.697559,91.364409,99.842814,191.512186,18.871770,75.478423,0.614843,724588.205695,0.861849,9.954480,24.047150,4.001643,0.068706,0.063278,149.493677,98.150682,72.066160,32.000000,32.000000,32.000000,32.000000,32.000000,71.298770,67.553031,105.553967,61.557305,40.280633,37.708861,46.303797,62.671180,32.544304,27.900000,53.753067,158.351516,76.524673,0.608181,158.983269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877351,50.110377,199.796175,164.671395,175.382600,254.495568,158.436084,14.408609,191.707197,2.809749,48.175226,49.445689,163.097415,198.928104,161.174355,191.312625,94.862634,183.179361,0.083661,72.717632,91.374068,99.945854,191.655073,18.871063,75.560281,0.614295,724639.356738,0.861488,9.993808,24.074429,3.996813,0.069750,0.064622,149.459455,98.185626,72.033503,32.000000,32.000000,32.000000,32.000000,32.000000,71.301473,67.549503,105.503772,61.557305,40.288725,37.708861,46.303797,62.721215,32.544304,27.900000,53.690261,158.436084,76.493643,0.605723,159.023316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820568,49.990251,199.703387,164.656252,175.519063,254.413467,158.216146,14.405327,191.817994,2.816301,48.468249,49.533209,163.084583,198.926948,161.160741,191.444126,94.859685,183.176569,0.083662,72.707989,91.339326,99.869225,191.514085,18.872551,75.512248,0.615723,724581.074763,0.863041,10.045357,24.008485,4.008862,0.069671,0.062558,149.479487,98.273858,72.032086,32.000000,32.000000,32.000000,32.000000,32.000000,71.289783,67.559402,105.433926,61.557305,40.385185,37.708861,46.303797,62.624543,32.544304,27.900000,53.591131,158.216146,76.919160,0.607305,158.951129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792304,50.079314,199.626670,164.699437,175.463457,254.362382,158.322638,14.408895,191.848202,2.820894,48.786754,49.320735,163.123388,198.855758,161.176331,191.270862,94.862993,183.203480,0.083661,72.706628,91.359937,99.640501,191.494484,18.874031,75.449772,0.614784,724810.796237,0.861675,9.969623,24.104794,4.005749,0.067321,0.059520,149.518730,98.276351,72.062565,32.000000,32.000000,32.000000,32.000000,32.000000,71.335965,67.592472,105.353526,61.557305,40.434723,37.708861,46.303797,62.671015,32.544304,27.900000,53.608710,158.322638,76.774773,0.607282,159.194323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827123,50.079314,199.705106,164.699437,175.379695,254.459975,158.251046,14.409751,191.839905,2.821396,48.330332,49.361713,163.109806,198.871173,161.158206,191.341473,94.834268,183.155690,0.083661,72.728787,91.340108,99.827582,191.621952,18.874829,75.448258,0.616226,725178.857065,0.864347,9.908235,24.106664,4.008453,0.070196,0.064121,149.499618,98.260582,72.024984,32.000000,32.000000,32.000000,32.000000,32.000000,71.345405,67.589470,105.300825,61.557305,40.439782,37.708861,46.303797,62.691141,32.544304,27.900000,53.695702,158.251046,76.530154,0.604955,159.071978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889369,49.985578,199.777375,164.678966,175.317313,254.635467,158.469167,14.410464,191.728828,2.826577,48.238040,49.368274,163.120225,199.045614,161.170528,191.433943,94.859194,183.156404,0.083663,72.750023,91.317504,99.842018,191.566212,18.876526,75.441442,0.617144,725176.533376,0.864251,10.026555,24.113765,4.009187,0.067651,0.060905,149.558110,98.248067,72.060256,32.000000,32.000000,32.000000,32.000000,32.000000,71.386741,67.655124,105.243379,61.557305,40.506164,37.708861,46.303797,62.634464,32.544304,27.900000,53.621651,158.469167,76.806596,0.606493,158.966235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917311,49.957815,199.772141,164.633818,175.294626,254.738762,158.536562,14.408181,191.795352,2.844770,48.696027,49.315798,163.054825,198.858643,161.132794,191.398901,94.873641,183.059114,0.083664,72.755200,91.377009,99.919942,191.556750,18.878074,75.530747,0.616159,724882.520877,0.863559,9.990516,24.124004,4.007960,0.066148,0.060853,149.585424,98.211856,72.051432,32.000000,32.000000,32.000000,32.000000,32.000000,71.405640,67.627921,105.224586,61.557305,40.493668,37.708861,46.303797,62.697826,32.544304,27.900000,53.587687,158.536562,76.648902,0.607449,158.999988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778444,50.125771,199.648243,164.693828,175.150434,254.715689,158.393756,14.405755,191.871539,2.845612,48.796742,49.369575,163.081234,198.767227,161.129190,191.319550,94.878965,183.101090,0.083666,72.746369,91.398827,99.684081,191.532787,18.879356,75.468127,0.615032,724252.996741,0.860644,9.832400,24.099353,4.004408,0.067585,0.061628,149.626943,98.253710,72.066312,32.000000,32.000000,32.000000,32.000000,32.000000,71.415753,67.653475,105.251767,61.557305,40.516449,37.708861,46.303797,62.716023,32.544304,27.900000,53.660243,158.393756,76.538484,0.604101,159.049240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874029,50.120823,199.662691,164.710093,175.143824,254.794479,158.398809,14.413318,191.702590,2.860469,48.661308,49.299981,163.099330,198.872614,161.135299,191.278219,94.923577,183.079596,0.083666,72.745552,91.314980,99.751923,191.507719,18.879468,75.542917,0.613568,724012.066659,0.859565,9.775756,24.047263,4.002061,0.069033,0.064427,149.646211,98.268844,72.030517,32.000000,32.000000,32.000000,32.000000,32.000000,71.412957,67.659405,105.232513,61.557305,40.516260,37.708861,46.303797,62.660188,32.544304,27.900000,53.780685,158.398809,76.298950,0.604618,159.135747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890731,50.101855,199.690469,164.711215,175.160673,254.809039,158.510066,14.407039,191.916298,2.878281,48.667939,49.514942,163.120286,198.845887,161.168711,191.390589,95.019369,183.069236,0.083666,72.724527,91.359127,99.803308,191.571272,18.879045,75.491909,0.614982,723948.989784,0.862700,10.087361,24.058182,4.010737,0.068134,0.060522,149.654073,98.222529,72.050887,32.000000,32.000000,32.000000,32.000000,32.000000,71.417878,67.735912,105.269844,61.557305,40.512466,37.708861,46.303797,62.700574,32.544304,27.900000,53.796873,158.510066,76.409495,0.606382,159.078863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774879,50.114775,199.748838,164.733088,175.146974,254.722469,158.583990,14.405042,191.760342,2.878555,48.892258,49.306486,163.121898,198.913576,161.172206,191.427869,95.045393,183.161592,0.083667,72.724399,91.342051,99.942939,191.444620,18.879959,75.524923,0.613182,723647.485905,0.860793,9.983505,24.005253,4.003340,0.068930,0.061865,149.640986,98.140019,72.047968,32.000000,32.000000,32.000000,32.000000,32.000000,71.443684,67.756007,105.309522,61.557305,40.583652,37.708861,46.303797,62.700750,32.544304,27.900000,53.819452,158.583990,76.537078,0.607107,159.044677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711840,50.159582,199.778126,164.763374,175.195124,254.697695,158.180716,14.407896,191.827590,2.865021,48.906608,49.381137,163.144021,198.822860,161.178592,191.348908,95.071163,183.021120,0.083667,72.724099,91.346055,99.773780,191.522038,18.879485,75.465260,0.613387,723336.576393,0.859906,9.947270,23.905452,4.002557,0.065045,0.058717,149.653131,98.213902,72.057684,32.000000,32.000000,32.000000,32.000000,32.000000,71.471019,67.779300,105.351737,61.557305,40.656112,37.708861,46.303797,62.703956,32.544304,27.900000,53.867546,158.180716,76.722016,0.606021,158.927565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720992,50.156284,199.644234,164.783564,175.249827,254.716407,158.256161,14.404328,191.788884,2.858505,48.527961,49.438159,163.146424,198.842194,161.178746,191.363105,95.065710,183.135739,0.083666,72.701632,91.293515,99.931118,191.574597,18.879797,75.552546,0.614248,723364.984851,0.861690,10.080059,23.915161,4.013045,0.070122,0.063656,149.617193,98.242205,72.050299,32.000000,32.000000,32.000000,32.000000,32.000000,71.454618,67.757420,105.353120,61.557305,40.656314,37.708861,46.303797,62.710002,32.544304,27.900000,53.951753,158.256161,76.564953,0.606125,159.126817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004860,50.084812,199.681327,164.757765,175.251310,254.615409,158.283305,14.407610,191.818316,2.856188,48.291180,49.353725,163.116158,198.968165,161.169460,191.371113,95.016628,183.117800,0.083664,72.718334,91.338277,99.699331,191.536111,18.878690,75.527628,0.616027,723652.949241,0.865449,10.190180,23.835035,4.018723,0.068576,0.062873,149.589898,98.288072,72.037597,32.000000,32.000000,32.000000,32.000000,32.000000,71.441072,67.740486,105.403803,61.557305,40.611299,37.708861,46.303797,62.635096,32.544304,27.900000,53.917856,158.283305,76.523645,0.605936,159.162222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837995,49.962213,200.292932,164.731405,175.246121,254.633152,158.378605,14.407182,191.906307,2.852922,48.379857,49.369378,163.134038,198.835069,161.168961,191.399858,95.045898,183.043260,0.083664,72.702431,91.395281,99.764899,191.555262,18.877561,75.540177,0.614780,723881.663276,0.865122,10.177395,23.884843,4.015291,0.067837,0.060192,149.595841,98.278686,72.049318,32.000000,32.000000,32.000000,32.000000,32.000000,71.434724,67.719547,105.401664,61.557305,40.803781,37.708861,46.303797,62.686440,32.544304,27.900000,53.845867,158.378605,76.458429,0.606651,158.957344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822423,49.997673,199.369193,164.731686,175.253887,254.591031,158.384596,14.409608,191.737287,2.860686,48.737074,49.342890,163.127617,198.897040,161.160270,191.270924,95.061082,183.169586,0.083664,72.657660,91.335584,100.074270,191.479208,18.877907,75.516431,0.613000,723544.591672,0.859360,9.812349,23.926985,3.993238,0.068681,0.062480,149.576329,98.267714,72.050320,32.000000,32.000000,32.000000,32.000000,32.000000,71.413962,67.713672,105.405919,61.557305,40.714446,37.708861,46.303797,62.635914,32.544304,27.900000,53.800253,158.384596,76.697909,0.605022,159.123001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865448,50.072442,199.607635,164.748511,175.178006,254.492314,158.393871,14.412605,191.668862,2.854602,48.503938,49.372689,163.134184,198.864866,161.173620,191.373663,95.060551,182.946658,0.083664,72.652007,91.438490,99.997059,191.508637,18.877282,75.465134,0.615579,723345.407458,0.861715,9.862166,23.868870,4.018880,0.069552,0.063236,149.568604,98.227424,72.078555,32.000000,32.000000,32.000000,32.000000,32.000000,71.416245,67.721374,105.466350,61.557305,40.733211,37.708861,46.303797,62.669911,32.544304,27.900000,53.910543,158.393871,76.685630,0.608186,158.914386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879191,50.002896,199.666272,164.714580,175.133176,254.479098,158.375957,14.414317,191.811621,2.851201,48.533919,49.456108,163.132698,198.730967,161.163107,191.311488,95.047208,182.997669,0.083664,72.666670,91.401419,99.842931,191.323696,18.874664,75.406193,0.613110,723430.725465,0.862105,9.913738,23.902564,4.001596,0.069127,0.062268,149.537766,98.252683,72.078185,32.000000,32.000000,32.000000,32.000000,32.000000,71.359092,67.708491,105.477860,61.557305,40.718747,37.708861,46.303797,62.640959,32.544304,27.900000,53.891866,158.375957,76.373632,0.603666,159.078233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879388,50.024887,199.702877,164.716262,175.111121,254.443173,158.272278,14.416743,191.666953,2.853956,48.791477,49.394046,163.118168,198.862952,161.169219,191.224439,95.009368,182.894152,0.083665,72.667893,91.279907,99.828204,191.468233,18.872470,75.451359,0.613801,723232.363939,0.861036,9.943999,23.816822,4.002925,0.069329,0.062505,149.513091,98.206135,72.072128,32.000000,32.000000,32.000000,32.000000,32.000000,71.319841,67.690707,105.481886,61.557305,40.777405,37.708861,46.303797,62.731076,32.544304,27.900000,53.863539,158.272278,76.256399,0.604032,159.409153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792119,50.063371,199.580584,164.722151,175.010368,254.438615,158.457084,14.409037,191.579817,2.850495,48.660114,49.274908,163.109041,198.675302,161.128116,191.329840,94.948637,182.882038,0.083667,72.643769,91.249037,99.582653,191.452532,18.871404,75.486518,0.614276,722917.305378,0.860482,9.860239,23.849912,4.002997,0.068356,0.060909,149.483553,98.193006,72.030647,32.000000,32.000000,32.000000,32.000000,32.000000,71.316802,67.609427,105.471253,61.557305,40.814145,37.708861,46.303797,62.686936,32.544304,27.900000,53.891734,158.457084,76.206346,0.606495,159.498807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726604,50.076840,199.558036,164.725516,174.989406,254.397707,158.381121,14.410464,191.607721,2.863992,48.413399,49.285756,163.108187,198.607369,161.143425,191.195017,95.017404,182.805926,0.083667,72.618745,91.283908,99.604826,191.334853,18.869007,75.391318,0.613989,722998.984695,0.860987,9.882027,23.847674,4.003715,0.067590,0.060797,149.520293,98.307721,72.068359,32.000000,32.000000,32.000000,32.000000,32.000000,71.329530,67.598076,105.485846,61.557305,40.759717,37.708861,46.303797,62.684957,32.544304,27.900000,53.961102,158.381121,76.642105,0.607507,159.166943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902295,49.934175,199.609152,164.682051,174.954906,254.370996,158.223366,14.400475,191.670788,2.875682,48.170127,49.286812,163.132955,198.700602,161.145696,191.247285,95.008516,182.844745,0.083666,72.617581,91.292742,99.537172,191.334980,18.866205,75.447843,0.614050,722976.068217,0.861253,10.010803,23.903712,4.008277,0.068474,0.063427,149.529778,98.373559,72.065484,32.000000,32.000000,32.000000,32.000000,32.000000,71.336176,67.593100,105.473474,61.557305,40.769589,37.708861,46.303797,62.636730,32.544304,27.900000,53.943687,158.223366,76.496996,0.608250,159.212694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858972,49.900914,199.433163,164.680929,174.857385,254.268455,158.139417,14.406326,191.652287,2.886888,48.431050,49.151830,163.114433,198.832577,161.134273,191.180448,94.934272,182.782035,0.083666,72.637417,91.245962,99.560665,191.291393,18.863353,75.334522,0.615269,722769.854982,0.862855,10.092136,23.805463,4.013104,0.067922,0.061355,149.551369,98.407204,72.059776,32.000000,32.000000,32.000000,32.000000,32.000000,71.318615,67.566722,105.440720,61.557305,40.799083,37.708861,46.303797,62.741823,32.544304,27.900000,53.826280,158.139417,76.294244,0.605228,159.189405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753360,49.968810,199.320442,164.682051,174.866278,254.178174,158.264626,14.402045,191.420827,2.905421,48.724314,49.316646,163.091846,198.502271,161.113135,191.089625,94.896172,182.724538,0.083665,72.592606,91.239711,99.603430,191.308649,18.859447,75.379003,0.613064,722121.086607,0.859828,9.767636,23.829390,3.999999,0.067904,0.059977,149.544704,98.358402,72.030561,32.000000,32.000000,32.000000,32.000000,32.000000,71.334265,67.499211,105.448079,61.557305,40.730186,37.708861,46.303797,62.705581,32.544304,27.900000,53.836167,158.264626,76.132692,0.604656,159.336337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743439,50.069143,199.384944,164.712336,174.986962,254.054310,158.405976,14.407039,191.360774,2.918207,48.754844,49.164239,163.103034,198.403880,161.121343,190.973853,94.917619,182.571679,0.083665,72.544811,91.327948,99.596500,190.992874,18.854175,75.303438,0.613632,721939.011673,0.860554,9.779166,23.879339,3.999945,0.069703,0.063418,149.544023,98.390612,72.044765,32.000000,32.000000,32.000000,32.000000,32.000000,71.372309,67.517453,105.466091,61.557305,40.764634,37.708861,46.303797,62.746662,32.544304,27.900000,53.935851,158.405976,76.454228,0.605913,159.053725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895874,50.084262,199.244722,164.723834,175.017953,253.941512,158.596474,14.411035,191.374413,2.911125,48.567700,49.415140,163.109661,198.467257,161.118587,190.882017,94.929073,182.553963,0.083664,72.525866,91.208565,99.820536,190.997848,18.849268,75.331745,0.614076,722381.193025,0.862107,9.956382,23.895160,4.006170,0.067440,0.061133,149.527833,98.252231,72.058796,32.000000,32.000000,32.000000,32.000000,32.000000,71.367201,67.466958,105.458688,61.557305,40.718398,37.708861,46.303797,62.737132,32.544304,27.900000,53.972149,158.596474,76.406412,0.607997,159.206793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643074,49.976232,199.268560,164.706167,175.077468,253.819839,158.386438,14.405612,191.248046,2.901898,48.487789,49.256538,163.134289,198.434843,161.148914,190.787934,94.901685,182.547887,0.083662,72.533651,91.228713,99.595726,190.949678,18.842307,75.264384,0.615856,723045.000946,0.862365,10.066995,23.814456,4.008266,0.068528,0.060767,149.526331,98.232170,72.057598,32.000000,32.000000,32.000000,32.000000,32.000000,71.377835,67.433940,105.438787,61.557305,40.684374,37.708861,46.303797,62.615037,32.544304,27.900000,54.062307,158.386438,76.653374,0.606586,159.144362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736602,49.999872,199.174685,164.696913,175.172767,253.776283,158.230141,14.410464,191.201415,2.907937,48.390350,49.217045,163.093799,198.284452,161.116221,190.820003,94.934183,182.484015,0.083659,72.519070,91.257546,99.493417,190.995972,18.836588,75.348694,0.613805,722986.545389,0.858597,9.924360,23.796131,3.993210,0.069200,0.062581,149.517065,98.260938,72.045420,32.000000,32.000000,32.000000,32.000000,32.000000,71.347194,67.381928,105.392423,61.557305,40.615499,37.708861,46.303797,62.725327,32.544304,27.900000,53.925982,158.230141,76.290115,0.605172,159.279689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698351,49.970459,199.128602,164.677844,175.100692,253.645810,158.399976,14.414175,191.155441,2.924634,48.465905,49.219456,163.111876,198.260190,161.140732,190.722667,94.937258,182.370192,0.083660,72.540590,91.211104,99.503499,190.893466,18.830287,75.219542,0.617557,723380.873535,0.864629,10.078150,23.821163,4.014025,0.065797,0.060162,149.505898,98.353558,72.077096,32.000000,32.000000,32.000000,32.000000,32.000000,71.368819,67.395746,105.415384,61.557305,40.587911,37.708861,46.303797,62.770760,32.544304,27.900000,53.902800,158.399976,76.211845,0.606367,159.422529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758552,49.886895,199.012436,164.673918,175.061502,253.627886,158.424571,14.414317,191.119464,2.915188,48.096985,49.159659,163.098150,198.248554,161.107801,190.703089,94.884838,182.402493,0.083659,72.541798,91.242883,99.731359,190.954304,18.822669,75.189594,0.616501,723606.700426,0.864205,10.004806,23.763892,4.004590,0.069063,0.063201,149.446940,98.226628,72.054047,32.000000,32.000000,32.000000,32.000000,32.000000,71.365257,67.417558,105.405002,61.557305,40.532641,37.708861,46.303797,62.719960,32.544304,27.900000,53.887340,158.424571,76.053484,0.608893,159.404000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480501,49.829170,199.022022,164.652046,175.074897,253.694291,158.495525,14.407182,191.077843,2.914111,48.823928,48.968320,163.089460,198.225060,161.129916,190.559378,94.894404,182.365158,0.083658,72.521042,91.155017,99.370396,190.848784,18.814697,75.174664,0.617710,723274.283467,0.863589,10.015041,23.716652,4.006745,0.067443,0.060466,149.426305,98.213267,72.056422,32.000000,32.000000,32.000000,32.000000,32.000000,71.380928,67.445788,105.422825,61.557305,40.520620,37.708861,46.303797,62.742694,32.544304,27.900000,53.715948,158.495525,76.297706,0.609667,159.174732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536659,49.983379,198.852668,164.691585,175.015699,253.699078,158.353681,14.397906,191.056146,2.931087,48.808240,49.158192,163.082467,197.980222,161.105614,190.550917,94.883478,182.200151,0.083658,72.520235,91.184764,99.336290,190.716976,18.805376,75.172176,0.616448,723023.624432,0.861901,9.869088,23.781607,3.999562,0.070357,0.063260,149.411815,98.213626,72.034614,32.000000,32.000000,32.000000,32.000000,32.000000,71.375275,67.440942,105.413619,61.557305,40.455395,37.708861,46.303797,62.835849,32.544304,27.900000,53.835140,158.353681,76.173675,0.609446,159.177328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624662,50.058973,198.872287,164.715982,175.038993,253.709402,158.326611,14.408181,191.052529,2.945208,48.369505,49.238965,163.085776,197.935205,161.123968,190.605033,94.857085,182.108890,0.083658,72.497725,91.114924,99.142697,190.637024,18.796966,75.128182,0.619506,723250.361790,0.866816,10.100005,23.757553,4.022231,0.067234,0.061089,149.426082,98.236728,72.055464,32.000000,32.000000,32.000000,32.000000,32.000000,71.371473,67.507874,105.429365,61.557305,40.407601,37.708861,46.303797,62.862421,32.544304,27.900000,53.904477,158.326611,75.976999,0.610388,159.532363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569332,49.939947,198.783420,164.666347,175.034374,253.736377,158.244497,14.407468,190.927766,2.937040,48.493500,49.071915,163.081900,197.960011,161.138880,190.530002,94.839411,182.202040,0.083658,72.449280,91.150012,99.244897,190.802732,18.787292,75.154957,0.618564,723321.505727,0.866581,10.195816,23.704415,4.014253,0.069727,0.062859,149.433366,98.255666,72.053243,32.000000,32.000000,32.000000,32.000000,32.000000,71.383348,67.537698,105.450940,61.557305,40.325719,37.708861,46.303797,62.780696,32.544304,27.900000,53.930344,158.244497,76.063455,0.610432,159.235275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611072,49.958364,198.707118,164.653167,175.062497,253.743053,158.351373,14.414032,190.858169,2.951963,48.665972,49.113241,163.073782,197.965757,161.146156,190.363320,94.831285,182.013205,0.083658,72.440977,91.122571,99.206049,190.575490,18.778968,75.134889,0.618569,723567.682309,0.865322,10.180002,23.695359,4.007529,0.065342,0.058544,149.444712,98.274076,72.053526,32.000000,32.000000,32.000000,32.000000,32.000000,71.402552,67.539511,105.458048,61.557305,40.285677,37.708861,46.303797,62.884111,32.544304,27.900000,53.817266,158.351373,75.933889,0.611658,159.295267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608826,50.002621,198.746050,164.671675,175.127495,253.729019,158.401016,14.410179,190.705588,2.940179,48.529135,49.090870,163.076003,197.795375,161.111917,190.272273,94.843949,182.096033,0.083657,72.440401,91.124350,99.426483,190.576532,18.766383,75.085955,0.618044,723405.668168,0.866532,10.118432,23.749216,4.010210,0.067415,0.060745,149.464263,98.324444,72.072546,32.000000,32.000000,32.000000,32.000000,32.000000,71.380564,67.595657,105.483711,61.557305,40.182958,37.708861,46.303797,62.845985,32.544304,27.900000,53.851510,158.401016,76.144592,0.610662,159.321742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
