OSU 80 Ton Compressor Load Stand
49.579960,49.988327,198.621397,164.656252,175.093593,253.673135,158.178829,14.411178,190.648076,2.961426,48.731485,49.059057,163.064489,197.710328,161.087217,190.374156,94.767570,181.905387,0.083657,72.396285,91.133015,99.440224,190.392998,18.755884,75.050958,0.617801,723534.800199,0.865323,10.093500,23.683976,4.005298,0.069968,0.063662,149.425677,98.288510,72.052242,32.000000,32.000000,32.000000,32.000000,32.000000,71.367431,67.580801,105.514993,61.557305,40.098763,37.708861,46.303797,62.815992,32.544304,27.900000,53.851985,158.178829,76.179228,0.611300,159.118241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636100,50.051551,198.466722,164.650924,175.132647,253.496562,158.293109,14.400475,190.645872,2.960090,48.554751,48.891115,163.056367,197.741503,161.080580,190.148810,94.755496,181.869872,0.083656,72.402667,91.174098,99.246399,190.348032,18.746275,75.026941,0.618404,723868.110077,0.865523,10.140089,23.703500,4.006264,0.067163,0.060627,149.432540,98.257606,72.052962,32.000000,32.000000,32.000000,32.000000,32.000000,71.358874,67.570541,105.499078,61.557305,40.006843,37.708861,46.303797,62.880638,32.544304,27.900000,53.899659,158.293109,76.129392,0.609806,159.212734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580679,50.040005,198.309953,164.630734,175.109148,253.412069,158.405438,14.398620,190.557885,2.955481,48.700461,48.964630,163.078195,197.580152,161.090053,190.182811,94.767016,181.745260,0.083656,72.399739,91.172318,99.058972,190.294456,18.736591,75.072973,0.618390,723976.946487,0.867096,10.155771,23.705777,4.006082,0.067834,0.060396,149.463179,98.250207,72.057406,32.000000,32.000000,32.000000,32.000000,32.000000,71.381742,67.594760,105.481380,61.557305,39.911984,37.708861,46.303797,62.893164,32.544304,27.900000,53.901465,158.405438,76.134856,0.609231,159.280397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412882,50.042479,198.441114,164.590073,175.173868,253.297623,158.456030,14.407325,190.564792,2.959989,48.508540,49.005985,163.026826,197.528003,161.069766,190.187441,94.693707,181.679364,0.083655,72.394800,91.186872,99.082543,190.225987,18.725354,74.992251,0.618708,724254.882221,0.865729,10.160707,23.704039,3.998435,0.067914,0.059933,149.441564,98.228983,72.045185,32.000000,32.000000,32.000000,32.000000,32.000000,71.368086,67.593943,105.472677,61.557305,39.831005,37.708861,46.303797,62.910791,32.544304,27.900000,53.924409,158.456030,76.336832,0.609749,159.141923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504729,49.985028,198.375376,164.566518,175.208994,253.215314,158.438830,14.407610,190.602341,2.953300,48.314637,49.049642,163.024213,197.750764,161.094966,190.115527,94.699180,181.774982,0.083655,72.396259,91.159327,99.026470,190.349457,18.713688,75.071368,0.618787,724156.825813,0.866044,10.206704,23.644045,3.999743,0.069055,0.063646,149.470302,98.246083,72.050719,32.000000,32.000000,32.000000,32.000000,32.000000,71.378456,67.629743,105.443027,61.557305,39.765666,37.708861,46.303797,62.922145,32.544304,27.900000,53.928384,158.438830,76.077248,0.610156,159.375401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480613,49.920980,198.429583,164.552778,175.227505,253.150998,158.491898,14.410179,190.532180,2.938164,48.106145,48.982849,163.007745,197.558830,161.085227,190.065128,94.680719,181.780978,0.083654,72.374768,91.120359,99.131953,190.288067,18.704123,75.112874,0.621922,724872.911497,0.869356,10.383695,23.691709,4.015979,0.067099,0.061005,149.457833,98.287934,72.035404,32.000000,32.000000,32.000000,32.000000,32.000000,71.367310,67.631031,105.410042,61.557305,39.694792,37.708861,46.303797,63.010657,32.544304,27.900000,53.871759,158.491898,76.052475,0.610968,159.546604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634163,49.833568,198.668196,164.537355,175.262917,253.141199,158.598004,14.411749,190.657309,2.905824,47.859016,49.134349,163.032453,197.758665,161.093075,190.245811,94.724280,181.893552,0.083655,72.385206,91.095015,99.192984,190.325858,18.696598,75.091887,0.620602,724760.362797,0.867696,10.230660,23.723444,4.007200,0.068976,0.062747,149.513746,98.381524,72.078301,32.000000,32.000000,32.000000,32.000000,32.000000,71.387143,67.687568,105.380578,61.557305,39.590685,37.708861,46.303797,62.974599,32.544304,27.900000,53.693465,158.598004,76.027557,0.612396,159.696407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515397,49.734063,198.672128,164.502023,175.348688,253.115564,158.527067,14.408181,190.623669,2.899046,48.177026,49.015776,162.967461,197.651221,161.033194,190.328459,94.701490,181.837584,0.083656,72.378174,91.155192,99.252472,190.403544,18.690833,75.107050,0.620496,724781.525338,0.867811,10.191697,23.744238,4.010249,0.069503,0.062553,149.502518,98.432308,72.044882,32.000000,32.000000,32.000000,32.000000,32.000000,71.358444,67.641682,105.331358,61.557305,39.569011,37.708861,46.303797,63.032297,32.544304,27.900000,53.534463,158.527067,75.935349,0.612830,159.740074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518224,49.811028,198.492951,164.545767,175.336502,253.082916,158.437719,14.412320,190.669811,2.898844,48.340816,49.121438,162.980112,197.626405,161.040987,190.254205,94.721711,181.809564,0.083655,72.376921,91.111775,99.087374,190.493667,18.685054,75.057881,0.619837,724401.828768,0.864219,9.944735,23.744464,4.002650,0.067242,0.062106,149.530714,98.440000,72.057475,32.000000,32.000000,32.000000,32.000000,32.000000,71.372831,67.644482,105.335006,61.557305,39.427384,37.708861,46.303797,63.027195,32.544304,27.900000,53.532600,158.437719,76.042414,0.612208,159.363953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685713,49.900364,198.559984,164.581941,175.280686,252.944769,158.472864,14.415174,190.696853,2.900905,48.606470,48.981184,162.993432,197.602268,161.032533,190.300574,94.666117,181.852739,0.083655,72.360429,91.103764,99.326277,190.514958,18.679336,75.201656,0.621098,724746.877010,0.867090,9.968604,23.745488,4.012330,0.067335,0.061251,149.497674,98.495050,72.051659,32.000000,32.000000,32.000000,32.000000,32.000000,71.367244,67.623058,105.323492,61.557305,39.300546,37.708861,46.303797,63.019461,32.544304,27.900000,53.579588,158.472864,76.251909,0.614323,159.302348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.333869,49.961113,198.393476,164.593999,175.176497,252.983411,158.642202,14.410464,190.773699,2.900568,48.624875,48.846200,163.016009,197.639763,161.071706,190.355026,94.661087,181.966868,0.083654,72.367359,91.111222,99.044026,190.438296,18.673595,75.070034,0.621400,724800.860963,0.867650,10.042630,23.714368,4.008483,0.068216,0.061265,149.523729,98.373193,72.045211,32.000000,32.000000,32.000000,32.000000,32.000000,71.360696,67.639783,105.320912,61.557305,39.359039,37.708861,46.303797,63.012823,32.544304,27.900000,53.624386,158.642202,76.172810,0.613355,159.375833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432398,50.045778,198.507154,164.611104,175.004558,252.902615,158.450844,14.411891,190.607276,2.889950,48.887766,48.871181,163.036436,197.722819,161.067368,190.177992,94.633988,182.000617,0.083655,72.338173,91.160656,99.090540,190.341664,18.670088,75.112423,0.618524,724757.257458,0.864154,9.958051,23.786755,3.996320,0.070191,0.064362,149.520606,98.343793,72.067455,32.000000,32.000000,32.000000,32.000000,32.000000,71.429654,67.666189,105.347922,61.557305,39.272051,37.708861,46.303797,63.137156,32.544304,27.900000,53.610859,158.450844,76.224954,0.610005,159.287242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535209,50.083713,198.553422,164.627929,174.990380,252.905696,158.487287,14.396194,190.592886,2.874669,48.588506,48.966753,162.992610,197.689618,161.033588,190.076567,94.583270,182.000427,0.083653,72.315310,91.093104,98.977155,190.312751,18.666206,75.017025,0.622443,724909.109210,0.869694,10.384665,23.836163,4.021446,0.069495,0.063049,149.500914,98.295686,72.016867,32.000000,32.000000,32.000000,32.000000,32.000000,71.361778,67.620897,105.318122,61.557305,39.218356,37.708861,46.303797,63.049232,32.544304,27.900000,53.744411,158.487287,76.456626,0.613432,159.239484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460970,50.025711,198.523001,164.605776,174.929931,252.858547,158.354007,14.406469,190.686677,2.873847,48.040928,48.908804,163.030506,197.592581,161.074582,190.145188,94.570197,181.935122,0.083654,72.323728,91.164998,99.267585,190.259231,18.662614,75.153713,0.620693,724361.523869,0.868171,10.366672,23.876380,4.015730,0.067916,0.060344,149.553984,98.411170,72.060615,32.000000,32.000000,32.000000,32.000000,32.000000,71.430146,67.667932,105.360189,61.557305,39.318563,37.708861,46.303797,63.117993,32.544304,27.900000,53.708179,158.354007,76.148685,0.611634,159.320405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.537599,49.830270,198.652235,164.537635,174.964284,252.697229,158.409018,14.407468,190.822022,2.870676,48.256427,49.157357,162.980894,197.661631,161.048163,190.321552,94.545728,181.967463,0.083653,72.304550,91.107152,99.140840,190.231024,18.659874,75.107249,0.620680,724433.102857,0.865995,10.297656,23.927025,4.008329,0.067649,0.060785,149.531291,98.408486,72.014973,32.000000,32.000000,32.000000,32.000000,32.000000,71.416364,67.629954,105.362307,61.557305,39.085210,37.708861,46.303797,63.031509,32.544304,27.900000,53.557748,158.409018,76.297887,0.608993,159.297155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510823,49.820099,198.544794,164.535953,174.947672,252.644075,158.294120,14.416458,190.733931,2.851950,48.071039,48.972722,162.969324,197.684854,161.045964,190.237645,94.559373,181.912953,0.083653,72.291507,91.088568,99.411036,190.383105,18.659586,75.139090,0.619453,724181.515975,0.867727,10.316866,23.914711,4.013730,0.070264,0.064020,149.506136,98.350597,72.032359,32.000000,32.000000,32.000000,32.000000,32.000000,71.427197,67.616286,105.380970,61.557305,38.977917,37.708861,46.303797,63.097598,32.544304,27.900000,53.459039,158.294120,76.174378,0.611360,159.462065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.409496,49.814877,198.621550,164.519408,174.855419,252.572079,158.323292,14.405184,190.714485,2.859983,48.378659,49.012616,162.982646,197.835366,161.043903,190.375496,94.583204,181.984605,0.083654,72.307467,91.109948,99.322658,190.465810,18.658557,75.181083,0.619798,723869.505881,0.865636,10.041729,23.951753,4.010130,0.067250,0.060921,149.514920,98.266705,72.027566,32.000000,32.000000,32.000000,32.000000,32.000000,71.413328,67.593615,105.407308,61.557305,38.971156,37.708861,46.303797,63.160120,32.544304,27.900000,53.394037,158.323292,76.206130,0.610126,159.535196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651233,49.856383,198.756455,164.538196,174.742162,252.482607,158.478427,14.407182,190.848050,2.856763,48.319882,48.922999,162.967046,197.861574,161.039922,190.474629,94.631609,182.175309,0.083653,72.344661,91.076954,99.434594,190.465850,18.659787,75.127930,0.619029,723762.340469,0.866677,10.059396,23.916914,4.010129,0.067825,0.061874,149.499731,98.212506,72.024604,32.000000,32.000000,32.000000,32.000000,32.000000,71.336443,67.580885,105.400157,61.557305,38.938288,37.708861,46.303797,63.056993,32.544304,27.900000,53.387602,158.478427,76.033435,0.610616,159.697037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.417420,49.867653,198.687088,164.562031,174.543464,252.424728,158.474251,14.407896,190.940615,2.839979,48.514117,48.942556,162.993200,197.882082,161.039819,190.330455,94.669592,182.117256,0.083654,72.340991,91.074220,99.464222,190.550264,18.661085,75.232506,0.619714,723414.556468,0.868018,10.159619,23.920940,4.019906,0.068751,0.063193,149.456084,98.233877,72.012904,32.000000,32.000000,32.000000,32.000000,32.000000,71.309816,67.562878,105.404623,61.557305,38.894519,37.708861,46.303797,63.226663,32.544304,27.900000,53.353311,158.474251,76.338906,0.611379,159.434409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.424433,49.922904,198.761994,164.583623,174.537843,252.494530,158.351806,14.409894,190.820199,2.830033,48.358020,48.867233,162.986959,197.855616,161.049354,190.476526,94.649815,182.141945,0.083654,72.378534,91.113252,99.326061,190.580815,18.663504,75.242603,0.617852,722594.529070,0.862027,9.949837,23.946636,4.003052,0.068032,0.061194,149.449600,98.223012,72.016565,32.000000,32.000000,32.000000,32.000000,32.000000,71.294222,67.563028,105.408985,61.557305,38.854839,37.708861,46.303797,63.189710,32.544304,27.900000,53.373264,158.351806,76.287663,0.610493,159.481537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445021,49.903663,198.759199,164.575772,174.467680,252.526212,158.294062,14.407468,190.954079,2.824300,48.695642,49.014737,162.989424,197.794299,161.043178,190.385929,94.588254,181.970401,0.083652,72.390723,91.115392,99.146067,190.504641,18.666734,75.167723,0.618038,721953.332780,0.865618,10.204143,23.886103,4.020588,0.068696,0.061761,149.410934,98.233982,72.001030,32.000000,32.000000,32.000000,32.000000,32.000000,71.284101,67.507917,105.392376,61.557305,38.744187,37.708861,46.303797,63.255237,32.544304,27.900000,53.332215,158.294062,76.408954,0.609081,159.353253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533025,49.956440,198.629349,164.609702,174.495148,252.609793,158.407436,14.410892,190.841137,2.815051,48.594802,49.108153,163.002528,197.785946,161.056689,190.388050,94.609029,182.096583,0.083653,72.372387,91.189277,99.270375,190.522914,18.671131,75.244478,0.618363,722111.889985,0.866256,10.252091,23.915470,4.021533,0.070303,0.063803,149.434330,98.324957,72.008613,32.000000,32.000000,32.000000,32.000000,32.000000,71.304376,67.515798,105.420476,61.557305,38.711407,37.708861,46.303797,63.267603,32.544304,27.900000,53.365447,158.407436,76.269146,0.609892,159.380554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503362,49.964962,198.753557,164.604935,174.523904,252.618446,158.593762,14.404899,190.825337,2.827515,48.200668,49.077306,163.008054,197.834917,161.046438,190.423779,94.559520,182.101364,0.083652,72.359199,91.108039,99.314205,190.572720,18.675575,75.210184,0.618643,721951.594323,0.865777,10.211417,23.910370,4.019802,0.068228,0.061774,149.402468,98.371624,72.002730,32.000000,32.000000,32.000000,32.000000,32.000000,71.267806,67.491549,105.417770,61.557305,38.692859,37.708861,46.303797,63.135051,32.544304,27.900000,53.395194,158.593762,76.429563,0.608593,159.256243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618470,49.825047,198.700983,164.565116,174.546315,252.605179,158.457987,14.411463,190.942222,2.827185,47.795314,49.082571,162.997333,197.907570,161.062760,190.454627,94.526922,182.212402,0.083653,72.368810,91.130648,99.615136,190.633127,18.681514,75.225222,0.616653,722014.420508,0.863716,10.172655,23.938634,4.010039,0.069267,0.063548,149.423442,98.267274,71.987784,32.000000,32.000000,32.000000,32.000000,32.000000,71.295737,67.449270,105.392732,61.557305,38.650469,37.708861,46.303797,63.150118,32.544304,27.900000,53.214762,158.457987,76.423757,0.608368,159.045267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563572,49.725817,199.011079,164.542963,174.443052,252.645982,158.163400,14.407182,191.084054,2.809501,47.964305,49.110290,163.006291,197.965778,161.070236,190.565897,94.554044,182.232281,0.083655,72.373602,91.193154,99.748237,190.784010,18.688725,75.262779,0.617523,722351.864511,0.863437,10.212016,23.990001,4.014951,0.068441,0.060417,149.425443,98.319990,72.025759,32.000000,32.000000,32.000000,32.000000,32.000000,71.287403,67.471697,105.417141,61.557305,38.649086,37.708861,46.303797,63.209183,32.544304,27.900000,53.064700,158.163400,76.419718,0.607671,158.915448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.481222,49.711799,198.966482,164.524736,174.441044,252.689069,158.372339,14.404756,191.047960,2.807777,48.219973,49.124433,162.981556,198.170778,161.030779,190.518163,94.547274,182.332370,0.083655,72.359073,91.185188,99.381365,190.772284,18.694171,75.206145,0.615669,722098.712787,0.861727,9.952502,24.065730,4.004577,0.068873,0.062927,149.395483,98.382720,71.994298,32.000000,32.000000,32.000000,32.000000,32.000000,71.259251,67.471303,105.390530,61.557305,38.585085,37.708861,46.303797,63.224051,32.544304,27.900000,52.921731,158.372339,76.298121,0.606014,159.430593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.588481,49.866279,199.009852,164.577735,174.338551,252.766312,158.389762,14.410750,191.125048,2.800949,48.385469,49.303260,162.986275,198.170228,161.031374,190.563924,94.567117,182.346525,0.083655,72.352930,91.190103,99.397323,190.719540,18.699887,75.239015,0.615701,721423.684060,0.863643,9.910286,24.046326,4.015269,0.068218,0.060856,149.385296,98.345057,72.011248,32.000000,32.000000,32.000000,32.000000,32.000000,71.253277,67.493186,105.375075,61.557305,38.574616,37.708861,46.303797,63.285646,32.544304,27.900000,52.867177,158.389762,76.340961,0.606379,159.278272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748692,49.840440,198.905898,164.575491,174.306192,252.788036,158.291525,14.411178,191.147704,2.783900,47.944614,49.156520,162.981142,198.090172,161.031116,190.607867,94.551009,182.329813,0.083655,72.343637,91.125711,99.721685,190.771527,18.705801,75.271073,0.617226,721507.475986,0.864053,9.981882,24.091957,4.021050,0.070518,0.064324,149.430567,98.326204,72.008634,32.000000,32.000000,32.000000,32.000000,32.000000,71.257965,67.513293,105.354776,61.557305,38.506264,37.708861,46.303797,63.160666,32.544304,27.900000,52.951934,158.291525,76.097965,0.608393,158.962065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729061,49.746982,199.152340,164.549693,174.363602,252.782830,158.401436,14.412462,191.161573,2.793773,48.114019,49.148382,162.983414,198.200241,161.043544,190.761536,94.581378,182.387905,0.083657,72.354628,91.116176,99.573336,190.924386,18.713126,75.270839,0.615562,721240.201267,0.861750,10.024872,24.077608,4.013227,0.066577,0.060512,149.497989,98.325126,72.002664,32.000000,32.000000,32.000000,32.000000,32.000000,71.264204,67.572827,105.359683,61.557305,38.516523,37.708861,46.303797,63.160136,32.544304,27.900000,52.803881,158.401436,76.102329,0.606677,159.424220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629315,49.725817,199.096853,164.553338,174.424294,252.823512,158.248290,14.407753,191.212759,2.782057,47.965151,49.252831,162.994902,198.304152,161.037765,190.929747,94.541948,182.546600,0.083658,72.375037,91.182285,99.797324,190.991303,18.720669,75.263987,0.612719,720908.106677,0.858982,9.832849,24.087228,3.998214,0.069762,0.063444,149.510616,98.243282,71.994493,32.000000,32.000000,32.000000,32.000000,32.000000,71.256178,67.597224,105.338649,61.557305,38.536918,37.708861,46.303797,63.169423,32.544304,27.900000,52.732084,158.248290,76.120467,0.606061,159.212301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731269,49.657374,199.184728,164.533429,174.512994,252.877361,158.354092,14.410179,191.362606,2.779286,47.845173,49.130180,162.999129,198.444317,161.052906,190.889147,94.576837,182.660683,0.083658,72.385803,91.135797,99.653547,191.203551,18.729376,75.333025,0.613954,720858.469444,0.858820,9.759733,24.079406,4.004748,0.066591,0.060898,149.557583,98.239076,71.999330,32.000000,32.000000,32.000000,32.000000,32.000000,71.285707,67.634372,105.356789,61.557305,38.594357,37.708861,46.303797,63.233055,32.544304,27.900000,52.566753,158.354092,76.224052,0.607246,159.363245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618695,49.643081,199.639325,164.523614,174.598077,252.998676,158.268529,14.410607,191.373984,2.776158,48.438253,49.280863,162.995793,198.422170,161.053697,190.832696,94.626302,182.573777,0.083658,72.414400,91.209341,99.655935,191.136105,18.739458,75.384033,0.614732,721315.825044,0.861818,9.842015,24.180402,4.011678,0.068944,0.063130,149.597003,98.313649,72.009766,32.000000,32.000000,32.000000,32.000000,32.000000,71.299837,67.604039,105.363835,61.557305,38.728679,37.708861,46.303797,63.154253,32.544304,27.900000,52.456479,158.268529,76.336255,0.607815,159.432127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657010,49.691733,199.182271,164.551375,174.644789,253.016466,158.401050,14.413747,191.415041,2.755214,48.660078,49.217241,162.977987,198.467187,161.045249,190.973226,94.609984,182.729383,0.083658,72.466669,91.183789,99.453084,191.198635,18.748507,75.372494,0.613929,721292.407488,0.859555,9.667835,24.189746,4.005221,0.067769,0.061010,149.602145,98.339963,71.993207,32.000000,32.000000,32.000000,32.000000,32.000000,71.298398,67.594272,105.350896,61.557305,38.506033,37.708861,46.303797,63.315033,32.544304,27.900000,52.412896,158.401050,76.257769,0.606752,159.286848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669479,49.892942,199.544716,164.631295,174.584744,253.038041,158.457902,14.406611,191.532445,2.741635,48.434824,49.147242,163.060522,198.497677,161.090384,191.102667,94.651257,182.691559,0.083657,72.498025,91.210104,99.501489,191.164089,18.758730,75.353688,0.615981,721580.816892,0.862572,9.770302,24.106586,4.023470,0.068793,0.062849,149.630418,98.384685,72.015997,32.000000,32.000000,32.000000,32.000000,32.000000,71.336950,67.593877,105.366183,61.557305,38.530413,37.708861,46.303797,63.124806,32.544304,27.900000,52.517551,158.457902,76.579846,0.608297,159.250027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669952,49.869852,199.462510,164.611104,174.522875,253.126439,158.523259,14.409608,191.556526,2.737257,47.968024,49.298707,163.025779,198.555965,161.090145,191.167921,94.655967,182.802458,0.083659,72.525193,91.212794,99.556760,191.349660,18.769581,75.451539,0.615361,721897.036994,0.861460,9.779192,24.183226,4.011161,0.068417,0.062529,149.641323,98.363275,72.000441,32.000000,32.000000,32.000000,32.000000,32.000000,71.292357,67.573223,105.324618,61.557305,38.583956,37.708861,46.303797,63.272253,32.544304,27.900000,52.495152,158.523259,76.577123,0.608217,158.892277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624813,49.790962,199.532325,164.590634,174.465805,253.186644,158.279464,14.393482,191.561810,2.748025,48.214672,49.364125,162.997943,198.682649,161.060364,191.130608,94.669229,182.850975,0.083658,72.551623,91.163638,99.594541,191.287034,18.782334,75.399287,0.616323,721953.483884,0.861099,9.967467,24.127294,4.017451,0.067426,0.060966,149.607447,98.326688,72.015649,32.000000,32.000000,32.000000,32.000000,32.000000,71.266167,67.576047,105.288315,61.557305,38.619470,37.708861,46.303797,63.132779,32.544304,27.900000,52.362385,158.279464,76.697855,0.606455,158.944952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653203,49.811303,199.379402,164.590353,174.593922,253.231115,158.477602,14.400760,191.524797,2.743551,48.455615,49.239828,162.990086,198.704159,161.058128,191.170808,94.648497,182.948689,0.083659,72.553519,91.181584,99.721722,191.332002,18.792430,75.442127,0.614770,721632.164224,0.860374,9.943885,24.165557,4.015758,0.068804,0.062174,149.606146,98.362260,71.990790,32.000000,32.000000,32.000000,32.000000,32.000000,71.259974,67.593546,105.246705,61.557305,38.619891,37.708861,46.303797,63.245193,32.544304,27.900000,52.224034,158.477602,76.417536,0.605734,159.372686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676389,49.908336,199.484505,164.622882,174.717492,253.422462,158.486446,14.412177,191.589167,2.753489,48.780468,49.150371,163.013854,198.695782,161.068041,191.212212,94.709056,183.071109,0.083660,72.581327,91.222327,99.488432,191.277992,18.801230,75.398945,0.615258,721228.898887,0.862097,9.911833,24.171089,4.020818,0.069321,0.062891,149.597101,98.406114,71.991422,32.000000,32.000000,32.000000,32.000000,32.000000,71.274212,67.611176,105.207336,61.557305,38.671243,37.708861,46.303797,63.253717,32.544304,27.900000,52.359597,158.486446,76.431979,0.604841,159.267375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803365,50.000697,199.599364,164.654289,174.764384,253.425498,158.562090,14.407039,191.554774,2.754977,47.606096,49.517216,163.051535,198.549470,161.101676,191.318552,94.692654,182.779974,0.083662,72.616526,91.244191,99.879432,191.371076,18.811390,75.439693,0.614667,721841.794626,0.861154,9.902712,24.229662,4.015439,0.067096,0.061184,149.587716,98.276530,72.013123,32.000000,32.000000,32.000000,32.000000,32.000000,71.290150,67.669209,105.169602,61.557305,38.701341,37.708861,46.303797,63.203582,32.544304,27.900000,52.433933,158.562090,76.247455,0.606821,159.580750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727670,49.879473,199.796875,164.633818,174.853572,253.338679,158.300432,14.411891,191.713748,2.749157,47.709889,49.389356,163.034380,198.812951,161.076586,191.308899,94.680622,182.989366,0.083662,72.604765,91.258344,99.840341,191.460934,18.822334,75.490034,0.615940,722347.870188,0.861502,9.975692,24.216490,4.015680,0.068123,0.061807,149.560782,98.290247,72.002665,32.000000,32.000000,32.000000,32.000000,32.000000,71.264156,67.688874,105.121043,61.557305,38.746100,37.708861,46.303797,63.214330,32.544304,27.900000,52.296545,158.300432,76.387389,0.607615,159.407344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906387,49.728291,199.692996,164.602131,174.932864,253.286331,158.317751,14.413747,191.648593,2.736996,48.073327,49.298622,163.020837,199.104515,161.105117,191.387517,94.666384,183.175520,0.083664,72.646611,91.261436,99.931388,191.472578,18.834096,75.558081,0.614604,722646.757101,0.859107,9.936486,24.120160,4.007749,0.069330,0.062953,149.570546,98.315421,72.054583,32.000000,32.000000,32.000000,32.000000,32.000000,71.260796,67.711296,105.085445,61.557305,38.788709,37.708861,46.303797,63.244413,32.544304,27.900000,52.073506,158.317751,76.611381,0.608093,159.152545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683726,49.758802,199.634020,164.623443,174.953685,253.307722,158.283180,14.406040,191.675373,2.723663,48.446842,49.266713,163.046536,198.928316,161.100049,191.254644,94.694562,182.978618,0.083664,72.679590,91.196181,99.802146,191.578594,18.845250,75.466865,0.615882,722875.723573,0.862129,9.893663,24.213285,4.017821,0.066611,0.060510,149.555298,98.334253,72.030444,32.000000,32.000000,32.000000,32.000000,32.000000,71.264326,67.735644,105.041161,61.557305,38.813602,37.708861,46.303797,63.183067,32.544304,27.900000,52.044989,158.283180,76.387209,0.608647,159.479020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805543,49.855009,199.703694,164.642231,175.051322,253.363866,158.279961,14.417314,191.872475,2.710672,48.089896,49.480221,163.053208,198.987684,161.089443,191.352459,94.684186,183.192147,0.083664,72.697113,91.257474,99.901305,191.507309,18.855347,75.517350,0.613702,722695.648868,0.858634,9.557522,24.299560,4.001351,0.066239,0.059148,149.550455,98.374114,72.050401,32.000000,32.000000,32.000000,32.000000,32.000000,71.242280,67.723907,105.040070,61.557305,38.831117,37.708861,46.303797,63.204772,32.544304,27.900000,52.076758,158.279961,76.610696,0.605265,159.312891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708284,49.836317,199.728374,164.618956,175.080653,253.456349,158.357560,14.411749,191.840596,2.711719,48.576212,49.308320,163.043771,199.036919,161.091262,191.495530,94.689681,183.137283,0.083662,72.707388,91.239211,99.897046,191.568639,18.867151,75.481253,0.616782,723021.501058,0.863272,9.818550,24.195183,4.018097,0.068361,0.061460,149.580731,98.365533,72.030771,32.000000,32.000000,32.000000,32.000000,32.000000,71.243870,67.700540,105.026769,61.557305,38.899756,37.708861,46.303797,63.209564,32.544304,27.900000,51.971665,158.357560,76.489946,0.609351,159.283386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835049,49.982279,199.707541,164.667749,175.361984,253.506223,158.307007,14.410464,191.872162,2.695904,48.528936,49.291766,163.037354,199.070152,161.086710,191.459857,94.721615,183.184644,0.083663,72.715412,91.265461,100.027590,191.580407,18.876078,75.427361,0.615882,723537.538659,0.861659,9.788545,24.288189,4.009668,0.068942,0.061260,149.608564,98.315420,72.024824,32.000000,32.000000,32.000000,32.000000,32.000000,71.256254,67.680938,105.009315,61.557305,38.897263,37.708861,46.303797,63.231056,32.544304,27.900000,51.954585,158.307007,76.655033,0.607093,158.796251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869063,49.986952,199.860499,164.694109,175.519216,253.500636,158.087917,14.412320,191.944459,2.690748,48.159979,49.443226,163.074463,199.089020,161.094207,191.615238,94.761037,183.176215,0.083664,72.754183,91.243236,99.891409,191.630231,18.884471,75.468542,0.617094,723713.242639,0.863207,9.870601,24.261470,4.018010,0.066514,0.059726,149.613807,98.340234,72.007155,32.000000,32.000000,32.000000,32.000000,32.000000,71.291447,67.631399,104.977741,61.557305,38.949368,37.708861,46.303797,63.111853,32.544304,27.900000,52.096140,158.087917,76.613617,0.608957,158.952584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953041,49.898440,200.057261,164.680649,175.564882,253.583476,158.373368,14.407325,192.014482,2.687634,48.362823,49.349378,163.077504,199.045910,161.117933,191.555156,94.731800,183.315199,0.083664,72.771117,91.238596,100.101227,191.677284,18.894529,75.508678,0.617727,724952.288308,0.862780,9.885280,24.247856,4.007371,0.068376,0.063481,149.592697,98.348456,72.019203,32.000000,32.000000,32.000000,32.000000,32.000000,71.327537,67.623538,104.986300,61.557305,39.041417,37.708861,46.303797,63.201307,32.544304,27.900000,51.996972,158.373368,76.570074,0.607833,158.947313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870361,49.925103,199.879845,164.663262,175.544183,253.686788,158.239813,14.411749,191.857266,2.677374,48.631074,49.225801,163.066942,199.091066,161.106593,191.449570,94.747225,183.230167,0.083664,72.807927,91.286201,100.058115,191.641244,18.903340,75.476908,0.618678,725440.060423,0.864107,9.854768,24.205174,4.007705,0.070808,0.062912,149.598119,98.397552,71.995106,32.000000,32.000000,32.000000,32.000000,32.000000,71.359370,67.580194,104.986405,61.557305,39.054421,37.708861,46.303797,63.148533,32.544304,27.900000,51.957628,158.239813,76.431636,0.609431,159.136180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848732,49.968810,200.284646,164.655691,175.597179,253.722914,158.296403,14.408609,191.881748,2.677121,48.424602,49.427821,163.073061,199.026255,161.114982,191.489946,94.768909,183.289222,0.083663,72.822617,91.290947,100.167690,191.775485,18.910012,75.545171,0.617696,725427.011849,0.860950,9.679473,24.288158,4.004907,0.068486,0.063851,149.661909,98.514313,72.023212,32.000000,32.000000,32.000000,32.000000,32.000000,71.379385,67.574499,105.018210,61.557305,39.083279,37.708861,46.303797,63.107254,32.544304,27.900000,52.017081,158.296403,76.558678,0.609133,158.999949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851338,49.920430,200.139550,164.632697,175.621119,253.719945,158.088339,14.412034,192.021806,2.685407,48.703782,49.352951,163.034371,199.038514,161.087103,191.570785,94.743979,183.213312,0.083662,72.840908,91.249952,99.938007,191.671388,18.917002,75.493857,0.618191,725448.099511,0.863226,9.791578,24.239854,4.007989,0.067063,0.063603,149.670712,98.506748,71.995651,32.000000,32.000000,32.000000,32.000000,32.000000,71.365235,67.545720,104.963663,61.557305,39.120193,37.708861,46.303797,63.088036,32.544304,27.900000,51.956218,158.088339,76.287303,0.610469,159.109783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904798,49.980905,199.901442,164.645316,175.709211,253.772931,158.234353,14.407896,191.898522,2.673454,48.504361,49.611149,163.052631,199.052697,161.077210,191.505367,94.740117,183.153998,0.083662,72.847837,91.220333,100.169754,191.496585,18.922690,75.486410,0.619013,725722.726805,0.863699,9.857653,24.241005,4.017848,0.068580,0.061190,149.706607,98.564732,72.008178,32.000000,32.000000,32.000000,32.000000,32.000000,71.398660,67.572638,104.963034,61.557305,39.143341,37.708861,46.303797,63.084400,32.544304,27.900000,51.999478,158.234353,76.458501,0.610819,158.996880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846407,49.950393,199.962091,164.646157,175.825450,253.687956,158.146551,14.409037,191.896885,2.672033,48.461333,49.250867,163.032517,198.992985,161.073215,191.528837,94.793435,183.248840,0.083662,72.846967,91.241775,99.982873,191.585180,18.926565,75.466703,0.619526,725788.370943,0.864787,9.806579,24.236581,4.014728,0.067094,0.060308,149.701765,98.478917,72.009137,32.000000,32.000000,32.000000,32.000000,32.000000,71.456393,67.572377,104.965531,61.557305,39.091155,37.708861,46.303797,63.118675,32.544304,27.900000,52.036309,158.146551,76.298067,0.613083,158.978469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925407,49.969085,199.781516,164.634379,175.820290,253.749776,158.305633,14.410179,192.002790,2.674135,48.750737,49.300252,163.042271,199.028970,161.069833,191.634936,94.773025,183.161342,0.083662,72.846753,91.321623,100.001984,191.671491,18.934280,75.561164,0.618566,726237.546877,0.863540,9.811778,24.217500,4.005656,0.070057,0.064354,149.719772,98.444132,71.990290,32.000000,32.000000,32.000000,32.000000,32.000000,71.445625,67.556981,105.019888,61.557305,39.206224,37.708861,46.303797,63.109368,32.544304,27.900000,51.974495,158.305633,76.707087,0.610702,158.905102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868963,49.982279,199.808531,164.656252,175.943618,253.843806,158.170166,14.404613,191.995590,2.680613,48.797800,49.402870,163.021071,199.089983,161.050462,191.519849,94.748159,183.324894,0.083661,72.847365,91.233999,99.808070,191.714873,18.937388,75.537995,0.620508,726543.753395,0.865642,9.841643,24.200865,4.011565,0.068947,0.063541,149.688720,98.326200,71.975627,32.000000,32.000000,32.000000,32.000000,32.000000,71.427596,67.557596,105.016825,61.557305,39.265200,37.708861,46.303797,63.110733,32.544304,27.900000,51.980912,158.170166,76.664697,0.613746,158.881971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831477,50.059797,199.938619,164.678966,175.937442,253.843894,158.219501,14.410892,191.955453,2.674158,48.627202,49.500114,163.063671,199.213062,161.076998,191.546175,94.821738,183.282690,0.083660,72.870365,91.228978,99.944707,191.693088,18.940890,75.542124,0.618387,726535.227946,0.863272,9.778662,24.187434,4.001600,0.068625,0.062687,149.680937,98.333640,71.991118,32.000000,32.000000,32.000000,32.000000,32.000000,71.443578,67.587800,105.056097,61.557305,39.364026,37.708861,46.303797,63.087993,32.544304,27.900000,52.063361,158.219501,76.703012,0.609149,158.918989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747531,50.078490,199.768330,164.676442,175.882920,253.860454,158.267713,14.408181,191.863668,2.636427,49.029626,49.228731,163.043382,198.952050,161.071323,191.513964,94.772113,183.291896,0.083661,72.895993,91.255906,99.832874,191.585303,18.942081,75.621025,0.619915,727231.428246,0.865736,9.850200,24.275547,4.006671,0.067476,0.059681,149.642881,98.276571,71.982599,32.000000,32.000000,32.000000,32.000000,32.000000,71.431111,67.593586,105.089933,61.557305,39.384284,37.708861,46.303797,63.207479,32.544304,27.900000,52.099591,158.267713,76.619837,0.610804,158.807266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677052,50.169754,199.771555,164.704204,175.802193,253.904337,158.342497,14.406611,191.882038,2.610408,49.009227,49.320888,163.084125,198.850366,161.096373,191.368810,94.773216,183.138185,0.083662,72.945190,91.245334,99.897953,191.664660,18.943415,75.503773,0.620526,727181.928501,0.866346,9.966493,24.185651,4.012296,0.069340,0.062137,149.697143,98.335500,72.017023,32.000000,32.000000,32.000000,32.000000,32.000000,71.485637,67.621730,105.137257,61.557305,39.351533,37.708861,46.303797,63.171425,32.544304,27.900000,52.219844,158.342497,76.512412,0.611135,159.095739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758858,50.189271,199.721873,164.700278,175.887306,253.887907,158.340779,14.404756,191.904862,2.590380,49.014589,49.432089,163.094630,198.857508,161.099761,191.394988,94.805338,183.136820,0.083662,72.936617,91.268152,99.813930,191.574046,18.944312,75.499013,0.620221,727266.929926,0.867481,10.072100,24.238836,4.015643,0.068756,0.062501,149.690561,98.355050,72.003950,32.000000,32.000000,32.000000,32.000000,32.000000,71.515050,67.646700,105.193722,61.557305,39.380251,37.708861,46.303797,63.100300,32.544304,27.900000,52.297409,158.340779,76.780669,0.612136,158.790193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992032,50.234354,199.741365,164.722992,175.942892,253.968022,158.356090,14.407896,191.788529,2.586414,48.724033,49.356934,163.092835,198.825968,161.093074,191.437079,94.793924,183.279204,0.083663,72.957398,91.279296,99.896460,191.614386,18.944071,75.420671,0.621549,727218.157193,0.868259,10.236423,24.178284,4.021405,0.068488,0.062451,149.673714,98.296292,72.015999,32.000000,32.000000,32.000000,32.000000,32.000000,71.486973,67.650534,105.220695,61.557305,39.400820,37.708861,46.303797,63.162914,32.544304,27.900000,52.343022,158.356090,76.475378,0.613356,159.165802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810768,50.178000,199.574777,164.710373,175.991249,254.117510,158.331606,14.410607,191.798595,2.593859,48.439807,49.301005,163.099684,199.060970,161.116857,191.408661,94.804363,183.153282,0.083661,72.956265,91.316285,99.867481,191.614161,18.942428,75.485004,0.621338,727410.362073,0.867151,10.171148,24.145633,4.013795,0.069043,0.062636,149.650485,98.308699,72.005693,32.000000,32.000000,32.000000,32.000000,32.000000,71.506963,67.668119,105.254924,61.557305,39.420688,37.708861,46.303797,63.145526,32.544304,27.900000,52.451572,158.331606,76.501684,0.610967,158.841727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
