OSU 80 Ton Compressor Load Stand
49.825455,50.099381,199.731166,164.660178,176.000220,254.137555,158.131148,14.410607,191.859557,2.584218,48.693680,49.521271,163.058431,198.972307,161.104077,191.380303,94.823436,183.206825,0.083661,72.940382,91.309167,100.145022,191.645976,18.940511,75.571460,0.619965,727503.612667,0.862961,9.975128,24.212116,3.995464,0.068920,0.062879,149.562022,98.273887,71.995779,32.000000,32.000000,32.000000,32.000000,32.000000,71.511108,67.630672,105.285335,61.557305,39.443408,37.708861,46.303797,63.121502,32.544304,27.900000,52.361372,158.131148,76.388489,0.611415,159.087321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004152,50.093059,199.780591,164.691305,175.924809,254.162929,158.306679,14.410607,191.865931,2.562571,48.476738,49.511200,163.075762,199.019256,161.098141,191.401001,94.822226,183.044890,0.083662,72.959180,91.333318,100.072165,191.594745,18.940080,75.429326,0.620576,727755.490595,0.866683,10.106127,24.152977,4.006659,0.067830,0.061112,149.498907,98.369064,72.021009,32.000000,32.000000,32.000000,32.000000,32.000000,71.509952,67.594141,105.354668,61.557305,39.520195,37.708861,46.303797,63.053091,32.544304,27.900000,52.450336,158.306679,76.417302,0.612328,158.873395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932577,50.035882,199.910527,164.696352,175.873253,254.266817,158.334495,14.410464,191.892265,2.549961,48.606527,49.502285,163.074421,198.917854,161.094165,191.528960,94.819363,183.170606,0.083663,72.978126,91.282559,99.801996,191.616628,18.939255,75.577482,0.619488,727531.792882,0.867352,10.012309,24.154614,4.008617,0.069524,0.063253,149.448295,98.399942,72.014560,32.000000,32.000000,32.000000,32.000000,32.000000,71.513027,67.511088,105.355423,61.557305,39.533257,37.708861,46.303797,63.116427,32.544304,27.900000,52.368820,158.334495,76.374714,0.612862,159.111789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935255,50.035882,199.890616,164.696352,175.850956,254.236684,158.380199,14.413176,192.035042,2.567443,48.560143,49.391290,163.099075,198.945103,161.128277,191.485385,94.829164,183.223105,0.083662,72.981422,91.368419,99.786738,191.536618,18.937886,75.599208,0.618841,726989.792414,0.862568,9.821324,24.093173,3.995280,0.067099,0.060407,149.448796,98.396053,72.027458,32.000000,32.000000,32.000000,32.000000,32.000000,71.512918,67.490170,105.363916,61.557305,39.570426,37.708861,46.303797,63.099349,32.544304,27.900000,52.378752,158.380199,76.653861,0.610840,158.976502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706406,50.044129,199.984357,164.688781,175.747063,254.187221,158.421191,14.414460,192.041884,2.602000,48.970676,49.260188,163.085295,198.922831,161.127245,191.526599,94.850931,183.267485,0.083662,72.984165,91.334207,99.750777,191.556176,18.936904,75.577608,0.618510,726744.793050,0.863398,9.838052,24.144678,4.003609,0.069414,0.062227,149.428262,98.443034,72.016172,32.000000,32.000000,32.000000,32.000000,32.000000,71.503498,67.436588,105.360330,61.557305,39.615650,37.708861,46.303797,63.158764,32.544304,27.900000,52.398044,158.421191,76.704292,0.612053,159.126384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899688,50.217035,199.795580,164.762252,175.782367,254.244510,158.442854,14.408752,192.002671,2.622981,48.582067,49.215657,163.100591,198.901582,161.109872,191.485036,94.923419,183.149304,0.083663,72.967288,91.261288,99.863502,191.607574,18.934986,75.573894,0.618283,726619.217629,0.862988,9.835285,24.155184,4.002996,0.068568,0.062529,149.448736,98.400808,72.014364,32.000000,32.000000,32.000000,32.000000,32.000000,71.487255,67.393628,105.349509,61.557305,39.673499,37.708861,46.303797,63.154860,32.544304,27.900000,52.562819,158.442854,76.861337,0.609776,159.050578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743485,50.115325,199.929771,164.752717,175.885720,254.255568,158.454021,14.410036,192.027654,2.637687,48.331544,49.307907,163.128915,199.033244,161.149918,191.481757,94.909991,183.328358,0.083661,72.972026,91.295376,99.812512,191.812480,18.931753,75.598956,0.620470,726413.468855,0.866683,10.080360,24.150579,4.023312,0.068819,0.063752,149.466107,98.405902,72.035105,32.000000,32.000000,32.000000,32.000000,32.000000,71.510668,67.392181,105.399586,61.557305,39.696203,37.708861,46.303797,63.079355,32.544304,27.900000,52.556011,158.454021,76.656403,0.611356,159.157383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683531,50.040830,199.931916,164.745987,175.957226,254.313744,158.291615,14.411321,191.897371,2.636889,48.614072,49.430370,163.118077,199.061193,161.167248,191.526231,94.890241,183.306135,0.083662,72.993515,91.273237,99.823108,191.670022,18.930045,75.641129,0.618273,726477.456523,0.863430,10.053191,24.032381,4.003944,0.069812,0.061764,149.450136,98.401083,72.003776,32.000000,32.000000,32.000000,32.000000,32.000000,71.479229,67.333117,105.386836,61.557305,39.801986,37.708861,46.303797,63.098033,32.544304,27.900000,52.507512,158.291615,76.806073,0.607916,159.087478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778882,50.069143,199.799980,164.763654,176.036541,254.438968,158.446150,14.405898,192.016978,2.639615,48.632344,49.327322,163.163964,199.173224,161.152721,191.563834,94.954814,183.201462,0.083660,72.990563,91.359056,99.797919,191.647957,18.928082,75.560407,0.620338,726909.593605,0.866642,10.113128,24.115053,4.019215,0.069412,0.062163,149.424739,98.428874,72.033145,32.000000,32.000000,32.000000,32.000000,32.000000,71.495531,67.408604,105.417599,61.557305,39.917008,37.708861,46.303797,63.180332,32.544304,27.900000,52.550948,158.446150,76.685432,0.611781,159.163874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819120,50.097457,199.840599,164.764215,175.982692,254.387232,158.440203,14.408895,191.967184,2.644126,48.740812,49.465629,163.137987,199.088539,161.158635,191.618821,94.942532,183.308607,0.083661,73.029524,91.304930,99.735901,191.727149,18.928566,75.690731,0.620739,727172.604490,0.868866,10.100780,24.126212,4.024108,0.069334,0.062765,149.407448,98.524245,72.032077,32.000000,32.000000,32.000000,32.000000,32.000000,71.477195,67.403082,105.407449,61.557305,39.884914,37.708861,46.303797,63.109469,32.544304,27.900000,52.572584,158.440203,76.622001,0.611324,159.229059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722257,50.093334,200.041612,164.749633,175.847757,254.333390,158.440434,14.406183,192.183806,2.644584,48.763999,49.260033,163.155352,199.161077,161.167396,191.632081,94.887652,183.377721,0.083660,73.026291,91.320564,99.821565,191.700290,18.928272,75.625352,0.620410,727231.885506,0.866632,10.030280,24.021163,4.013750,0.067540,0.060602,149.418795,98.464356,72.022405,32.000000,32.000000,32.000000,32.000000,32.000000,71.473179,67.414447,105.430893,61.557305,39.936652,37.708861,46.303797,63.074898,32.544304,27.900000,52.624862,158.440434,76.909784,0.611308,159.132285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725113,50.116424,200.001919,164.737574,175.769720,254.453792,158.573886,14.414317,192.029810,2.647174,48.939996,49.363681,163.150059,199.034253,161.189156,191.537865,94.925264,183.464864,0.083660,73.009823,91.329546,99.922975,191.821004,18.928550,75.628418,0.619181,727069.666491,0.865691,10.016940,24.074877,4.011323,0.068601,0.063628,149.491921,98.324741,72.035019,32.000000,32.000000,32.000000,32.000000,32.000000,71.452420,67.434794,105.446556,61.557305,39.944928,37.708861,46.303797,63.064435,32.544304,27.900000,52.670353,158.573886,76.499881,0.611655,159.319303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746659,50.160407,199.989223,164.791416,175.832071,254.445544,158.378011,14.408752,191.917356,2.645789,48.894164,49.355841,163.159924,199.082671,161.193406,191.478191,94.942828,183.356783,0.083660,73.004802,91.329778,99.890782,191.785417,18.928055,75.672213,0.620390,726803.538683,0.866887,10.113134,24.156474,4.023180,0.068782,0.062026,149.521038,98.395248,72.043255,32.000000,32.000000,32.000000,32.000000,32.000000,71.439705,67.449071,105.472683,61.557305,40.055161,37.708861,46.303797,63.183499,32.544304,27.900000,52.757125,158.378011,76.739938,0.610029,159.073709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695971,50.187347,199.855614,164.806279,176.010447,254.478205,158.387925,14.409894,191.999073,2.642954,49.019193,49.206890,163.169533,199.187035,161.198527,191.630088,94.920172,183.264714,0.083662,73.002168,91.301518,99.791297,191.737611,18.926444,75.589346,0.619360,726408.368604,0.865773,10.133264,24.152537,4.022151,0.068698,0.062253,149.577228,98.418454,72.061991,32.000000,32.000000,32.000000,32.000000,32.000000,71.430022,67.438510,105.491722,61.557305,40.070855,37.708861,46.303797,63.092835,32.544304,27.900000,52.832384,158.387925,76.494742,0.612304,159.355456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663316,50.187347,199.856209,164.806279,176.176519,254.539622,158.373547,14.401759,191.932918,2.636180,49.046642,49.393194,163.168086,199.179719,161.172266,191.641022,94.932242,183.206792,0.083663,72.980005,91.303106,99.950929,191.741224,18.925175,75.579898,0.619220,726678.967905,0.866841,10.154922,24.093206,4.020154,0.069630,0.062831,149.571885,98.488700,72.049291,32.000000,32.000000,32.000000,32.000000,32.000000,71.408540,67.437320,105.492099,61.557305,40.112629,37.708861,46.303797,63.185382,32.544304,27.900000,52.884244,158.373547,76.633559,0.610605,159.191923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815022,50.289333,199.865311,164.839369,176.273752,254.418389,158.658031,14.408895,191.882360,2.649258,48.927024,49.398705,163.201794,199.200104,161.209063,191.417217,94.977382,183.162180,0.083662,72.927637,91.289018,99.751583,191.665964,18.924245,75.555340,0.621094,727612.207482,0.868714,10.234396,24.080266,4.021566,0.070244,0.063303,149.602300,98.488700,72.041296,32.000000,32.000000,32.000000,32.000000,32.000000,71.397308,67.425203,105.522375,61.557305,40.129535,37.708861,46.303797,63.041230,32.544304,27.900000,53.059652,158.658031,76.612175,0.613743,159.210845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752356,50.253597,199.823030,164.839089,176.325857,254.302789,158.487691,14.414317,192.006439,2.677579,48.630940,49.494118,163.195162,199.059773,161.195272,191.557097,94.997809,183.185069,0.083661,72.869135,91.338399,100.141544,191.666818,18.925193,75.555593,0.621870,728296.686126,0.870247,10.268265,24.045795,4.024222,0.067821,0.060733,149.606362,98.483353,72.041056,32.000000,32.000000,32.000000,32.000000,32.000000,71.386668,67.436571,105.517867,61.557305,40.182069,37.708861,46.303797,63.177666,32.544304,27.900000,53.133466,158.487691,76.688353,0.613320,159.022057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881168,50.117524,199.827483,164.798146,176.238649,254.285338,158.284602,14.409180,191.950799,2.687802,48.554687,49.313710,163.233188,198.998362,161.244667,191.671097,95.015011,183.212417,0.083661,72.839415,91.314524,99.903625,191.707202,18.926211,75.608764,0.621762,728597.426733,0.866476,10.213057,23.983401,4.012149,0.069789,0.062557,149.648061,98.533816,72.070184,32.000000,32.000000,32.000000,32.000000,32.000000,71.345408,67.469619,105.580682,61.557305,40.261982,37.708861,46.303797,62.989281,32.544304,27.900000,53.169041,158.284602,76.626959,0.613185,159.042081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015956,50.092509,199.943131,164.750474,176.208691,254.279387,158.178639,14.406183,191.930151,2.694888,48.719424,49.303566,163.212619,199.094007,161.216906,191.511477,95.056753,183.249088,0.083661,72.828065,91.330455,99.939997,191.726395,18.927339,75.574146,0.621887,728738.567776,0.868790,10.242209,23.971828,4.016353,0.068894,0.062256,149.704164,98.561751,72.074956,32.000000,32.000000,32.000000,32.000000,32.000000,71.325583,67.488409,105.612780,61.557305,40.232277,37.708861,46.303797,63.171881,32.544304,27.900000,53.042735,158.178639,76.664174,0.612701,158.943418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700175,50.173327,199.907924,164.761691,176.241980,254.313533,158.291560,14.406754,191.918464,2.696581,48.807499,49.224380,163.205217,199.006242,161.191067,191.546274,95.040357,183.258800,0.083661,72.828214,91.335009,100.053283,191.776729,18.927367,75.517008,0.619876,727854.592740,0.866653,9.972825,23.965203,4.006071,0.069802,0.062684,149.680334,98.563884,72.052647,32.000000,32.000000,32.000000,32.000000,32.000000,71.295034,67.465628,105.612109,61.557305,40.272595,37.708861,46.303797,63.045588,32.544304,27.900000,53.122627,158.291560,76.687343,0.611639,159.069618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853137,50.116974,200.083434,164.752998,176.207659,254.337707,158.409282,14.406326,192.023780,2.701754,48.250138,49.416603,163.200103,199.077464,161.190076,191.547801,95.024682,183.135941,0.083660,72.837764,91.322976,99.943080,191.796044,18.926768,75.529936,0.618906,727371.544240,0.864432,9.808596,23.937643,3.997587,0.069786,0.062365,149.693679,98.536224,72.041515,32.000000,32.000000,32.000000,32.000000,32.000000,71.287312,67.453292,105.620117,61.557305,40.320563,37.708861,46.303797,62.983215,32.544304,27.900000,53.200740,158.409282,76.383242,0.610106,159.097234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809413,50.002621,200.005533,164.734490,176.283309,254.385280,158.274859,14.412890,192.049630,2.712883,48.477246,49.320507,163.202803,199.180380,161.208194,191.669918,95.023833,183.170257,0.083657,72.816375,91.358756,99.934943,191.840298,18.927633,75.542413,0.622294,728132.397337,0.870270,10.216019,23.957794,4.022278,0.069731,0.064039,149.695160,98.477561,72.024479,32.000000,32.000000,32.000000,32.000000,32.000000,71.274965,67.446716,105.659110,61.557305,40.370907,37.708861,46.303797,63.072768,32.544304,27.900000,53.061546,158.274859,76.299455,0.612797,159.225637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997108,50.130719,199.988803,164.751596,176.218474,254.353204,158.190902,14.406611,192.054138,2.719590,48.830639,49.472280,163.213694,199.211726,161.180769,191.650600,95.000352,183.212786,0.083659,72.854139,91.353015,99.873613,191.646712,18.927844,75.534912,0.621076,727723.983141,0.866358,10.001262,23.925949,4.013457,0.070066,0.064027,149.707224,98.529250,72.049207,32.000000,32.000000,32.000000,32.000000,32.000000,71.285755,67.462550,105.672547,61.557305,40.444994,37.708861,46.303797,63.095307,32.544304,27.900000,53.061023,158.190902,76.317251,0.614138,159.188422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690799,50.184048,199.845130,164.765897,176.175956,254.371193,158.315282,14.404328,191.927805,2.708461,48.883504,49.462687,163.192337,199.030644,161.187178,191.486479,94.989492,183.040243,0.083659,72.855122,91.299100,99.869043,191.609839,18.927422,75.492757,0.621235,727830.843235,0.868034,9.932150,23.940072,4.015416,0.066992,0.059932,149.682914,98.473059,72.020274,32.000000,32.000000,32.000000,32.000000,32.000000,71.264645,67.467564,105.652254,61.557305,40.494125,37.708861,46.303797,63.067317,32.544304,27.900000,53.215228,158.315282,76.265666,0.615071,159.166195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739929,50.135392,199.920322,164.758606,176.132244,254.406733,158.500163,14.406611,191.966535,2.706313,48.542287,49.338756,163.203860,199.164777,161.222787,191.556725,95.003194,183.279552,0.083658,72.868824,91.279376,99.722999,191.743629,18.927073,75.527105,0.619681,727709.130209,0.864867,9.866255,23.980004,4.000007,0.066413,0.060305,149.665807,98.489521,72.052911,32.000000,32.000000,32.000000,32.000000,32.000000,71.274890,67.529045,105.675754,61.557305,40.516826,37.708861,46.303797,63.021880,32.544304,27.900000,53.265056,158.500163,76.314619,0.613329,159.245070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730052,50.069418,199.893034,164.753278,176.046496,254.323720,158.456087,14.409323,191.971208,2.710169,48.437509,49.333995,163.204864,199.110888,161.182443,191.759737,94.983149,183.154446,0.083657,72.886706,91.258953,99.658408,191.738182,18.928509,75.509633,0.622340,728058.150490,0.870022,10.236461,23.924108,4.021773,0.069396,0.062775,149.621047,98.410525,72.029971,32.000000,32.000000,32.000000,32.000000,32.000000,71.245753,67.556792,105.668689,61.557305,40.616707,37.708861,46.303797,63.110373,32.544304,27.900000,53.231311,158.456087,76.685630,0.616033,158.946133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918611,49.983379,199.897774,164.752998,175.988294,254.326614,158.293652,14.408038,192.073706,2.683246,48.171198,49.384529,163.195367,199.288402,161.213146,191.544461,95.013163,183.150550,0.083659,72.864189,91.302213,99.879614,191.737877,18.928718,75.579898,0.621674,727667.450830,0.867722,10.136880,24.002981,4.019313,0.069019,0.063148,149.654682,98.388630,72.033914,32.000000,32.000000,32.000000,32.000000,32.000000,71.242719,67.608674,105.690386,61.557305,40.644001,37.708861,46.303797,63.077834,32.544304,27.900000,53.212154,158.293652,76.329584,0.615259,159.231656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678668,50.043304,200.014706,164.759448,175.935248,254.225227,158.166883,14.406326,192.011849,2.679537,48.967934,49.292338,163.192721,199.105601,161.225153,191.563610,95.030895,183.000941,0.083657,72.816067,91.283697,99.707358,191.611185,18.929383,75.508407,0.621643,727237.028801,0.867572,10.081141,23.974641,4.019562,0.069480,0.063655,149.642516,98.401479,72.061344,32.000000,32.000000,32.000000,32.000000,32.000000,71.284127,67.681469,105.703131,61.557305,40.644271,37.708861,46.303797,63.163315,32.544304,27.900000,53.159843,158.166883,76.704833,0.612109,158.954905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867411,50.186522,200.034022,164.807961,175.914733,254.172552,158.416652,14.411749,191.911691,2.681786,49.001993,49.361112,163.163606,199.025141,161.183563,191.557462,94.994454,183.047990,0.083658,72.800407,91.271854,99.557103,191.646629,18.927565,75.499644,0.618426,726471.791901,0.864328,9.799978,23.943120,4.004474,0.068369,0.061219,149.578485,98.385649,72.051475,32.000000,32.000000,32.000000,32.000000,32.000000,71.249474,67.726971,105.666320,61.557305,40.676907,37.708861,46.303797,63.028994,32.544304,27.900000,53.373256,158.416652,76.425470,0.612352,159.225165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696577,50.225832,199.836146,164.819459,175.962759,254.225966,158.371826,14.406040,191.843223,2.679279,49.110789,49.146184,163.199012,199.134597,161.220934,191.346889,95.037746,183.010940,0.083658,72.767069,91.248677,99.808353,191.560973,18.924305,75.481704,0.621702,726617.544155,0.869543,10.108297,23.867493,4.026169,0.066378,0.060781,149.602597,98.403085,72.080428,32.000000,32.000000,32.000000,32.000000,32.000000,71.285692,67.758764,105.671267,61.557305,40.750856,37.708861,46.303797,63.144723,32.544304,27.900000,53.467326,158.371826,76.631575,0.612005,159.003646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869306,50.283011,199.599314,164.812448,176.039371,254.278314,158.445010,14.412890,191.749232,2.707499,49.048529,49.348121,163.191315,198.975244,161.176756,191.349828,95.019886,183.097778,0.083658,72.758373,91.273909,99.654625,191.554933,18.919839,75.424999,0.620481,726754.398975,0.864771,10.056048,23.922144,4.011318,0.070195,0.062525,149.539744,98.392518,72.045397,32.000000,32.000000,32.000000,32.000000,32.000000,71.260201,67.729838,105.577534,61.557305,40.691130,37.708861,46.303797,63.054156,32.544304,27.900000,53.614723,158.445010,76.667221,0.612964,158.982718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855447,50.309401,199.679098,164.802072,176.058830,254.278959,158.149923,14.414603,191.700769,2.695057,48.718286,49.327255,163.212610,198.955527,161.215770,191.328071,95.054459,183.016401,0.083660,72.753126,91.253698,99.802050,191.471966,18.915393,75.339048,0.621373,727104.606108,0.868648,10.272253,23.864512,4.021125,0.070166,0.063380,149.525597,98.337820,72.078250,32.000000,32.000000,32.000000,32.000000,32.000000,71.250583,67.778843,105.631226,61.557305,40.730948,37.708861,46.303797,63.057960,32.544304,27.900000,53.713702,158.149923,76.347326,0.612050,159.156046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730054,50.221434,199.723269,164.783845,175.972218,254.179195,158.177532,14.412177,191.742308,2.700114,48.375241,49.334413,163.183222,199.053052,161.205858,191.308533,95.002005,182.955371,0.083660,72.716519,91.262087,99.692300,191.588156,18.911942,75.357529,0.620218,727404.938947,0.865425,10.150576,23.915979,4.002448,0.068044,0.062057,149.495499,98.279926,72.066748,32.000000,32.000000,32.000000,32.000000,32.000000,71.231372,67.777026,105.608856,61.557305,40.738001,37.708861,46.303797,63.094215,32.544304,27.900000,53.704381,158.177532,76.183538,0.610169,159.250932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725271,50.070793,199.654816,164.730283,175.869259,254.144298,158.268312,14.410607,191.721125,2.705040,48.471612,49.343077,163.183933,198.916197,161.197173,191.303051,95.059168,182.845736,0.083657,72.695112,91.255986,99.752805,191.408254,18.909808,75.416524,0.621134,727445.383555,0.867467,10.191300,23.849913,4.005161,0.068643,0.062296,149.486313,98.345724,72.062216,32.000000,32.000000,32.000000,32.000000,32.000000,71.236715,67.789464,105.596843,61.557305,40.682864,37.708861,46.303797,63.027848,32.544304,27.900000,53.667447,158.268312,76.452876,0.612931,159.286337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662784,50.114775,199.685221,164.729723,175.769797,254.202296,158.368787,14.407325,191.760500,2.719283,48.816641,49.275307,163.164432,198.769941,161.185520,191.272552,95.051490,182.678070,0.083656,72.726719,91.264015,99.771576,191.379356,18.908180,75.421338,0.621942,727210.209559,0.869102,10.233154,23.878741,4.016148,0.069199,0.062323,149.488955,98.448501,72.059994,32.000000,32.000000,32.000000,32.000000,32.000000,71.246245,67.775318,105.651792,61.557305,40.623006,37.708861,46.303797,63.098587,32.544304,27.900000,53.632553,158.368787,76.298554,0.615199,159.151837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814608,50.185422,199.631976,164.731125,175.780177,254.225580,158.360879,14.409037,191.667419,2.697989,48.790496,49.321040,163.137669,198.736810,161.168842,191.307023,94.990699,182.656766,0.083653,72.734270,91.235096,99.581999,191.271752,18.903560,75.420076,0.620439,726253.332550,0.867823,10.087469,23.779121,4.015158,0.068896,0.061753,149.467342,98.486308,72.060582,32.000000,32.000000,32.000000,32.000000,32.000000,71.257280,67.754780,105.685312,61.557305,40.759973,37.708861,46.303797,63.176223,32.544304,27.900000,53.779294,158.360879,76.229551,0.612029,159.363835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734691,50.210438,199.586264,164.733929,175.754724,254.153965,158.208938,14.408324,191.582535,2.686403,48.652435,49.194762,163.145544,198.709923,161.172977,191.216834,94.951796,182.743223,0.083652,72.731666,91.246558,99.764570,191.388839,18.898316,75.374892,0.620570,726040.143628,0.868098,10.196244,23.721832,4.020822,0.068460,0.061765,149.468282,98.444740,72.049276,32.000000,32.000000,32.000000,32.000000,32.000000,71.241121,67.726904,105.666382,61.557305,40.724222,37.708861,46.303797,63.146392,32.544304,27.900000,53.857627,158.208938,76.352483,0.613436,159.070129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768454,50.150511,199.357118,164.729723,175.770084,254.140550,158.254024,14.414746,191.513122,2.662635,48.799908,49.256250,163.131865,198.563066,161.160017,191.121883,94.960981,182.725812,0.083651,72.727804,91.229164,99.473032,191.317924,18.893886,75.341356,0.619465,726262.283894,0.865428,10.109575,23.774366,4.007499,0.069138,0.063319,149.471625,98.505285,72.058927,32.000000,32.000000,32.000000,32.000000,32.000000,71.254596,67.689259,105.681434,61.557305,40.688981,37.708861,46.303797,63.034403,32.544304,27.900000,53.864401,158.254024,76.074219,0.612887,159.221939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816513,50.234079,199.248072,164.751315,175.661747,254.068502,158.313686,14.405042,191.497861,2.655564,49.097132,49.118058,163.131390,198.551235,161.124203,191.116254,94.964672,182.629590,0.083652,72.697037,91.174881,99.441765,191.054181,18.885513,75.403200,0.620236,726442.890779,0.867739,10.217352,23.846776,4.013019,0.067638,0.059571,149.471684,98.480053,72.047054,32.000000,32.000000,32.000000,32.000000,32.000000,71.259043,67.653365,105.656404,61.557305,40.683208,37.708861,46.303797,63.239326,32.544304,27.900000,53.986680,158.313686,76.342746,0.612294,159.067061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611398,50.304453,199.315158,164.775151,175.667854,254.051169,158.358971,14.413604,191.402151,2.639785,48.800264,49.186073,163.158823,198.562578,161.173131,190.940325,94.979054,182.756992,0.083653,72.654562,91.240371,99.515833,191.207629,18.879068,75.309730,0.620078,726297.108945,0.866769,10.122448,23.830844,4.005692,0.069812,0.063181,149.471945,98.560627,72.083502,32.000000,32.000000,32.000000,32.000000,32.000000,71.291423,67.674233,105.716421,61.557305,40.677682,37.708861,46.303797,63.167951,32.544304,27.900000,54.127449,158.358971,76.580279,0.614104,158.910531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630281,50.236828,199.215579,164.723834,175.717735,253.985951,158.358903,14.403900,191.411242,2.645113,48.665209,49.274806,163.163027,198.404339,161.190126,190.970061,94.986138,182.546828,0.083652,72.603932,91.201556,99.508252,191.000503,18.872092,75.266295,0.618481,725967.371679,0.865183,10.156260,23.789858,3.999639,0.068320,0.062032,149.488895,98.507060,72.078208,32.000000,32.000000,32.000000,32.000000,32.000000,71.301039,67.673488,105.727803,61.557305,40.653042,37.708861,46.303797,63.251929,32.544304,27.900000,54.175223,158.358903,76.319090,0.610870,159.147903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674601,50.165080,199.286149,164.694950,175.731225,253.907775,158.485433,14.408324,191.393929,2.639062,48.414044,49.381403,163.118062,198.379154,161.140918,190.976930,94.919276,182.403193,0.083652,72.543732,91.208442,99.495524,190.965116,18.865649,75.265105,0.621278,726357.003570,0.869105,10.439250,23.824853,4.017528,0.069132,0.061983,149.448629,98.507102,72.060649,32.000000,32.000000,32.000000,32.000000,32.000000,71.280779,67.685596,105.726650,61.557305,40.613641,37.708861,46.303797,63.222016,32.544304,27.900000,54.208386,158.485433,76.089563,0.610971,159.389130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579836,50.109277,199.269142,164.650643,175.720064,253.903823,158.271595,14.408038,191.323365,2.637736,48.465512,49.150943,163.089634,198.465732,161.130843,190.880487,94.880052,182.515543,0.083650,72.499427,91.260646,99.469918,191.018999,18.858746,75.323596,0.621310,726357.016042,0.868822,10.352023,23.736299,4.013993,0.070089,0.063104,149.425694,98.504565,72.054071,32.000000,32.000000,32.000000,32.000000,32.000000,71.293292,67.671948,105.755598,61.557305,40.603124,37.708861,46.303797,63.103508,32.544304,27.900000,54.131389,158.271595,76.452425,0.612739,158.988501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698386,50.074091,199.162112,164.616432,175.727195,253.837458,158.356494,14.404899,191.353240,2.635343,48.367648,49.356211,163.052838,198.291810,161.097343,190.846545,94.837983,182.550439,0.083652,72.484947,91.209776,99.476580,190.906706,18.853554,75.253728,0.621016,726412.731321,0.867162,10.234291,23.747440,4.011832,0.068546,0.062701,149.416048,98.478721,72.046054,32.000000,32.000000,32.000000,32.000000,32.000000,71.271702,67.609903,105.727970,61.557305,40.571091,37.708861,46.303797,63.254288,32.544304,27.900000,54.125600,158.356494,76.110046,0.614287,159.381105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554145,50.051276,199.116549,164.633257,175.680094,253.778932,158.356985,14.415031,191.238016,2.617819,48.634295,49.245977,163.074923,198.390605,161.101811,190.899540,94.902665,182.638763,0.083651,72.468809,91.187423,99.701688,190.982755,18.844983,75.201223,0.621129,726486.849569,0.869984,10.276851,23.830252,4.019157,0.068591,0.060479,149.446267,98.513440,72.077427,32.000000,32.000000,32.000000,32.000000,32.000000,71.286570,67.630661,105.732938,61.557305,40.543868,37.708861,46.303797,63.143261,32.544304,27.900000,54.131568,158.356985,76.384613,0.611958,159.134606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765192,50.128245,199.108667,164.669993,175.629223,253.718833,158.513163,14.401617,191.288178,2.612170,48.895181,49.132501,163.064536,198.166984,161.098919,190.824683,94.854721,182.383753,0.083650,72.456303,91.238971,99.555629,190.814339,18.835496,75.238222,0.620374,726433.425362,0.867167,10.118639,23.885855,4.007416,0.069407,0.063350,149.451990,98.482545,72.071088,32.000000,32.000000,32.000000,32.000000,32.000000,71.267638,67.585431,105.749686,61.557305,40.509142,37.708861,46.303797,63.268887,32.544304,27.900000,54.137225,158.513163,76.106908,0.613394,159.233937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542433,50.212362,199.068494,164.690463,175.548993,253.684460,158.301459,14.403614,191.124941,2.636297,48.782083,49.157728,163.059895,198.117453,161.072837,190.657835,94.823470,182.361754,0.083649,72.450968,91.175960,99.437234,190.855332,18.824999,75.233389,0.621450,726148.543999,0.869677,10.245540,23.855419,4.018161,0.067441,0.060973,149.468140,98.468280,72.044924,32.000000,32.000000,32.000000,32.000000,32.000000,71.252981,67.571542,105.741511,61.557305,40.413512,37.708861,46.303797,63.327705,32.544304,27.900000,54.333449,158.301459,76.232995,0.611822,159.209114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574203,50.157658,198.794127,164.605496,175.523594,253.664890,158.077266,14.409323,191.104663,2.625508,48.713099,49.208594,163.079295,198.100750,161.100931,190.736558,94.842352,182.316531,0.083650,72.444277,91.186765,99.294125,190.796266,18.812598,75.233155,0.619346,726011.195877,0.864668,10.103560,23.804452,4.000962,0.068988,0.061652,149.454772,98.459784,72.087952,32.000000,32.000000,32.000000,32.000000,32.000000,71.259912,67.560610,105.748218,61.557305,40.339292,37.708861,46.303797,63.249419,32.544304,27.900000,54.383400,158.077266,76.008841,0.612276,159.345542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510146,50.221434,198.864453,164.608581,175.404506,253.628434,158.225357,14.409323,190.971461,2.620327,48.507336,49.145893,163.039042,197.999000,161.063964,190.635348,94.794955,182.223810,0.083651,72.425076,91.180493,99.508938,190.754335,18.803501,75.173366,0.621315,726243.345972,0.869951,10.418798,23.827165,4.018141,0.066854,0.060121,149.437440,98.440278,72.066800,32.000000,32.000000,32.000000,32.000000,32.000000,71.240302,67.531342,105.712939,61.557305,40.345959,37.708861,46.303797,63.201476,32.544304,27.900000,54.393644,158.225357,76.344585,0.613168,159.074850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535641,50.134842,198.864526,164.593158,175.336736,253.581464,158.243974,14.407182,190.870441,2.612878,48.571196,49.220585,163.046045,197.950401,161.089030,190.691880,94.828010,182.304596,0.083650,72.381638,91.240474,99.294272,190.701452,18.793933,75.179587,0.620352,725912.323636,0.870307,10.331082,23.790730,4.010032,0.066676,0.060371,149.437820,98.456339,72.082900,32.000000,32.000000,32.000000,32.000000,32.000000,71.284085,67.564082,105.685456,61.557305,40.275189,37.708861,46.303797,63.304990,32.544304,27.900000,54.424510,158.243974,76.233734,0.614021,159.003882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539041,50.085087,199.160893,164.556143,175.264752,253.496617,158.342064,14.414746,190.928343,2.606561,48.752397,49.240981,163.020931,198.001478,161.066865,190.556022,94.810082,182.327178,0.083651,72.360402,91.203249,99.534290,190.753557,18.785540,75.090444,0.620768,725796.808830,0.870304,10.461434,23.802127,4.016640,0.068126,0.060849,149.406459,98.466990,72.070744,32.000000,32.000000,32.000000,32.000000,32.000000,71.248885,67.536217,105.633885,61.557305,40.181621,37.708861,46.303797,63.220851,32.544304,27.900000,54.408122,158.342064,76.141184,0.611245,159.081734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592998,50.162057,198.645534,164.568481,175.089059,253.414023,158.316321,14.411463,190.772737,2.609880,48.801062,49.199526,163.006557,197.786353,161.051329,190.496512,94.760138,182.119192,0.083650,72.333975,91.173098,99.442796,190.509290,18.775714,75.130021,0.620297,725180.424536,0.869159,10.348337,23.800439,4.014575,0.069803,0.062147,149.378359,98.474661,72.073665,32.000000,32.000000,32.000000,32.000000,32.000000,71.247922,67.549400,105.614409,61.557305,40.089462,37.708861,46.303797,63.409573,32.544304,27.900000,54.519030,158.316321,76.262511,0.611719,158.996723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.444011,50.184873,198.662830,164.608861,175.031620,253.331750,158.313334,14.411178,190.853353,2.589124,48.791672,49.101453,163.018574,197.855264,161.070893,190.477810,94.742719,182.163144,0.083650,72.351875,91.221724,99.168890,190.516020,18.765120,75.161268,0.621007,724825.397680,0.868078,10.295047,23.827133,4.020282,0.069401,0.063060,149.377519,98.501076,72.098044,32.000000,32.000000,32.000000,32.000000,32.000000,71.262025,67.576881,105.595205,61.557305,39.986870,37.708861,46.303797,63.273422,32.544304,27.900000,54.634399,158.313334,76.186639,0.612437,159.201561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.461603,50.217585,198.404776,164.622041,175.048831,253.212715,158.204505,14.408609,190.830191,2.584358,48.894401,49.175880,163.008385,197.717247,161.063687,190.378432,94.735462,181.949669,0.083652,72.349001,91.201998,99.353853,190.504967,18.754471,75.070340,0.618279,724369.357037,0.866488,10.315961,23.796309,4.005516,0.068606,0.063778,149.389687,98.452894,72.066761,32.000000,32.000000,32.000000,32.000000,32.000000,71.259471,67.584719,105.601976,61.557305,39.986106,37.708861,46.303797,63.303090,32.544304,27.900000,54.680993,158.204505,76.226252,0.609097,159.172057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541354,50.256895,198.644342,164.622602,175.105853,253.048418,158.166940,14.416173,190.811441,2.585818,48.573131,49.255728,163.009485,197.721375,161.051632,190.292120,94.749232,182.194584,0.083657,72.327419,91.233461,99.464331,190.599005,18.744145,75.124774,0.619917,724420.518911,0.869170,10.493678,23.830801,4.017935,0.068184,0.062596,149.393169,98.472632,72.088395,32.000000,32.000000,32.000000,32.000000,32.000000,71.300046,67.590517,105.611599,61.557305,39.756906,37.708861,46.303797,63.417889,32.544304,27.900000,54.783662,158.166940,75.948205,0.611573,159.384999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764066,50.145563,198.737402,164.549132,175.133712,253.082649,158.185380,14.406326,190.901618,2.596629,48.486144,49.010672,163.013033,197.821130,161.091279,190.280155,94.742103,182.132827,0.083659,72.296339,91.172801,99.287862,190.456673,18.733713,75.107952,0.619924,724563.773326,0.869590,10.508081,23.755101,4.011289,0.067277,0.061733,149.404317,98.472758,72.077046,32.000000,32.000000,32.000000,32.000000,32.000000,71.291535,67.564907,105.606945,61.557305,39.843533,37.708861,46.303797,63.263354,32.544304,27.900000,54.803295,158.185380,76.193563,0.610524,159.202033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785940,50.104879,198.717599,164.518847,175.168655,253.120016,158.436702,14.408038,190.871461,2.615651,48.031312,49.224690,163.005269,197.828078,161.071843,190.406709,94.790435,182.225791,0.083661,72.252307,91.221469,99.423525,190.625623,18.723923,75.193596,0.619835,724754.473914,0.868621,10.464452,23.836499,4.009667,0.069545,0.063107,149.431655,98.525314,72.099507,32.000000,32.000000,32.000000,32.000000,32.000000,71.292074,67.563784,105.606106,61.557305,39.804098,37.708861,46.303797,63.409158,32.544304,27.900000,54.749713,158.436702,75.852085,0.613115,159.526463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.489983,49.978706,198.571377,164.463886,175.250281,253.014122,158.245866,14.411321,190.879156,2.607574,48.064096,49.202145,162.983550,197.769361,161.053832,190.475834,94.805944,182.249478,0.083661,72.240522,91.168923,99.430402,190.403420,18.718137,75.159898,0.618158,724369.608327,0.864079,10.122045,23.819640,3.993592,0.068051,0.062108,149.432976,98.505429,72.087787,32.000000,32.000000,32.000000,32.000000,32.000000,71.296257,67.570482,105.587573,61.557305,39.691120,37.708861,46.303797,63.469471,32.544304,27.900000,54.642531,158.245866,76.102040,0.609350,159.338894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750259,49.713723,199.310398,164.392101,175.214709,252.990955,158.282971,14.414746,190.998948,2.610219,47.177224,49.236270,162.976535,198.067566,161.047928,190.557978,94.786722,182.234947,0.083662,72.238678,91.260833,99.449019,190.777379,18.717307,75.299741,0.616861,724238.415170,0.862361,10.058708,23.807415,3.991440,0.068114,0.059813,149.432335,98.382686,72.085001,32.000000,32.000000,32.000000,32.000000,32.000000,71.300523,67.577263,105.530733,61.557305,39.673167,37.708861,46.303797,63.231593,32.544304,27.900000,54.571746,158.282971,76.065961,0.611506,159.383111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732694,49.709875,198.946003,164.397149,175.091718,252.992605,158.283715,14.418456,191.080618,2.609294,47.985117,49.197747,162.929388,198.055409,161.042404,190.737868,94.787146,182.424915,0.083660,72.258198,91.239117,99.536694,190.653336,18.715987,75.259714,0.619935,724593.637734,0.869231,10.239676,23.801104,4.012355,0.067021,0.060509,149.438059,98.436515,72.099423,32.000000,32.000000,32.000000,32.000000,32.000000,71.304378,67.628990,105.524779,61.557305,39.628165,37.708861,46.303797,63.445512,32.544304,27.900000,54.302672,158.283715,76.311409,0.612260,159.371939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
