OSU 80 Ton Compressor Load Stand
49.481068,49.781892,198.997606,164.455194,174.900578,252.923722,158.358321,14.409323,190.992218,2.617835,48.135295,49.097811,162.928773,198.034825,161.042164,190.580750,94.794763,182.540824,0.083662,72.292838,91.207675,99.486722,190.796430,18.713351,75.320639,0.617669,723592.476768,0.863169,9.704508,23.814685,4.006218,0.068550,0.063285,149.436118,98.471405,72.119074,32.000000,32.000000,32.000000,32.000000,32.000000,71.286298,67.663677,105.555411,61.557305,39.675178,37.708861,46.303797,63.326149,32.544304,27.900000,54.218633,158.358321,76.352194,0.611447,159.311789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521343,49.846213,198.858659,164.478187,174.839905,252.913100,158.581876,14.408324,191.085849,2.614209,48.790269,49.173808,162.976385,198.075377,161.052666,190.597190,94.810717,182.401234,0.083663,72.319337,91.240918,99.646791,190.704551,18.711371,75.341265,0.616491,723100.727494,0.862888,9.718859,23.888000,4.000306,0.067474,0.060370,149.483868,98.548727,72.141948,32.000000,32.000000,32.000000,32.000000,32.000000,71.306158,67.717324,105.553251,61.557305,39.657269,37.708861,46.303797,63.366962,32.544304,27.900000,54.297471,158.581876,76.552187,0.607995,159.176778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674958,50.019664,199.024487,164.534270,174.829354,253.015465,158.390250,14.409894,191.079083,2.614671,48.366153,49.073854,162.942149,198.194400,161.026245,190.722297,94.761580,182.444430,0.083665,72.318197,91.228884,99.542997,190.892448,18.707640,75.316383,0.617950,722755.989889,0.866578,10.052135,23.925347,4.021692,0.069468,0.062712,149.459573,98.491756,72.099775,32.000000,32.000000,32.000000,32.000000,32.000000,71.278699,67.750910,105.482781,61.557305,39.661088,37.708861,46.303797,63.380195,32.544304,27.900000,54.432101,158.390250,76.506679,0.609602,159.201876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460303,49.968810,199.122564,164.523334,174.925430,253.111855,158.298223,14.408752,191.126319,2.613529,48.632356,49.059230,162.953893,198.154325,161.037265,190.666232,94.757315,182.650277,0.083665,72.346865,91.225028,99.550513,190.688500,18.706684,75.278682,0.616713,722546.675174,0.864431,10.074572,23.855240,4.015615,0.069893,0.062218,149.479125,98.522439,72.131145,32.000000,32.000000,32.000000,32.000000,32.000000,71.283385,67.772673,105.484542,61.557305,39.599738,37.708861,46.303797,63.449974,32.544304,27.900000,54.453364,158.298223,76.466597,0.606958,159.145542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624771,50.085912,198.892626,164.572968,174.935815,253.135419,158.243922,14.405898,191.189494,2.619258,48.981276,49.192823,162.991416,198.026983,161.047054,190.839395,94.836855,182.516341,0.083666,72.350661,91.246490,99.449972,190.785989,18.706309,75.319935,0.616058,722876.400459,0.862873,10.088505,23.921137,4.006536,0.068134,0.060872,149.502439,98.519354,72.107358,32.000000,32.000000,32.000000,32.000000,32.000000,71.263514,67.798899,105.446820,61.557305,39.565182,37.708861,46.303797,63.466919,32.544304,27.900000,54.395461,158.243922,76.562068,0.606474,159.021388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672574,50.151611,199.070028,164.629051,175.002743,253.139349,158.257541,14.412034,191.132053,2.615035,48.030108,49.249965,163.003392,198.303526,161.031989,190.796475,94.807026,182.635766,0.083667,72.353642,91.296001,99.783309,190.955121,18.706229,75.376713,0.618922,723435.131575,0.867886,10.260659,24.005234,4.025907,0.067913,0.061182,149.511184,98.459930,72.079714,32.000000,32.000000,32.000000,32.000000,32.000000,71.257270,67.793462,105.422915,61.557305,39.566147,37.708861,46.303797,63.299066,32.544304,27.900000,54.603622,158.257541,76.284833,0.609307,159.320641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579603,49.932800,199.239147,164.568200,174.919926,253.178600,158.476832,14.407182,191.245203,2.606918,48.328127,49.138392,163.024925,198.376377,161.081018,190.752182,94.824911,182.762976,0.083666,72.350103,91.279646,99.597786,190.905400,18.712404,75.329257,0.616833,723279.912450,0.865326,10.206826,23.873759,4.007930,0.066961,0.060750,149.545163,98.435986,72.121260,32.000000,32.000000,32.000000,32.000000,32.000000,71.252054,67.841891,105.435811,61.557305,39.530461,37.708861,46.303797,63.486294,32.544304,27.900000,54.473370,158.476832,76.238765,0.606826,159.257344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916360,49.932800,199.239631,164.568200,174.936109,253.188299,158.280649,14.400903,191.340092,2.611173,48.253070,49.301535,162.994877,198.375659,161.053531,190.973095,94.798136,182.686177,0.083667,72.359445,91.279879,99.571578,191.119549,18.718094,75.350461,0.616315,723751.315330,0.864817,10.222924,23.949898,4.007645,0.069248,0.062289,149.499377,98.443446,72.107536,32.000000,32.000000,32.000000,32.000000,32.000000,71.261536,67.830195,105.446799,61.557305,39.575885,37.708861,46.303797,63.316452,32.544304,27.900000,54.393499,158.280649,76.435495,0.608978,159.157226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807328,49.915757,199.177469,164.560629,174.952869,253.189683,158.284348,14.411035,191.236635,2.610774,48.238218,49.175220,162.982908,198.458914,161.048678,190.854474,94.798094,182.725040,0.083669,72.390458,91.246829,99.834584,191.147791,18.722501,75.284127,0.617406,722966.587632,0.864480,10.100615,23.981317,4.018571,0.066174,0.060307,149.473481,98.434168,72.083247,32.000000,32.000000,32.000000,32.000000,32.000000,71.244172,67.840217,105.415681,61.557305,39.634958,37.708861,46.303797,63.497286,32.544304,27.900000,54.356498,158.284348,76.300573,0.610041,159.149516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717210,49.831644,199.255978,164.541841,175.015815,253.239690,158.313933,14.401759,191.452903,2.590789,48.072024,49.269092,162.998855,198.479411,161.062406,191.011110,94.793341,182.814851,0.083671,72.431950,91.300450,99.911233,191.172453,18.727828,75.401974,0.614238,722714.630041,0.859152,9.751725,23.978329,3.991470,0.066337,0.060879,149.493333,98.482035,72.086821,32.000000,32.000000,32.000000,32.000000,32.000000,71.300319,67.895759,105.408991,61.557305,39.573444,37.708861,46.303797,63.433967,32.544304,27.900000,54.321324,158.313933,76.221997,0.605518,159.216471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.438231,49.843464,199.379843,164.523614,174.970851,253.317842,158.164362,14.406611,191.461677,2.583018,48.421743,49.231547,162.986948,198.451055,161.064757,191.046439,94.811332,182.738735,0.083672,72.450828,91.293861,99.551313,191.001583,18.734249,75.374045,0.615369,722877.417956,0.861262,9.847445,23.993433,3.998959,0.067470,0.061616,149.460113,98.455386,72.088586,32.000000,32.000000,32.000000,32.000000,32.000000,71.319481,67.915415,105.382947,61.557305,39.566865,37.708861,46.303797,63.451073,32.544304,27.900000,54.207427,158.164362,76.383441,0.607171,159.155889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667190,49.950942,199.410512,164.562312,175.074849,253.325405,158.264386,14.407896,191.443185,2.594820,48.460678,49.362132,162.968128,198.526443,161.030855,191.026373,94.817400,182.749324,0.083672,72.468354,91.271744,99.539692,191.029299,18.743344,75.346638,0.615577,723073.222431,0.862941,9.856676,24.032983,4.007787,0.069814,0.062702,149.447965,98.469059,72.057086,32.000000,32.000000,32.000000,32.000000,32.000000,71.328524,67.920750,105.277775,61.557305,39.532191,37.708861,46.303797,63.464957,32.544304,27.900000,54.285627,158.264386,76.230164,0.608954,159.210767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607765,49.958914,199.333385,164.569322,175.046984,253.370178,158.419662,14.407610,191.439141,2.604686,48.717525,49.270232,162.986641,198.494586,161.066330,190.949162,94.864710,182.744305,0.083673,72.464827,91.245727,99.670581,191.160845,18.750601,75.436231,0.618988,723188.083213,0.868973,10.158287,23.985501,4.032908,0.068772,0.061797,149.467878,98.484867,72.066390,32.000000,32.000000,32.000000,32.000000,32.000000,71.327429,67.928802,105.269952,61.557305,39.469950,37.708861,46.303797,63.446959,32.544304,27.900000,54.280212,158.419662,76.518561,0.610808,159.049083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917329,50.022138,199.456084,164.608861,174.961456,253.542054,158.275809,14.412034,191.472984,2.602964,48.489037,49.270920,162.986954,198.662595,161.065140,191.043387,94.822662,182.843735,0.083672,72.471581,91.264519,99.803566,191.295470,18.758706,75.381762,0.617923,723567.703366,0.864756,10.027841,23.983537,4.014934,0.066586,0.059485,149.489812,98.428526,72.078307,32.000000,32.000000,32.000000,32.000000,32.000000,71.353874,67.939548,105.270623,61.557305,39.578872,37.708861,46.303797,63.487925,32.544304,27.900000,54.305637,158.275809,76.302773,0.610761,159.198139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714380,49.828071,199.435396,164.556984,174.866305,253.709246,158.297951,14.406469,191.594409,2.600537,47.916667,49.328055,163.019206,198.635600,161.082804,191.154351,94.803377,182.822172,0.083668,72.466046,91.287527,99.864812,191.202125,18.769864,75.484228,0.617083,723385.766402,0.864938,10.097482,23.934281,4.018189,0.066511,0.060698,149.483788,98.408111,72.055216,32.000000,32.000000,32.000000,32.000000,32.000000,71.361326,67.899610,105.298978,61.557305,39.609536,37.708861,46.303797,63.244855,32.544304,27.900000,54.338382,158.297951,76.859480,0.608354,158.888383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851750,49.796460,199.565527,164.523895,174.807835,253.888185,158.309277,14.404185,191.589511,2.594520,47.318167,49.395620,162.964716,198.656709,161.056760,191.299563,94.778150,182.814175,0.083669,72.495439,91.347268,99.841130,191.251889,18.780893,75.422114,0.614059,722945.287865,0.859499,9.840061,24.014852,3.995728,0.067526,0.060531,149.470260,98.390210,72.044084,32.000000,32.000000,32.000000,32.000000,32.000000,71.357069,67.849161,105.274839,61.557305,39.598448,37.708861,46.303797,63.393414,32.544304,27.900000,54.070392,158.309277,76.629898,0.606647,158.975755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644574,49.658199,199.534349,164.462204,174.608406,253.952954,158.516035,14.406326,191.553243,2.595736,48.069976,49.337496,162.946273,198.682242,161.060080,191.197561,94.758334,182.934665,0.083669,72.555301,91.175725,99.729738,191.415720,18.792032,75.392544,0.613790,722417.024792,0.862337,9.856036,24.025785,4.011624,0.070116,0.062304,149.474763,98.420263,72.040142,32.000000,32.000000,32.000000,32.000000,32.000000,71.378955,67.834946,105.299880,61.557305,39.628350,37.708861,46.303797,63.254274,32.544304,27.900000,53.900769,158.516035,76.464181,0.602807,159.205259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663071,49.800308,199.504776,164.510435,174.515399,254.087777,158.298611,14.403186,191.536212,2.605724,48.400705,49.224874,162.934288,198.697915,161.039796,191.199636,94.767903,182.835377,0.083670,72.579843,91.186086,99.827389,191.362817,18.798141,75.495786,0.612791,722022.115384,0.859275,9.682182,24.047913,4.003180,0.068218,0.061803,149.479225,98.446659,72.058682,32.000000,32.000000,32.000000,32.000000,32.000000,71.372347,67.837878,105.302166,61.557305,39.601378,37.708861,46.303797,63.494365,32.544304,27.900000,53.761962,158.298611,76.149947,0.603133,159.396880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841017,49.850061,199.499024,164.552778,174.516765,254.116553,158.223277,14.406040,191.554102,2.615212,48.647869,49.368399,162.960679,198.631573,161.007597,191.157020,94.767670,182.877899,0.083669,72.598268,91.236172,99.675055,191.224050,18.802578,75.408320,0.613830,721200.775566,0.860814,9.758560,24.114395,4.019258,0.069550,0.062688,149.495355,98.483768,72.051647,32.000000,32.000000,32.000000,32.000000,32.000000,71.377881,67.811402,105.302334,61.557305,39.635336,37.708861,46.303797,63.392790,32.544304,27.900000,53.836499,158.223277,76.461350,0.605228,159.110806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622384,49.931151,199.321957,164.583623,174.730279,254.226154,158.099479,14.402330,191.409836,2.616288,49.050527,49.323754,162.976429,198.601525,161.031656,191.058945,94.764636,182.814116,0.083671,72.600561,91.285070,99.642921,191.223929,18.807298,75.345917,0.612148,721083.323081,0.861523,9.881480,24.066374,4.017166,0.069824,0.063315,149.507703,98.486368,72.079447,32.000000,32.000000,32.000000,32.000000,32.000000,71.391962,67.765219,105.262277,61.557305,39.654395,37.708861,46.303797,63.298047,32.544304,27.900000,53.930739,158.099479,76.278846,0.606889,159.081813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741497,50.051551,199.397976,164.630734,174.837977,254.312083,158.190622,14.415031,191.472221,2.618661,48.699967,49.235094,162.970999,198.653977,161.013054,190.932462,94.773801,182.846079,0.083670,72.591512,91.231829,99.661339,191.246093,18.811383,75.337136,0.611545,720990.759649,0.858644,9.746888,24.083077,4.002708,0.068762,0.062523,149.512546,98.468997,72.047096,32.000000,32.000000,32.000000,32.000000,32.000000,71.376851,67.726744,105.229894,61.557305,39.595161,37.708861,46.303797,63.492519,32.544304,27.900000,54.041661,158.190622,76.227784,0.603123,159.253489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931296,49.926203,199.492224,164.583904,174.850342,254.245159,158.444955,14.417314,191.512095,2.591540,47.926179,49.373337,163.005879,198.546331,161.039745,191.144824,94.760838,182.644801,0.083669,72.621091,91.239414,99.694007,191.130902,18.816827,75.371737,0.614693,722327.519740,0.864772,10.054543,24.061405,4.016775,0.068133,0.062362,149.512486,98.464918,72.059275,32.000000,32.000000,32.000000,32.000000,32.000000,71.322992,67.688878,105.217079,61.557305,39.623669,37.708861,46.303797,63.299161,32.544304,27.900000,54.105536,158.444955,76.600869,0.607175,158.939681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892537,49.809104,199.474232,164.544646,174.920256,254.285223,158.394115,14.405470,191.480638,2.587149,48.120442,49.425006,163.000230,198.463327,161.063032,191.239731,94.797946,182.798972,0.083668,72.632762,91.263990,99.710913,191.151526,18.822217,75.438557,0.614325,722874.596769,0.862799,10.051413,24.064621,4.008685,0.066634,0.061020,149.523912,98.506697,72.068187,32.000000,32.000000,32.000000,32.000000,32.000000,71.302666,67.636008,105.235829,61.557305,39.661309,37.708861,46.303797,63.293993,32.544304,27.900000,53.801386,158.394115,76.589528,0.607148,158.923237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628729,49.795910,199.483888,164.528662,174.919398,254.361627,158.301491,14.408609,191.564516,2.572797,48.344492,49.442277,162.970973,198.486424,161.053633,191.167574,94.777621,182.702861,0.083670,72.624228,91.187739,99.670273,191.315377,18.826819,75.416614,0.612587,722449.990022,0.857540,9.729696,23.999589,3.995334,0.068969,0.061922,149.515768,98.478021,72.069342,32.000000,32.000000,32.000000,32.000000,32.000000,71.300594,67.611458,105.218526,61.557305,39.630903,37.708861,46.303797,63.353039,32.544304,27.900000,53.734300,158.301491,76.673117,0.602757,159.149909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735046,49.889094,199.372403,164.557825,174.942196,254.407828,158.282911,14.407039,191.605767,2.579748,48.420208,49.301499,162.963925,198.553233,161.043937,191.105865,94.839699,182.858492,0.083669,72.645040,91.207867,99.683405,191.108064,18.832370,75.395321,0.612470,722399.827291,0.858617,9.652651,24.022228,3.998078,0.068106,0.060456,149.507403,98.441080,72.077839,32.000000,32.000000,32.000000,32.000000,32.000000,71.276237,67.612377,105.252797,61.557305,39.659477,37.708861,46.303797,63.476280,32.544304,27.900000,53.738951,158.282911,76.312762,0.603266,159.161317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872654,49.900914,199.321849,164.570163,175.004606,254.443794,158.104196,14.411321,191.405097,2.584692,48.497653,49.255587,162.961950,198.628837,161.023534,191.020671,94.801850,182.824249,0.083669,72.676452,91.214351,99.656322,191.240588,18.835597,75.430985,0.614944,722748.937422,0.864154,9.912717,24.005311,4.019524,0.068680,0.061597,149.494896,98.379686,72.063591,32.000000,32.000000,32.000000,32.000000,32.000000,71.282341,67.634320,105.260809,61.557305,39.623644,37.708861,46.303797,63.344922,32.544304,27.900000,53.744158,158.104196,76.513440,0.604866,158.956361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770400,49.906961,199.307434,164.577454,175.075619,254.478986,158.320087,14.417314,191.422858,2.591294,48.336232,49.363916,162.982421,198.513124,161.046309,191.034162,94.813689,182.767885,0.083669,72.717633,91.226173,99.897221,191.276766,18.834397,75.323830,0.614069,722725.657925,0.862543,9.895641,24.003531,4.008690,0.070245,0.062886,149.507583,98.437255,72.075050,32.000000,32.000000,32.000000,32.000000,32.000000,71.295424,67.681163,105.305984,61.557305,39.589476,37.708861,46.303797,63.377721,32.544304,27.900000,53.728889,158.320087,76.355962,0.606687,159.230161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611790,49.913833,199.261469,164.571846,175.054938,254.519570,158.412254,14.405898,191.457531,2.575692,48.711785,49.327809,162.998828,198.511686,161.052228,191.005307,94.819735,182.619183,0.083670,72.711752,91.260792,99.796939,191.243323,18.835465,75.396727,0.612794,722968.753823,0.861208,9.765018,24.028116,3.996616,0.068891,0.061352,149.509864,98.477408,72.078405,32.000000,32.000000,32.000000,32.000000,32.000000,71.299045,67.704772,105.329095,61.557305,39.604813,37.708861,46.303797,63.318967,32.544304,27.900000,53.633877,158.412254,76.428355,0.604124,159.129138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623528,49.964412,199.284610,164.623162,175.061650,254.521310,158.265088,14.408752,191.539326,2.581097,48.680829,49.214683,162.969946,198.405756,160.992824,190.994634,94.760393,182.768464,0.083670,72.685571,91.222465,99.805511,191.119729,18.836286,75.306791,0.614647,723358.910955,0.862360,9.876884,23.994440,4.004538,0.067078,0.061260,149.504461,98.465278,72.062240,32.000000,32.000000,32.000000,32.000000,32.000000,71.296974,67.681888,105.311479,61.557305,39.604201,37.708861,46.303797,63.451932,32.544304,27.900000,53.672046,158.265088,76.234546,0.606339,159.184449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833336,49.974582,199.226053,164.624845,174.980940,254.406536,158.330556,14.411178,191.454476,2.580319,48.480068,49.261129,163.005658,198.478851,161.020349,191.021018,94.747599,182.892341,0.083668,72.652826,91.235050,99.807447,191.159845,18.835358,75.338525,0.615378,723456.404534,0.864831,10.048224,23.930759,4.016414,0.068659,0.061713,149.557411,98.533239,72.079668,32.000000,32.000000,32.000000,32.000000,32.000000,71.304933,67.663251,105.324334,61.557305,39.590617,37.708861,46.303797,63.307654,32.544304,27.900000,53.721615,158.330556,76.385406,0.607071,159.139799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729841,49.925103,199.282126,164.585586,175.108150,254.392216,158.224269,14.401474,191.425813,2.579210,48.467446,49.441802,162.973183,198.431031,161.011859,191.135992,94.750888,182.658344,0.083669,72.645573,91.154601,99.758374,191.148999,18.833461,75.390038,0.616050,723785.525244,0.865564,10.086616,24.047961,4.015930,0.069233,0.061449,149.538081,98.455007,72.066009,32.000000,32.000000,32.000000,32.000000,32.000000,71.293091,67.638876,105.302482,61.557305,39.563219,37.708861,46.303797,63.450316,32.544304,27.900000,53.661163,158.224269,76.267000,0.608553,159.165999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831805,49.884421,199.477811,164.560629,175.132498,254.544404,158.363474,14.410892,191.464651,2.578246,48.279635,49.295281,162.977152,198.520934,161.047419,191.197238,94.782734,182.613893,0.083669,72.643137,91.206533,99.601660,191.263491,18.832670,75.382230,0.613426,723267.648369,0.860791,9.879354,24.108741,3.997847,0.066698,0.060504,149.589408,98.446977,72.069690,32.000000,32.000000,32.000000,32.000000,32.000000,71.321919,67.670741,105.304474,61.557305,39.614168,37.708861,46.303797,63.307754,32.544304,27.900000,53.644486,158.363474,76.232490,0.605019,159.202033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672137,49.876999,199.263675,164.534831,175.054132,254.527714,158.534029,14.419169,191.396112,2.559679,48.781770,49.220390,162.979618,198.560455,161.040492,191.078717,94.760690,182.816100,0.083669,72.640064,91.172441,99.733270,191.164899,18.832555,75.457760,0.614729,723787.736516,0.863868,9.937044,24.014788,4.007295,0.069371,0.063350,149.595991,98.486453,72.074309,32.000000,32.000000,32.000000,32.000000,32.000000,71.339558,67.666820,105.318945,61.557305,39.600100,37.708861,46.303797,63.443579,32.544304,27.900000,53.572065,158.534029,76.153661,0.607660,159.308052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796805,49.963587,199.326884,164.558386,175.065391,254.532550,158.361115,14.408609,191.440794,2.571224,48.839222,49.231758,162.975946,198.521431,161.008237,191.068483,94.743313,182.709391,0.083669,72.641432,91.159919,99.604604,191.096744,18.831669,75.363136,0.614341,723566.336443,0.861170,9.790779,23.965710,4.003022,0.068643,0.061703,149.593289,98.459107,72.078535,32.000000,32.000000,32.000000,32.000000,32.000000,71.324730,67.653592,105.305355,61.557305,39.569507,37.708861,46.303797,63.498830,32.544304,27.900000,53.530826,158.361115,76.347668,0.607489,159.371467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765518,50.017465,199.303045,164.583063,175.068916,254.407474,158.288681,14.406040,191.407989,2.588173,48.674131,49.227240,162.995804,198.364929,161.027391,191.013273,94.714096,182.699966,0.083668,72.643471,91.159326,99.592724,191.030707,18.829065,75.290005,0.614063,723496.839063,0.862909,9.948766,24.066119,4.011578,0.067987,0.063438,149.591208,98.464137,72.083720,32.000000,32.000000,32.000000,32.000000,32.000000,71.335064,67.629434,105.302775,61.557305,39.607271,37.708861,46.303797,63.413779,32.544304,27.900000,53.659819,158.288681,76.531416,0.608452,158.916117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796523,49.902563,199.246768,164.578295,175.179817,254.341727,158.324066,14.411606,191.476968,2.576549,48.463773,49.352198,162.972864,198.478788,161.026202,190.987546,94.695784,182.573144,0.083667,72.644575,91.164390,99.715906,191.181973,18.824740,75.379652,0.614225,723644.381308,0.861715,9.906168,24.042150,4.002805,0.068099,0.059721,149.603214,98.482839,72.056380,32.000000,32.000000,32.000000,32.000000,32.000000,71.324640,67.548221,105.277902,61.557305,39.540002,37.708861,46.303797,63.386046,32.544304,27.900000,53.661040,158.324066,76.708493,0.606305,158.906636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834017,49.926203,199.173072,164.587269,175.311958,254.355588,158.553274,14.409465,191.362219,2.563754,48.282708,49.299701,162.983698,198.388311,161.002849,190.866920,94.681653,182.672702,0.083668,72.650887,91.181277,99.734675,191.117179,18.821793,75.356753,0.615441,723915.792770,0.862859,9.992442,24.067713,4.004842,0.068726,0.062207,149.598252,98.457924,72.068362,32.000000,32.000000,32.000000,32.000000,32.000000,71.320450,67.487414,105.265927,61.557305,39.563405,37.708861,46.303797,63.547020,32.544304,27.900000,53.556835,158.553274,76.438271,0.605458,159.206125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830283,49.914658,199.260393,164.584465,175.415737,254.297109,158.513839,14.407896,191.283671,2.569903,48.194554,49.205867,162.976965,198.510412,161.008131,190.906584,94.655702,182.708514,0.083666,72.624524,91.143286,99.669069,191.241242,18.819227,75.340364,0.614612,724132.774478,0.862339,9.845436,24.036859,4.001218,0.066660,0.061879,149.592029,98.467413,72.055400,32.000000,32.000000,32.000000,32.000000,32.000000,71.322127,67.467873,105.245058,61.557305,39.529085,37.708861,46.303797,63.426389,32.544304,27.900000,53.523943,158.513839,76.228343,0.603965,159.321073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484645,49.934999,198.855909,164.578856,175.365346,254.104900,158.263944,14.405327,191.294177,2.565162,48.669012,49.158141,162.978483,198.281932,161.013037,190.854470,94.637049,182.638527,0.083668,72.610802,91.131505,99.652125,191.054304,18.815992,75.301220,0.614939,724736.698610,0.861079,9.830271,24.089588,3.996729,0.066138,0.059696,149.585086,98.432775,72.069278,32.000000,32.000000,32.000000,32.000000,32.000000,71.294389,67.438343,105.195539,61.557305,39.516262,37.708861,46.303797,63.545877,32.544304,27.900000,53.444164,158.263944,76.713650,0.606239,158.949870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720051,49.934999,198.965670,164.578856,175.328121,254.027303,158.156367,14.411321,191.259801,2.551573,48.485455,49.145454,162.988945,198.232143,160.989685,190.993780,94.636625,182.501359,0.083668,72.612675,91.143964,99.399527,190.933360,18.813583,75.316041,0.615967,725231.737354,0.861847,9.822589,24.129421,3.998781,0.069721,0.063404,149.550087,98.425125,72.079321,32.000000,32.000000,32.000000,32.000000,32.000000,71.319616,67.392098,105.159252,61.557305,39.445859,37.708861,46.303797,63.460554,32.544304,27.900000,53.489951,158.156367,76.395846,0.608792,159.131813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811270,49.951767,199.284827,164.598766,175.303800,253.989372,158.153034,14.410322,191.223500,2.557571,48.254297,49.264496,162.978284,198.211678,161.010581,190.931175,94.622726,182.508848,0.083670,72.595405,91.124449,99.409473,190.980003,18.809145,75.302861,0.618642,725545.551845,0.869700,10.201522,24.120944,4.018538,0.069279,0.062445,149.546105,98.434170,72.099255,32.000000,32.000000,32.000000,32.000000,32.000000,71.325241,67.393170,105.135550,61.557305,39.477425,37.708861,46.303797,63.418950,32.544304,27.900000,53.471957,158.153034,76.433115,0.607251,159.064819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669013,49.873701,199.118645,164.586428,175.368446,253.971743,158.189356,14.409751,191.182887,2.555870,48.326771,49.385429,162.989040,198.255929,161.020235,190.755239,94.589388,182.463386,0.083671,72.547363,91.086731,99.716174,190.985796,18.803892,75.223671,0.616996,725106.417640,0.865538,9.957086,24.068178,4.001719,0.067589,0.061816,149.534059,98.357600,72.088494,32.000000,32.000000,32.000000,32.000000,32.000000,71.364464,67.392203,105.156001,61.557305,39.396964,37.708861,46.303797,63.434478,32.544304,27.900000,53.390573,158.189356,76.069279,0.608276,159.392002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673257,49.847862,198.946738,164.573528,175.327246,253.960308,158.330061,14.422880,191.176730,2.561481,48.667277,49.136221,162.977114,198.191846,161.025951,190.828181,94.566044,182.433093,0.083671,72.529822,91.113346,99.450455,190.920935,18.799018,75.185374,0.616964,724980.635819,0.863717,9.879376,24.084982,4.000798,0.069800,0.062268,149.528016,98.326721,72.071023,32.000000,32.000000,32.000000,32.000000,32.000000,71.355021,67.359823,105.168796,61.557305,39.383083,37.708861,46.303797,63.454252,32.544304,27.900000,53.339701,158.330061,76.316350,0.607840,159.169264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703051,49.966886,198.956159,164.597083,175.272091,253.905237,158.342823,14.411891,191.101021,2.570707,48.907373,49.291894,162.980687,198.229606,161.035548,190.703108,94.609145,182.424064,0.083671,72.494563,91.097602,99.613930,190.874704,18.793213,75.217685,0.618085,725350.438883,0.866395,9.948709,24.100684,4.008911,0.067478,0.060935,149.572079,98.360813,72.085444,32.000000,32.000000,32.000000,32.000000,32.000000,71.369737,67.388761,105.195455,61.557305,39.302783,37.708861,46.303797,63.469241,32.544304,27.900000,53.286790,158.342823,76.166409,0.611214,159.237242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798722,50.006744,199.020358,164.602972,175.244609,253.837058,158.436744,14.412034,191.100510,2.560533,48.345116,49.279041,162.983448,198.123909,161.013126,190.625021,94.573408,182.505011,0.083670,72.451049,91.151699,99.581892,190.728167,18.787290,75.270208,0.618070,725192.491104,0.865277,9.918466,24.112275,4.005108,0.068650,0.061975,149.537241,98.505916,72.066209,32.000000,32.000000,32.000000,32.000000,32.000000,71.330117,67.369349,105.178466,61.557305,39.277939,37.708861,46.303797,63.413587,32.544304,27.900000,53.434136,158.436744,76.511367,0.608910,159.225794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780174,49.957265,198.875984,164.547730,175.163224,253.750584,158.473035,14.406469,191.042154,2.594513,48.400262,49.161719,162.967752,198.015776,161.039501,190.516942,94.580008,182.325920,0.083672,72.433312,91.062469,99.614879,190.713791,18.782873,75.267359,0.617171,725056.916824,0.864647,10.006596,24.065670,4.002896,0.067688,0.060768,149.530157,98.507269,72.076209,32.000000,32.000000,32.000000,32.000000,32.000000,71.348409,67.411036,105.187779,61.557305,39.270907,37.708861,46.303797,63.500250,32.544304,27.900000,53.353208,158.473035,76.469662,0.609484,159.231223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754378,49.937473,198.861160,164.551095,175.129212,253.732185,158.287329,14.412177,190.943262,2.600720,48.646513,49.136726,162.971244,197.952942,161.009916,190.631357,94.531728,182.322650,0.083673,72.402284,91.089550,99.356278,190.797000,18.776919,75.228575,0.615995,725039.355740,0.862253,9.947341,24.132811,3.996495,0.066969,0.059860,149.516950,98.456784,72.089346,32.000000,32.000000,32.000000,32.000000,32.000000,71.363865,67.448207,105.229728,61.557305,39.175797,37.708861,46.303797,63.486991,32.544304,27.900000,53.366237,158.287329,76.306036,0.606003,159.271231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732771,49.979530,199.087298,164.565677,175.219262,253.744512,158.564109,14.408895,191.005682,2.604711,48.593877,49.080490,162.984588,197.941808,161.009381,190.619437,94.505327,182.287536,0.083671,72.403102,91.149750,99.186046,190.609022,18.772343,75.254287,0.615368,724585.836818,0.861892,9.917064,24.056719,3.995084,0.069476,0.063096,149.513348,98.480283,72.080087,32.000000,32.000000,32.000000,32.000000,32.000000,71.345462,67.474668,105.237509,61.557305,39.168802,37.708861,46.303797,63.498690,32.544304,27.900000,53.373925,158.564109,76.395233,0.605693,159.252033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689463,49.951217,198.930349,164.557264,175.216840,253.791126,158.246894,14.418170,190.946314,2.613436,48.251091,49.202660,162.963009,198.019298,161.017452,190.630017,94.486608,182.155445,0.083671,72.400969,91.091203,99.495569,190.691066,18.767963,75.227241,0.616027,724590.210683,0.863185,9.923990,24.103730,3.996857,0.069006,0.062315,149.521553,98.582094,72.062944,32.000000,32.000000,32.000000,32.000000,32.000000,71.370098,67.466538,105.228973,61.557305,39.078275,37.708861,46.303797,63.686480,32.544304,27.900000,53.358223,158.246894,76.433367,0.607328,159.278115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.494137,49.859407,198.889638,164.528381,175.112791,253.805944,158.374423,14.409180,190.905453,2.618719,48.361948,49.046988,162.950805,198.049078,161.010859,190.484776,94.487033,182.161147,0.083671,72.413694,91.094848,99.476941,190.707039,18.764845,75.193091,0.617396,725171.175531,0.862638,9.988436,24.116499,4.003141,0.069790,0.062148,149.528417,98.658794,72.070504,32.000000,32.000000,32.000000,32.000000,32.000000,71.356204,67.502523,105.255693,61.557305,39.001320,37.708861,46.303797,63.591894,32.544304,27.900000,53.326389,158.374423,76.226288,0.608175,159.165133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742322,49.863255,198.790087,164.538196,175.133289,253.680618,158.260942,14.413889,190.864400,2.614480,48.253140,49.091982,162.947761,198.187272,160.988633,190.480848,94.454284,182.272126,0.083672,72.406680,91.126569,99.656931,190.876865,18.759022,75.170535,0.616940,725207.636228,0.865123,10.005015,24.083922,4.003471,0.066910,0.060896,149.544686,98.603309,72.062836,32.000000,32.000000,32.000000,32.000000,32.000000,71.339172,67.544508,105.205797,61.557305,38.941626,37.708861,46.303797,63.487495,32.544304,27.900000,53.202462,158.260942,76.231589,0.607205,159.265920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623015,49.744509,198.878779,164.494171,175.202319,253.652972,158.460060,14.408895,190.894708,2.621275,48.014966,49.199231,162.945844,198.099667,160.995734,190.489380,94.467231,182.235789,0.083673,72.402733,91.160429,99.599826,190.626480,18.752775,75.207660,0.618300,724801.751782,0.867475,10.116057,24.085711,4.018448,0.066364,0.060429,149.567538,98.656343,72.094600,32.000000,32.000000,32.000000,32.000000,32.000000,71.335397,67.583995,105.204643,61.557305,38.930196,37.708861,46.303797,63.548940,32.544304,27.900000,53.143624,158.460060,76.346172,0.609920,159.082954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642927,49.730215,198.771525,164.471738,175.219150,253.650666,158.297071,14.409465,191.068195,2.613253,48.231720,49.288980,162.939328,197.942215,161.018530,190.614467,94.507259,182.277170,0.083674,72.395711,91.092094,99.533584,190.768999,18.748290,75.225582,0.615996,724706.826133,0.863402,9.862262,24.161559,3.996397,0.067347,0.061199,149.582846,98.669295,72.084536,32.000000,32.000000,32.000000,32.000000,32.000000,71.360928,67.597573,105.245794,61.557305,38.914846,37.708861,46.303797,63.634958,32.544304,27.900000,52.975224,158.297071,76.464397,0.607422,159.037006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523178,49.794536,198.972911,164.480150,175.197962,253.545249,158.185817,14.405898,190.776161,2.622361,48.654571,49.128823,162.933973,197.946499,160.994740,190.488991,94.506750,182.147580,0.083676,72.386730,91.052934,99.185500,190.739652,18.744672,75.234742,0.617345,724821.602619,0.864672,9.867246,24.134502,4.007793,0.067354,0.061656,149.553091,98.681232,72.093229,32.000000,32.000000,32.000000,32.000000,32.000000,71.379871,67.602868,105.262426,61.557305,38.842466,37.708861,46.303797,63.703665,32.544304,27.900000,52.886696,158.185817,76.310508,0.608139,159.241097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560606,49.954241,198.767931,164.532027,175.175374,253.482888,158.361225,14.411035,190.792739,2.629543,48.781661,48.942284,162.940683,198.011018,160.982290,190.449146,94.483595,182.220462,0.083678,72.373264,91.075311,99.386174,190.646568,18.739359,75.114695,0.616861,724704.289434,0.865226,9.832287,24.110543,4.004025,0.067476,0.060660,149.557873,98.708761,72.090028,32.000000,32.000000,32.000000,32.000000,32.000000,71.355382,67.575356,105.248311,61.557305,38.894185,37.708861,46.303797,63.747682,32.544304,27.900000,52.994320,158.361225,76.400281,0.606867,159.222411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447790,49.997948,198.599440,164.533429,175.131732,253.453779,158.532139,14.413318,190.834247,2.635283,48.327463,49.312813,162.949682,197.858877,160.999206,190.460882,94.473917,182.191404,0.083676,72.346528,90.960960,99.407243,190.586687,18.734382,75.138676,0.619170,724905.085051,0.868209,10.020986,24.060724,4.017773,0.069448,0.063465,149.540764,98.697923,72.094494,32.000000,32.000000,32.000000,32.000000,32.000000,71.342122,67.636523,105.257078,61.557305,38.722207,37.708861,46.303797,63.690978,32.544304,27.900000,53.036142,158.532139,76.112227,0.610442,159.578469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.426956,49.913009,198.780656,164.495853,175.036830,253.515770,158.402472,14.407039,190.960025,2.647922,48.167411,49.162452,162.937754,197.909853,160.991762,190.419726,94.468548,182.142192,0.083677,72.329289,91.031701,99.186315,190.615977,18.729160,75.155300,0.619193,725209.254906,0.866795,10.141791,24.112187,4.010603,0.068046,0.060309,149.583607,98.724692,72.108590,32.000000,32.000000,32.000000,32.000000,32.000000,71.357533,67.734802,105.284448,61.557305,38.707212,37.708861,46.303797,63.578524,32.544304,27.900000,52.986107,158.402472,76.192210,0.608774,159.284134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516900,49.760726,198.740768,164.420703,175.091038,253.584439,158.243425,14.409323,190.891050,2.652153,47.906825,49.195111,162.927150,197.859134,160.996172,190.443522,94.481537,182.187571,0.083677,72.312395,91.046683,99.337578,190.597539,18.725481,75.199312,0.619360,725295.220634,0.867941,10.302820,24.110579,4.016346,0.067478,0.058537,149.571521,98.693867,72.093276,32.000000,32.000000,32.000000,32.000000,32.000000,71.322622,67.735522,105.283735,61.557305,38.665539,37.708861,46.303797,63.729412,32.544304,27.900000,52.962027,158.243425,75.959708,0.611438,159.531065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421742,49.787114,198.858692,164.419021,175.080929,253.585538,158.285275,14.413889,190.911633,2.681002,48.565456,49.077038,162.876112,198.018289,160.974718,190.598029,94.450805,182.148389,0.083680,72.309994,91.075588,99.331853,190.690211,18.721437,75.233930,0.619430,724750.297789,0.868382,10.239569,24.096834,4.021705,0.066418,0.058874,149.541785,98.855541,72.094453,32.000000,32.000000,32.000000,32.000000,32.000000,71.335854,67.737577,105.304372,61.557305,38.612917,37.708861,46.303797,63.692866,32.544304,27.900000,52.770465,158.285275,76.373921,0.611000,159.192277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493337,49.909710,198.827437,164.468093,175.003084,253.612455,158.282015,14.411035,190.750082,2.684207,48.589673,49.191463,162.882938,197.816515,160.947721,190.496084,94.494463,182.180795,0.083678,72.308437,91.040263,99.320831,190.668757,18.719145,75.148520,0.617710,724478.414714,0.867403,9.993705,24.101471,4.013595,0.066686,0.060265,149.471164,98.849225,72.071579,32.000000,32.000000,32.000000,32.000000,32.000000,71.307349,67.722265,105.324002,61.557305,38.534729,37.708861,46.303797,63.737896,32.544304,27.900000,52.843887,158.282015,76.304161,0.611526,159.181931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
