OSU 80 Ton Compressor Load Stand
49.640735,49.823398,198.825863,164.465569,174.943488,253.633266,158.385305,14.410322,190.931274,2.706095,48.070493,49.228435,162.908759,198.006215,160.955554,190.519817,94.485867,182.295656,0.083677,72.311446,91.055436,99.367328,190.600985,18.716838,75.228143,0.618614,724711.507065,0.869040,10.119103,24.116984,4.023709,0.066586,0.060748,149.461158,98.740326,72.080927,32.000000,32.000000,32.000000,32.000000,32.000000,71.327167,67.733846,105.338221,61.557305,38.494210,37.708861,46.303797,63.695492,32.544304,27.900000,52.851849,158.385305,76.233716,0.609381,159.269146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714731,49.801408,198.930366,164.447623,174.909877,253.464700,158.425895,14.406754,191.001090,2.685350,48.849105,49.162817,162.885301,197.959624,160.960993,190.528636,94.530988,182.268418,0.083678,72.328977,91.014324,99.431879,190.769224,18.717235,75.204288,0.618300,724438.054952,0.867575,10.167192,24.085913,4.017257,0.067320,0.060852,149.456556,98.712988,72.064414,32.000000,32.000000,32.000000,32.000000,32.000000,71.315344,67.719893,105.290762,61.557305,38.430939,37.708861,46.303797,63.742353,32.544304,27.900000,52.656147,158.425895,75.898170,0.608936,159.493182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576490,50.022962,198.807816,164.551375,174.800600,253.505722,158.388392,14.405184,190.903092,2.685746,48.762904,49.055337,162.927843,198.080089,160.970923,190.401247,94.527805,182.249382,0.083679,72.354857,91.147231,99.624212,190.674491,18.716260,75.251131,0.615722,723848.938974,0.863651,9.927745,24.139111,4.005297,0.067363,0.060536,149.496140,98.884418,72.090078,32.000000,32.000000,32.000000,32.000000,32.000000,71.342029,67.736706,105.297180,61.557305,38.376136,37.708861,46.303797,63.758708,32.544304,27.900000,52.780557,158.388392,76.229714,0.607600,159.291844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777644,50.037806,198.838184,164.552497,174.747137,253.493398,158.250949,14.405184,190.883806,2.664430,48.502799,49.127297,162.939607,198.065366,160.993619,190.510443,94.530182,182.311250,0.083680,72.328639,91.038483,99.517868,190.904708,18.715149,75.168913,0.615597,723421.940034,0.861784,9.829010,24.083415,4.001437,0.067358,0.059936,149.490397,98.931331,72.082933,32.000000,32.000000,32.000000,32.000000,32.000000,71.342594,67.695666,105.279605,61.557305,38.321982,37.708861,46.303797,63.831581,32.544304,27.900000,52.861393,158.250949,76.225332,0.609969,159.324142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853721,49.929776,198.951145,164.510715,174.768961,253.518890,158.378285,14.414746,190.919517,2.642381,48.317312,49.173407,162.934827,198.077381,160.983564,190.620399,94.503760,182.229396,0.083681,72.325800,91.029413,99.630016,190.804300,18.717201,75.231821,0.615720,723649.819339,0.864651,10.194012,24.079207,4.010123,0.067252,0.059699,149.496661,98.822357,72.072193,32.000000,32.000000,32.000000,32.000000,32.000000,71.355544,67.642930,105.299718,61.557305,38.215530,37.708861,46.303797,63.820740,32.544304,27.900000,52.833082,158.378285,76.233824,0.607816,159.275322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603800,49.900639,199.044115,164.496414,174.778885,253.507004,158.351755,14.410464,191.074588,2.635578,48.479850,49.150933,162.911473,198.098947,160.982714,190.604546,94.506285,182.227890,0.083683,72.338607,91.058107,99.500115,190.778645,18.719146,75.252321,0.614411,723214.631504,0.861294,10.000227,24.100850,3.994528,0.069475,0.062745,149.483833,98.734961,72.071474,32.000000,32.000000,32.000000,32.000000,32.000000,71.348807,67.569584,105.297033,61.557305,38.240751,37.708861,46.303797,63.750130,32.544304,27.900000,52.714124,158.351755,76.328448,0.605896,159.402308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638619,49.960288,198.998284,164.526979,174.857144,253.484104,158.427193,14.408895,191.196250,2.625208,48.255369,49.195008,162.936883,198.129767,160.963065,190.659530,94.512864,182.399356,0.083681,72.366705,91.127080,99.592311,190.825207,18.720700,75.279006,0.613173,723053.042440,0.858992,9.813461,24.095491,3.990698,0.066573,0.059786,149.487755,98.765995,72.094022,32.000000,32.000000,32.000000,32.000000,32.000000,71.332957,67.542427,105.310308,61.557305,38.251757,37.708861,46.303797,63.795165,32.544304,27.900000,52.747713,158.427193,76.353799,0.605113,159.276620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607296,49.859682,199.617925,164.485198,174.982074,253.536793,158.460199,14.407896,191.246080,2.630162,48.081005,49.310477,162.927012,198.259472,160.978363,190.746213,94.512015,182.431821,0.083683,72.376730,90.988534,99.568279,190.873482,18.724029,75.360522,0.615852,723319.088191,0.863920,10.043324,24.092381,4.012679,0.068345,0.060938,149.517753,98.876328,72.068534,32.000000,32.000000,32.000000,32.000000,32.000000,71.335727,67.458229,105.299508,61.557305,38.263792,37.708861,46.303797,63.839386,32.544304,27.900000,52.648143,158.460199,76.436612,0.607169,159.205259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720331,49.791787,199.204386,164.472860,174.980904,253.498009,158.652825,14.412748,191.328728,2.650563,48.270377,49.452264,162.927545,198.263834,160.989048,190.735745,94.489264,182.408596,0.083682,72.382488,91.074127,99.776345,191.191599,18.730676,75.302716,0.615723,723719.269552,0.863367,10.066829,24.152364,4.008941,0.069865,0.062889,149.583749,98.791873,72.082978,32.000000,32.000000,32.000000,32.000000,32.000000,71.333000,67.425107,105.318068,61.557305,38.497195,37.708861,46.303797,63.874613,32.544304,27.900000,52.501071,158.652825,76.545823,0.607056,159.089445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611753,49.892118,199.311201,164.523614,174.929649,253.402983,158.423226,14.409894,191.361994,2.639949,48.632161,49.266830,162.920223,198.369273,160.975317,190.880550,94.470460,182.510053,0.083680,72.434730,90.993345,99.521270,191.047612,18.736166,75.357114,0.617315,724048.801132,0.864166,9.998738,24.165809,4.023963,0.068412,0.063673,149.607841,98.715756,72.074329,32.000000,32.000000,32.000000,32.000000,32.000000,71.328642,67.351634,105.271594,61.557305,38.286733,37.708861,46.303797,63.803676,32.544304,27.900000,52.464627,158.423226,76.378987,0.608624,159.343575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809526,49.984478,199.358238,164.553058,174.931721,253.335455,158.527714,14.404185,191.396655,2.627103,48.614045,49.312289,162.927666,198.423110,160.966610,190.869626,94.439472,182.545481,0.083680,72.457071,91.067091,99.546763,190.962283,18.741547,75.390326,0.615378,723828.532560,0.860770,9.813584,24.179550,4.006498,0.068662,0.061703,149.641356,98.672466,72.098511,32.000000,32.000000,32.000000,32.000000,32.000000,71.321948,67.274143,105.233401,61.557305,38.299538,37.708861,46.303797,63.664831,32.544304,27.900000,52.599074,158.527714,76.266964,0.605384,159.354393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798301,49.897890,199.448762,164.555021,174.936275,253.362562,158.435571,14.413318,191.544383,2.620685,48.273494,49.392570,162.964525,198.441567,160.992277,191.110026,94.442634,182.706918,0.083679,72.516027,91.084743,99.748329,191.142243,18.746769,75.411764,0.616880,724040.454545,0.864101,10.026546,24.237715,4.017419,0.068040,0.061372,149.648899,98.733017,72.103281,32.000000,32.000000,32.000000,32.000000,32.000000,71.336973,67.234289,105.254060,61.557305,38.295267,37.708861,46.303797,63.751912,32.544304,27.900000,52.587374,158.435571,76.626220,0.608627,159.152112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693337,49.817351,199.406991,164.514641,174.914205,253.347475,158.392032,14.407325,191.480369,2.639191,48.394099,49.187266,162.954910,198.602921,161.006702,191.074044,94.447919,182.689660,0.083680,72.516179,91.046134,99.491421,191.306913,18.755114,75.368275,0.615267,724124.330833,0.859959,9.913890,24.282444,4.002412,0.068517,0.063297,149.648179,98.732658,72.066835,32.000000,32.000000,32.000000,32.000000,32.000000,71.329668,67.167414,105.237365,61.557305,38.341866,37.708861,46.303797,63.709313,32.544304,27.900000,52.387944,158.392032,76.356413,0.608195,159.117494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773041,49.888544,199.580029,164.511276,174.950127,253.291837,158.307751,14.409465,191.567660,2.614172,48.045527,49.402687,162.938701,198.500531,160.996095,191.162726,94.467319,182.820435,0.083682,72.519178,91.114219,99.808184,191.224048,18.764077,75.356032,0.615148,723953.262229,0.860489,9.838921,24.341869,4.005132,0.065952,0.058894,149.637575,98.802542,72.062368,32.000000,32.000000,32.000000,32.000000,32.000000,71.342008,67.114032,105.255738,61.557305,38.324859,37.708861,46.303797,63.714645,32.544304,27.900000,52.364244,158.307751,76.503650,0.605398,159.067258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936339,49.778868,199.559431,164.474262,174.916261,253.308553,158.333587,14.406326,191.562886,2.600625,48.003899,49.432847,162.925789,198.742115,161.000071,191.261448,94.442168,182.782362,0.083682,72.569423,91.124135,99.959253,191.371668,18.775352,75.401613,0.616570,723787.176198,0.862440,9.867132,24.329895,4.012751,0.070302,0.062678,149.626029,98.812830,72.077400,32.000000,32.000000,32.000000,32.000000,32.000000,71.338518,67.104279,105.258779,61.557305,38.381986,37.708861,46.303797,63.673447,32.544304,27.900000,52.253772,158.333587,76.427922,0.608591,159.113127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745918,49.854459,199.542789,164.504266,174.846072,253.342453,158.454670,14.406897,191.587973,2.590337,48.680834,49.390372,162.937335,198.729926,160.998485,191.141578,94.499133,182.877286,0.083680,72.623191,91.113774,99.850048,191.300938,18.784987,75.372278,0.616305,723940.773953,0.861714,9.855731,24.361170,4.009802,0.068618,0.061965,149.602178,98.886784,72.086115,32.000000,32.000000,32.000000,32.000000,32.000000,71.379855,67.160396,105.264463,61.557305,38.218250,37.708861,46.303797,63.627761,32.544304,27.900000,52.143345,158.454670,76.483888,0.607060,158.925047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708280,49.963312,199.699608,164.540439,174.949488,253.318488,158.336663,14.410892,191.672543,2.567755,48.752691,49.318997,162.932082,198.706603,160.968029,191.324198,94.468062,182.943150,0.083680,72.647309,91.075907,99.828561,191.364976,18.795444,75.347450,0.613928,723437.450436,0.858016,9.577152,24.371571,3.996277,0.069260,0.063692,149.497602,98.820139,72.073262,32.000000,32.000000,32.000000,32.000000,32.000000,71.347126,67.211187,105.269622,61.557305,38.371591,37.708861,46.303797,63.754941,32.544304,27.900000,52.315844,158.336663,76.360416,0.605684,159.102191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819369,49.986403,199.591797,164.528942,175.132454,253.372560,158.342991,14.408324,191.680108,2.569807,48.390738,49.249341,162.948346,198.803821,161.017418,191.380954,94.478992,182.853410,0.083681,72.677629,91.079976,99.630946,191.396671,18.807651,75.440180,0.615946,723362.618127,0.860842,9.849740,24.351376,4.011239,0.070065,0.063058,149.456957,98.815766,72.151230,32.000000,32.000000,32.000000,32.000000,32.000000,71.350589,67.333725,105.318677,61.557305,38.424280,37.708861,46.303797,63.676208,32.544304,27.900000,52.335015,158.342991,76.230056,0.606994,159.149712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931088,49.772546,199.643373,164.497816,175.210147,253.410605,158.236115,14.412320,191.844109,2.570924,47.488801,49.434617,162.939655,198.998066,161.014346,191.354961,94.518872,183.114837,0.083680,72.687871,91.113753,99.851877,191.591399,18.817013,75.462664,0.617770,724187.372079,0.862980,9.997601,24.407952,4.017431,0.068964,0.063100,149.488097,98.824555,72.070977,32.000000,32.000000,32.000000,32.000000,32.000000,71.326490,67.339066,105.356489,61.557305,38.484380,37.708861,46.303797,63.615856,32.544304,27.900000,52.264672,158.236115,76.628961,0.609574,158.873119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965577,49.718670,199.561303,164.473420,175.350932,253.327510,158.252677,14.412748,191.799918,2.564147,48.354584,49.424324,162.915169,198.953672,161.006722,191.415528,94.511465,183.046867,0.083680,72.700989,91.060863,99.973352,191.534722,18.829007,75.416236,0.617018,724824.999456,0.861766,9.905628,24.362269,4.006309,0.069430,0.060334,149.498983,98.782664,72.083875,32.000000,32.000000,32.000000,32.000000,32.000000,71.337975,67.320218,105.390608,61.557305,38.537700,37.708861,46.303797,63.651266,32.544304,27.900000,52.046745,158.252677,76.428913,0.610624,159.040782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914174,49.912459,199.769019,164.493049,175.521415,253.375737,158.414872,14.417600,191.920157,2.549753,48.563679,49.577969,162.926043,198.994186,160.988295,191.549296,94.540647,183.096937,0.083678,72.753416,91.059401,100.005811,191.686580,18.841111,75.428695,0.615587,724400.268618,0.860072,9.576253,24.423594,3.998378,0.068342,0.061471,149.478211,98.709758,72.067843,32.000000,32.000000,32.000000,32.000000,32.000000,71.358270,67.332285,105.442948,61.557305,38.543809,37.708861,46.303797,63.601637,32.544304,27.900000,52.018312,158.414872,76.365717,0.606218,159.060295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785670,49.944620,200.373713,164.504827,175.507672,253.402304,158.288009,14.406326,191.928332,2.569568,48.453451,49.517639,162.925860,199.094804,160.982471,191.577952,94.531119,183.007307,0.083677,72.768343,91.116721,99.777111,191.617221,18.852678,75.489638,0.616118,724840.378676,0.859884,9.486756,24.404699,3.993976,0.069926,0.062447,149.441089,98.707900,72.058608,32.000000,32.000000,32.000000,32.000000,32.000000,71.341497,67.327503,105.488513,61.557305,38.634299,37.708861,46.303797,63.566247,32.544304,27.900000,52.067074,158.288009,76.424658,0.607954,158.983623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.060014,49.900639,199.491173,164.496134,175.500373,253.492741,158.364097,14.410607,191.865114,2.576650,48.291310,49.475951,162.937739,199.106447,161.010546,191.583374,94.568492,183.223638,0.083677,72.767228,91.088412,99.839384,191.626071,18.865132,75.521101,0.618281,725954.462829,0.861289,9.733642,24.394893,4.002250,0.066544,0.059797,149.416253,98.745907,72.077411,32.000000,32.000000,32.000000,32.000000,32.000000,71.331003,67.392300,105.529819,61.557305,38.612127,37.708861,46.303797,63.567531,32.544304,27.900000,52.076771,158.364097,76.264765,0.610694,159.251207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011957,49.889094,200.081381,164.479029,175.450024,253.572100,158.259031,14.411035,192.009367,2.588912,48.466698,49.463871,162.895703,199.138937,160.987211,191.598959,94.552618,183.434157,0.083678,72.752403,91.142616,99.977194,191.715421,18.877147,75.572325,0.620898,726154.778368,0.864460,9.898730,24.369733,4.024727,0.067490,0.061789,149.368580,98.726091,72.045170,32.000000,32.000000,32.000000,32.000000,32.000000,71.323519,67.406841,105.557558,61.557305,38.773423,37.708861,46.303797,63.371908,32.544304,27.900000,51.991126,158.259031,76.645459,0.613302,158.918438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021913,50.033958,199.925343,164.544926,175.455188,253.716731,158.285411,14.406469,192.002676,2.567003,48.863573,49.411710,162.938184,199.196042,161.003472,191.565709,94.619381,183.315485,0.083675,72.762843,91.098161,99.950084,191.841871,18.888837,75.585127,0.615384,725575.656255,0.858647,9.571283,24.416062,3.985040,0.068336,0.060893,149.364617,98.757232,72.055956,32.000000,32.000000,32.000000,32.000000,32.000000,71.348894,67.486855,105.603599,61.557305,38.845505,37.708861,46.303797,63.601229,32.544304,27.900000,52.095284,158.285411,76.706492,0.609383,158.902860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967714,50.084812,200.183048,164.570724,175.512078,253.847080,158.287590,14.409180,191.982506,2.573372,48.638198,49.435376,162.957862,199.232943,160.988606,191.672074,94.659678,183.342030,0.083675,72.750771,91.116660,100.063550,191.811135,18.897349,75.624469,0.616190,725456.720828,0.859859,9.609306,24.513317,4.000671,0.068221,0.062217,149.331133,98.813003,72.054606,32.000000,32.000000,32.000000,32.000000,32.000000,71.358613,67.522005,105.635047,61.557305,38.893025,37.708861,46.303797,63.631614,32.544304,27.900000,52.164280,158.287590,76.591602,0.607562,158.997549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966183,50.025436,199.934867,164.549973,175.622609,253.920132,158.191972,14.411321,192.006874,2.591251,48.810707,49.453436,162.942102,199.098654,160.999880,191.615706,94.616135,183.376492,0.083675,72.739575,91.086062,100.058667,191.763512,18.906469,75.560209,0.615594,725572.277012,0.859900,9.743898,24.400687,3.996755,0.069286,0.064071,149.387415,98.853541,72.043649,32.000000,32.000000,32.000000,32.000000,32.000000,71.363578,67.464566,105.600393,61.557305,38.928913,37.708861,46.303797,63.494250,32.544304,27.900000,52.134052,158.191972,76.679807,0.606595,158.888619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876707,50.111751,199.953568,164.553338,175.570479,254.093357,158.576050,14.408752,191.981261,2.561468,49.017772,49.435760,162.962156,199.126348,160.995542,191.652904,94.664454,183.272061,0.083675,72.721859,91.160882,100.039599,191.701227,18.912302,75.557973,0.616290,725857.058357,0.861326,9.850692,24.370651,4.006248,0.066104,0.060318,149.393439,98.817356,72.059120,32.000000,32.000000,32.000000,32.000000,32.000000,71.383241,67.491395,105.566869,61.557305,38.887965,37.708861,46.303797,63.518891,32.544304,27.900000,52.194853,158.576050,76.427255,0.608508,159.101089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.125415,50.190645,199.984562,164.587830,175.540175,254.139481,158.192606,14.410607,192.024792,2.545447,48.446977,49.494631,162.966022,199.155522,160.971970,191.624771,94.679371,183.269999,0.083673,72.748528,91.141156,99.925799,191.823330,18.918881,75.483038,0.616469,726324.819749,0.862275,9.792897,24.427516,4.001404,0.068408,0.063879,149.415495,98.851472,72.034219,32.000000,32.000000,32.000000,32.000000,32.000000,71.350226,67.469465,105.500342,61.557305,39.024544,37.708861,46.303797,63.505166,32.544304,27.900000,52.351449,158.192606,76.552746,0.607468,158.984803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.132190,50.065020,199.899216,164.544926,175.595425,254.178510,158.434122,14.410464,192.086102,2.565255,48.323575,49.670408,162.965939,199.194967,161.013622,191.614849,94.738741,183.280630,0.083671,72.788915,91.098990,100.119559,191.922877,18.924370,75.593619,0.616845,726250.873631,0.861852,9.971664,24.338825,4.008957,0.069779,0.063002,149.446776,98.859605,72.080015,32.000000,32.000000,32.000000,32.000000,32.000000,71.359663,67.517234,105.526342,61.557305,39.123550,37.708861,46.303797,63.472042,32.544304,27.900000,52.278768,158.434122,76.815395,0.609829,158.899988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956136,49.985578,199.988121,164.520530,175.701055,254.247739,158.370291,14.407896,192.146457,2.571143,48.430060,49.457158,162.965147,199.232804,161.019595,191.726855,94.763226,183.475909,0.083670,72.765882,91.173364,100.251432,191.736102,18.927429,75.571387,0.615363,725957.693157,0.859224,9.793890,24.323110,3.989684,0.067578,0.060604,149.474054,98.846657,72.078557,32.000000,32.000000,32.000000,32.000000,32.000000,71.367073,67.524262,105.566871,61.557305,39.178853,37.708861,46.303797,63.376754,32.544304,27.900000,52.250305,158.370291,76.368187,0.606764,159.100814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.073709,50.044953,199.981284,164.534831,175.713316,254.341050,158.257015,14.406469,191.974564,2.557215,48.962981,49.431690,162.943072,199.284378,160.992957,191.601238,94.738784,183.451465,0.083669,72.760931,91.161435,100.170777,191.882660,18.931936,75.577770,0.614004,725693.243110,0.857753,9.661286,24.267852,3.987442,0.066352,0.059186,149.450239,98.780579,72.051566,32.000000,32.000000,32.000000,32.000000,32.000000,71.315350,67.457735,105.525987,61.557305,39.236494,37.708861,46.303797,63.396374,32.544304,27.900000,52.278226,158.257015,76.826159,0.604238,158.917848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865606,50.158483,200.128542,164.601570,175.661990,254.500708,158.325676,14.408895,192.108721,2.560558,48.948566,49.521345,162.954144,199.213518,161.020973,191.780170,94.767365,183.226007,0.083667,72.763842,91.067185,100.057221,191.864365,18.937284,75.496255,0.616041,726084.684582,0.861785,9.763414,24.318840,4.003274,0.068900,0.061549,149.473015,98.809437,72.056165,32.000000,32.000000,32.000000,32.000000,32.000000,71.333793,67.440054,105.551441,61.557305,39.364488,37.708861,46.303797,63.336953,32.544304,27.900000,52.434936,158.325676,76.839538,0.609613,158.932875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933149,50.181024,199.855618,164.638025,175.595572,254.511754,158.346933,14.409037,192.024857,2.546454,48.830714,49.586463,162.983733,199.168184,161.028826,191.683503,94.714640,183.306464,0.083665,72.789248,91.115986,100.077130,191.792392,18.941687,75.610640,0.614939,726209.997299,0.860356,9.701478,24.333840,3.993738,0.069115,0.062221,149.469673,98.817148,72.066210,32.000000,32.000000,32.000000,32.000000,32.000000,71.358189,67.396304,105.510892,61.557305,39.372758,37.708861,46.303797,63.426710,32.544304,27.900000,52.530056,158.346933,76.537420,0.604947,159.028430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024198,50.188721,200.011479,164.626527,175.595707,254.604696,158.503472,14.404328,191.970299,2.549724,48.749274,49.568271,163.021064,199.126178,161.043688,191.614254,94.759537,183.288206,0.083663,72.810836,91.120161,99.746363,191.736124,18.941788,75.525248,0.617635,726407.671383,0.863991,10.029876,24.218105,4.013358,0.068058,0.061594,149.499091,98.780771,72.093181,32.000000,32.000000,32.000000,32.000000,32.000000,71.405633,67.443140,105.499884,61.557305,39.472066,37.708861,46.303797,63.395001,32.544304,27.900000,52.592479,158.503472,76.836527,0.606838,159.059114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986197,50.039181,200.032685,164.585025,175.627652,254.731296,158.310491,14.412748,192.164057,2.577202,48.280251,49.558011,163.013858,199.297855,161.045487,191.659670,94.743412,183.284219,0.083661,72.798906,91.130629,100.034774,191.784681,18.942081,75.543585,0.615132,726280.414270,0.862306,9.982602,24.301941,4.002464,0.070304,0.063412,149.482361,98.724576,72.080895,32.000000,32.000000,32.000000,32.000000,32.000000,71.362047,67.472601,105.491120,61.557305,39.534689,37.708861,46.303797,63.310953,32.544304,27.900000,52.697119,158.310491,76.595532,0.607683,159.182049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847857,50.005370,200.015867,164.567079,175.628685,254.749073,158.497395,14.415602,192.094018,2.567288,48.585411,49.503037,163.004481,199.159699,161.039096,191.708158,94.799234,183.227001,0.083661,72.768542,91.126391,99.870842,191.790635,18.943500,75.535327,0.615801,726039.397556,0.859733,9.896305,24.249985,3.998295,0.068433,0.062248,149.514481,98.745639,72.091898,32.000000,32.000000,32.000000,32.000000,32.000000,71.383589,67.517964,105.525968,61.557305,39.591434,37.708861,46.303797,63.388549,32.544304,27.900000,52.513471,158.497395,76.674866,0.605292,158.970877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031597,50.039730,200.211857,164.571565,175.691500,254.822745,158.422244,14.409465,192.145902,2.547389,48.702075,49.505997,162.978383,199.272816,161.032486,191.597227,94.824990,183.208948,0.083659,72.792553,91.080855,99.993103,191.807504,18.943239,75.561236,0.615212,725928.040975,0.861304,9.785977,24.264569,4.001758,0.066868,0.060904,149.558546,98.707464,72.083838,32.000000,32.000000,32.000000,32.000000,32.000000,71.378792,67.566829,105.576120,61.557305,39.643241,37.708861,46.303797,63.397566,32.544304,27.900000,52.543561,158.422244,76.473286,0.606763,159.200184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014045,50.117524,199.929022,164.601851,175.662011,254.914592,158.308401,14.416173,192.047028,2.530638,48.590130,49.513029,163.005901,199.216216,161.028864,191.533527,94.868227,183.179415,0.083660,72.817767,91.092637,100.100110,191.859243,18.940255,75.519586,0.616578,725835.758851,0.862864,9.895119,24.186621,4.012527,0.069104,0.060576,149.567771,98.772998,72.080811,32.000000,32.000000,32.000000,32.000000,32.000000,71.377287,67.604018,105.588176,61.557305,39.704183,37.708861,46.303797,63.349427,32.544304,27.900000,52.643337,158.308401,76.540738,0.607414,158.986455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.104560,50.066669,200.052365,164.564835,175.696783,254.976390,158.428620,14.419027,192.170336,2.527897,48.610785,49.538300,163.004281,199.272889,161.024233,191.692515,94.877031,183.368364,0.083660,72.814977,91.076469,100.138413,191.811518,18.936398,75.452170,0.615262,725865.536149,0.860143,9.739680,24.153882,4.001708,0.069152,0.063899,149.585200,98.784174,72.093534,32.000000,32.000000,32.000000,32.000000,32.000000,71.385440,67.589737,105.613607,61.557305,39.767599,37.708861,46.303797,63.327699,32.544304,27.900000,52.651132,158.428620,76.398118,0.607924,159.017140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909203,50.141165,200.002123,164.573809,175.780047,254.988050,158.216418,14.410464,192.064692,2.515401,48.974933,49.442183,163.010104,199.246660,161.013151,191.699272,94.891267,182.970962,0.083660,72.812368,91.084649,99.841528,191.659050,18.935781,75.510823,0.614748,725798.200716,0.861140,9.835582,24.099223,3.997458,0.069394,0.062794,149.586842,98.761423,72.101880,32.000000,32.000000,32.000000,32.000000,32.000000,71.430811,67.587458,105.670295,61.557305,39.815803,37.708861,46.303797,63.306159,32.544304,27.900000,52.668348,158.216418,76.315899,0.606547,159.092395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766400,50.206864,199.981073,164.595681,175.845214,255.046675,158.468190,14.407610,192.058569,2.507828,48.940562,49.319775,163.019201,199.075150,161.032797,191.685010,94.910487,183.285448,0.083659,72.833049,91.055937,99.745398,191.769591,18.932424,75.518883,0.614663,725692.495258,0.858808,9.691399,24.163477,3.992698,0.068221,0.062872,149.615997,98.756480,72.122926,32.000000,32.000000,32.000000,32.000000,32.000000,71.442101,67.593390,105.690881,61.557305,39.863076,37.708861,46.303797,63.255123,32.544304,27.900000,52.855253,158.468190,76.526332,0.607052,159.099004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965124,50.147487,200.080722,164.576893,175.870920,254.927008,158.458291,14.411606,192.222570,2.517794,48.400680,49.337578,163.008323,199.266450,161.031668,191.642068,94.870669,183.187255,0.083658,72.812815,91.082193,99.820290,191.779623,18.932773,75.577608,0.616847,726384.696129,0.864288,9.967487,23.995516,4.007320,0.066831,0.060748,149.591365,98.781451,72.088856,32.000000,32.000000,32.000000,32.000000,32.000000,71.435886,67.572165,105.719245,61.557305,39.991670,37.708861,46.303797,63.186034,32.544304,27.900000,52.874910,158.458291,76.323832,0.610340,159.263402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978877,50.261294,200.087748,164.624004,175.863113,254.910618,158.442284,14.408181,192.192668,2.508722,49.282413,49.462316,163.000858,199.144753,161.024561,191.660971,94.926568,183.141061,0.083658,72.765948,91.007579,99.832874,191.698698,18.931502,75.560028,0.618588,726921.411841,0.866144,10.180929,24.097968,4.018395,0.066998,0.061558,149.522049,98.851163,72.096134,32.000000,32.000000,32.000000,32.000000,32.000000,71.467407,67.629215,105.743813,61.557305,40.005492,37.708861,46.303797,63.303886,32.544304,27.900000,52.901965,158.442284,76.434467,0.610445,159.095188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980919,50.382800,199.961867,164.681209,175.684726,254.908556,158.335987,14.412748,192.023991,2.480778,48.787019,49.652712,163.029756,199.124291,161.044130,191.663582,94.957561,183.070537,0.083658,72.736461,91.094505,99.978253,191.863976,18.930458,75.463115,0.616621,726781.462063,0.862358,9.916040,24.099812,4.004408,0.069845,0.064192,149.497295,98.925769,72.092040,32.000000,32.000000,32.000000,32.000000,32.000000,71.461628,67.672926,105.748153,61.557305,40.084766,37.708861,46.303797,63.233728,32.544304,27.900000,53.254698,158.335987,76.318549,0.610592,159.248650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985148,50.292907,199.894623,164.661860,175.608001,254.960708,158.477096,14.403044,192.039456,2.462329,48.829141,49.475210,163.036624,199.140761,161.073196,191.579885,94.923557,183.187345,0.083658,72.724810,91.053290,100.106421,191.664682,18.927796,75.445661,0.616612,726806.875250,0.862417,10.015648,24.026044,4.003446,0.068894,0.062161,149.479665,98.927227,72.101780,32.000000,32.000000,32.000000,32.000000,32.000000,71.473770,67.732138,105.763539,61.557305,40.137680,37.708861,46.303797,63.159954,32.544304,27.900000,53.332049,158.477096,76.514937,0.609558,159.055771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015270,50.198343,199.997680,164.610263,175.530796,255.053644,158.255227,14.413889,191.900920,2.470146,48.500257,49.314196,163.021399,199.098441,161.050040,191.569544,94.906715,183.211739,0.083661,72.657937,91.050960,99.971880,191.813396,18.925316,75.484751,0.616046,726239.449306,0.862374,10.135045,23.967764,4.000764,0.068736,0.062289,149.421188,98.826175,72.069562,32.000000,32.000000,32.000000,32.000000,32.000000,71.460684,67.796794,105.716229,61.557305,40.171618,37.708861,46.303797,63.268061,32.544304,27.900000,53.342316,158.255227,76.394854,0.609141,159.099988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002546,50.099931,199.857434,164.582502,175.580150,255.039310,158.108433,14.410607,192.049962,2.487890,48.130419,49.497555,163.013361,199.233716,161.044614,191.559254,94.931599,183.204376,0.083661,72.593779,91.053673,100.063834,191.824146,18.921389,75.464539,0.615076,725828.584957,0.860933,10.040787,24.046960,3.999080,0.067216,0.061280,149.414244,98.848546,72.091631,32.000000,32.000000,32.000000,32.000000,32.000000,71.462991,67.783302,105.710150,61.557305,40.235258,37.708861,46.303797,63.106667,32.544304,27.900000,53.390388,158.108433,76.358234,0.606480,159.116274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973437,50.049901,199.747488,164.538757,175.527645,255.010870,158.303606,14.408609,192.069374,2.491548,48.480892,49.523334,163.004889,199.129968,161.052288,191.604356,94.941463,183.329869,0.083664,72.525342,91.092516,100.040763,191.651647,18.920178,75.498707,0.613972,725312.384517,0.860957,9.915137,24.073236,3.998732,0.069828,0.061753,149.426973,98.891680,72.249908,32.000000,32.000000,32.000000,32.000000,32.000000,71.495056,67.874164,105.674891,61.557305,40.285021,37.708861,46.303797,63.182541,32.544304,27.900000,53.268292,158.303606,76.351509,0.606658,159.059823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038709,50.059247,199.917830,164.551095,175.419147,255.031306,158.177758,14.409037,191.919440,2.480712,48.596993,49.499396,162.988202,199.215297,161.011875,191.691000,94.929987,183.237250,0.083666,72.474689,91.095144,99.862971,191.742139,18.919740,75.438738,0.613649,725224.937776,0.862005,9.829854,24.045505,3.996945,0.066859,0.061446,149.388767,98.830887,72.098584,32.000000,32.000000,32.000000,32.000000,32.000000,71.486568,67.873544,105.522537,61.557305,40.357366,37.708861,46.303797,63.143030,32.544304,27.900000,53.323584,158.177758,76.393538,0.606467,159.036691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.196314,50.112576,199.654364,164.525297,175.436794,255.100525,158.140688,14.410892,191.895472,2.463810,48.954606,49.559891,162.983340,199.075324,161.006250,191.527921,94.931537,183.172503,0.083666,72.433517,91.032272,99.903868,191.657030,18.915148,75.427054,0.612888,724898.641567,0.861121,9.809872,24.084166,3.997073,0.067915,0.060190,149.399736,98.834437,72.108650,32.000000,32.000000,32.000000,32.000000,32.000000,71.499425,67.863160,105.435227,61.557305,40.366947,37.708861,46.303797,63.114714,32.544304,27.900000,53.398753,158.140688,76.473088,0.606042,158.843536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923457,50.270640,199.722396,164.584465,175.283885,254.990600,158.159524,14.406754,191.783955,2.481738,49.248505,49.380645,162.969614,198.983504,161.012793,191.478801,94.867218,183.209991,0.083667,72.388306,91.060224,99.804983,191.512902,18.911261,75.380139,0.612710,724429.715309,0.860048,9.751862,24.059831,3.995264,0.069163,0.062856,149.437923,98.922500,72.099111,32.000000,32.000000,32.000000,32.000000,32.000000,71.489651,67.812992,105.422248,61.557305,40.294341,37.708861,46.303797,63.062462,32.544304,27.900000,53.625030,158.159524,76.348678,0.605052,159.031734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.053230,50.333317,199.716013,164.628210,175.372169,254.906450,158.277165,14.408609,191.785320,2.472623,48.622635,49.510989,162.992906,199.010060,160.992151,191.315070,94.848825,182.933031,0.083668,72.322013,91.030981,100.201342,191.493057,18.906156,75.402136,0.610484,724427.245488,0.857464,9.642831,24.033238,3.977471,0.068941,0.063375,149.467342,98.900576,72.092382,32.000000,32.000000,32.000000,32.000000,32.000000,71.485964,67.767685,105.419607,61.557305,40.438224,37.708861,46.303797,63.195520,32.544304,27.900000,53.793392,158.277165,76.476550,0.602134,158.921467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.209963,50.038356,199.785937,164.547730,175.481443,254.837353,158.285007,14.411035,191.741166,2.459931,47.998375,49.506917,162.990038,199.018375,161.024619,191.327763,94.848550,183.125469,0.083669,72.295407,91.090295,99.890125,191.491730,18.900564,75.363930,0.613267,724699.236635,0.862197,10.082231,24.112058,4.000572,0.068207,0.064040,149.435522,98.904316,72.100575,32.000000,32.000000,32.000000,32.000000,32.000000,71.517177,67.712081,105.431686,61.557305,40.456435,37.708861,46.303797,63.094509,32.544304,27.900000,53.768762,158.285007,76.365789,0.605488,159.007305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990895,49.946269,199.603501,164.515482,175.432222,254.676595,158.450002,14.407610,191.917359,2.459081,48.712636,49.439167,162.970470,198.974872,161.018915,191.430274,94.870933,183.126125,0.083671,72.302710,91.051856,99.635786,191.506416,18.894293,75.454929,0.611736,725104.105263,0.859660,10.010956,24.023272,3.990072,0.067885,0.061069,149.453215,98.895297,72.122885,32.000000,32.000000,32.000000,32.000000,32.000000,71.576748,67.645852,105.382492,61.557305,40.512097,37.708861,46.303797,63.013885,32.544304,27.900000,53.545852,158.450002,76.638174,0.603142,158.912419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874191,50.174977,199.684157,164.552217,175.284037,254.586780,158.365423,14.403186,191.704716,2.417310,48.905754,49.504754,162.953706,198.869352,161.000232,191.276399,94.917201,183.106193,0.083674,72.254954,91.079956,99.779362,191.584713,18.891619,75.346566,0.611415,724699.454460,0.856464,9.554567,24.098029,3.979010,0.069022,0.062818,149.453135,98.898424,72.113759,32.000000,32.000000,32.000000,32.000000,32.000000,71.592199,67.617685,105.370854,61.557305,40.553632,37.708861,46.303797,63.085547,32.544304,27.900000,53.778745,158.365423,76.279459,0.603393,159.148650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947562,50.237378,199.684980,164.563994,175.409526,254.575228,158.083917,14.406469,191.641152,2.415778,48.565394,49.337476,162.967755,198.817670,160.993635,191.327923,94.834573,183.127432,0.083675,72.257844,90.986948,99.817603,191.495158,18.885393,75.392616,0.612602,724475.347289,0.859275,9.688219,24.075900,3.992797,0.068029,0.061253,149.385071,98.889195,72.093307,32.000000,32.000000,32.000000,32.000000,32.000000,71.620550,67.570851,105.328222,61.557305,40.566022,37.708861,46.303797,63.091110,32.544304,27.900000,53.917270,158.083917,76.475901,0.603144,159.020995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.036894,50.119723,199.510238,164.522773,175.552365,254.593616,158.206291,14.408895,191.652731,2.408780,48.545831,49.440451,162.947357,198.745501,160.975820,191.267113,94.856638,182.906871,0.083676,72.276749,90.994493,99.756973,191.404094,18.876250,75.383529,0.614175,724372.744046,0.861791,10.037492,24.021921,4.003757,0.066028,0.060320,149.357212,98.843739,72.134548,32.000000,32.000000,32.000000,32.000000,32.000000,71.641927,67.569860,105.361986,61.557305,40.479039,37.708861,46.303797,63.025841,32.544304,27.900000,53.893410,158.206291,76.437496,0.606663,159.036494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809220,50.133468,199.467330,164.519408,175.645552,254.682999,158.537200,14.408895,191.415093,2.406158,48.849869,49.273303,162.934026,198.739612,160.979001,191.124344,94.845777,182.839616,0.083678,72.274432,91.020689,99.608973,191.321210,18.867916,75.321612,0.613800,725219.208490,0.862685,10.024068,24.112766,3.997892,0.065911,0.060185,149.363318,98.774726,72.102922,32.000000,32.000000,32.000000,32.000000,32.000000,71.642947,67.548413,105.340094,61.557305,40.543842,37.708861,46.303797,63.095863,32.544304,27.900000,53.917230,158.537200,76.273203,0.605105,159.372096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818615,50.141165,199.538248,164.526138,175.707180,254.542059,158.589196,14.413176,191.521686,2.402809,48.780803,49.365788,162.946458,198.548245,160.978679,191.115424,94.870621,182.944454,0.083678,72.262643,91.022555,99.706367,191.158743,18.858750,75.422456,0.613278,725354.096309,0.860727,9.814210,24.005329,3.987263,0.069073,0.062058,149.328193,98.820336,72.131048,32.000000,32.000000,32.000000,32.000000,32.000000,71.657501,67.562205,105.348715,61.557305,40.532787,37.708861,46.303797,63.087519,32.544304,27.900000,54.069376,158.589196,76.637958,0.604822,159.126778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
