OSU 80 Ton Compressor Load Stand
49.752627,50.235453,199.387855,164.549413,175.687751,254.378083,158.435132,14.406754,191.315053,2.394219,49.030143,49.284645,162.945467,198.474263,160.994981,190.991984,94.869349,182.736429,0.083676,72.288222,91.038195,99.524012,191.007273,18.847528,75.368257,0.616323,726080.243384,0.863782,10.063197,23.990141,4.004627,0.068878,0.062833,149.322430,98.852382,72.113841,32.000000,32.000000,32.000000,32.000000,32.000000,71.637356,67.580664,105.337496,61.557305,40.538929,37.708861,46.303797,63.077696,32.544304,27.900000,54.117888,158.435132,76.191417,0.608634,159.436376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752039,50.257995,199.297524,164.556984,175.650954,254.363828,158.446993,14.399904,191.231714,2.359632,48.788348,49.138748,162.950360,198.428807,160.981838,190.873983,94.869753,182.617760,0.083678,72.323769,91.012427,99.417842,191.036970,18.833740,75.285371,0.616020,726260.787940,0.863639,10.061170,24.005899,4.005295,0.068906,0.062850,149.320529,98.925426,72.120290,32.000000,32.000000,32.000000,32.000000,32.000000,71.591404,67.617301,105.306815,61.557305,40.421046,37.708861,46.303797,63.123452,32.544304,27.900000,54.302253,158.446993,76.481562,0.606250,159.243182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733619,50.194769,199.305535,164.522493,175.689238,254.285592,158.553426,14.408038,191.199480,2.320846,48.718788,49.106273,162.937405,198.504338,160.984644,190.875598,94.835683,182.503790,0.083679,72.306102,90.969937,99.471552,190.948188,18.819339,75.345665,0.617487,726474.388873,0.865884,10.223785,23.926592,4.007584,0.069186,0.062774,149.300935,98.869030,72.091950,32.000000,32.000000,32.000000,32.000000,32.000000,71.534853,67.672835,105.287480,61.557305,40.419976,37.708861,46.303797,63.051642,32.544304,27.900000,54.327450,158.553426,76.527810,0.610816,159.227486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645482,50.225557,199.184324,164.544926,175.556101,254.251067,158.636636,14.409037,191.062864,2.316696,49.070430,49.208308,162.947649,198.254889,160.982505,190.696017,94.846503,182.374849,0.083678,72.311607,90.975109,99.609279,190.783255,18.804195,75.214602,0.618109,726370.677176,0.865703,10.246935,23.880191,4.005816,0.068488,0.060904,149.308862,98.895856,72.108704,32.000000,32.000000,32.000000,32.000000,32.000000,71.555691,67.661314,105.329655,61.557305,40.302233,37.708861,46.303797,63.116028,32.544304,27.900000,54.426756,158.636636,76.193076,0.608442,159.511868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734342,50.257720,199.034953,164.553899,175.692750,254.177638,158.405316,14.410892,191.034974,2.321434,47.881823,49.322408,162.946955,198.108863,160.968273,190.608397,94.833478,182.440531,0.083679,72.312294,90.907332,99.558207,190.688520,18.786823,75.291808,0.617910,726516.075167,0.865514,10.202794,23.870063,4.007461,0.069626,0.062953,149.295432,98.939475,72.068360,32.000000,32.000000,32.000000,32.000000,32.000000,71.525932,67.694664,105.383719,61.557305,40.326479,37.708861,46.303797,63.195067,32.544304,27.900000,54.577936,158.405316,76.468887,0.608365,159.331892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654124,49.948469,199.051149,164.442856,175.644431,254.183784,158.509309,14.413318,190.896353,2.335796,48.424055,49.249138,162.908990,198.151204,160.949393,190.532756,94.897378,182.472994,0.083676,72.316012,90.948619,99.546585,190.766978,18.777125,75.221580,0.618742,726103.185211,0.866181,10.324977,23.809214,4.012134,0.067649,0.063353,149.334804,98.958950,72.104351,32.000000,32.000000,32.000000,32.000000,32.000000,71.555665,67.715379,105.460824,61.557305,40.268932,37.708861,46.303797,63.183040,32.544304,27.900000,54.311896,158.509309,76.442202,0.610796,159.385589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673444,49.996023,198.938222,164.475383,175.652448,253.944573,158.410651,14.401331,190.937810,2.332303,48.342552,49.236176,162.909206,198.086705,160.941714,190.595576,94.850346,182.317681,0.083674,72.351700,90.962035,99.283357,190.721543,18.765282,75.150269,0.617867,726679.886723,0.866478,10.264996,23.847727,4.001962,0.067632,0.060542,149.291190,98.959478,72.086989,32.000000,32.000000,32.000000,32.000000,32.000000,71.564187,67.753064,105.476090,61.557305,40.228774,37.708861,46.303797,63.183253,32.544304,27.900000,54.350949,158.410651,76.424388,0.608356,159.450892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581971,49.955890,198.911639,164.463886,175.608391,253.901862,158.463608,14.406469,190.912385,2.336221,48.798322,49.157496,162.904900,198.113273,160.931382,190.533566,94.811140,182.178514,0.083671,72.289853,90.896694,99.208940,190.586364,18.751336,75.210833,0.618532,725659.208728,0.866476,10.038923,23.796422,4.008754,0.069146,0.063056,149.324557,98.925663,72.086511,32.000000,32.000000,32.000000,32.000000,32.000000,71.596294,67.819846,105.448496,61.557305,40.178728,37.708861,46.303797,63.125714,32.544304,27.900000,54.305162,158.463608,76.377960,0.608656,159.319500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741231,50.112301,198.824495,164.525858,175.723081,253.942290,158.512827,14.409323,190.763405,2.352166,48.494244,49.190401,162.913488,198.040714,160.947887,190.387132,94.743373,182.147087,0.083671,72.268228,90.909135,99.496850,190.677487,18.735584,75.171888,0.619846,725929.682490,0.866796,10.066435,23.783183,4.004921,0.069967,0.063863,149.311967,98.881876,72.083852,32.000000,32.000000,32.000000,32.000000,32.000000,71.575542,67.848507,105.477935,61.557305,40.087366,37.708861,46.303797,63.255094,32.544304,27.900000,54.467007,158.512827,76.153229,0.609512,159.503213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581155,50.039730,198.720139,164.504827,175.784762,253.865624,158.307212,14.412177,190.775739,2.371203,48.558083,49.064604,162.934513,198.036207,160.947529,190.389986,94.735693,182.002209,0.083670,72.246345,90.892603,99.364282,190.469703,18.720887,75.010317,0.619805,725892.115207,0.867965,10.121246,23.768351,4.011774,0.066988,0.060264,149.326398,98.940047,72.076925,32.000000,32.000000,32.000000,32.000000,32.000000,71.597513,67.874319,105.505005,61.557305,39.990978,37.708861,46.303797,63.294397,32.544304,27.900000,54.443452,158.307212,76.169871,0.610334,159.504393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750248,49.908061,198.951797,164.443136,175.726579,253.751657,158.360068,14.419455,190.865716,2.365600,48.247190,49.225386,162.903793,197.910326,160.958473,190.547367,94.739724,182.098126,0.083670,72.191493,90.893409,99.270116,190.604408,18.709777,75.109070,0.618626,726755.030817,0.865556,10.112441,23.823910,3.997177,0.069144,0.061731,149.359103,98.973355,72.099669,32.000000,32.000000,32.000000,32.000000,32.000000,71.617022,67.890170,105.557988,61.557305,39.869291,37.708861,46.303797,63.181113,32.544304,27.900000,54.456217,158.360068,76.048887,0.610655,159.374928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608164,50.038631,198.548173,164.446501,175.636163,253.547125,158.326377,14.408895,190.710514,2.385667,49.113919,48.994073,162.887250,197.897640,160.928354,190.393549,94.725933,181.973787,0.083671,72.196020,90.910640,99.375375,190.514553,18.700222,75.025463,0.621702,727060.240031,0.869914,10.205932,23.775293,4.007977,0.069111,0.061590,149.379938,98.893811,72.090627,32.000000,32.000000,32.000000,32.000000,32.000000,71.587161,67.860177,105.577822,61.557305,39.800761,37.708861,46.303797,63.356008,32.544304,27.900000,54.407089,158.326377,75.921538,0.612238,159.399279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659679,50.159033,198.939315,164.468373,175.615744,253.404016,158.294958,14.411891,190.751428,2.386284,48.067813,49.130106,162.913175,197.983901,160.908844,190.481620,94.682901,182.098725,0.083673,72.176669,90.839868,99.451719,190.693761,18.688909,75.148250,0.619579,726302.939869,0.865740,9.898856,23.808538,3.999011,0.068598,0.062895,149.394107,98.832510,72.085984,32.000000,32.000000,32.000000,32.000000,32.000000,71.588864,67.817375,105.550439,61.557305,39.695597,37.708861,46.303797,63.332545,32.544304,27.900000,54.574178,158.294958,76.199819,0.611922,159.290822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550405,49.913009,198.866390,164.383970,175.577619,253.316398,158.556670,14.407325,190.801450,2.395048,48.555677,49.018331,162.884176,197.975245,160.929409,190.451629,94.656800,182.073916,0.083675,72.154035,90.830710,99.007726,190.542515,18.682094,75.092428,0.620614,726441.893270,0.868546,10.176785,23.774007,4.002329,0.069623,0.062514,149.413599,98.835825,72.110663,32.000000,32.000000,32.000000,32.000000,32.000000,71.614414,67.791869,105.516283,61.557305,39.670448,37.708861,46.303797,63.355825,32.544304,27.900000,54.343204,158.556670,76.406231,0.613289,159.186809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513068,49.944895,199.302110,164.425190,175.368398,253.216157,158.417458,14.412605,190.881747,2.425037,48.035494,49.125297,162.884514,198.007026,160.892522,190.445827,94.644046,182.145636,0.083674,72.136600,90.764001,99.301002,190.616321,18.677504,75.143454,0.620316,726715.995837,0.867909,10.243722,23.865594,4.006053,0.066530,0.060361,149.429329,98.825537,72.107088,32.000000,32.000000,32.000000,32.000000,32.000000,71.614374,67.817206,105.484957,61.557305,39.621572,37.708861,46.303797,63.404331,32.544304,27.900000,54.345856,158.417458,76.199837,0.611756,159.464149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558844,49.814052,198.953852,164.385652,175.356284,253.093137,158.225277,14.410322,190.822261,2.426971,47.968161,49.123338,162.855493,198.004252,160.932995,190.569689,94.569412,182.220892,0.083674,72.158744,90.819135,99.218184,190.513369,18.675607,75.151009,0.621849,726213.769246,0.867813,10.111159,23.882056,4.013416,0.069805,0.062265,149.485944,98.860813,72.118544,32.000000,32.000000,32.000000,32.000000,32.000000,71.640728,67.825791,105.441887,61.557305,39.574712,37.708861,46.303797,63.390444,32.544304,27.900000,54.161812,158.225277,76.168861,0.611156,159.427210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728785,49.823673,198.862785,164.382007,175.473975,253.046747,158.326883,14.407039,191.014777,2.407353,48.073689,49.236849,162.866432,197.959746,160.909743,190.612367,94.590123,182.037881,0.083675,72.158103,90.779410,99.261621,190.572250,18.676135,75.121186,0.621503,725511.316969,0.868343,10.181857,23.922673,4.025243,0.066988,0.060928,149.531330,98.943634,72.132505,32.000000,32.000000,32.000000,32.000000,32.000000,71.641209,67.805473,105.444822,61.557305,39.486613,37.708861,46.303797,63.343558,32.544304,27.900000,54.065791,158.326883,76.129032,0.612887,159.452662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740018,49.755229,198.992655,164.383128,175.375865,252.858861,158.454432,14.411749,191.020303,2.410846,47.871974,49.122978,162.843847,198.014349,160.898761,190.468113,94.549950,182.262476,0.083678,72.164483,90.787211,99.252282,190.594744,18.673901,75.109755,0.620366,725355.938792,0.868130,10.003434,24.026536,4.014497,0.069096,0.061721,149.497250,98.854285,72.120000,32.000000,32.000000,32.000000,32.000000,32.000000,71.643608,67.812875,105.417478,61.557305,39.390912,37.708861,46.303797,63.403747,32.544304,27.900000,53.915205,158.454432,76.130330,0.612076,159.491529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432070,49.704927,198.680945,164.357892,175.319507,252.875983,158.404107,14.407039,190.839899,2.407328,48.233380,49.017558,162.840274,198.042684,160.898564,190.337422,94.562874,182.213528,0.083681,72.111602,90.799717,99.276977,190.656604,18.677389,75.134330,0.619435,725586.780134,0.864887,9.836707,23.934729,3.998947,0.069137,0.061598,149.519323,98.930960,72.152021,32.000000,32.000000,32.000000,32.000000,32.000000,71.650431,67.795184,105.467300,61.557305,39.376596,37.708861,46.303797,63.409500,32.544304,27.900000,53.744395,158.404107,76.273221,0.611235,159.458603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649426,49.761826,199.013690,164.392943,175.257264,253.053474,158.548382,14.413604,190.998460,2.410620,47.867407,49.107940,162.855774,198.050721,160.888155,190.527174,94.583501,182.166713,0.083682,72.062984,90.773601,99.412755,190.576204,18.679240,75.138189,0.619601,725150.636101,0.863326,9.756624,24.062146,4.000655,0.066832,0.060611,149.490486,98.962325,72.148055,32.000000,32.000000,32.000000,32.000000,32.000000,71.568147,67.752049,105.395250,61.557305,39.309422,37.708861,46.303797,63.324389,32.544304,27.900000,53.683853,158.548382,76.284400,0.611295,159.383780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510164,49.757428,198.903379,164.386774,175.161149,253.116306,158.267932,14.410750,190.948536,2.391695,48.295590,49.024679,162.830087,198.141601,160.875191,190.535077,94.558862,182.196344,0.083681,72.062856,90.757448,99.363182,190.676467,18.683682,75.096809,0.620841,725129.451794,0.869171,10.026163,24.030216,4.019272,0.069041,0.062939,149.454323,98.943822,72.143219,32.000000,32.000000,32.000000,32.000000,32.000000,71.512035,67.686112,105.385645,61.557305,39.239046,37.708861,46.303797,63.417974,32.544304,27.900000,53.510859,158.267932,75.955453,0.611571,159.562497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741978,49.809104,199.004166,164.402196,175.101569,253.145260,158.436554,14.400760,190.913050,2.378960,48.423093,49.098020,162.860276,197.983730,160.849047,190.427137,94.559838,182.178682,0.083681,72.043256,90.783394,99.297325,190.619814,18.687184,75.083124,0.618565,724670.400935,0.863993,9.857153,23.991405,4.008378,0.068225,0.062234,149.483761,98.920715,72.143545,32.000000,32.000000,32.000000,32.000000,32.000000,71.501048,67.725837,105.367883,61.557305,39.149230,37.708861,46.303797,63.458581,32.544304,27.900000,53.484923,158.436554,76.249006,0.609271,159.436415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719415,49.842914,198.879806,164.382287,175.073238,253.105713,158.501032,14.408324,190.874851,2.367157,48.096158,49.034436,162.826217,197.909992,160.857399,190.575188,94.492986,181.986602,0.083683,72.038246,90.802811,99.409272,190.617914,18.689514,75.128741,0.619349,724513.577164,0.867739,9.997410,24.027553,4.017425,0.068933,0.063301,149.457985,98.883877,72.143872,32.000000,32.000000,32.000000,32.000000,32.000000,71.484567,67.703457,105.363584,61.557305,39.106109,37.708861,46.303797,63.404937,32.544304,27.900000,53.504436,158.501032,76.256507,0.612348,159.222883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855276,49.734613,198.915503,164.348638,175.173535,253.103732,158.328240,14.420168,190.919220,2.372502,47.521571,49.194911,162.837786,198.191425,160.862979,190.478489,94.564189,182.132141,0.083682,72.010849,90.776462,99.685263,190.679359,18.692919,75.189882,0.617305,724101.787452,0.862165,9.808468,24.019717,4.000729,0.069329,0.063648,149.471894,98.857621,72.154830,32.000000,32.000000,32.000000,32.000000,32.000000,71.467517,67.732098,105.411228,61.557305,38.993805,37.708861,46.303797,63.348521,32.544304,27.900000,53.340541,158.328240,76.527756,0.607866,158.937439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645076,49.801408,198.884432,164.339105,175.030811,253.035063,158.277126,14.413318,190.945548,2.370000,48.582249,49.191797,162.793814,198.132064,160.844097,190.549543,94.556337,182.239723,0.083680,72.003965,90.666312,99.248461,190.600556,18.701325,75.109881,0.616626,724304.258754,0.862190,9.865662,24.011934,4.000043,0.069029,0.063096,149.462588,98.972209,72.129628,32.000000,32.000000,32.000000,32.000000,32.000000,71.479027,67.666269,105.455263,61.557305,38.991579,37.708861,46.303797,63.450827,32.544304,27.900000,53.024380,158.277126,76.156023,0.607507,159.230003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763484,49.989701,198.839809,164.375277,175.056638,252.930466,158.296594,14.408038,190.859039,2.369570,48.436295,49.073948,162.786151,198.087524,160.839800,190.434089,94.481294,182.166861,0.083678,72.031626,90.739176,99.446069,190.547470,18.705167,75.070160,0.614744,724076.828660,0.860752,9.616689,23.997287,3.989859,0.069059,0.060200,149.424905,98.919597,72.162829,32.000000,32.000000,32.000000,32.000000,32.000000,71.461867,67.649448,105.501436,61.557305,38.865842,37.708861,46.303797,63.400324,32.544304,27.900000,53.301144,158.296594,76.192805,0.603997,159.332954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736934,49.815152,198.798002,164.334338,175.027039,253.011705,158.214396,14.408895,190.848782,2.353137,48.118141,49.248288,162.763993,198.077256,160.831880,190.483187,94.468369,182.164616,0.083680,71.999473,90.738753,99.311176,190.891613,18.710764,75.061343,0.617436,723920.813186,0.864535,9.901249,24.046925,4.006126,0.067823,0.060753,149.397507,98.950076,72.159456,32.000000,32.000000,32.000000,32.000000,32.000000,71.468054,67.652335,105.525318,61.557305,38.791393,37.708861,46.303797,63.353587,32.544304,27.900000,53.103739,158.214396,75.930174,0.608955,159.402820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763571,49.895966,198.856690,164.348077,175.023154,253.079120,158.341146,14.412748,190.911636,2.380965,48.440237,49.131937,162.771057,197.992119,160.827303,190.627528,94.454404,182.192465,0.083678,72.036871,90.827911,99.385436,190.769670,18.713008,75.124991,0.617022,724560.802406,0.862727,9.966786,24.093670,3.995697,0.070820,0.063082,149.358480,98.777646,72.171940,32.000000,32.000000,32.000000,32.000000,32.000000,71.500706,67.669323,105.543791,61.557305,38.732315,37.708861,46.303797,63.478136,32.544304,27.900000,53.103819,158.341146,76.122306,0.607930,159.346014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665447,49.909985,198.896200,164.341067,175.102886,252.862767,158.217337,14.404185,190.820374,2.390433,48.466929,49.037120,162.748070,197.869374,160.803885,190.448490,94.453238,182.282663,0.083675,72.080708,90.767945,99.432414,190.579675,18.716216,75.109142,0.616723,724115.238141,0.863120,9.819742,24.105724,3.996989,0.066285,0.059637,149.332281,98.887662,72.135629,32.000000,32.000000,32.000000,32.000000,32.000000,71.522132,67.670874,105.546623,61.557305,38.886114,37.708861,46.303797,63.423864,32.544304,27.900000,53.086824,158.217337,76.316656,0.609666,159.082246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684881,49.850611,198.743255,164.296763,174.976751,252.800069,158.417418,14.407753,190.910890,2.361640,48.323560,49.120607,162.744573,197.981399,160.813918,190.470474,94.411723,182.211140,0.083674,72.130355,90.780050,99.312812,190.609185,18.717486,75.078508,0.616111,724297.541878,0.862092,9.872961,24.130505,3.996029,0.068649,0.063079,149.399611,98.979585,72.156761,32.000000,32.000000,32.000000,32.000000,32.000000,71.549335,67.642030,105.551823,61.557305,38.600333,37.708861,46.303797,63.372566,32.544304,27.900000,53.094826,158.417418,76.436450,0.608039,159.121703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727959,50.001521,198.583672,164.345554,174.901584,252.732846,158.272456,14.403329,190.735838,2.350480,48.616909,49.096528,162.743580,197.896164,160.805777,190.441277,94.402682,182.138319,0.083673,72.183917,90.771424,99.593770,190.512413,18.714716,75.143364,0.618241,724783.688817,0.865087,9.988691,24.166697,4.004720,0.069031,0.062191,149.355340,98.944504,72.142410,32.000000,32.000000,32.000000,32.000000,32.000000,71.582615,67.617626,105.567989,61.557305,38.490063,37.708861,46.303797,63.464532,32.544304,27.900000,53.086004,158.272456,76.099101,0.608459,159.162458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818272,50.029010,198.748573,164.355088,175.061835,252.599816,158.156504,14.409751,190.771188,2.359718,48.411703,49.254342,162.761682,197.889662,160.821290,190.391308,94.419939,182.096911,0.083673,72.221963,90.789867,99.317423,190.533846,18.714290,75.013995,0.617687,724238.278566,0.862854,9.909160,24.180440,4.000075,0.067451,0.059978,149.354121,98.916329,72.161168,32.000000,32.000000,32.000000,32.000000,32.000000,71.560769,67.579031,105.585035,61.557305,38.366071,37.708861,46.303797,63.488985,32.544304,27.900000,53.183856,158.156504,75.969210,0.606713,159.237360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652743,49.757703,198.839963,164.276855,175.038289,252.530012,158.284530,14.410036,190.910395,2.380683,47.372337,49.108921,162.753107,198.025069,160.833002,190.525399,94.404744,182.238726,0.083674,72.246655,90.801273,99.469303,190.620605,18.714841,75.101605,0.616089,724247.615687,0.862807,10.015413,24.161196,3.993401,0.069677,0.062634,149.309369,98.863883,72.142548,32.000000,32.000000,32.000000,32.000000,32.000000,71.543433,67.579507,105.614242,61.557305,38.360855,37.708861,46.303797,63.390321,32.544304,27.900000,52.842844,158.284530,75.913767,0.608351,159.300696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712712,49.848962,198.897774,164.273770,174.747546,252.602651,158.206428,14.404899,190.873878,2.374722,48.220476,49.339480,162.743881,198.032037,160.789532,190.588713,94.442909,182.079979,0.083674,72.287563,90.809987,99.408951,190.787764,18.716358,75.118500,0.618522,724806.509771,0.862558,9.949371,24.127850,3.989471,0.070347,0.062500,149.292117,98.899857,72.162375,32.000000,32.000000,32.000000,32.000000,32.000000,71.578806,67.679543,105.636802,61.557305,38.227493,37.708861,46.303797,63.427928,32.544304,27.900000,52.766978,158.206428,76.004640,0.610745,159.353253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766354,49.792337,198.805425,164.260311,174.889905,252.716444,158.409519,14.411891,191.045289,2.394485,48.287055,49.186309,162.722074,197.983083,160.793622,190.537685,94.411605,182.300980,0.083673,72.332273,90.812554,99.447471,190.853330,18.720562,75.210383,0.619032,724343.864228,0.864278,9.849590,24.198130,4.004612,0.069777,0.063345,149.228366,98.891179,72.136894,32.000000,32.000000,32.000000,32.000000,32.000000,71.580411,67.703623,105.654876,61.557305,38.214602,37.708861,46.303797,63.354844,32.544304,27.900000,52.657002,158.409519,75.968796,0.612409,159.372293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886870,49.903113,199.023625,164.304615,175.069188,252.793774,158.420243,14.406326,191.080256,2.362939,48.204804,49.238734,162.727460,198.088265,160.808423,190.675704,94.401758,182.474326,0.083675,72.402227,90.860715,99.560665,190.723275,18.723198,75.271632,0.617178,723146.156277,0.862333,9.878657,24.098301,4.000944,0.068127,0.061129,149.221742,98.897433,72.115899,32.000000,32.000000,32.000000,32.000000,32.000000,71.588014,67.745378,105.673829,61.557305,38.170392,37.708861,46.303797,63.375676,32.544304,27.900000,52.677504,158.420243,76.000980,0.609982,159.414268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823711,49.881672,199.145299,164.316672,175.076540,253.013272,158.179689,14.406897,191.211086,2.346202,48.288240,49.085477,162.758515,198.296098,160.815108,190.843001,94.474031,182.549662,0.083674,72.393144,90.887381,99.561073,191.022426,18.729753,75.397881,0.616196,723652.078847,0.860761,9.766450,24.215440,3.994776,0.066899,0.061231,149.262899,98.924810,72.116295,32.000000,32.000000,32.000000,32.000000,32.000000,71.635549,67.786058,105.668339,61.557305,38.184707,37.708861,46.303797,63.542293,32.544304,27.900000,52.605717,158.179689,76.127012,0.610044,159.542001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783136,49.958914,199.278960,164.354246,175.184836,253.140458,158.368572,14.411463,191.234284,2.339260,48.437940,49.316319,162.751126,198.271546,160.826128,190.989033,94.442132,182.572185,0.083674,72.422711,90.851901,99.627224,191.050651,18.737618,75.345448,0.616173,724537.878940,0.859541,9.752519,24.292558,3.989499,0.069217,0.061671,149.256396,98.986570,72.117128,32.000000,32.000000,32.000000,32.000000,32.000000,71.626978,67.774952,105.657544,61.557305,38.209451,37.708861,46.303797,63.412330,32.544304,27.900000,52.538906,158.368572,76.295561,0.610260,159.420680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783098,49.895691,199.430566,164.347236,175.330657,253.182693,158.396661,14.405327,191.438819,2.322084,48.126402,49.158790,162.775569,198.481179,160.849875,190.973281,94.470999,182.929422,0.083676,72.416249,90.915764,99.546108,191.167210,18.745704,75.332070,0.615517,724358.490779,0.862044,9.796403,24.249506,3.996998,0.069429,0.061790,149.293127,98.956305,72.114125,32.000000,32.000000,32.000000,32.000000,32.000000,71.659343,67.807465,105.706767,61.557305,38.243058,37.708861,46.303797,63.370378,32.544304,27.900000,52.520496,158.396661,76.484393,0.609622,159.236848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003119,49.741210,199.718092,164.335179,175.318901,253.427246,158.244516,14.406754,191.622806,2.314065,47.731907,49.256218,162.779613,198.637030,160.845280,191.020179,94.562492,183.000390,0.083679,72.490467,90.902030,99.924559,191.244669,18.758812,75.445734,0.617054,725138.005578,0.862514,9.915646,24.290139,4.002941,0.068834,0.061726,149.275973,98.896868,72.112579,32.000000,32.000000,32.000000,32.000000,32.000000,71.689069,67.847311,105.733411,61.557305,38.214998,37.708861,46.303797,63.300731,32.544304,27.900000,52.297275,158.244516,76.313248,0.609370,159.446132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962029,49.815976,199.515821,164.350040,175.404874,253.527213,158.460417,14.411035,191.672522,2.326811,48.456086,49.345129,162.780973,198.913026,160.847396,191.329882,94.653381,182.978716,0.083678,72.493575,90.913476,99.834911,191.598762,18.778445,75.443119,0.618254,725510.821554,0.862927,9.852463,24.399699,4.005989,0.067073,0.060472,149.257879,98.933157,72.109116,32.000000,32.000000,32.000000,32.000000,32.000000,71.728668,67.850899,105.734774,61.557305,38.318540,37.708861,46.303797,63.304868,32.544304,27.900000,52.098389,158.460417,76.705770,0.608939,158.935236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804792,49.929227,199.741018,164.383970,175.482955,253.524120,158.273195,14.403614,191.664775,2.315240,48.154596,49.276307,162.803462,198.997868,160.841358,191.324580,94.605126,183.128006,0.083680,72.523346,90.920046,99.931874,191.526404,18.799652,75.516034,0.614799,724543.557186,0.859108,9.470543,24.335682,3.994113,0.067035,0.059549,149.295269,98.847398,72.103017,32.000000,32.000000,32.000000,32.000000,32.000000,71.733200,67.844636,105.713790,61.557305,38.431584,37.708861,46.303797,63.395632,32.544304,27.900000,52.242164,158.273195,76.602564,0.607810,158.994402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997230,49.812953,199.964220,164.382287,175.463380,253.686470,158.290690,14.409323,191.844707,2.331554,48.175685,49.464595,162.816295,198.976748,160.873776,191.499460,94.601031,183.268551,0.083680,72.593081,90.995685,100.217411,191.552671,18.824350,75.473014,0.615193,724817.796504,0.859323,9.587726,24.236403,3.993349,0.070040,0.063132,149.318028,98.959707,72.106089,32.000000,32.000000,32.000000,32.000000,32.000000,71.769312,67.868019,105.756344,61.557305,38.523442,37.708861,46.303797,63.227925,32.544304,27.900000,52.072480,158.290690,76.279964,0.605066,159.167808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.142123,49.633735,200.155439,164.341628,175.591037,253.795852,158.206265,14.410464,192.033802,2.327409,47.146047,49.476133,162.823363,199.261055,160.869579,191.767886,94.619577,183.395715,0.083680,72.637233,91.000920,100.160398,191.939193,18.847819,75.531180,0.617190,725751.963670,0.864014,9.863540,24.342436,4.010478,0.070243,0.063281,149.330197,98.939240,72.121490,32.000000,32.000000,32.000000,32.000000,32.000000,71.735291,67.880848,105.738421,61.557305,38.694140,37.708861,46.303797,63.113576,32.544304,27.900000,51.946554,158.206265,76.693095,0.608436,158.931971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.159721,49.696681,200.211326,164.350882,175.795383,253.839902,158.220447,14.409180,192.147904,2.327132,47.620363,49.421407,162.794556,199.380170,160.872292,191.879546,94.653827,183.391002,0.083678,72.651112,90.947747,100.383564,192.031399,18.872733,75.595368,0.615492,725191.116435,0.859851,9.548362,24.400891,3.999506,0.069227,0.063386,149.333219,98.992993,72.126370,32.000000,32.000000,32.000000,32.000000,32.000000,71.739934,67.839337,105.755526,61.557305,38.743958,37.708861,46.303797,63.106798,32.544304,27.900000,51.606449,158.220447,76.756057,0.608981,158.844008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010206,49.776944,200.204216,164.362378,175.631482,253.948548,158.375211,14.412890,192.040314,2.302129,49.000801,49.448508,162.790567,199.282784,160.841595,191.837785,94.653508,183.414954,0.083677,72.693070,90.900313,99.777631,191.944393,18.897149,75.577770,0.614545,725076.196650,0.857740,9.219772,24.431502,3.991762,0.068871,0.060827,149.369425,98.995083,72.146540,32.000000,32.000000,32.000000,32.000000,32.000000,71.728077,67.858210,105.763973,61.557305,38.938693,37.708861,46.303797,63.139360,32.544304,27.900000,51.591598,158.375211,76.526530,0.605235,159.028469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.108669,50.073542,200.007305,164.454633,175.718346,254.148723,158.291561,14.407039,192.018936,2.306715,48.671874,49.338697,162.825102,199.337133,160.843120,191.588608,94.678079,183.295814,0.083674,72.685259,90.960292,99.972381,191.864305,18.914058,75.517945,0.614745,725928.427933,0.858478,9.264597,24.395431,3.991476,0.070467,0.062832,149.375869,98.996265,72.127194,32.000000,32.000000,32.000000,32.000000,32.000000,71.706153,67.880281,105.724920,61.557305,39.032971,37.708861,46.303797,63.036448,32.544304,27.900000,51.958691,158.291561,76.722448,0.605449,158.858682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.088606,50.132093,200.141867,164.487161,175.813042,254.287467,158.228336,14.411891,192.070858,2.312639,48.300667,49.525641,162.843031,199.253812,160.872373,191.814621,94.709653,183.242879,0.083674,72.748283,90.916929,100.190739,191.971457,18.930556,75.538608,0.616402,725616.858642,0.859880,9.498963,24.405008,4.003267,0.068860,0.062313,149.408693,99.036921,72.117824,32.000000,32.000000,32.000000,32.000000,32.000000,71.750376,67.801570,105.756112,61.557305,39.104401,37.708861,46.303797,63.104235,32.544304,27.900000,51.992816,158.228336,76.636552,0.608760,158.887793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.123464,49.912459,199.990880,164.421264,175.903625,254.336957,158.236031,14.409180,192.013232,2.320331,48.321417,49.456168,162.821509,199.357268,160.875994,191.653332,94.666132,183.443239,0.083674,72.795880,90.904064,100.184923,191.767734,18.944756,75.525825,0.615634,726451.653927,0.859595,9.694038,24.334383,3.991471,0.067490,0.060393,149.403008,99.092716,72.113249,32.000000,32.000000,32.000000,32.000000,32.000000,71.731588,67.715710,105.791976,61.557305,39.186198,37.708861,46.303797,62.930998,32.544304,27.900000,51.807506,158.236031,76.445718,0.605968,159.013284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032716,50.041930,199.763027,164.448183,175.777968,254.391532,158.104276,14.415174,191.926557,2.323849,48.650175,49.443644,162.852151,199.096618,160.848424,191.581422,94.673114,183.272443,0.083672,72.843825,90.936004,99.958136,191.689049,18.955249,75.454388,0.616137,726894.403211,0.860926,9.773262,24.282342,3.995756,0.067872,0.060830,149.449900,99.053521,72.136166,32.000000,32.000000,32.000000,32.000000,32.000000,71.719448,67.649420,105.823166,61.557305,39.243734,37.708861,46.303797,62.995076,32.544304,27.900000,51.826648,158.104276,76.362778,0.607310,159.027997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.085174,49.916032,200.146868,164.400233,175.667184,254.450283,158.327485,14.411606,191.893734,2.305428,48.192430,49.395568,162.811299,199.216393,160.864256,191.473548,94.643599,183.228718,0.083671,72.816419,90.937531,99.968290,191.718439,18.959630,75.494993,0.615720,726874.725382,0.860133,9.517713,24.403313,3.989965,0.069995,0.062382,149.478339,99.076710,72.151525,32.000000,32.000000,32.000000,32.000000,32.000000,71.679736,67.559996,105.831446,61.557305,39.335234,37.708861,46.303797,62.923895,32.544304,27.900000,51.774272,158.327485,76.350734,0.608310,159.070326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.094216,50.078215,199.904024,164.460521,175.745737,254.755820,158.166235,14.407896,191.900810,2.293683,48.765831,49.486397,162.830211,198.978429,160.841097,191.582456,94.714047,183.160201,0.083670,72.782055,90.903197,99.763652,191.632007,18.957419,75.370511,0.616555,726733.626404,0.862281,9.740726,24.330312,3.992648,0.070081,0.063653,149.520445,99.022034,72.145209,32.000000,32.000000,32.000000,32.000000,32.000000,71.677836,67.498992,105.814616,61.557305,39.369372,37.708861,46.303797,62.989150,32.544304,27.900000,51.796807,158.166235,76.481238,0.609221,158.986219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062558,50.004820,199.750930,164.426592,175.800055,254.906136,158.179350,14.424592,191.791006,2.288533,48.482333,49.578952,162.815480,198.826633,160.839491,191.445464,94.587685,183.065568,0.083669,72.726159,90.857120,99.875422,191.354855,18.949700,75.385278,0.615696,726021.188841,0.859219,9.560740,24.342921,3.996130,0.070149,0.062118,149.468575,98.946825,72.137652,32.000000,32.000000,32.000000,32.000000,32.000000,71.660746,67.573789,105.800113,61.557305,39.346010,37.708861,46.303797,62.927095,32.544304,27.900000,51.851089,158.179350,76.299275,0.608795,159.111160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037976,50.032858,199.332579,164.444258,175.689179,254.962290,158.309192,14.408895,191.743765,2.290549,48.542434,49.366705,162.831137,198.819932,160.868724,191.356589,94.710697,183.134919,0.083669,72.660816,90.909515,99.660594,191.642469,18.939862,75.373414,0.616203,726469.677795,0.860698,9.713604,24.245969,3.990561,0.067300,0.060695,149.454547,98.974156,72.161376,32.000000,32.000000,32.000000,32.000000,32.000000,71.695837,67.606970,105.869050,61.557305,39.294187,37.708861,46.303797,62.936850,32.544304,27.900000,51.871593,158.309192,76.243128,0.607254,159.135747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.054705,50.105429,199.553410,164.426872,175.800606,255.019633,158.100818,14.413461,191.538315,2.304082,48.951418,49.523150,162.824405,198.722095,160.878520,191.272169,94.694698,182.891849,0.083668,72.643626,90.883870,99.917871,191.362813,18.925849,75.333368,0.615427,726982.179553,0.861320,9.672841,24.335716,3.990026,0.067720,0.061510,149.441739,99.050125,72.143405,32.000000,32.000000,32.000000,32.000000,32.000000,71.675567,67.582024,105.886697,61.557305,39.409392,37.708861,46.303797,62.964767,32.544304,27.900000,51.877557,158.100818,76.322642,0.608055,159.143772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038896,50.144189,199.461208,164.454072,175.936695,254.864099,158.065226,14.411749,191.587431,2.314504,48.644593,49.345193,162.836826,198.587715,160.896235,191.265730,94.662954,182.902543,0.083668,72.619517,90.927467,99.675536,191.474822,18.910738,75.367752,0.614181,726209.892206,0.860608,9.726229,24.239540,3.983626,0.068729,0.061714,149.401151,99.034179,72.162225,32.000000,32.000000,32.000000,32.000000,32.000000,71.675199,67.564593,105.940957,61.557305,39.374676,37.708861,46.303797,62.953548,32.544304,27.900000,52.008943,158.065226,76.332361,0.607175,159.097627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992040,50.298680,199.434388,164.485478,175.763935,254.816080,158.559131,14.407182,191.556878,2.349386,48.864293,49.297743,162.857440,198.614720,160.890952,191.141374,94.630954,182.916749,0.083669,72.615595,90.905170,99.659861,191.358492,18.896507,75.310145,0.614992,726864.301935,0.862144,9.781547,24.161451,3.986706,0.068587,0.062457,149.402532,99.044464,72.158891,32.000000,32.000000,32.000000,32.000000,32.000000,71.656957,67.571647,105.967090,61.557305,39.418551,37.708861,46.303797,62.914591,32.544304,27.900000,52.298227,158.559131,76.695547,0.607021,158.900775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.039970,50.198617,199.712924,164.488002,175.717822,254.683455,158.360470,14.407610,191.568910,2.329970,48.126761,49.327897,162.870670,198.680091,160.895190,191.134468,94.653192,182.867715,0.083669,72.605164,90.893152,99.649508,191.282725,18.886531,75.373233,0.616029,727640.656773,0.863402,9.836611,24.197337,3.986123,0.070309,0.063426,149.443279,99.166503,72.145841,32.000000,32.000000,32.000000,32.000000,32.000000,71.658311,67.597559,105.975116,61.557305,39.408938,37.708861,46.303797,62.826199,32.544304,27.900000,52.329223,158.360470,76.480895,0.608244,159.065999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894088,50.183223,199.332041,164.480150,175.568273,254.602143,158.295625,14.397906,191.412276,2.337285,48.934108,49.287168,162.864217,198.614114,160.895489,190.995686,94.627791,182.652328,0.083669,72.554879,90.930602,99.632616,191.243979,18.873580,75.428118,0.616333,727441.831584,0.861134,10.039446,24.234837,3.989323,0.068973,0.063553,149.420843,99.179341,72.143224,32.000000,32.000000,32.000000,32.000000,32.000000,71.665267,67.577500,106.006570,61.557305,39.422388,37.708861,46.303797,62.908196,32.544304,27.900000,52.251985,158.295625,76.569695,0.605199,158.993261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851926,50.010867,199.462082,164.463886,175.724677,254.705210,158.379039,14.409180,191.474706,2.355275,48.333196,49.153385,162.873656,198.733354,160.923000,191.158529,94.655991,182.948293,0.083668,72.473810,90.955948,99.702535,191.307300,18.859718,75.456155,0.615940,726890.153695,0.860830,9.889931,24.193609,3.991068,0.068131,0.060489,149.365683,99.152838,72.151826,32.000000,32.000000,32.000000,32.000000,32.000000,71.678587,67.629167,106.069057,61.557305,39.525649,37.708861,46.303797,62.840674,32.544304,27.900000,52.415401,158.379039,76.405546,0.607019,159.237202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
