OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 11, 2020
11:32:42 AM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.848141,50.386923,200.170426,166.141264,174.606762,262.861593,168.445596,14.413033,191.138445,2.327539,48.625988,48.343588,164.660010,199.017428,162.565301,190.658290,94.773013,181.250688,0.083651,74.747537,93.641400,97.273045,190.845824,18.892462,79.321730,0.584873,722982.635072,0.825798,11.412370,23.456945,4.085220,0.071675,0.065397,151.091877,99.398457,72.277242,32.000000,32.000000,32.000000,32.000000,32.000000,71.784689,68.114307,105.129881,61.557305,42.430292,37.708861,46.303797,74.661225,33.544304,27.900000,72.734456,168.445596,81.147200,0.568729,170.180937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.926877,50.460598,199.503509,166.184460,174.560654,263.137648,168.351925,14.406469,191.257564,2.314507,48.499985,48.383805,164.686261,199.100836,162.576978,190.898638,94.811732,181.391040,0.083651,74.786311,93.661091,97.606096,190.821802,18.911960,79.333828,0.586913,724374.794225,0.828969,11.431090,23.419011,4.090573,0.071200,0.065341,151.101007,99.535645,72.295079,32.000000,32.000000,32.000000,32.000000,32.000000,71.799639,68.141798,105.121931,61.557305,42.539448,37.708861,46.303797,74.629448,33.544304,27.900000,72.902713,168.351925,81.201706,0.572267,170.168545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.931735,50.460598,199.509064,166.184460,174.651192,263.412165,168.238528,14.410179,191.341849,2.307372,48.369600,48.380693,164.689710,199.198608,162.584940,190.951242,94.814447,181.470658,0.083652,74.807635,93.668211,97.505423,191.004171,18.929833,79.362010,0.586927,723713.211686,0.826387,11.318856,23.445412,4.097810,0.071467,0.065308,151.094453,99.533534,72.277327,32.000000,32.000000,32.000000,32.000000,32.000000,71.795999,68.119429,105.128601,61.557305,42.915213,37.708861,46.303797,74.683575,33.544304,27.900000,73.048293,168.238528,81.184234,0.573723,170.032511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.027728,50.348162,200.373810,166.109289,174.511301,263.536358,168.523710,14.411463,191.417825,2.319532,48.488476,48.529309,164.645108,199.353171,162.574764,191.080953,94.838251,181.539034,0.083652,74.790296,93.630496,97.517815,191.144141,18.948298,79.427640,0.583564,723470.708151,0.825324,11.309860,23.461400,4.077585,0.072047,0.064831,151.110037,99.481417,72.278633,32.000000,32.000000,32.000000,32.000000,32.000000,71.812517,68.099006,105.136592,61.557305,42.709119,37.708861,46.303797,74.693582,33.544304,27.900000,73.060635,168.523710,81.258412,0.570140,170.035461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.993391,50.373178,199.716986,166.099752,174.659014,263.623927,168.522987,14.398763,191.622659,2.315761,48.382311,48.582070,164.644696,199.355193,162.528175,191.167669,94.877753,181.509683,0.083652,74.830065,93.738077,97.543013,191.155587,18.969093,79.484112,0.583426,723832.615929,0.826218,11.304762,23.489704,4.077294,0.072594,0.063490,151.123323,99.492647,72.266001,32.000000,32.000000,32.000000,32.000000,32.000000,71.781006,68.103122,105.142172,61.557305,43.096308,37.708861,46.303797,74.685134,33.544304,27.900000,73.184017,168.522987,81.486749,0.570330,170.162880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.064614,50.411115,199.817157,166.077874,174.734864,263.658768,168.473533,14.412748,191.626184,2.295360,48.723929,48.615385,164.621478,199.673937,162.519165,191.322794,94.913137,181.779140,0.083653,74.882118,93.660520,97.605188,191.364710,18.990165,79.510093,0.582862,722806.758167,0.822117,11.091683,23.492534,4.086949,0.072556,0.065747,151.118308,99.441626,72.277935,32.000000,32.000000,32.000000,32.000000,32.000000,71.770654,68.097300,105.133718,61.557305,43.186379,37.708861,46.303797,74.803848,33.544304,27.900000,73.228039,168.473533,81.379432,0.569730,170.240418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.050763,50.434207,200.841204,166.097228,174.784868,263.785201,168.554211,14.413747,191.764307,2.290584,48.291963,48.525582,164.621674,199.663812,162.526869,191.381487,94.939993,181.883633,0.083653,74.932461,93.761928,97.706650,191.486447,19.012652,79.577942,0.581979,723385.591460,0.823512,11.152683,23.441600,4.076407,0.072906,0.066563,151.146258,99.471960,72.285276,32.000000,32.000000,32.000000,32.000000,32.000000,71.768386,68.104587,105.171432,61.557305,43.280492,37.708861,46.303797,74.790355,33.544304,27.900000,73.424208,168.554211,81.824530,0.567676,170.444627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.219221,50.352835,200.958779,166.100033,174.889029,263.992310,168.280110,14.418456,191.872145,2.293312,47.999879,48.640424,164.630326,199.961503,162.560320,191.546404,95.009993,181.998040,0.083651,75.012671,93.793511,97.927642,191.629841,19.035464,79.677848,0.581811,723590.105701,0.822874,11.116003,23.511105,4.072531,0.071672,0.064047,151.104003,99.513945,72.296972,32.000000,32.000000,32.000000,32.000000,32.000000,71.780023,68.138732,105.196414,61.557305,43.422624,37.708861,46.303797,74.819838,33.544304,27.900000,73.566775,168.280110,81.727581,0.568446,170.407687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.088684,50.270640,201.008758,166.107886,175.078784,264.204133,168.339083,14.414460,191.996121,2.288679,48.198868,48.655596,164.634661,199.861319,162.545145,191.715003,95.016950,182.012654,0.083653,75.064255,93.735817,97.801620,191.637756,19.057924,79.674224,0.583876,723781.322422,0.823025,11.153599,23.524894,4.094558,0.072017,0.066358,151.111695,99.496003,72.284123,32.000000,32.000000,32.000000,32.000000,32.000000,71.778606,68.112357,105.192534,61.557305,43.568562,37.708861,46.303797,74.848723,33.544304,27.900000,73.496872,168.339083,81.860068,0.567845,170.434438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.074241,50.210163,201.035951,166.087130,175.452884,264.250487,168.438918,14.410179,192.098728,2.288269,48.036186,48.612654,164.637478,199.933759,162.516810,191.668021,95.046180,182.211607,0.083654,75.084842,93.838781,97.857944,191.703959,19.077174,79.725593,0.581860,723596.164029,0.821545,10.896035,23.499373,4.082933,0.071993,0.065078,151.131635,99.457713,72.281074,32.000000,32.000000,32.000000,32.000000,32.000000,71.778408,68.151665,105.216257,61.557305,43.470537,37.708861,46.303797,74.785570,33.544304,27.900000,73.551198,168.438918,81.823016,0.567267,170.417325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.108847,50.222533,201.153715,166.075911,175.773082,264.400519,168.419007,14.410036,192.247640,2.295094,48.571793,48.690806,164.614811,200.157564,162.538760,191.888388,95.082492,182.282964,0.083656,75.144047,93.907854,98.213099,191.821128,19.099449,79.923801,0.583876,724329.522273,0.824383,10.950328,23.498097,4.094808,0.072588,0.064027,151.173052,99.491446,72.295190,32.000000,32.000000,32.000000,32.000000,32.000000,71.795993,68.217978,105.214706,61.557305,43.478081,37.708861,46.303797,74.865089,33.544304,27.900000,73.570702,168.419007,82.099422,0.568285,170.533140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.193912,50.323146,201.177758,166.106203,176.161519,264.590555,168.570152,14.408752,192.140122,2.300345,48.944145,48.813137,164.616248,200.124872,162.480133,191.779864,95.073097,182.182756,0.083658,75.234618,94.104754,98.128994,191.784601,19.124375,79.916985,0.585387,725665.486883,0.825785,10.904971,23.546163,4.096568,0.073806,0.065069,151.194189,99.428351,72.261301,32.000000,32.000000,32.000000,32.000000,32.000000,71.766113,68.236206,105.202625,61.557305,44.042477,37.708861,46.303797,74.972600,33.544304,27.900000,73.759656,168.570152,81.701346,0.570382,170.429599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.222294,50.533173,200.607814,166.184460,176.160037,264.806031,168.508298,14.404613,192.212635,2.278913,48.526120,48.793242,164.668300,200.263543,162.516549,191.848577,95.110701,182.148581,0.083658,75.277242,94.150219,98.294581,191.725641,19.143268,79.988783,0.584917,726857.967370,0.826773,10.881122,23.537558,4.096079,0.070878,0.064560,151.228850,99.441313,72.309437,32.000000,32.000000,32.000000,32.000000,32.000000,71.796754,68.287765,105.241805,61.557305,43.898776,37.708861,46.303797,74.921503,33.544304,27.900000,74.087474,168.508298,81.913655,0.569417,170.483415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.186724,50.398469,200.621082,166.168192,176.154790,264.957435,168.461140,14.418741,192.253730,2.259529,48.286114,48.733786,164.630753,200.123247,162.527712,191.850644,95.088773,182.347987,0.083661,75.347971,94.245535,98.418647,191.773380,19.160337,79.943382,0.586440,728618.638510,0.826502,10.892786,23.508041,4.089485,0.072949,0.064349,151.191874,99.364535,72.289663,32.000000,32.000000,32.000000,32.000000,32.000000,71.746955,68.292643,105.224902,61.557305,43.987186,37.708861,46.303797,74.926086,33.544304,27.900000,74.216343,168.461140,81.834285,0.573632,170.418348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.249512,50.411664,200.579863,166.189229,176.336023,265.196648,168.262583,14.408752,192.426954,2.271890,48.589358,48.685136,164.689068,200.316757,162.533992,192.037044,95.083514,182.416027,0.083661,75.421529,94.351015,98.425810,192.098192,19.177073,79.983572,0.584145,728932.532909,0.826751,11.073161,23.457161,4.075548,0.071109,0.064167,151.217286,99.374142,72.308353,32.000000,32.000000,32.000000,32.000000,32.000000,71.776656,68.354065,105.263537,61.557305,44.369436,37.708861,46.303797,74.916341,33.544304,27.900000,74.232177,168.262583,81.805184,0.570418,170.407884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.102675,50.443278,201.343742,166.234949,176.334545,265.364872,168.311250,14.407896,192.252364,2.257185,49.199954,48.743245,164.676414,200.177671,162.521681,191.932045,95.083282,182.298617,0.083663,75.475325,94.311874,98.336579,192.022772,19.192644,79.982274,0.584391,728725.228096,0.827312,10.975622,23.556519,4.078765,0.072395,0.063747,151.203023,99.326578,72.291301,32.000000,32.000000,32.000000,32.000000,32.000000,71.756867,68.298438,105.252149,61.557305,44.248102,37.708861,46.303797,75.082257,33.544304,27.900000,74.380261,168.311250,81.904747,0.570888,170.399859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329889,50.593104,200.542457,166.335087,176.419901,265.631653,168.402915,14.414746,192.292065,2.251367,48.500128,48.886055,164.740640,200.307374,162.555288,191.948836,95.084727,182.271186,0.083664,75.557760,94.420810,98.500413,191.990301,19.206831,79.964586,0.584146,729447.774531,0.827999,10.923231,23.588183,4.072728,0.071043,0.064871,151.224881,99.383371,72.290694,32.000000,32.000000,32.000000,32.000000,32.000000,71.788551,68.303644,105.290238,61.557305,44.366270,37.708861,46.303797,75.013174,33.544304,27.900000,74.703897,168.402915,81.815659,0.571139,170.189749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.235240,50.457024,200.686865,166.281231,176.581919,265.836042,168.376532,14.413461,192.252373,2.266163,48.566795,48.868202,164.738174,200.163770,162.579094,191.878775,95.075312,182.217665,0.083664,75.641130,94.367318,98.367791,192.004843,19.222107,79.915651,0.587219,729689.981623,0.830568,11.108325,23.542845,4.100464,0.073584,0.064796,151.224743,99.342311,72.288847,32.000000,32.000000,32.000000,32.000000,32.000000,71.794106,68.280532,105.317588,61.557305,44.717704,37.708861,46.303797,75.018659,33.544304,27.900000,74.843214,168.376532,81.942197,0.573436,170.260953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.277286,50.486989,201.355532,166.247571,176.556057,266.003267,168.579073,14.410464,192.230417,2.274638,48.670199,48.837428,164.738626,200.230134,162.570538,191.902669,95.117837,182.176633,0.083665,75.703722,94.404432,98.445492,192.081468,19.234593,79.900091,0.583663,730105.276311,0.826625,11.020805,23.530751,4.065334,0.070996,0.065058,151.245060,99.367393,72.324871,32.000000,32.000000,32.000000,32.000000,32.000000,71.778457,68.308476,105.362824,61.557305,44.596184,37.708861,46.303797,75.000526,33.544304,27.900000,74.837884,168.579073,81.870796,0.570457,170.276649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.232605,50.518878,201.234709,166.233266,176.580050,266.056791,168.355484,14.403614,192.148386,2.272549,48.319588,48.892305,164.692329,200.218540,162.555657,191.904294,95.094467,182.298580,0.083667,75.749015,94.446147,98.475234,191.901506,19.244614,79.924396,0.585837,730607.798031,0.828963,10.983492,23.519384,4.076082,0.072865,0.063689,151.288710,99.393467,72.319886,32.000000,32.000000,32.000000,32.000000,32.000000,71.784403,68.360596,105.376373,61.557305,44.983922,37.708861,46.303797,75.045698,33.544304,27.900000,75.036147,168.355484,81.984063,0.571348,170.209340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.301491,50.365481,200.634463,166.168753,176.793758,266.198165,168.126380,14.410607,192.179077,2.259595,48.236918,48.742708,164.644968,200.181364,162.514182,191.807144,95.087851,182.244194,0.083667,75.779320,94.479268,98.588897,191.911273,19.255811,79.919654,0.586808,730375.759609,0.827132,10.969564,23.460923,4.086173,0.073093,0.065185,151.318156,99.347573,72.303381,32.000000,32.000000,32.000000,32.000000,32.000000,71.788346,68.399061,105.400113,61.557305,45.152301,37.708861,46.303797,75.026531,33.544304,27.900000,75.146006,168.126380,81.832410,0.572683,170.227278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329867,50.345963,200.541157,166.161460,176.895391,266.322779,168.260474,14.412462,192.106241,2.250793,48.201648,49.017458,164.658526,200.196633,162.501119,191.740059,95.103421,182.081666,0.083666,75.840747,94.494763,98.271719,191.882454,19.263512,79.870124,0.586939,730683.248647,0.829250,11.048099,23.531646,4.087428,0.072347,0.064833,151.352554,99.345020,72.332219,32.000000,32.000000,32.000000,32.000000,32.000000,71.806236,68.422843,105.401163,61.557305,45.248449,37.708861,46.303797,75.087923,33.544304,27.900000,75.129439,168.260474,82.020449,0.572193,170.131173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.204435,50.283286,201.253281,166.121630,177.063441,266.462796,168.394486,14.406326,192.119064,2.235310,48.388811,48.767990,164.629040,200.164814,162.486199,191.771734,95.073771,182.069653,0.083666,75.927410,94.505360,98.281265,191.808607,19.269642,79.845224,0.585458,731152.971551,0.829744,10.822800,23.517145,4.069541,0.072584,0.064620,151.348540,99.403753,72.311006,32.000000,32.000000,32.000000,32.000000,32.000000,71.802203,68.424614,105.372246,61.557305,45.317257,37.708861,46.303797,75.137299,33.544304,27.900000,75.157542,168.394486,81.760558,0.571774,170.145493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.126062,50.418537,200.290954,166.130886,177.196434,266.686094,168.267868,14.413318,191.961638,2.218847,48.764697,48.633499,164.582523,199.930846,162.427174,191.523013,95.078142,181.926627,0.083665,75.974820,94.457573,98.084063,191.572166,19.271259,79.802204,0.586234,731436.948695,0.828986,10.773685,23.438446,4.065309,0.071049,0.063898,151.320018,99.505164,72.305651,32.000000,32.000000,32.000000,32.000000,32.000000,71.812465,68.386693,105.354255,61.557305,45.405821,37.708861,46.303797,75.193492,33.544304,27.900000,75.287126,168.267868,81.796781,0.570865,170.200607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.176349,50.546919,200.950206,166.195399,177.185063,266.781053,168.418547,14.408038,191.778865,2.204869,49.111671,48.733641,164.616108,199.763126,162.421798,191.434125,95.101855,181.855234,0.083666,75.996897,94.458313,98.161114,191.561502,19.268960,79.694076,0.589936,732239.503617,0.831311,10.841931,23.463426,4.090145,0.070638,0.065234,151.324893,99.521144,72.289687,32.000000,32.000000,32.000000,32.000000,32.000000,71.805709,68.386977,105.331482,61.557305,45.411704,37.708861,46.303797,75.283025,33.544304,27.900000,75.485349,168.418547,81.546537,0.576116,170.050017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.162063,50.634616,200.814520,166.229059,177.161119,266.828417,168.317357,14.414603,191.604995,2.211744,49.009615,48.683353,164.678269,199.556702,162.439819,191.230610,95.124231,181.551315,0.083666,76.043895,94.457321,98.147423,191.226902,19.264309,79.646692,0.589548,733178.683788,0.834346,11.059115,23.403463,4.077081,0.070587,0.064287,151.323954,99.468015,72.324078,32.000000,32.000000,32.000000,32.000000,32.000000,71.823926,68.416908,105.332489,61.557305,45.463829,37.708861,46.303797,75.282605,33.544304,27.900000,75.843838,168.317357,81.574088,0.575173,170.085343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.205220,50.635990,199.852724,166.209424,177.107120,266.879364,168.183431,14.405898,191.361594,2.234149,48.754597,48.725166,164.642181,199.481582,162.431044,191.116458,95.134603,181.474702,0.083666,76.100206,94.431949,98.056387,191.154565,19.256550,79.644149,0.591342,733284.472617,0.832898,11.134915,23.351986,4.086318,0.072267,0.064361,151.299945,99.384082,72.302866,32.000000,32.000000,32.000000,32.000000,32.000000,71.832467,68.394720,105.309673,61.557305,45.549770,37.708861,46.303797,75.358081,33.544304,27.900000,76.020916,168.183431,81.510098,0.577908,170.038726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.208873,50.592554,200.463173,166.173801,177.003942,266.955999,168.258500,14.411321,191.279250,2.219047,48.655034,48.733350,164.643165,199.304934,162.436160,190.985957,95.119100,181.292888,0.083667,76.132855,94.552476,98.466768,191.052139,19.244590,79.790845,0.591614,733320.930032,0.833757,11.237545,23.211335,4.084746,0.072895,0.065698,151.244732,99.466518,72.301734,32.000000,32.000000,32.000000,32.000000,32.000000,71.817407,68.385003,105.260870,61.557305,45.605555,37.708861,46.303797,75.397726,33.544304,27.900000,76.183093,168.258500,81.926943,0.577636,170.269489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.034215,50.542245,200.343200,166.146033,176.902958,267.037355,168.361774,14.410607,191.206461,2.232407,48.730410,48.558503,164.619197,199.114299,162.422267,190.892346,95.128475,181.198964,0.083668,76.179675,94.814012,98.312173,190.889899,19.234352,79.826220,0.588946,733011.239103,0.833359,11.193815,23.171124,4.061616,0.072356,0.065461,151.217504,99.509137,72.307658,32.000000,32.000000,32.000000,32.000000,32.000000,71.852598,68.378349,105.239059,61.557305,45.602248,37.708861,46.303797,75.424211,33.544304,28.900000,76.260657,168.361774,81.909453,0.575464,170.275193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.099321,50.536197,199.393216,166.154167,176.599562,267.303516,168.537290,14.408181,191.120355,2.223864,48.849901,48.541783,164.605380,199.100258,162.421931,190.712273,95.097298,181.032807,0.083669,76.236460,94.847540,98.264008,190.772609,19.220037,79.743226,0.588095,732526.748313,0.832334,11.146562,23.115777,4.073720,0.073274,0.065540,151.210532,99.502171,72.302584,32.000000,32.000000,32.000000,32.000000,32.000000,71.821589,68.379640,105.215798,61.557305,45.386785,37.708861,46.303797,75.496905,33.544304,28.900000,76.404563,168.537290,81.909634,0.572762,170.213746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.912794,50.703345,200.023747,166.206619,176.458493,267.372762,168.543436,14.409465,190.890049,2.224676,49.245298,48.550052,164.626114,198.825902,162.404047,190.594420,95.081391,180.800331,0.083669,76.263311,94.920309,98.074493,190.605350,19.201202,79.687458,0.588869,732172.096885,0.834512,11.278970,23.069781,4.085784,0.071035,0.064484,151.172395,99.526446,72.311993,32.000000,32.000000,32.000000,32.000000,32.000000,71.846169,68.428849,105.218001,61.557305,45.569581,37.708861,46.303797,75.557448,33.544304,28.900000,76.611647,168.543436,81.710127,0.573892,170.181803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.108074,50.714891,199.130117,166.194277,176.376575,267.491568,168.551868,14.398477,190.715296,2.221351,48.569482,48.511937,164.603901,198.675048,162.417444,190.389162,95.015004,180.689766,0.083670,76.288384,95.027839,98.245973,190.404445,19.182491,79.672097,0.584915,730922.945828,0.830977,11.204754,23.036138,4.061018,0.071200,0.066697,151.139471,99.468799,72.308748,32.000000,32.000000,32.000000,32.000000,32.000000,71.851834,68.438694,105.206550,61.557305,45.296164,37.708861,46.303797,75.572047,33.544304,28.900000,76.911816,168.551868,81.587286,0.569445,170.124604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.118109,50.584032,199.954435,166.164545,176.342932,267.577948,168.291854,14.411463,190.629403,2.229562,48.258772,48.583725,164.623255,198.741199,162.421079,190.315443,95.019607,180.482540,0.083670,76.320899,94.991935,98.056071,190.339115,19.164280,79.627237,0.588288,730995.249766,0.834174,11.567387,22.961276,4.089395,0.072646,0.065604,151.148742,99.467765,72.327958,32.000000,32.000000,32.000000,32.000000,32.000000,71.880271,68.445629,105.213094,61.557305,45.401018,37.708861,47.303797,75.613143,33.544304,28.900000,77.120895,168.291854,81.770457,0.573725,170.301708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.138192,50.428709,199.935086,166.116020,176.298694,267.511354,168.256693,14.408466,190.618724,2.230786,47.713779,48.577805,164.587226,198.748345,162.389837,190.239432,94.995109,180.418001,0.083670,76.345107,95.012060,98.338783,190.437440,19.140157,79.673629,0.583812,730663.100559,0.830103,11.374290,22.984463,4.054936,0.071634,0.065546,151.108584,99.565706,72.314586,32.000000,32.000000,32.000000,32.000000,32.000000,71.906267,68.421430,105.196839,61.557305,45.494143,37.708861,47.303797,75.589672,33.544304,28.900000,77.011831,168.256693,81.578992,0.570108,170.310481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.192318,50.113950,198.887385,166.057118,176.167463,267.449383,168.254502,14.408895,190.611961,2.223333,47.553808,48.757239,164.575182,198.505849,162.387900,190.178580,95.020967,180.394760,0.083669,76.368956,95.084670,98.116721,190.300978,19.120029,79.682825,0.585800,730191.895335,0.830738,11.232929,22.898840,4.070890,0.072367,0.064347,151.153059,99.617503,72.331597,32.000000,32.000000,32.000000,32.000000,32.000000,71.930627,68.439655,105.192520,61.557305,45.262719,37.708861,47.303797,75.624657,33.544304,28.900000,76.908052,168.254502,81.585104,0.570446,170.406507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.199367,50.089210,198.784054,166.040008,176.134275,267.454816,168.429040,14.399619,190.504950,2.228551,47.617698,48.719536,164.536430,198.433756,162.356557,190.042344,95.039059,180.262890,0.083669,76.389436,95.027715,98.367671,190.114185,19.097581,79.643122,0.584605,729708.267214,0.829970,11.056600,22.898092,4.068833,0.071872,0.064987,151.183385,99.637510,72.314654,32.000000,32.000000,32.000000,32.000000,32.000000,71.920080,68.493498,105.131104,61.557305,45.193374,37.708861,47.303797,75.685330,33.544304,28.900000,76.824540,168.429040,81.386662,0.570951,170.290378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.176701,49.968535,198.926865,165.942120,176.179309,267.452608,168.511285,14.406326,190.464423,2.233440,47.550065,48.817209,164.514097,198.530926,162.363829,190.092730,95.002090,180.326895,0.083669,76.407801,95.106777,98.154011,190.212751,19.071814,79.631672,0.581057,728292.520436,0.827629,10.685257,22.863141,4.043058,0.071509,0.064440,151.150083,99.607943,72.333320,32.000000,32.000000,32.000000,32.000000,32.000000,71.908640,68.514435,105.032764,61.557305,45.176033,37.708861,47.303797,75.661618,33.544304,28.900000,76.845804,168.511285,81.689050,0.567509,170.377475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.102875,49.993000,199.668665,165.901450,176.165693,267.488900,168.470181,14.411178,190.389354,2.235875,47.922529,48.818162,164.472662,198.355998,162.353829,190.036302,94.973008,180.217805,0.083669,76.415312,95.031365,98.066241,190.061297,19.049783,79.532884,0.580527,728027.216639,0.826428,10.653151,22.793435,4.040378,0.073514,0.065760,151.127626,99.566173,72.315484,32.000000,32.000000,32.000000,32.000000,32.000000,71.894716,68.519992,105.023135,61.557305,45.441788,37.708861,47.303797,75.742051,33.544304,28.900000,76.714303,168.470181,81.708126,0.568090,170.366814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.069059,50.093883,198.763950,165.901169,176.139157,267.467522,168.381312,14.400047,190.283103,2.241598,47.945542,48.598461,164.450938,198.377257,162.292623,189.949386,94.987265,180.220549,0.083669,76.446963,95.116080,98.262244,190.099440,19.028548,79.518315,0.581581,728089.500018,0.826380,10.556162,22.855459,4.045145,0.072104,0.064637,151.082594,99.664168,72.320822,32.000000,32.000000,32.000000,32.000000,32.000000,71.887263,68.564466,105.016109,61.557305,45.386882,37.708861,47.303797,75.754716,33.544304,28.900000,76.736068,168.381312,81.753671,0.566933,170.354029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.274355,50.086461,199.493443,165.857695,176.026041,267.421671,168.326691,14.407468,190.277775,2.242476,47.788066,48.699121,164.410268,198.292088,162.298037,189.957132,94.953390,180.172468,0.083668,76.419723,95.136098,98.433674,189.938807,19.006409,79.537283,0.584708,728272.231108,0.827952,10.657838,22.841833,4.066333,0.072334,0.064925,151.102695,99.659336,72.322327,32.000000,32.000000,32.000000,32.000000,32.000000,71.903168,68.593319,105.036815,61.557305,44.973836,37.708861,47.303797,75.812506,33.544304,28.900000,76.851785,168.326691,81.697506,0.569142,170.115988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.104241,50.022962,198.587467,165.769907,176.068298,267.396283,168.337012,14.418313,190.381453,2.259019,47.983120,48.664971,164.409440,198.285430,162.304341,189.766699,94.988390,180.181681,0.083669,76.442718,95.087142,98.277407,190.048853,18.984445,79.433320,0.582948,728387.805524,0.829128,10.794117,22.828652,4.050698,0.070041,0.065772,151.118199,99.605941,72.323612,32.000000,32.000000,32.000000,32.000000,32.000000,71.905979,68.584088,105.036753,61.557305,45.002439,37.708861,47.303797,75.758257,33.544304,28.900000,76.856429,168.337012,81.696604,0.567008,170.190221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.243331,50.101855,198.870381,165.795149,176.039955,267.309658,168.263048,14.412177,190.249470,2.257519,47.522412,48.730957,164.373520,198.274223,162.255938,189.957604,95.053148,180.053930,0.083669,76.439345,95.161559,98.284502,189.882495,18.961919,79.442191,0.581864,727764.281877,0.825022,10.572095,22.843699,4.048626,0.072210,0.064867,151.097202,99.474675,72.303294,32.000000,32.000000,32.000000,32.000000,32.000000,71.914301,68.578310,105.016300,61.557305,45.188918,37.708861,47.303797,75.897647,33.544304,28.900000,76.821102,168.263048,81.267733,0.566479,170.032629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.238497,49.980630,198.839908,165.724751,176.112508,267.308734,168.327186,14.408752,190.271215,2.267189,47.434846,48.854396,164.322398,198.356026,162.191168,189.869104,94.931120,179.984393,0.083670,76.461523,95.079087,98.380561,190.000133,18.941098,79.523021,0.582492,727884.844619,0.828192,10.686371,22.812305,4.044202,0.072301,0.065295,151.066155,99.433049,72.289771,32.000000,32.000000,32.000000,32.000000,32.000000,71.885122,68.565227,104.987686,61.557305,45.152460,37.708861,47.303797,75.863827,33.544304,28.900000,76.801572,168.327186,81.634364,0.566355,170.204029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.160223,49.914658,199.433183,165.681839,176.119977,267.316053,168.374428,14.406469,190.258471,2.264164,47.597695,48.588314,164.297398,198.259681,162.199153,189.868777,94.893466,180.122660,0.083673,76.501115,95.109378,98.236648,189.941071,18.922351,79.499239,0.581994,727559.983638,0.826011,10.619874,22.697503,4.038524,0.071810,0.065897,151.077764,99.433282,72.301773,32.000000,32.000000,32.000000,32.000000,32.000000,71.880677,68.540812,104.996687,61.557305,44.869442,37.708861,47.303797,75.918468,33.544304,28.900000,76.728641,168.374428,81.388194,0.568921,170.256271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.119480,50.078765,198.602669,165.718019,176.142744,267.394872,168.537738,14.402901,190.184135,2.279402,48.410468,48.793966,164.260114,198.103489,162.166281,189.720484,94.932394,179.913572,0.083674,76.533274,94.993780,98.199756,189.884150,18.906214,79.451332,0.581461,727992.493071,0.825848,10.503698,22.792280,4.038302,0.070962,0.065957,151.059004,99.359712,72.326145,32.000000,32.000000,32.000000,32.000000,32.000000,71.885426,68.554725,105.006485,61.557305,44.847417,37.708861,47.303797,75.996797,33.544304,28.900000,76.738086,168.537738,81.392612,0.566422,170.142227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.209594,50.138416,199.301932,165.751956,176.307414,267.479434,168.628911,14.411321,190.149571,2.256569,47.608973,48.733837,164.270799,198.052036,162.124790,189.765411,94.847369,180.009489,0.083675,76.503424,94.999414,98.157536,189.927649,18.892335,79.487519,0.583992,728096.070975,0.826957,10.519511,22.884112,4.056800,0.071642,0.066697,151.057506,99.360536,72.290886,32.000000,32.000000,32.000000,32.000000,32.000000,71.883572,68.515869,104.986178,61.557305,45.046486,37.708861,47.303797,75.979379,33.544304,28.900000,76.883181,168.628911,81.389565,0.570438,170.277475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.175080,49.979530,199.375420,165.695021,176.547908,267.535429,168.294605,14.410179,190.173762,2.263014,47.419270,48.690137,164.250884,198.162296,162.173177,189.729881,94.836890,179.848861,0.083617,76.497764,95.147306,98.509895,189.890449,18.876021,79.626498,0.583100,728480.406224,0.827399,10.726227,22.763242,4.043257,0.071641,0.064773,151.057128,99.475251,72.322011,32.000000,32.000000,32.000000,32.000000,32.000000,71.909175,68.493356,105.005313,61.557305,45.100463,37.708861,47.303797,75.981037,33.544304,28.900000,76.815424,168.294605,81.751002,0.569193,170.296122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.142914,49.898715,198.750176,165.659682,176.745961,267.555529,168.398906,14.408895,190.207780,2.269969,47.378280,48.735147,164.238954,198.292370,162.148448,189.810086,94.813194,179.788320,0.083472,76.508416,95.264804,98.476267,189.901076,18.864439,79.643681,0.584338,729474.390246,0.826182,10.691672,22.885866,4.050063,0.072478,0.066969,151.042783,99.503010,72.286424,32.000000,32.000000,32.000000,32.000000,32.000000,71.920002,68.480118,104.981481,61.557305,45.107449,37.708861,47.303797,75.978383,33.544304,28.900000,76.718038,168.398906,81.637465,0.570682,170.207884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.175498,49.804706,198.622284,165.639208,177.000152,267.603278,168.213329,14.406040,190.125332,2.275863,47.608264,48.705978,164.202535,198.088307,162.098418,189.720201,94.739870,179.944626,0.083327,76.515569,95.290493,98.402189,189.814521,18.854389,79.631312,0.584148,730177.480364,0.829231,10.568853,22.833372,4.054400,0.070765,0.063415,151.024602,99.554387,72.297904,32.000000,32.000000,32.000000,32.000000,32.000000,71.920328,68.434718,104.957608,61.557305,44.785067,37.708861,47.303797,76.062804,33.544304,28.900000,76.591418,168.213329,81.788127,0.568967,170.428183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.023314,49.821199,199.283931,165.646780,176.989374,267.595162,168.380825,14.409180,189.994126,2.293545,48.205304,48.514030,164.192576,198.003110,162.070030,189.709162,94.778423,179.729023,0.083181,76.546720,95.290346,98.368901,189.583854,18.845163,79.575381,0.583785,730927.421706,0.830063,10.521667,22.833323,4.044330,0.074162,0.066431,151.016870,99.569881,72.308514,32.000000,32.000000,32.000000,32.000000,32.000000,71.935818,68.371284,104.916004,61.557305,44.940038,37.708861,47.303797,76.134865,33.544304,28.900000,76.530434,168.380825,81.751020,0.569527,170.301787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.243717,49.922904,198.505448,165.682400,176.922214,267.597738,168.258511,14.412890,190.041801,2.285340,48.118813,48.879976,164.215448,197.968378,162.088453,189.615574,94.730282,179.797213,0.083036,76.570508,95.281364,98.346638,189.767202,18.836806,79.596459,0.584416,731971.880365,0.831345,10.393591,22.967942,4.039050,0.070822,0.063825,151.041388,99.580942,72.339223,32.000000,32.000000,32.000000,32.000000,32.000000,71.957781,68.382115,104.897102,61.557305,44.927913,37.708861,47.303797,76.234331,33.544304,28.900000,76.606717,168.258511,81.747649,0.569005,170.255524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.144605,49.966061,198.353713,165.689131,177.022365,267.559777,168.413705,14.408324,189.839802,2.284237,47.744546,48.711510,164.210261,197.943036,162.064474,189.537504,94.701532,179.733880,0.082890,76.613215,95.335730,98.483047,189.604861,18.827692,79.485121,0.587900,732017.307716,0.833363,10.569344,22.844830,4.065085,0.071881,0.065836,151.027602,99.441249,72.337026,32.000000,32.000000,32.000000,32.000000,32.000000,71.963641,68.351415,104.820432,61.557305,44.867994,37.708861,47.303797,76.196979,33.544304,28.900000,76.634356,168.413705,81.788523,0.572254,170.188844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.205307,49.825047,199.196533,165.611722,177.189547,267.604218,168.569205,14.405755,189.993643,2.272951,47.317365,48.748901,164.157928,197.988234,162.058957,189.523364,94.756425,179.822073,0.082744,76.626106,95.412319,98.400924,189.615508,18.820078,79.573669,0.583866,731866.961295,0.829753,10.440520,22.919723,4.031082,0.072491,0.063887,150.990078,99.474604,72.313595,32.000000,32.000000,32.000000,32.000000,32.000000,71.964183,68.344060,104.777837,61.557305,44.535349,37.708861,47.303797,76.196837,33.544304,28.900000,76.553519,168.569205,81.548322,0.568501,170.144706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.116171,49.762925,199.126174,165.592650,177.303473,267.587272,168.418526,14.408181,189.857147,2.259251,47.543755,48.675144,164.130026,197.894472,162.008449,189.417083,94.706670,179.693580,0.082598,76.629297,95.410149,98.402043,189.576166,18.812403,79.446843,0.585820,732595.141473,0.831412,10.587244,22.923627,4.036124,0.072494,0.066746,150.943980,99.427911,72.310111,32.000000,32.000000,32.000000,32.000000,32.000000,71.945358,68.346774,104.768899,61.557305,44.800770,37.708861,47.303797,76.215356,33.544304,28.900000,76.370152,168.418526,81.673057,0.569321,170.094116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.120576,49.781892,198.535898,165.604430,177.423239,267.646410,168.348435,14.401046,189.880411,2.245400,47.359453,48.745816,164.156645,197.869670,162.009218,189.534789,94.596922,179.615762,0.082452,76.615371,95.381219,98.353906,189.534441,18.806754,79.519631,0.587304,732707.189291,0.829967,10.382782,22.903331,4.048273,0.073673,0.066360,150.957569,99.421008,72.333722,32.000000,32.000000,32.000000,32.000000,32.000000,71.978083,68.354693,104.748481,61.557305,44.745212,37.708861,47.303797,76.245502,33.544304,28.900000,76.325002,168.348435,81.428907,0.573082,170.113235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.928333,49.781342,198.300668,165.612283,177.343688,267.753274,168.121945,14.407039,189.698452,2.214335,48.308360,48.686835,164.127913,197.754447,161.998443,189.423113,94.646834,179.566580,0.082278,76.624944,95.312623,97.987939,189.349212,18.799223,79.396231,0.589391,733307.877688,0.832772,10.413851,22.902675,4.054188,0.071498,0.063084,150.943063,99.403277,72.320199,32.000000,32.000000,32.000000,32.000000,32.000000,71.969105,68.361891,104.742418,61.557305,44.276461,37.708861,47.303797,76.416084,33.544304,28.900000,76.170756,168.121945,81.264127,0.573325,170.006586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.189373,49.954516,198.292160,165.688570,177.251600,267.795460,168.215983,14.407753,189.719759,2.191808,47.231183,48.830331,164.173838,197.738638,161.996782,189.391556,94.647790,179.485836,0.082131,76.626028,95.332004,98.471858,189.554527,18.790706,79.461555,0.587918,734206.657631,0.833642,10.428209,22.981880,4.041807,0.071453,0.065337,150.951936,99.437519,72.331527,32.000000,32.000000,32.000000,32.000000,32.000000,71.954441,68.414515,104.746553,61.557305,44.272150,37.708861,47.303797,76.369896,33.544304,28.900000,76.349866,168.215983,81.216437,0.574133,169.900292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.112652,49.809654,198.863022,165.631915,177.241271,267.822000,168.223344,14.400760,189.772257,2.166523,47.010304,48.701998,164.172497,197.824071,162.035628,189.429872,94.614178,179.542997,0.081986,76.621506,95.297398,98.169519,189.437402,18.784555,79.458562,0.589952,733943.287814,0.838023,10.629076,22.912660,4.052880,0.070896,0.066186,150.928637,99.448602,72.310468,32.000000,32.000000,32.000000,32.000000,32.000000,71.930190,68.405959,104.743616,61.557305,44.224124,37.708861,47.303797,76.369980,33.544304,28.900000,76.180887,168.223344,81.589594,0.576392,170.159222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.015716,49.709875,198.114567,165.534314,177.277437,267.983848,168.323169,14.410892,189.705901,2.178210,47.438431,48.584941,164.108095,197.751429,161.986087,189.255675,94.592279,179.436412,0.081841,76.655490,95.278441,98.126070,189.366607,18.779024,79.492297,0.586119,733636.049935,0.832599,10.528900,22.879995,4.031199,0.073045,0.065368,150.896245,99.464119,72.339065,32.000000,32.000000,32.000000,32.000000,32.000000,71.912017,68.400182,104.755851,61.557305,44.384901,37.708861,47.303797,76.475451,33.544304,28.900000,75.983133,168.323169,81.465220,0.573455,170.224092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
