OSU 80 Ton Compressor Load Stand
49.053371,49.744509,198.880151,165.548617,177.256789,267.945270,168.334534,14.401046,189.612537,2.188190,47.777174,48.479744,164.089597,197.718190,161.973551,189.288692,94.613671,179.508186,0.081696,76.718062,95.278464,98.217667,189.459225,18.774894,79.442281,0.588274,733467.704702,0.833620,10.464261,22.936055,4.049120,0.072124,0.065575,150.928920,99.418819,72.321622,32.000000,32.000000,32.000000,32.000000,32.000000,71.911035,68.429128,104.757469,61.557305,44.347247,37.708861,47.303797,76.473743,33.544304,28.900000,75.928434,168.334534,81.631569,0.572909,170.170079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.077561,49.808829,198.105888,165.567128,177.107460,267.926264,168.589528,14.405042,189.706587,2.168246,47.689166,48.620512,164.077508,197.575450,161.934011,189.293177,94.562508,179.448191,0.081548,76.756544,95.238837,98.294356,189.937033,18.768969,79.495254,0.586998,733576.113196,0.834890,10.465982,22.916091,4.041858,0.070090,0.063472,150.896308,99.413247,72.330554,32.000000,32.000000,32.000000,32.000000,32.000000,71.886913,68.400749,104.751930,61.557305,43.952881,37.708861,47.303797,76.566935,33.544304,28.900000,75.957144,168.589528,81.533303,0.572782,170.336877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.076981,49.810204,198.021686,165.557031,177.000658,267.891352,168.394460,14.409608,189.607861,2.161994,47.807988,48.611109,164.073149,197.657229,161.988239,189.205986,94.614395,179.393338,0.081402,76.791013,95.190224,98.151576,189.541535,18.764433,79.426973,0.588955,733454.581362,0.834107,10.461169,22.922892,4.054363,0.071449,0.066304,150.880622,99.362181,72.321474,32.000000,32.000000,32.000000,32.000000,32.000000,71.892033,68.370137,104.747818,61.557305,44.121625,37.708861,47.303797,76.622867,33.544304,28.900000,75.905709,168.394460,81.513325,0.573159,170.211307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.133784,49.855559,198.882171,165.546654,176.883106,267.848970,168.538162,14.414746,189.588646,2.155707,47.595200,48.602926,164.067844,197.432856,161.958505,189.141858,94.501241,179.515683,0.081254,76.803359,95.231247,98.262731,189.441108,18.759502,79.417525,0.585930,733124.563683,0.831838,10.500162,22.950490,4.036588,0.072327,0.065424,150.870511,99.394419,72.298130,32.000000,32.000000,32.000000,32.000000,32.000000,71.891967,68.302718,104.702511,61.557305,43.973327,37.708861,47.303797,76.611310,33.544304,28.900000,75.857538,168.538162,81.499568,0.571284,170.100607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.095441,49.804981,198.807072,165.525059,176.962377,267.738555,168.433085,14.410464,189.592864,2.153533,47.791170,48.625772,164.090699,197.587743,161.958128,189.157460,94.545152,179.481365,0.081106,76.814898,95.225997,98.191964,189.336648,18.754512,79.452198,0.586103,732511.798669,0.832314,10.502144,22.877051,4.034920,0.070546,0.065622,150.875029,99.417642,72.337660,32.000000,32.000000,32.000000,32.000000,32.000000,71.888654,68.303964,104.742343,61.557305,43.995243,37.708861,47.303797,76.673364,33.544304,28.900000,75.855471,168.433085,81.642225,0.571101,170.229442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.065474,49.831919,198.843994,165.532912,176.892429,267.807857,168.419576,14.407182,189.731282,2.160843,47.810643,48.597475,164.048477,197.602619,161.937963,189.242675,94.531847,179.383240,0.080960,76.836578,95.193539,98.334395,189.368118,18.749692,79.403858,0.587170,732440.581631,0.830092,10.488060,23.038266,4.047768,0.070778,0.066401,150.848450,99.452938,72.322547,32.000000,32.000000,32.000000,32.000000,32.000000,71.867669,68.244221,104.723604,61.557305,43.701987,37.708861,47.303797,76.720768,33.544304,28.900000,75.780075,168.419576,81.610437,0.572170,170.156311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.189431,49.840715,198.773198,165.535997,176.677140,267.874930,168.199401,14.410892,189.676645,2.153190,47.784600,48.701084,164.044829,197.683541,161.920782,189.238889,94.530426,179.403111,0.080815,76.867275,95.191727,98.433342,189.286170,18.745383,79.446139,0.587761,732552.739399,0.831584,10.477599,22.980876,4.049400,0.070497,0.063429,150.822811,99.572242,72.331326,32.000000,32.000000,32.000000,32.000000,32.000000,71.820992,68.231024,104.738148,61.557305,43.667231,37.708861,47.303797,76.729835,33.544304,28.900000,75.743044,168.199401,81.344146,0.571995,170.131291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.071475,49.904212,198.821430,165.497854,176.651129,267.858732,168.288631,14.407610,189.668296,2.173823,47.722506,48.644360,164.012170,197.560024,161.910579,189.203337,94.576924,179.486510,0.080755,76.910883,95.217901,98.509124,189.241609,18.739131,79.508885,0.587891,732403.357227,0.831947,10.535905,22.955633,4.052626,0.072845,0.064875,150.886722,99.588811,72.355328,32.000000,32.000000,32.000000,32.000000,32.000000,71.857775,68.270459,104.728705,61.557305,43.492693,37.708861,47.303797,76.787822,33.544304,28.900000,75.696997,168.288631,81.314883,0.571996,170.150843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.039906,49.860232,198.985623,165.479063,176.426511,267.848507,168.389161,14.412462,189.760914,2.151048,47.481792,48.693882,164.027217,197.730097,161.901623,189.269631,94.581955,179.601876,0.080753,76.936216,95.319469,98.666550,189.360672,18.736120,79.647846,0.585075,731386.092587,0.829719,10.415038,22.964862,4.040974,0.070727,0.063765,150.907786,99.556118,72.353064,32.000000,32.000000,32.000000,32.000000,32.000000,71.884338,68.290067,104.744844,61.557305,43.810612,37.708861,47.303797,76.757657,33.544304,28.900000,75.722961,168.389161,81.463904,0.571424,170.240260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.266144,49.815152,199.092585,165.479904,176.384120,267.854521,168.529617,14.408895,189.949386,2.152453,47.210864,48.778681,164.030253,197.866558,161.902413,189.385364,94.512325,179.703925,0.080753,76.960787,95.489466,98.690426,189.481758,18.733741,79.665371,0.585849,731415.081485,0.831513,10.601917,22.951126,4.051670,0.072921,0.064751,150.946254,99.597150,72.381574,32.000000,32.000000,32.000000,32.000000,32.000000,71.885208,68.319214,104.746167,61.557305,43.770424,37.708861,47.303797,76.778278,33.544304,28.900000,75.592994,168.529617,81.772494,0.572837,170.367444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.110070,49.647479,199.267010,165.446810,176.498935,267.878143,168.539881,14.412177,189.988297,2.145188,47.547474,48.543180,164.028319,198.030154,161.915500,189.592043,94.596918,179.714553,0.080752,76.970389,95.485778,98.634246,189.766652,18.735177,79.685890,0.584249,730408.915252,0.830450,10.590995,22.991395,4.057627,0.072332,0.066989,150.980725,99.590250,72.374869,32.000000,32.000000,32.000000,32.000000,32.000000,71.867752,68.322057,104.745287,61.557305,43.489817,37.708861,47.303797,76.829020,33.544304,28.900000,75.454163,168.539881,81.630739,0.571224,170.341794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.184207,49.811028,198.465719,165.507109,176.455995,267.935634,168.403894,14.408324,189.943585,2.153159,47.737304,48.777135,164.025814,198.109729,161.929141,189.528866,94.569245,179.658789,0.080752,76.993985,95.480717,98.815312,189.715809,18.738070,79.751268,0.582169,730089.286696,0.825234,10.309355,23.101080,4.041164,0.072056,0.065218,151.007060,99.578768,72.382382,32.000000,32.000000,32.000000,32.000000,32.000000,71.873265,68.337987,104.756997,61.557305,43.733276,37.708861,47.303797,76.947796,33.544304,28.900000,75.273971,168.403894,81.862286,0.567168,170.296948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.161286,49.727741,198.683896,165.525339,176.440029,267.878078,168.309139,14.407039,190.081222,2.165609,47.288918,48.595383,164.071112,198.026489,161.929101,189.735379,94.622108,179.897142,0.080753,77.029201,95.530033,98.724835,189.891226,18.741868,79.795244,0.584195,730088.994605,0.828244,10.304787,23.020656,4.057559,0.071280,0.064312,151.029500,99.586430,72.380358,32.000000,32.000000,32.000000,32.000000,32.000000,71.863698,68.375360,104.753850,61.557305,43.748131,37.708861,47.303797,76.823793,33.544304,28.900000,75.285758,168.309139,81.830841,0.570277,170.291755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.203361,49.703552,198.552111,165.518328,176.366753,267.854165,168.237596,14.408038,190.168189,2.181058,47.220008,48.855307,164.042377,198.206123,161.930344,189.684714,94.592399,179.903365,0.080753,77.094120,95.612675,98.872364,189.872972,18.745494,79.774780,0.580925,730286.619897,0.827703,10.390811,23.026447,4.035151,0.072428,0.064541,151.078592,99.617435,72.384691,32.000000,32.000000,32.000000,32.000000,32.000000,71.866311,68.370915,104.738027,61.557305,43.395308,37.708861,47.303797,76.994172,33.544304,28.900000,75.184280,168.237596,81.946217,0.565944,170.211897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.268545,49.673866,198.652489,165.525059,176.277960,267.956363,168.377662,14.405755,190.384749,2.185468,47.212539,48.827521,164.067876,198.362681,161.935248,189.876049,94.614723,179.996741,0.080754,77.137328,95.595600,98.681079,190.165353,18.749398,79.827879,0.581497,729887.367667,0.828330,10.331484,23.067087,4.041471,0.070438,0.065263,151.053298,99.630816,72.335059,32.000000,32.000000,32.000000,32.000000,32.000000,71.839835,68.355971,104.715048,61.557305,43.502978,37.708861,47.303797,76.920635,33.544304,28.900000,75.177402,168.377662,81.912158,0.567032,170.222204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.331192,49.725817,198.844681,165.503183,176.369270,268.042119,168.451676,14.413033,190.435338,2.228110,47.621682,48.898475,164.049555,198.482669,161.963083,190.047773,94.598234,180.094781,0.080753,77.243498,95.569605,98.847791,190.109163,18.756544,79.830890,0.580659,729577.167186,0.827498,10.263319,23.099236,4.035336,0.070595,0.066382,151.066624,99.618427,72.361301,32.000000,32.000000,32.000000,32.000000,32.000000,71.874657,68.361003,104.735026,61.557305,43.465329,37.708861,47.303797,76.906217,33.544304,28.900000,75.034646,168.451676,81.939510,0.565272,170.239749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.281239,49.768423,198.836902,165.504304,176.587627,268.114897,168.379899,14.407468,190.384827,2.229398,47.726120,48.870818,164.010941,198.524543,161.894697,190.005374,94.575528,180.178834,0.080753,77.280848,95.657598,98.989736,190.112081,18.765934,79.897873,0.579661,728990.723525,0.825113,10.165564,23.113517,4.032035,0.070899,0.066334,151.038791,99.609880,72.350346,32.000000,32.000000,32.000000,32.000000,32.000000,71.837785,68.328135,104.690641,61.557305,43.591471,37.708861,47.303797,76.944446,33.544304,28.900000,75.002385,168.379899,81.752895,0.564911,170.217522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.354995,49.835218,199.206878,165.511877,176.672776,268.131738,168.409830,14.418313,190.485236,2.239617,47.439269,48.901643,164.017646,198.676890,161.910434,190.108791,94.638235,180.326802,0.080753,77.332547,95.699061,98.937200,190.259491,18.775581,79.945113,0.579998,729469.132091,0.824135,10.152159,23.168423,4.030810,0.071588,0.063697,150.953190,99.588837,72.351717,32.000000,32.000000,32.000000,32.000000,32.000000,71.840226,68.364678,104.709990,61.557305,43.680724,37.708861,47.303797,76.978299,33.544304,28.900000,74.966047,168.409830,81.902602,0.565072,170.325665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.309565,49.748357,199.782798,165.507670,176.728636,268.343253,168.440860,14.407896,190.513226,2.233436,47.299172,48.798311,164.031687,198.620014,161.919252,190.108641,94.579857,180.220073,0.080752,77.391825,95.701549,99.020221,190.207631,18.786641,79.983752,0.580871,730607.878885,0.826533,10.246872,23.224053,4.034738,0.073985,0.065936,150.933147,99.619799,72.345640,32.000000,32.000000,32.000000,32.000000,32.000000,71.838765,68.413516,104.706486,61.557305,43.740604,37.708861,47.303797,76.966130,33.544304,28.900000,74.959101,168.440860,81.768708,0.567691,170.342503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.329278,49.730765,199.155962,165.502902,176.766176,268.532628,168.383751,14.417314,190.544709,2.226445,47.191002,48.854674,163.997608,198.697975,161.870060,190.191400,94.580918,180.272587,0.080752,77.432846,95.685382,98.920845,190.285576,18.797795,79.996554,0.581479,730819.051234,0.825568,10.236744,23.219277,4.036205,0.073590,0.064847,150.904532,99.658949,72.324341,32.000000,32.000000,32.000000,32.000000,32.000000,71.846239,68.450951,104.677630,61.557305,43.810684,37.708861,47.303797,77.021247,33.544304,28.900000,74.792079,168.383751,81.913150,0.567582,170.416539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.390037,49.680188,198.943417,165.507390,176.886006,268.668608,168.174526,14.403329,190.687134,2.231157,47.587076,48.978111,164.020405,198.694459,161.908693,190.225983,94.619711,180.379889,0.080752,77.447892,95.697081,99.101743,190.428713,18.810125,79.957049,0.582743,731098.044460,0.826321,10.197252,23.235874,4.051603,0.070960,0.063841,150.911826,99.618533,72.356595,32.000000,32.000000,32.000000,32.000000,32.000000,71.858180,68.501599,104.708018,61.557305,43.823637,37.708861,47.303797,77.032444,33.544304,28.900000,74.665751,168.174526,81.874799,0.570022,170.415752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506914,49.757977,200.091059,165.539923,176.970715,268.716034,168.351504,14.409894,190.833274,2.257038,47.491381,48.936757,163.999224,198.741265,161.883701,190.424862,94.584633,180.459096,0.080753,77.485307,95.651423,99.304171,190.418798,18.823580,80.054359,0.581068,731186.373518,0.826370,10.159103,23.255372,4.037277,0.070846,0.064346,150.904992,99.559986,72.331049,32.000000,32.000000,32.000000,32.000000,32.000000,71.835603,68.480596,104.692070,61.557305,43.827839,37.708861,47.303797,77.041776,33.544304,28.900000,74.607490,168.351504,81.777182,0.567472,170.202849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.365909,49.752205,199.268424,165.532912,177.254131,268.706995,168.333378,14.408181,190.702282,2.258916,47.881649,48.951938,164.030896,198.883999,161.910194,190.356491,94.604326,180.498847,0.080812,77.519423,95.668181,99.064286,190.433891,18.837134,80.037429,0.580345,731365.170689,0.826712,10.045199,23.258577,4.028007,0.071802,0.065054,150.961504,99.615664,72.365416,32.000000,32.000000,32.000000,32.000000,32.000000,71.848656,68.463770,104.723507,61.557305,43.917464,37.708861,47.303797,77.071996,33.544304,28.900000,74.585943,168.333378,82.193252,0.566752,170.449387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516369,49.833843,199.443638,165.562921,177.307681,268.795289,168.549817,14.405612,190.848115,2.278108,47.268054,49.058202,164.034563,198.966167,161.916125,190.431500,94.620391,180.446653,0.080958,77.561371,95.657305,99.175740,190.420554,18.851133,80.033480,0.581525,731870.759075,0.824254,10.001338,23.324645,4.041679,0.071427,0.066093,150.954231,99.630839,72.353678,32.000000,32.000000,32.000000,32.000000,32.000000,71.851052,68.400494,104.725039,61.557305,43.705870,37.708861,47.303797,77.063123,33.544304,28.900000,74.595692,168.549817,81.956657,0.569274,170.295650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459029,49.756878,199.459749,165.563201,177.472020,268.964025,168.476205,14.404756,190.848402,2.290323,47.155509,48.867456,164.043457,199.084401,161.910015,190.383380,94.587054,180.590591,0.081104,77.615959,95.717509,99.186645,190.650404,18.866675,80.101941,0.582835,733137.151692,0.828266,10.142356,23.320501,4.036559,0.072007,0.064169,150.925117,99.580841,72.353809,32.000000,32.000000,32.000000,32.000000,32.000000,71.856325,68.354652,104.690078,61.557305,43.994874,37.708861,47.303797,77.012684,33.544304,28.900000,74.466608,168.476205,82.111250,0.567548,170.265752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571411,49.783816,200.223216,165.594053,177.622645,269.032844,168.407827,14.408038,190.969850,2.287396,47.659323,49.126903,164.033300,198.998856,161.890817,190.432785,94.620372,180.504907,0.081249,77.700550,95.687725,99.220801,190.566234,18.881807,80.113066,0.582110,733307.191953,0.824852,10.067372,23.284018,4.027832,0.070661,0.065563,151.005087,99.621196,72.368097,32.000000,32.000000,32.000000,32.000000,32.000000,71.876154,68.330493,104.648860,61.557305,44.074982,37.708861,47.303797,77.071119,33.544304,28.900000,74.399308,168.407827,82.116226,0.568450,170.279993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446442,49.747532,199.450743,165.598259,177.793061,269.257909,168.359594,14.402758,190.927796,2.304639,47.643191,48.954312,164.059725,198.891172,161.910172,190.497423,94.665083,180.724410,0.081421,77.788743,95.686081,99.132863,190.570090,18.899382,80.084362,0.582696,733994.867739,0.826862,10.050054,23.373649,4.032828,0.070789,0.065747,150.979990,99.664863,72.363523,32.000000,32.000000,32.000000,32.000000,32.000000,71.876785,68.337364,104.648021,61.557305,43.858359,37.708861,47.303797,77.070245,33.544304,28.900000,74.314942,168.359594,82.295611,0.568437,170.265359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507514,49.760726,200.169427,165.594053,177.816501,269.429087,168.223828,14.412034,190.963876,2.294533,47.958437,48.936461,164.047518,199.006942,161.900187,190.531635,94.623853,180.661043,0.081567,77.854701,95.677566,99.049843,190.809746,18.912933,80.074733,0.584261,734429.479885,0.825880,9.960141,23.306824,4.039086,0.072399,0.066184,150.968881,99.742946,72.348344,32.000000,32.000000,32.000000,32.000000,32.000000,71.860398,68.346685,104.604052,61.557305,43.862973,37.708861,47.303797,77.136174,33.544304,28.900000,74.259300,168.223828,81.985848,0.570009,170.405524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447717,49.972109,200.129655,165.656036,177.898882,269.486347,168.416048,14.411606,190.844465,2.292569,48.250069,48.892337,164.065167,198.851108,161.876185,190.470252,94.621116,180.513209,0.081711,77.899870,95.638800,99.176669,190.506332,18.924377,80.049257,0.584522,735058.370465,0.829144,10.053807,23.347923,4.033672,0.069962,0.063986,150.914288,99.732205,72.335277,32.000000,32.000000,32.000000,32.000000,32.000000,71.828147,68.334256,104.581406,61.557305,43.955421,37.708861,47.303797,77.178261,33.544304,28.900000,74.290711,168.416048,82.117975,0.568816,170.396358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466729,49.999597,199.982461,165.700630,177.828840,269.408938,168.580346,14.408752,190.933953,2.293757,47.890765,49.004326,164.091847,199.129456,161.886406,190.522648,94.598898,180.646987,0.081857,77.924078,95.666795,99.512941,190.423041,18.935760,80.087607,0.585864,735248.266655,0.828817,10.003464,23.364390,4.043213,0.071374,0.064137,150.865648,99.669613,72.325216,32.000000,32.000000,32.000000,32.000000,32.000000,71.819538,68.356793,104.564615,61.557305,43.866111,37.708861,47.303797,77.171802,33.544304,28.900000,74.397492,168.580346,81.870868,0.572207,170.348836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580422,49.951492,200.251655,165.714934,177.919561,269.460350,168.420461,14.404756,190.950714,2.290438,47.521852,49.033630,164.130359,198.951079,161.943800,190.437489,94.638242,180.477139,0.082002,77.943341,95.733911,99.374340,190.811116,18.944584,80.090835,0.587060,736156.139710,0.829855,10.277056,23.309327,4.047298,0.073518,0.063585,150.867008,99.681474,72.360542,32.000000,32.000000,32.000000,32.000000,32.000000,71.853816,68.381651,104.593958,61.557305,44.244577,37.708861,47.303797,77.163005,33.544304,28.900000,74.373221,168.420461,81.951248,0.572270,170.211267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473393,49.874800,200.239694,165.687448,178.046811,269.522422,168.364174,14.403614,190.953495,2.281841,47.111654,48.996915,164.127519,199.140514,161.938324,190.644634,94.632809,180.582430,0.082149,77.945207,95.709691,99.198408,190.509109,18.953564,80.108649,0.585723,735984.142404,0.828430,10.284759,23.383851,4.042767,0.072036,0.064853,150.850880,99.611912,72.352856,32.000000,32.000000,32.000000,32.000000,32.000000,71.827492,68.359375,104.593370,61.557305,44.310978,37.708861,47.303797,77.102474,33.544304,28.900000,74.281245,168.364174,81.910463,0.572965,170.214061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.406426,49.835493,199.551358,165.637805,177.961824,269.681247,168.234982,14.410179,190.862161,2.292382,47.963985,48.916737,164.075322,198.956665,161.920550,190.548359,94.610995,180.697876,0.082291,77.938593,95.746095,99.112840,190.545042,18.961370,80.067467,0.585870,735973.022337,0.827418,10.118456,23.278094,4.038926,0.071634,0.064998,150.836792,99.562946,72.318511,32.000000,32.000000,32.000000,32.000000,32.000000,71.798791,68.308105,104.608084,61.557305,44.351450,37.708861,47.303797,77.138517,33.544304,28.900000,74.092165,168.234982,81.915151,0.572570,170.249112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538764,49.983104,200.168623,165.688570,177.987135,269.750070,168.175403,14.408895,190.868885,2.298475,47.660665,49.038418,164.112592,198.938532,161.909834,190.538926,94.629713,180.711936,0.082436,77.961305,95.753473,99.167587,190.631048,18.967348,80.092764,0.587298,736473.386121,0.830097,10.153029,23.324702,4.047422,0.070770,0.063974,150.827080,99.719103,72.350788,32.000000,32.000000,32.000000,32.000000,32.000000,71.792362,68.294997,104.632977,61.557305,44.387414,37.708861,47.303797,77.222935,33.544304,28.900000,74.135012,168.175403,82.109429,0.574379,170.216972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558136,49.897340,200.220325,165.669218,177.996371,269.842887,168.378791,14.408466,190.932361,2.273841,47.504426,48.991858,164.116694,199.096945,161.936861,190.594399,94.624068,180.600341,0.082580,77.978275,95.699006,99.227437,190.698331,18.975638,80.086291,0.585906,736189.356310,0.831496,10.183432,23.391642,4.038976,0.073014,0.064410,150.842648,99.721509,72.357104,32.000000,32.000000,32.000000,32.000000,32.000000,71.780332,68.280838,104.647731,61.557305,44.207523,37.708861,47.303797,77.137940,33.544304,28.900000,74.185508,168.378791,82.042716,0.572690,170.287585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.465849,49.818450,200.234099,165.616209,177.986852,269.838896,168.446175,14.407610,190.930524,2.250465,47.595954,49.044768,164.082697,199.036707,161.941842,190.440343,94.624536,180.683228,0.082726,77.982306,95.767153,99.252228,190.644611,18.982409,80.110578,0.586196,736411.088840,0.829785,10.193354,23.378420,4.040646,0.073122,0.065707,150.817648,99.796149,72.326659,32.000000,32.000000,32.000000,32.000000,32.000000,71.790793,68.234378,104.684480,61.557305,44.511952,37.708861,47.303797,77.246427,33.544304,28.900000,74.071923,168.446175,82.209011,0.571799,170.220355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552540,49.753854,200.168401,165.579749,178.042456,269.796075,168.205744,14.408181,190.857548,2.247214,47.413981,49.030720,164.068143,199.120706,161.908470,190.450530,94.612950,180.589609,0.082900,77.977672,95.788484,99.239077,190.589382,18.988831,80.133549,0.585865,736243.624301,0.828268,10.087457,23.340445,4.040110,0.071536,0.066300,150.810154,99.754958,72.346783,32.000000,32.000000,32.000000,32.000000,32.000000,71.776366,68.205336,104.685383,61.557305,44.424334,37.708861,47.303797,77.182906,33.544304,28.900000,74.022741,168.205744,82.187158,0.571895,170.211543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503436,49.781617,200.112636,165.595174,177.976177,269.699569,168.143138,14.413889,190.858189,2.258751,48.115551,48.905341,164.063253,198.860098,161.889667,190.473188,94.646139,180.516961,0.083045,77.973338,95.718527,99.129129,190.673243,18.990531,80.051005,0.586396,736134.774570,0.829424,10.104529,23.372377,4.047926,0.074066,0.065425,150.841790,99.722207,72.321825,32.000000,32.000000,32.000000,32.000000,32.000000,71.780071,68.150008,104.699864,61.557305,44.372882,37.708861,47.303797,77.291872,33.544304,28.900000,73.911400,168.143138,82.150213,0.571428,170.238097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.429148,49.918231,200.089651,165.646219,177.914031,269.464304,168.380886,14.408609,190.835912,2.270095,48.370504,49.080529,164.084944,198.835024,161.881738,190.416243,94.620993,180.369825,0.083190,77.986091,95.683135,98.875712,190.421593,18.991327,80.028864,0.585564,736145.813130,0.829107,9.949787,23.347368,4.039518,0.071270,0.066269,150.850763,99.726469,72.300110,32.000000,32.000000,32.000000,32.000000,32.000000,71.775471,68.139151,104.700514,61.557305,44.418940,37.708861,47.303797,77.313147,33.544304,28.900000,73.998435,168.380886,81.947047,0.570933,170.204737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554021,50.077115,200.051689,165.701191,177.957061,269.437231,168.319997,14.407039,190.742654,2.279957,47.979380,49.072299,164.092596,198.702586,161.873633,190.197749,94.625258,180.320752,0.083188,77.981622,95.692178,99.257864,190.322944,18.991672,79.958167,0.586515,735882.941537,0.830084,10.028595,23.285771,4.042399,0.072788,0.066137,150.886296,99.780829,72.313722,32.000000,32.000000,32.000000,32.000000,32.000000,71.795522,68.158872,104.699948,61.557305,44.635521,37.708861,47.303797,77.317592,33.544304,28.900000,74.110573,168.319997,82.075604,0.571528,170.157216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.381737,49.971284,200.026153,165.669779,178.047894,269.530672,168.249784,14.411749,190.575427,2.253465,47.988779,48.991404,164.135130,198.720873,161.930928,190.330071,94.656388,180.377535,0.083188,77.980972,95.707482,99.066874,190.460464,18.988855,79.932978,0.588071,736113.156282,0.830320,10.242509,23.253357,4.048009,0.071043,0.065200,150.937633,99.811785,72.328160,32.000000,32.000000,32.000000,32.000000,32.000000,71.809403,68.176971,104.729937,61.557305,44.659455,37.708861,47.303797,77.293692,33.544304,28.900000,74.168581,168.249784,81.804408,0.574306,170.108986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421284,49.982554,199.335093,165.656036,178.011143,269.621089,168.526940,14.402187,190.570605,2.262647,47.871255,48.952604,164.075893,198.575209,161.891071,190.243258,94.646437,180.210283,0.083189,77.979328,95.671563,98.971877,190.146449,18.985904,79.924252,0.587314,736490.606712,0.828866,10.271509,23.229887,4.037043,0.071576,0.065399,150.923325,99.738942,72.282401,32.000000,32.000000,32.000000,32.000000,32.000000,71.784930,68.136590,104.696171,61.557305,44.648666,37.708861,47.303797,77.341471,33.544304,28.900000,74.063957,168.526940,81.873717,0.572162,170.172912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.339469,49.987502,199.769853,165.658279,177.869399,269.695512,168.348477,14.406754,190.455045,2.244437,48.236245,48.788073,164.079916,198.630650,161.901866,190.004497,94.617618,180.269372,0.083072,77.990813,95.709420,98.963702,190.196537,18.981591,79.899280,0.589359,736729.512961,0.832601,10.344941,23.220980,4.050610,0.071215,0.064595,150.966047,99.732737,72.283075,32.000000,32.000000,32.000000,32.000000,32.000000,71.803040,68.109450,104.699968,61.557305,44.487602,37.708861,47.303797,77.361444,33.544304,28.900000,74.075115,168.348477,81.751832,0.575876,170.069489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440742,50.123297,199.091386,165.679034,177.883908,269.678044,168.373606,14.410892,190.393809,2.237551,48.207454,48.917938,164.089284,198.519461,161.871439,189.990382,94.657512,180.084315,0.082927,77.979672,95.672152,99.158150,190.137206,18.974769,79.875191,0.587213,736584.312176,0.830348,10.315020,23.165460,4.033386,0.071318,0.065256,150.979695,99.717479,72.305332,32.000000,32.000000,32.000000,32.000000,32.000000,71.788549,68.136482,104.647312,61.557305,44.666814,37.708861,47.303797,77.415378,33.544304,28.900000,74.133115,168.373606,81.804859,0.573231,170.181370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363516,50.094708,199.637054,165.660243,177.872492,269.756108,168.126782,14.405755,190.378702,2.247530,48.291999,48.867318,164.100208,198.326692,161.895540,189.982800,94.655835,180.009963,0.082781,77.951982,95.737771,98.969074,190.068600,18.965812,79.838734,0.588386,736207.367970,0.832105,10.405214,23.217414,4.048885,0.072777,0.067327,150.980774,99.783973,72.357079,32.000000,32.000000,32.000000,32.000000,32.000000,71.811801,68.190192,104.662801,61.557305,44.601930,37.708861,47.303797,77.427184,33.544304,28.900000,74.241824,168.126782,81.824188,0.575053,170.130780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.301360,50.112576,199.558548,165.652389,177.727868,269.580247,168.478332,14.410607,190.288433,2.240045,48.472418,48.823601,164.081316,198.311096,161.902894,189.860692,94.641131,179.933358,0.082608,77.922254,95.738382,99.039595,189.906541,18.955907,79.861704,0.586036,736318.703969,0.830474,10.435506,23.105045,4.026869,0.071109,0.063952,150.992364,99.666303,72.346362,32.000000,32.000000,32.000000,32.000000,32.000000,71.788025,68.207897,104.580067,61.557305,44.397487,37.708861,47.303797,77.505662,33.544304,28.900000,74.263886,168.478332,82.030437,0.572212,170.278537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.359549,50.145013,199.150362,165.677071,177.653510,269.508110,168.372187,14.410607,190.258524,2.233361,48.269445,48.801835,164.113617,198.351992,161.925136,189.816525,94.669417,179.965353,0.082463,77.903817,95.664353,98.781657,189.971641,18.948761,79.852166,0.588230,736303.699673,0.833016,10.487354,23.077587,4.044223,0.072948,0.065679,150.979895,99.703256,72.335015,32.000000,32.000000,32.000000,32.000000,32.000000,71.793081,68.227112,104.560988,61.557305,44.445262,37.708861,47.303797,77.451951,33.544304,28.900000,74.355885,168.372187,82.038227,0.573957,170.269293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335010,50.158208,199.089338,165.677912,177.631248,269.426701,168.500120,14.406754,190.236529,2.229452,48.360619,48.903891,164.101371,198.356645,161.924879,189.889924,94.609152,179.840702,0.082318,77.855543,95.682988,98.842003,189.916556,18.941092,79.870774,0.587913,735869.333261,0.831804,10.570032,23.062264,4.047729,0.070888,0.063790,150.904920,99.625275,72.331770,32.000000,32.000000,32.000000,32.000000,32.000000,71.801906,68.270486,104.579144,61.557305,44.340454,37.708861,47.303797,77.576315,33.544304,28.900000,74.376692,168.500120,82.031429,0.572370,170.454540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.335469,50.158208,199.059240,165.677912,177.629335,269.417307,168.494619,14.414032,190.213081,2.227459,47.788314,48.697726,164.127242,198.353454,161.930909,189.769100,94.647264,179.815985,0.082172,77.827163,95.731259,98.778058,190.206099,18.933842,79.869295,0.586619,735471.191852,0.830968,10.541793,23.046520,4.034688,0.071151,0.064510,150.881960,99.609046,72.322493,32.000000,32.000000,32.000000,32.000000,32.000000,71.786194,68.292961,104.567390,61.557305,44.307977,37.708861,47.303797,77.534986,33.544304,28.900000,74.433269,168.494619,82.030762,0.570987,170.431920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.240801,50.049626,198.856532,165.612002,177.683670,269.565493,168.441745,14.403614,190.101169,2.198488,48.489025,48.804588,164.069699,198.284964,161.908151,189.742874,94.649705,179.800833,0.082025,77.817826,95.619537,99.006466,189.831022,18.925857,79.802619,0.586378,735637.582887,0.830721,10.580568,23.057910,4.035458,0.073350,0.065387,150.796165,99.616285,72.318444,32.000000,32.000000,32.000000,32.000000,32.000000,71.752413,68.293966,104.554251,61.557305,44.482739,37.708861,47.303797,77.642097,33.544304,28.900000,74.359842,168.441745,81.810539,0.570933,170.311149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.325380,50.228031,199.486204,165.623782,177.639925,269.629128,168.425610,14.408466,190.139362,2.201685,47.981008,48.849238,164.101271,198.359830,161.919519,189.746422,94.667934,179.787729,0.081880,77.789071,95.755395,98.915428,189.868342,18.916632,79.810462,0.586336,735500.842936,0.830731,10.580089,23.010104,4.034810,0.071636,0.065408,150.799664,99.698574,72.353467,32.000000,32.000000,32.000000,32.000000,32.000000,71.763702,68.302391,104.583848,61.557305,44.401184,37.708861,47.303797,77.660080,33.544304,28.900000,74.525203,168.425610,81.988553,0.570886,170.383966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.289579,50.114775,199.391721,165.576944,177.568355,269.572397,168.254635,14.408038,190.091374,2.198084,48.103796,48.818596,164.113968,198.188946,161.942392,189.641199,94.646631,179.833988,0.081736,77.767962,95.696988,98.987530,189.806566,18.907661,79.781235,0.586594,735582.135053,0.832766,10.570288,23.001720,4.038450,0.073139,0.065922,150.805041,99.750362,72.344823,32.000000,32.000000,32.000000,32.000000,32.000000,71.773180,68.322718,104.584310,61.557305,44.486267,37.708861,47.303797,77.649438,33.544304,28.900000,74.629256,168.254635,81.676699,0.572197,170.368820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.312832,50.101306,198.872351,165.589285,177.570101,269.420045,168.374357,14.407753,190.148618,2.192554,47.876786,48.800930,164.057509,198.385781,161.904194,189.820190,94.634771,179.810032,0.081592,77.766927,95.667184,98.859010,189.797307,18.899538,79.762826,0.587277,735648.310010,0.831470,10.660433,22.978350,4.044291,0.070629,0.064165,150.755138,99.771846,72.318495,32.000000,32.000000,32.000000,32.000000,32.000000,71.752606,68.329085,104.581353,61.557305,44.419515,37.708861,47.303797,77.636549,33.544304,28.900000,74.551300,168.374357,81.874547,0.571676,170.326098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.337602,50.050451,198.966138,165.594894,177.434827,269.472696,168.265562,14.412034,190.092428,2.198817,47.776224,48.945882,164.078234,198.271790,161.895672,189.765473,94.601478,179.763709,0.081448,77.744573,95.660946,98.951830,189.794409,18.892179,79.787221,0.586989,735206.778059,0.832388,10.584522,23.017798,4.045312,0.072803,0.065316,150.731756,99.746757,72.324881,32.000000,32.000000,32.000000,32.000000,32.000000,71.754806,68.347508,104.584713,61.557305,44.270867,37.708861,47.303797,77.693195,33.544304,28.900000,74.511391,168.265562,81.673093,0.573367,170.308356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458304,50.005370,199.403188,165.573859,177.516959,269.402985,168.399042,14.413604,190.195165,2.205931,47.830831,49.116387,164.063266,198.295935,161.917478,189.953653,94.616800,180.016833,0.081303,77.707619,95.696593,99.177524,189.919817,18.881383,79.835867,0.586151,735193.862716,0.831338,10.546796,23.020263,4.032872,0.071905,0.065811,150.745807,99.794871,72.326734,32.000000,32.000000,32.000000,32.000000,32.000000,71.765178,68.341709,104.606249,61.557305,44.271317,37.708861,47.303797,77.701474,33.544304,28.900000,74.491975,168.399042,81.665358,0.571033,170.237153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.297706,49.879198,198.878542,165.525620,177.563541,269.350894,168.339112,14.407182,190.212115,2.223888,47.451885,48.819852,164.058038,198.425779,161.918248,189.920992,94.626861,179.990822,0.081130,77.666132,95.670942,98.868731,189.755457,18.870724,79.835632,0.584923,734596.656993,0.830662,10.470109,23.035383,4.032748,0.072028,0.064871,150.782245,99.780419,72.319311,32.000000,32.000000,32.000000,32.000000,32.000000,71.751120,68.377067,104.587886,61.557305,44.418276,37.708861,47.303797,77.663849,33.544304,28.900000,74.350220,168.339112,81.632182,0.571417,170.186130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.291998,49.910535,199.087524,165.534594,177.474009,269.375520,168.424521,14.408752,190.170864,2.218655,48.241404,48.730944,164.040900,198.295499,161.893928,189.802446,94.600359,179.821479,0.080985,77.694044,95.682664,98.849881,189.800264,18.861971,79.825211,0.584542,734640.799175,0.828037,10.299300,23.119313,4.031743,0.072175,0.065250,150.843102,99.781729,72.330140,32.000000,32.000000,32.000000,32.000000,32.000000,71.744602,68.440366,104.585601,61.557305,44.196583,37.708861,47.303797,77.739827,33.544304,28.900000,74.350611,168.424521,81.953249,0.571447,170.280937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.265382,50.043304,198.860411,165.564604,177.414901,269.491655,168.448501,14.402330,190.094981,2.190184,48.304464,48.869254,164.051567,198.102263,161.879454,189.737189,94.653200,179.818159,0.080840,77.674780,95.666667,98.839702,189.833816,18.854403,79.781595,0.585177,734704.562453,0.831251,10.340467,23.099058,4.034235,0.070869,0.064539,150.884892,99.808214,72.340031,32.000000,32.000000,32.000000,32.000000,32.000000,71.734030,68.449706,104.523012,61.557305,44.370648,37.708861,47.303797,77.762986,33.544304,28.900000,74.476530,168.448501,81.852766,0.572299,170.226492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479392,50.117249,199.473484,165.579188,177.457147,269.558512,168.318456,14.403614,190.072567,2.190652,48.255680,48.814660,164.058606,198.154914,161.890644,189.662363,94.663153,179.812750,0.080752,77.671073,95.692174,98.763556,190.257845,18.847023,79.775122,0.585495,734497.076118,0.830589,10.377758,23.059164,4.038942,0.070811,0.064316,150.902998,99.836553,72.331192,32.000000,32.000000,32.000000,32.000000,32.000000,71.727316,68.490356,104.533256,61.557305,44.076758,37.708861,47.303797,77.806971,33.544304,28.900000,74.535626,168.318456,81.952762,0.570292,170.214179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.458529,50.162331,198.804593,165.569933,177.381391,269.519551,168.257823,14.410322,190.038252,2.161628,48.197676,48.961875,164.021136,198.159494,161.891394,189.661899,94.668353,179.773423,0.080754,77.686734,95.652883,98.799667,189.790413,18.840433,79.767712,0.585148,734414.707810,0.830998,10.538303,23.005020,4.036514,0.071824,0.066633,150.912072,99.877003,72.315230,32.000000,32.000000,32.000000,32.000000,32.000000,71.681349,68.470402,104.506495,61.557305,44.123651,37.708861,47.303797,77.876258,33.544304,28.900000,74.645682,168.257823,81.793247,0.570341,170.186366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
