OSU 80 Ton Compressor Load Stand
49.408800,50.161782,199.367294,165.561238,177.287235,269.542525,168.437811,14.408324,189.990328,2.173608,48.132252,48.842760,164.038825,198.160932,161.893726,189.641810,94.687855,179.838844,0.080754,77.671872,95.710706,98.789012,189.874563,18.835451,79.821785,0.584997,734464.437555,0.828021,10.389235,22.992947,4.031446,0.071143,0.065261,150.879939,99.860716,72.341019,32.000000,32.000000,32.000000,32.000000,32.000000,71.679365,68.449288,104.537352,61.557305,44.138151,37.708861,47.303797,77.813774,33.544304,28.900000,74.690024,168.437811,81.870886,0.569453,170.217994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.411143,50.148037,199.338237,165.568811,177.205273,269.519594,168.519304,14.404471,190.035506,2.179089,48.240965,48.956512,164.033520,198.242633,161.883524,189.668760,94.667272,179.836786,0.080753,77.677528,95.655014,98.800677,189.765798,18.831618,79.826419,0.583441,734262.522338,0.828457,10.456026,22.972320,4.019622,0.070729,0.063219,150.838532,99.824212,72.327865,32.000000,32.000000,32.000000,32.000000,32.000000,71.673088,68.457536,104.525367,61.557305,44.108459,37.708861,47.303797,77.867671,33.544304,28.900000,74.734807,168.519304,81.914664,0.568992,170.314690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.377377,50.074366,199.125750,165.580029,177.322524,269.503884,168.543804,14.406897,190.266418,2.185065,47.828904,48.893475,164.043223,198.152470,161.888744,189.685202,94.674636,179.943360,0.080752,77.674726,95.672742,98.865832,189.815704,18.829760,79.863706,0.584288,733867.487815,0.828054,10.507247,22.978479,4.035056,0.072150,0.063803,150.767243,99.777410,72.334706,32.000000,32.000000,32.000000,32.000000,32.000000,71.669731,68.484929,104.505930,61.557305,44.220756,37.708861,47.303797,77.832413,33.544304,28.900000,74.763231,168.543804,81.734883,0.569664,170.343171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.252651,50.049351,199.420533,165.572457,177.118776,269.500728,168.261095,14.411891,190.208816,2.181477,48.415051,48.883363,164.032416,198.255780,161.913221,189.750010,94.708608,179.903464,0.080753,77.710954,95.714501,98.873113,189.773872,18.827827,79.732552,0.583774,733563.393176,0.827196,10.491064,22.998254,4.034277,0.072141,0.064213,150.760509,99.630763,72.345814,32.000000,32.000000,32.000000,32.000000,32.000000,71.707482,68.550671,104.479314,61.557305,44.257293,37.708861,47.303797,77.948629,33.544304,28.900000,74.689552,168.261095,81.536927,0.568892,170.096476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.399085,50.142539,199.411928,165.640329,177.064633,269.476107,168.199369,14.415459,190.123637,2.152374,47.844967,48.905449,164.064463,198.279795,161.896515,189.734020,94.699208,179.797823,0.080754,77.716260,95.740807,98.744690,189.828508,18.826701,79.826581,0.583702,733898.656663,0.828081,10.452567,23.032679,4.032732,0.070396,0.064556,150.687856,99.672339,72.333881,32.000000,32.000000,32.000000,32.000000,32.000000,71.686167,68.585389,104.423350,61.557305,44.208618,37.708861,47.303797,77.964475,33.544304,28.900000,74.825199,168.199369,81.630487,0.570339,170.235422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397847,50.032308,199.168426,165.599101,177.140151,269.497790,168.425697,14.412320,190.131611,2.133721,47.766770,48.905071,164.080397,198.256862,161.930146,189.743104,94.706571,179.920869,0.080756,77.734952,95.709273,98.921078,189.830916,18.826643,79.822975,0.585578,733034.765151,0.830787,10.557640,22.983065,4.048930,0.072272,0.066041,150.679601,99.695701,72.332771,32.000000,32.000000,32.000000,32.000000,32.000000,71.690112,68.598908,104.410292,61.557305,44.227785,37.708861,47.303797,77.902781,33.544304,28.900000,74.851598,168.425697,81.873375,0.572619,170.286366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477761,49.988876,199.272635,165.572737,177.215793,269.448546,168.376820,14.410179,190.253520,2.120463,47.531839,48.979763,164.056339,198.473108,161.921052,189.951695,94.723545,179.994145,0.080758,77.730019,95.748963,98.970231,189.936623,18.827948,79.876525,0.583694,732875.619062,0.828323,10.498125,22.951036,4.036753,0.073063,0.064694,150.711541,99.770320,72.337038,32.000000,32.000000,32.000000,32.000000,32.000000,71.654826,68.591341,104.413923,61.557305,44.126070,37.708861,47.303797,77.945996,33.544304,28.900000,74.709261,168.376820,81.799756,0.570795,170.331370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.277091,49.886070,199.398600,165.553666,177.185731,269.453196,168.360366,14.413318,190.262053,2.109138,48.116241,49.084751,164.021177,198.288942,161.889181,189.885242,94.732669,180.003325,0.080759,77.761532,95.700357,98.942496,189.929158,18.828893,79.887398,0.583113,732914.422430,0.827332,10.389183,22.991926,4.031925,0.072424,0.064324,150.725072,99.799441,72.324015,32.000000,32.000000,32.000000,32.000000,32.000000,71.629214,68.547763,104.403805,61.557305,44.114286,37.708861,47.303797,77.974500,33.544304,28.900000,74.600887,168.360366,81.994918,0.568510,170.205131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.299678,50.104054,198.998471,165.635281,177.105383,269.417565,168.329994,14.408466,190.144102,2.114199,48.612845,48.777278,164.054663,198.310755,161.897585,189.887073,94.760484,179.955867,0.080760,77.757017,95.757225,98.838651,189.868505,18.829761,79.841258,0.582586,732974.076317,0.826343,10.262560,23.003676,4.027519,0.070749,0.064078,150.781274,99.866392,72.340436,32.000000,32.000000,32.000000,32.000000,32.000000,71.672851,68.566621,104.410984,61.557305,44.029806,37.708861,47.303797,78.050127,33.544304,28.900000,74.637672,168.329994,81.767987,0.568888,170.145611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.415239,50.297580,198.971014,165.694179,177.023730,269.294585,168.449063,14.416173,190.098691,2.117474,48.640332,48.971950,164.070717,198.254826,161.900532,189.791776,94.745569,179.920804,0.080760,77.722686,95.704361,98.920684,189.962196,18.829743,79.795280,0.584418,732828.924157,0.829778,10.368847,22.998150,4.046477,0.070867,0.064614,150.816968,99.875211,72.324212,32.000000,32.000000,32.000000,32.000000,32.000000,71.642141,68.539955,104.445685,61.557305,44.024366,37.708861,47.303797,78.066291,33.544304,28.900000,74.810609,168.449063,81.912933,0.569396,170.277672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.344321,50.270090,199.160369,165.665011,177.083846,269.237447,168.530249,14.409180,190.307763,2.120694,47.976193,48.837119,164.106765,198.387044,161.958460,189.833840,94.765343,179.905323,0.080761,77.745930,95.764055,99.014972,190.378764,18.831593,79.865761,0.583773,732875.622284,0.829633,10.563264,22.951734,4.036506,0.071341,0.065375,150.786610,99.861201,72.345860,32.000000,32.000000,32.000000,32.000000,32.000000,71.661279,68.560826,104.480405,61.557305,44.150238,37.708861,47.303797,78.036294,33.544304,28.900000,75.052325,168.530249,81.992646,0.570018,170.342581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.394808,49.960838,199.272679,165.548898,177.279859,269.277954,168.374051,14.409608,190.444007,2.114870,47.095134,49.113528,164.090576,198.478262,162.000451,189.928796,94.768271,179.995207,0.080760,77.748573,95.755350,98.897457,190.026769,18.836059,79.932456,0.582905,732891.408991,0.826961,10.636341,22.952903,4.026511,0.074160,0.065201,150.741901,99.777516,72.357447,32.000000,32.000000,32.000000,32.000000,32.000000,71.670718,68.603135,104.532357,61.557305,44.218689,37.708861,47.303797,77.978807,33.544304,28.900000,75.006016,168.374051,82.025858,0.567835,170.310323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.344174,49.829720,199.914424,165.505426,177.489604,269.429816,168.443028,14.405755,190.498665,2.108759,47.255977,48.998405,164.043031,198.694758,161.935132,190.181145,94.768950,180.174836,0.080763,77.746249,95.739604,98.819604,190.106943,18.840863,79.943977,0.583801,733096.316173,0.828097,10.682745,22.927059,4.036136,0.070869,0.064670,150.703425,99.823094,72.335778,32.000000,32.000000,32.000000,32.000000,32.000000,71.647571,68.592372,104.535820,61.557305,44.290219,37.708861,47.303797,78.077485,33.544304,28.900000,74.822163,168.443028,81.834447,0.568657,170.345217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.361153,49.886070,199.343396,165.541606,177.456630,269.495091,168.455434,14.405327,190.479441,2.126737,48.227338,48.845448,164.013371,198.625297,161.921550,190.108680,94.818766,180.201670,0.080762,77.737878,95.735030,99.077441,190.202289,18.846918,79.960060,0.583701,733126.169207,0.828130,10.320879,22.959367,4.034284,0.071948,0.064942,150.663009,99.795662,72.329572,32.000000,32.000000,32.000000,32.000000,32.000000,71.629284,68.577760,104.521693,61.557305,44.321085,37.708861,47.303797,78.044205,33.544304,28.900000,74.647994,168.455434,81.930819,0.568804,170.369765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403493,50.044953,199.183048,165.603588,177.268694,269.639063,168.590566,14.414032,190.567577,2.112374,48.226514,48.893301,164.089157,198.581819,161.905121,190.091798,94.829670,180.175931,0.080763,77.756288,95.760682,98.954971,190.201694,18.850760,79.981102,0.586182,733755.625239,0.829410,10.242528,23.029065,4.051429,0.071920,0.065585,150.628469,99.903526,72.339939,32.000000,32.000000,32.000000,32.000000,32.000000,71.650514,68.575375,104.556012,61.557305,44.314539,37.708861,47.303797,78.183658,33.544304,28.900000,74.842577,168.590566,81.796132,0.572640,170.352495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427745,50.157658,199.586112,165.631635,177.210197,269.700311,168.476384,14.409894,190.652022,2.113409,47.716859,49.047701,164.088507,198.747645,161.941282,190.293175,94.835207,180.313159,0.080762,77.787646,95.781401,99.329654,190.234918,18.856866,80.006903,0.583968,733562.269684,0.829009,10.281178,22.989758,4.038467,0.072187,0.065841,150.651916,99.873755,72.332926,32.000000,32.000000,32.000000,32.000000,32.000000,71.655179,68.551793,104.557901,61.557305,44.191706,37.708861,47.303797,78.037309,33.544304,28.900000,74.982934,168.476384,81.878748,0.569922,170.365280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.488622,50.018014,199.552671,165.548898,177.286767,269.789663,168.527481,14.409894,190.589588,2.138389,47.911062,49.138504,164.060920,198.721962,161.942548,190.256016,94.854068,180.412083,0.080762,77.799380,95.725250,99.139672,190.469214,18.863577,80.003874,0.582352,733062.906707,0.827047,10.395947,22.968773,4.031760,0.071295,0.066624,150.638544,99.896922,72.317965,32.000000,32.000000,32.000000,32.000000,32.000000,71.630071,68.601410,104.529103,61.557305,44.289776,37.708861,47.303797,78.110372,33.544304,28.900000,74.919877,168.527481,81.919298,0.569430,170.284399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538170,50.016090,200.231790,165.525620,177.458636,269.784364,168.291158,14.410464,190.687404,2.139832,48.012876,49.025694,164.011047,198.953515,161.914337,190.327483,94.853897,180.448077,0.080764,77.796230,95.744704,99.217347,190.316253,18.871182,80.024717,0.582228,733035.761841,0.827144,10.483398,23.016964,4.037937,0.072567,0.065452,150.654334,99.829402,72.327809,32.000000,32.000000,32.000000,32.000000,32.000000,71.639139,68.647085,104.532524,61.557305,44.500892,37.708861,47.303797,78.116809,33.544304,28.900000,74.878684,168.291158,81.839910,0.568917,170.185815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517189,50.068044,200.098089,165.545813,177.539084,269.770833,168.301517,14.405612,190.668660,2.141718,48.227671,49.042121,164.020868,198.845114,161.904649,190.274878,94.879545,180.316223,0.080766,77.815692,95.828253,99.307404,190.437523,18.879408,80.050320,0.581904,732896.802649,0.825801,10.280401,23.036816,4.032294,0.072369,0.066272,150.673562,99.836069,72.308010,32.000000,32.000000,32.000000,32.000000,32.000000,71.640469,68.627638,104.520811,61.557305,44.529114,37.708861,47.303797,78.129169,33.544304,28.900000,74.939225,168.301517,82.200572,0.568298,170.219293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572352,50.095258,200.212404,165.599381,177.600022,269.801392,168.341717,14.410750,190.782810,2.139156,47.762422,49.003887,164.042937,199.016945,161.897097,190.344392,94.876978,180.478072,0.080764,77.825704,95.776046,99.255040,190.490792,18.889196,80.084921,0.583620,733543.569554,0.826839,10.226957,23.051070,4.041970,0.072412,0.065209,150.731526,99.772977,72.328527,32.000000,32.000000,32.000000,32.000000,32.000000,71.641254,68.598502,104.544193,61.557305,44.624061,37.708861,47.303797,78.108163,33.544304,28.900000,75.004569,168.341717,82.195470,0.570675,170.347617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473981,50.055949,200.251125,165.607234,177.734245,269.885521,168.540136,14.408038,190.854627,2.144086,48.182333,48.913135,164.055638,199.060201,161.914338,190.401168,94.919385,180.565633,0.080767,77.817531,95.743692,98.988183,190.440275,18.898695,80.060327,0.583767,733931.531921,0.827672,10.300722,22.973827,4.040982,0.071305,0.064808,150.765023,99.748203,72.317856,32.000000,32.000000,32.000000,32.000000,32.000000,71.637899,68.567286,104.496419,61.557305,44.619501,37.708861,47.303797,78.190365,33.544304,28.900000,75.020818,168.540136,82.198192,0.568497,170.224131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623286,50.120548,199.955581,165.635561,177.690893,269.944862,168.493027,14.403757,190.806054,2.138684,48.152337,49.158520,164.056033,198.983778,161.884307,190.398679,94.904514,180.601345,0.080767,77.837817,95.789788,99.241514,190.479231,18.906543,80.048139,0.583657,734191.548446,0.826799,10.270606,23.039722,4.038792,0.071640,0.064571,150.752152,99.805178,72.301542,32.000000,32.000000,32.000000,32.000000,32.000000,71.609345,68.497477,104.423074,61.557305,44.628750,37.708861,47.303797,78.143547,33.544304,28.900000,75.067960,168.493027,82.013633,0.568670,170.302927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616747,50.138966,200.280607,165.682961,177.736759,269.970027,168.371474,14.405184,190.977783,2.131057,47.976504,49.203156,164.112885,199.098079,161.928158,190.472958,94.939771,180.550209,0.080768,77.837005,95.785573,99.328866,190.566806,18.913787,80.059119,0.585564,734636.155744,0.828182,10.333565,23.031558,4.047605,0.072991,0.063811,150.766383,99.809377,72.332165,32.000000,32.000000,32.000000,32.000000,32.000000,71.645680,68.520645,104.434831,61.557305,44.743430,37.708861,47.303797,78.156916,33.544304,28.900000,75.166534,168.371474,82.195271,0.570335,170.271102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630111,50.104604,200.262571,165.655475,177.807043,269.996337,168.302445,14.409894,190.984453,2.134309,48.069426,49.040554,164.109335,199.015107,161.971554,190.584744,94.957739,180.609930,0.080769,77.840098,95.815840,99.353014,190.724395,18.921307,80.003315,0.583126,734474.393243,0.825597,10.243003,23.060391,4.029471,0.070779,0.065031,150.722553,99.861728,72.342032,32.000000,32.000000,32.000000,32.000000,32.000000,71.643000,68.480543,104.417911,61.557305,44.916976,37.708861,47.303797,78.178566,33.544304,28.900000,75.169344,168.302445,81.830084,0.569151,170.065438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586647,50.102955,200.029861,165.631635,177.865920,269.982424,168.157972,14.403900,190.960972,2.163288,47.622093,49.101972,164.107994,199.126240,161.931519,190.594885,94.974328,180.664009,0.080770,77.836043,95.831522,99.244107,190.666354,18.930399,80.070641,0.583932,734595.034472,0.826569,10.268210,23.005142,4.036553,0.072469,0.063777,150.738183,99.748732,72.322388,32.000000,32.000000,32.000000,32.000000,32.000000,71.648143,68.432912,104.404015,61.557305,44.890317,37.708861,47.303797,78.143105,33.544304,28.900000,75.165222,168.157972,82.037541,0.568756,170.218821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630647,49.989426,200.068300,165.599662,177.717698,270.082273,168.324772,14.412462,190.920993,2.174067,48.166102,49.105824,164.091410,199.204490,161.950954,190.650874,94.978889,180.602868,0.080770,77.832036,95.832850,99.322422,190.720927,18.936846,80.084578,0.584400,734731.200435,0.826909,10.219976,23.010524,4.035102,0.071108,0.063200,150.739443,99.805391,72.340422,32.000000,32.000000,32.000000,32.000000,32.000000,71.697729,68.470632,104.423685,61.557305,45.047849,37.708861,47.303797,78.186013,33.544304,28.900000,75.071159,168.324772,81.878712,0.571354,170.224879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684472,50.060622,200.116689,165.596016,177.815706,270.243159,168.153774,14.406754,191.018414,2.173319,47.556422,49.196116,164.090621,199.303149,161.921989,190.699112,94.939626,180.684820,0.080769,77.836752,95.891145,99.464060,190.773792,18.942744,80.076555,0.584211,734969.188522,0.828695,10.263454,23.015074,4.033946,0.072240,0.066389,150.711942,99.726640,72.323501,32.000000,32.000000,32.000000,32.000000,32.000000,71.632667,68.477239,104.412351,61.557305,45.049126,37.708861,47.303797,78.115063,33.544304,28.900000,75.185848,168.153774,81.876602,0.570204,170.114454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657253,49.995749,200.374607,165.566848,177.874262,270.280063,168.259434,14.411891,190.962262,2.172689,47.877316,49.280523,164.058773,199.141920,161.925370,190.605158,94.955346,180.680163,0.080769,77.842341,95.823473,99.381639,190.625397,18.950091,80.079313,0.582595,734023.949541,0.826108,10.104242,22.986613,4.031144,0.070716,0.065174,150.677764,99.682935,72.330536,32.000000,32.000000,32.000000,32.000000,32.000000,71.624384,68.459780,104.370071,61.557305,45.200313,37.708861,47.303797,78.178223,33.544304,28.900000,75.176354,168.259434,81.949878,0.569829,170.143054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698966,50.025436,200.152552,165.584236,178.017279,270.288460,168.251847,14.410036,191.034281,2.184503,47.707595,49.280130,164.074745,199.189958,161.905697,190.704839,94.901359,180.663290,0.080769,77.886833,95.845119,99.428300,190.707406,18.957556,80.082018,0.582372,734661.088973,0.826574,10.119596,23.057908,4.027751,0.072591,0.064963,150.755635,99.709020,72.348963,32.000000,32.000000,32.000000,32.000000,32.000000,71.619675,68.425121,104.350548,61.557305,45.119438,37.708861,47.303797,78.086108,33.544304,28.900000,75.144375,168.251847,82.165972,0.569569,170.186720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645957,49.964962,200.133528,165.564884,178.029537,270.438812,168.279720,14.407610,190.879368,2.174602,47.854573,49.166759,164.056366,199.259019,161.892529,190.587676,94.901444,180.624951,0.080769,77.928899,95.876037,99.372621,190.699269,18.966586,80.107675,0.583418,734734.074664,0.826680,10.082956,23.040369,4.035153,0.072940,0.064316,150.754956,99.692264,72.335743,32.000000,32.000000,32.000000,32.000000,32.000000,71.630421,68.407223,104.331086,61.557305,45.233727,37.708861,47.303797,78.121947,33.544304,28.900000,75.086130,168.279720,82.121527,0.570101,170.152338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553830,50.057323,200.274123,165.612563,177.943515,270.475092,168.275293,14.410750,190.930231,2.172242,48.240615,49.042060,164.040726,199.172187,161.874220,190.560990,94.902761,180.654535,0.080769,77.958838,95.849715,99.369879,190.715462,18.970711,80.118115,0.583323,735523.303506,0.826680,10.069380,23.087762,4.027298,0.073558,0.066386,150.737589,99.733670,72.324244,32.000000,32.000000,32.000000,32.000000,32.000000,71.635498,68.400680,104.349142,61.557305,45.369688,37.708861,47.303797,78.191546,33.544304,28.900000,75.108252,168.275293,82.346024,0.568528,170.270473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570865,50.160957,199.923736,165.657718,177.810623,270.504133,168.207578,14.408181,190.681362,2.164554,48.281318,49.089522,164.096001,198.906083,161.883058,190.460145,94.908892,180.449221,0.080770,77.979703,95.861011,99.326145,190.472560,18.974287,80.075653,0.583466,735497.588753,0.827440,10.063889,23.072690,4.031215,0.072881,0.064319,150.751340,99.631907,72.341211,32.000000,32.000000,32.000000,32.000000,32.000000,71.664291,68.412954,104.367176,61.557305,45.273570,37.708861,47.303797,78.223760,33.544304,28.900000,75.186439,168.207578,82.152918,0.569158,170.274289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545420,50.192295,199.844928,165.685765,177.722378,270.486697,168.488070,14.411749,190.791654,2.166638,48.208907,48.948683,164.080659,198.946620,161.889088,190.415471,94.891094,180.359252,0.080771,77.995521,95.847735,99.332326,190.482001,18.974230,80.080016,0.584288,735464.993660,0.828981,10.251915,23.082939,4.041547,0.071344,0.066000,150.739888,99.622220,72.334395,32.000000,32.000000,32.000000,32.000000,32.000000,71.660999,68.401336,104.353951,61.557305,45.399068,37.708861,47.303797,78.199058,33.544304,28.900000,75.365231,168.488070,82.155550,0.568480,170.416303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503626,50.311600,199.748476,165.659401,177.708070,270.351225,168.574892,14.407753,190.648247,2.165038,48.843754,49.038739,164.083813,198.827134,161.903519,190.357530,94.894362,180.312814,0.080771,78.014224,95.794118,99.164975,190.301141,18.974142,80.041648,0.583224,735109.046943,0.828619,10.337849,22.996524,4.033089,0.071846,0.066401,150.718663,99.713287,72.322898,32.000000,32.000000,32.000000,32.000000,32.000000,71.679808,68.457631,104.391888,61.557305,45.297628,37.708861,47.303797,78.282491,33.544304,28.900000,75.433124,168.574892,82.145742,0.568477,170.390575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606648,50.311600,199.667530,165.659401,177.638917,270.280982,168.349680,14.404756,190.577750,2.149152,48.431354,49.070178,164.092411,198.760011,161.892230,190.190251,94.919649,180.278312,0.080771,78.032367,95.839665,99.200367,190.335182,18.974464,79.962080,0.582930,734904.948928,0.827372,10.395625,22.979119,4.033570,0.072474,0.065607,150.714006,99.677896,72.322136,32.000000,32.000000,32.000000,32.000000,32.000000,71.683513,68.439734,104.364261,61.557305,45.458752,37.708861,47.303797,78.306012,33.544304,28.900000,75.616560,168.349680,81.910788,0.568203,170.219883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617365,50.319847,199.628461,165.659682,177.755735,270.219406,168.164745,14.411178,190.566357,2.140792,48.219687,48.894020,164.117021,198.813709,161.897370,190.307661,94.916680,180.194135,0.080771,77.997734,95.815090,99.138669,190.239466,18.970637,79.939632,0.584027,735159.758421,0.827929,10.558381,22.957675,4.035027,0.070863,0.064457,150.727538,99.638452,72.340931,32.000000,32.000000,32.000000,32.000000,32.000000,71.710299,68.446669,104.374086,61.557305,45.330539,37.708861,47.303797,78.271457,33.544304,28.900000,75.702816,168.164745,82.076649,0.569067,170.252141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666390,50.204940,200.004427,165.604991,177.688385,270.115039,168.301333,14.404899,190.633788,2.125962,47.613257,49.095012,164.098366,198.727110,161.925998,190.147041,94.887724,180.276985,0.080772,77.990448,95.827569,99.478214,190.413804,18.968443,79.956382,0.583335,734662.747517,0.826805,10.451330,22.918882,4.025016,0.071934,0.067195,150.732916,99.677012,72.354043,32.000000,32.000000,32.000000,32.000000,32.000000,71.742272,68.504953,104.422414,61.557305,45.496986,37.708861,47.303797,78.267662,33.544304,28.900000,75.675293,168.301333,81.723380,0.569457,170.196240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.506683,50.022413,199.954527,165.529266,177.685609,270.163043,168.292453,14.409465,190.567750,2.142850,47.973775,48.838054,164.019247,198.700759,161.876728,190.115426,94.843258,180.172670,0.080770,77.966194,95.809021,99.194458,190.273322,18.963757,79.899117,0.583974,735159.476546,0.828079,10.448451,22.888893,4.023359,0.071716,0.066414,150.700516,99.594279,72.330936,32.000000,32.000000,32.000000,32.000000,32.000000,71.725642,68.515279,104.393968,61.557305,45.529658,37.708861,47.303797,78.257557,33.544304,28.900000,75.584881,168.292453,81.835006,0.568769,170.115359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.409463,50.106528,199.541994,165.539362,177.614427,270.092924,168.473425,14.410036,190.338855,2.135849,48.600415,48.974910,164.036069,198.590419,161.841752,190.114856,94.857473,180.112842,0.080772,77.931121,95.846770,99.084110,189.967807,18.959193,79.915219,0.583499,734654.687972,0.825924,10.282668,22.950289,4.026957,0.073753,0.064919,150.723403,99.583558,72.346421,32.000000,32.000000,32.000000,32.000000,32.000000,71.723114,68.526458,104.431169,61.557305,45.390087,37.708861,47.303797,78.318055,33.544304,28.900000,75.638065,168.473425,81.712904,0.570883,170.192975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427348,50.240402,199.445735,165.592650,177.596033,270.051000,168.478909,14.416315,190.394001,2.121932,48.610187,49.005230,164.038180,198.394343,161.844243,190.036224,94.837766,179.972857,0.080774,77.933597,95.788748,99.016389,189.951733,18.952329,79.867258,0.585152,734562.881687,0.828489,10.266015,22.953909,4.038940,0.072767,0.065169,150.719266,99.594429,72.349405,32.000000,32.000000,32.000000,32.000000,32.000000,71.715093,68.521733,104.453547,61.557305,45.372504,37.708861,47.303797,78.370497,33.544304,28.900000,75.812079,168.478909,81.921642,0.571309,170.234556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468852,50.240402,199.351076,165.592650,177.515331,269.985605,168.563528,14.402187,190.333948,2.125289,48.547332,49.023427,164.071979,198.259326,161.860100,189.885846,94.817357,179.805773,0.080774,77.926181,95.787294,99.184240,189.945600,18.942429,79.841691,0.584921,734532.200383,0.829267,10.451305,22.916258,4.038538,0.071292,0.066780,150.715229,99.587359,72.359207,32.000000,32.000000,32.000000,32.000000,32.000000,71.697373,68.569204,104.456088,61.557305,45.354959,37.708861,47.303797,78.398971,33.544304,28.900000,75.878626,168.563528,81.842543,0.572053,170.221181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551291,50.267067,199.327099,165.615368,177.511986,270.035091,168.553382,14.414603,190.155795,2.137130,48.248460,48.966481,164.055808,198.308875,161.878823,189.836329,94.806240,179.916296,0.080777,77.912963,95.745814,98.928425,189.847884,18.934057,79.877319,0.585169,734805.460561,0.829130,10.566555,22.881113,4.035129,0.072530,0.067693,150.756403,99.600762,72.322379,32.000000,32.000000,32.000000,32.000000,32.000000,71.678258,68.561241,104.467025,61.557305,45.432617,37.708861,47.303797,78.440038,33.544304,28.900000,76.022858,168.553382,81.999443,0.570495,170.396082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.315574,50.267067,199.217298,165.615368,177.456699,270.040116,168.329852,14.400332,190.108837,2.136494,48.592539,49.057470,164.038670,198.188274,161.906343,189.823200,94.820943,179.883089,0.080779,77.918460,95.754013,99.083718,189.883213,18.924745,79.821713,0.584235,734485.611853,0.827567,10.523355,22.836005,4.029830,0.071161,0.065813,150.772532,99.621403,72.314473,32.000000,32.000000,32.000000,32.000000,32.000000,71.689547,68.557192,104.479578,61.557305,45.379955,37.708861,47.303797,78.450510,33.544304,28.900000,76.056302,168.329852,81.894272,0.569952,170.318152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.358195,50.309951,199.495704,165.618173,177.388788,269.964448,168.379108,14.406040,190.118468,2.139328,48.109729,48.917634,164.087911,198.200035,161.899739,189.733892,94.813942,179.939402,0.080779,77.905081,95.791510,98.903037,189.968054,18.915165,79.860821,0.583413,734472.035731,0.826136,10.464297,22.890464,4.022642,0.072082,0.064975,150.798214,99.687420,72.345595,32.000000,32.000000,32.000000,32.000000,32.000000,71.719536,68.530765,104.504558,61.557305,45.329176,37.708861,47.303797,78.420397,33.544304,28.900000,76.176527,168.379108,81.989112,0.568315,170.378577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447545,50.154085,199.255809,165.556190,177.373915,269.863864,168.319117,14.414746,190.027639,2.143925,48.162553,48.929263,164.043047,198.137744,161.882182,189.652632,94.838871,179.887218,0.080779,77.896397,95.748598,98.993257,189.752089,18.905310,79.855989,0.585193,734481.510798,0.831359,10.709696,22.862742,4.039643,0.071035,0.064809,150.781067,99.767147,72.325211,32.000000,32.000000,32.000000,32.000000,32.000000,71.712605,68.508012,104.506889,61.557305,45.337434,37.708861,47.303797,78.455079,33.544304,28.900000,76.152223,168.319117,81.964500,0.570383,170.315201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597234,50.165355,199.286877,165.559275,177.387097,269.739764,168.376704,14.418028,190.143857,2.149792,48.199296,49.103592,164.043342,198.328495,161.872711,189.832583,94.871860,179.950247,0.080780,77.885321,95.808204,99.123956,189.890793,18.895311,79.852256,0.585290,734272.583887,0.830101,10.708142,22.891821,4.041795,0.070865,0.065148,150.794298,99.792343,72.333203,32.000000,32.000000,32.000000,32.000000,32.000000,71.746059,68.516237,104.548701,61.557305,45.274376,37.708861,47.303797,78.500060,33.544304,28.900000,76.145658,168.376704,81.800586,0.570097,170.347617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.361165,50.045778,199.606794,165.544130,177.303404,269.712949,168.430832,14.412748,190.145114,2.164112,47.742522,48.980058,164.049041,198.322561,161.868282,189.829422,94.804822,179.813395,0.080780,77.906496,95.760424,99.029157,189.727901,18.885141,79.978938,0.583681,733657.739215,0.828305,10.459211,22.846433,4.029640,0.071374,0.064718,150.802913,99.717241,72.337605,32.000000,32.000000,32.000000,32.000000,32.000000,71.748216,68.480576,104.523053,61.557305,45.411368,37.708861,47.303797,78.474363,33.544304,28.900000,76.079878,168.430832,82.145652,0.568666,170.377082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434089,50.021863,199.508361,165.550300,177.271126,269.758330,168.521537,14.411321,190.075207,2.177024,47.594433,48.983991,164.029596,198.302976,161.855548,189.749928,94.812566,179.880039,0.080780,77.932273,95.919883,99.158415,189.788148,18.877711,79.979839,0.582574,733446.447110,0.825338,10.314859,22.838155,4.018105,0.071409,0.064406,150.741096,99.659184,72.331964,32.000000,32.000000,32.000000,32.000000,32.000000,71.737493,68.444037,104.508381,61.557305,45.647959,37.708861,47.303797,78.577917,33.544304,28.900000,76.080733,168.521537,81.914087,0.568698,170.365123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.402728,50.007569,199.658164,165.557031,177.257944,269.833427,168.283405,14.409037,190.026998,2.169903,48.419498,48.788570,164.021490,198.337008,161.825632,189.698262,94.856355,179.793197,0.080781,77.960219,96.139529,99.373721,189.732023,18.869643,80.084254,0.584170,733333.585026,0.828783,10.440873,22.851530,4.043802,0.071346,0.064790,150.704880,99.626958,72.333163,32.000000,32.000000,32.000000,32.000000,32.000000,71.745927,68.455414,104.503847,61.557305,45.430390,37.708861,47.303797,78.548402,33.544304,28.900000,76.076490,168.283405,82.035684,0.568762,170.211504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.416865,50.167554,199.406023,165.601064,177.197213,269.777236,168.199108,14.408324,190.152131,2.169942,48.046371,48.942009,164.042216,198.528507,161.837772,189.852215,94.854361,179.860065,0.080783,77.977798,96.157564,99.356508,189.762473,18.860689,80.125147,0.582954,733031.832051,0.826776,10.340996,22.869924,4.035846,0.072791,0.064298,150.689330,99.618558,72.324213,32.000000,32.000000,32.000000,32.000000,32.000000,71.742744,68.468431,104.501475,61.557305,45.388517,37.708861,47.303797,78.632628,33.544304,28.900000,76.228595,168.199108,82.003013,0.569189,170.239080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.340959,50.121098,199.024314,165.606113,177.110794,269.756259,168.212273,14.407753,190.093703,2.184533,48.388622,48.863631,164.070100,198.292374,161.889771,189.773252,94.887393,179.748164,0.080783,77.995345,96.341261,99.270666,189.909887,18.852217,80.065376,0.582449,732833.144101,0.828434,10.359360,22.792075,4.041440,0.071698,0.064165,150.706021,99.679890,72.324868,32.000000,32.000000,32.000000,32.000000,32.000000,71.713517,68.462370,104.525385,61.557305,45.385145,37.708861,47.303797,78.566549,33.544304,28.900000,76.224823,168.212273,82.182650,0.568594,170.258002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.326743,50.265142,199.201837,165.676229,176.954752,269.664471,168.241938,14.410322,190.107549,2.180750,48.645693,48.831275,164.087276,198.300995,161.889711,189.680315,94.945774,179.635485,0.080781,78.015678,96.380018,99.118210,189.740649,18.844950,80.102050,0.581592,732942.093876,0.828672,10.504623,22.820295,4.035182,0.073854,0.066323,150.688113,99.661383,72.348500,32.000000,32.000000,32.000000,32.000000,32.000000,71.732913,68.486830,104.562412,61.557305,45.317727,37.708861,47.303797,78.625795,33.544304,28.900000,76.357555,168.241938,82.071619,0.568273,170.260441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.452943,50.332767,199.242823,165.687729,177.053976,269.775260,168.502374,14.409751,190.047487,2.180626,48.581884,48.883010,164.097884,198.192131,161.891707,189.717230,94.948234,179.653524,0.080782,78.061207,96.395267,99.292430,189.664536,18.838315,80.084145,0.581611,732457.628517,0.829508,10.537255,22.743369,4.033653,0.073563,0.064922,150.652454,99.662628,72.308013,32.000000,32.000000,32.000000,32.000000,32.000000,71.724761,68.508159,104.572424,61.557305,45.332372,37.708861,47.303797,78.668897,33.544304,28.900000,76.482680,168.502374,82.274425,0.566627,170.443722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.407078,50.258545,199.553854,165.664169,177.045628,269.918264,168.526299,14.406897,190.088598,2.174679,48.015371,48.765150,164.080234,198.275486,161.919089,189.742897,94.930438,179.762653,0.080781,78.087688,96.473638,99.476128,189.821251,18.831647,80.135784,0.581841,731962.163416,0.829228,10.696122,22.640770,4.038415,0.071469,0.064393,150.627709,99.704668,72.321148,32.000000,32.000000,32.000000,32.000000,32.000000,71.696143,68.491072,104.539660,61.557305,45.521235,37.708861,47.303797,78.581957,33.544304,28.900000,76.564293,168.526299,82.253780,0.567877,170.402809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.437782,50.163981,199.303978,165.644817,176.970508,270.019456,168.531813,14.403900,190.046539,2.188118,48.171533,48.847595,164.084019,198.332198,161.905604,189.782437,94.991316,179.779081,0.080781,78.137802,96.540081,99.112442,189.625727,18.826946,80.085552,0.581207,732366.756632,0.826223,10.632276,22.645391,4.028938,0.073700,0.065486,150.637982,99.813744,72.334868,32.000000,32.000000,32.000000,32.000000,32.000000,71.713579,68.496519,104.504983,61.557305,45.374979,37.708861,47.303797,78.699490,33.544304,28.900000,76.539008,168.531813,82.282917,0.565734,170.427042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.442309,50.154634,199.473741,165.698947,176.746273,270.044604,168.312130,14.397478,190.104839,2.221865,47.983742,48.983306,164.113085,198.254126,161.927608,189.731359,94.988983,179.826856,0.080781,78.219287,96.533363,99.415742,189.692890,18.820959,80.115302,0.581382,732279.377748,0.826746,10.605805,22.706010,4.038973,0.072301,0.064512,150.609198,99.826257,72.303375,32.000000,32.000000,32.000000,32.000000,32.000000,71.703051,68.508398,104.456410,61.557305,45.439318,37.708861,47.303797,78.654209,33.544304,28.900000,76.623909,168.312130,82.010929,0.566412,170.395768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.450654,50.125221,199.478289,165.699789,176.688257,269.946565,168.435693,14.413461,190.099902,2.223292,48.341446,48.974436,164.125212,198.391162,161.960427,189.877562,94.997212,179.918093,0.080779,78.271177,96.570341,99.349558,189.950837,18.816854,80.117249,0.580907,731511.309924,0.825582,10.479271,22.651577,4.031410,0.071641,0.064935,150.621131,99.882551,72.341489,32.000000,32.000000,32.000000,32.000000,32.000000,71.704031,68.519774,104.457774,61.557305,45.440670,37.708861,47.303797,78.716768,33.544304,28.900000,76.602764,168.435693,82.115361,0.565394,170.369174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504990,50.186797,199.656309,165.722226,176.590541,269.902225,168.519332,14.407182,190.205414,2.210432,48.194535,49.036868,164.150077,198.367379,161.963569,189.777082,94.966073,179.734208,0.080780,78.318401,96.624249,99.591742,189.803915,18.813073,80.161712,0.579738,730566.292504,0.825507,10.465211,22.672648,4.034475,0.071818,0.064938,150.641160,99.794246,72.331033,32.000000,32.000000,32.000000,32.000000,32.000000,71.736483,68.519094,104.422171,61.557305,45.401603,37.708861,47.303797,78.755083,33.544304,28.900000,76.703903,168.519332,81.922958,0.566338,170.384477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.435450,50.186797,199.368554,165.734287,176.537142,269.945048,168.535815,14.410322,190.283898,2.237972,48.328688,48.861976,164.147080,198.328478,161.956056,189.817543,94.956039,179.765751,0.080778,78.359268,96.611887,99.429566,189.917187,18.810979,80.161099,0.579821,730223.519434,0.824409,10.427112,22.700197,4.033886,0.071638,0.063086,150.625628,99.770232,72.309951,32.000000,32.000000,32.000000,32.000000,32.000000,71.716606,68.528655,104.375145,61.557305,45.470477,37.708861,47.303797,78.750678,33.544304,28.900000,76.776202,168.535815,82.078308,0.565712,170.500842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.430901,50.223633,199.650653,165.764017,176.418496,270.063923,168.577915,14.407182,190.123368,2.227542,48.500995,48.985863,164.160252,198.282479,161.983161,189.722810,94.926362,179.919976,0.080778,78.413223,96.615235,99.340175,189.896263,18.811782,80.147252,0.578977,729993.420683,0.822682,10.432159,22.659214,4.033054,0.072752,0.066355,150.623488,99.764766,72.327526,32.000000,32.000000,32.000000,32.000000,32.000000,71.730337,68.556155,104.396831,61.557305,45.405965,37.708861,47.303797,78.829035,33.544304,28.900000,76.811336,168.577915,81.957342,0.566529,170.437349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
