OSU 80 Ton Compressor Load Stand
49.456931,50.194769,199.474469,165.774394,176.410187,270.052230,168.574169,14.407182,190.093296,2.225126,48.161198,48.837557,164.149762,198.342514,161.949731,189.710260,94.881919,179.766203,0.080776,78.485957,96.639534,99.374479,189.740447,18.812115,80.156808,0.578955,729892.561808,0.823636,10.504514,22.681623,4.032907,0.071677,0.064218,150.558821,99.707324,72.318357,32.000000,32.000000,32.000000,32.000000,32.000000,71.713773,68.561143,104.324527,61.557305,45.425835,37.708861,47.303797,78.786600,33.544304,28.900000,76.879366,168.574169,82.032150,0.565431,170.471849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.403861,50.206589,199.605652,165.789820,176.428111,269.992800,168.470411,14.403614,190.026315,2.227485,48.342602,48.886619,164.192708,198.283164,161.978140,189.720546,94.879415,179.710072,0.080773,78.540983,96.662254,99.554850,189.910643,18.812254,80.121306,0.579305,729594.178752,0.823045,10.546086,22.771786,4.038985,0.073326,0.065347,150.554943,99.714056,72.328614,32.000000,32.000000,32.000000,32.000000,32.000000,71.723145,68.568887,104.334814,61.557305,45.441732,37.708861,47.303797,78.839836,33.544304,28.900000,76.946042,168.470411,82.115703,0.566511,170.424879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500988,50.212362,199.650381,165.764297,176.344065,270.014501,168.390148,14.404328,190.135224,2.236854,48.200590,48.932653,164.179201,198.328373,162.003661,189.856695,94.845684,179.746372,0.080772,78.612083,96.679183,99.407237,189.812972,18.813257,80.194852,0.578746,729605.839240,0.822478,10.490128,22.755922,4.033297,0.072242,0.065468,150.541009,99.721801,72.318858,32.000000,32.000000,32.000000,32.000000,32.000000,71.726436,68.560136,104.315394,61.557305,45.426681,37.708861,47.303797,78.847090,33.544304,28.900000,77.045347,168.390148,81.993223,0.565515,170.411189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466115,50.187072,199.312701,165.750273,176.297186,270.243152,168.279503,14.401188,190.116558,2.244609,48.204109,49.075382,164.176105,198.237879,161.977645,189.775488,94.834525,179.801672,0.080772,78.673530,96.615698,99.452614,189.803632,18.814162,80.142870,0.579945,729779.096595,0.824076,10.557200,22.736402,4.040284,0.071433,0.066859,150.600760,99.785678,72.314458,32.000000,32.000000,32.000000,32.000000,32.000000,71.739164,68.531346,104.315122,61.557305,45.524954,37.708861,47.303797,78.797366,33.544304,28.900000,77.075505,168.279503,82.256917,0.565859,170.398364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508681,50.159308,199.465046,165.739896,176.240964,270.322270,168.454734,14.406611,190.118875,2.258066,47.845252,48.886368,164.172536,198.248700,161.960544,189.696162,94.809936,179.717476,0.080772,78.746927,96.676109,99.517008,189.782134,18.815779,80.205075,0.578672,729440.294878,0.822297,10.461886,22.784375,4.033261,0.070995,0.064682,150.650513,99.807328,72.331141,32.000000,32.000000,32.000000,32.000000,32.000000,71.736875,68.506187,104.305548,61.557305,45.502715,37.708861,47.303797,78.807573,33.544304,28.900000,77.102787,168.454734,82.173563,0.565980,170.519804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.410021,50.139515,199.332704,165.686887,176.309186,270.341693,168.520275,14.412462,190.113776,2.234122,48.400686,48.868340,164.108943,198.202858,161.958389,189.738032,94.775543,179.666356,0.080773,78.799802,96.663980,99.333693,189.815885,18.816222,80.130538,0.577974,729268.547995,0.823204,10.472873,22.817229,4.029277,0.071632,0.064635,150.632542,99.724205,72.315634,32.000000,32.000000,32.000000,32.000000,32.000000,71.747750,68.501308,104.336934,61.557305,45.501070,37.708861,47.303797,78.846689,33.544304,28.900000,77.049250,168.520275,82.368219,0.563120,170.479639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.427193,50.236553,199.303298,165.746908,176.155683,270.360059,168.569735,14.408752,189.961174,2.210581,48.512280,48.797056,164.121307,198.242661,161.923455,189.677768,94.781527,179.548214,0.080773,78.886755,96.657516,99.379316,189.829633,18.814691,80.156682,0.577215,729000.167985,0.821238,10.400832,22.808786,4.028890,0.072053,0.065196,150.625267,99.716926,72.308707,32.000000,32.000000,32.000000,32.000000,32.000000,71.762243,68.470131,104.317326,61.557305,45.494743,37.708861,47.303797,78.951804,33.544304,28.900000,77.133822,168.569735,82.162077,0.563388,170.525980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544298,50.279162,199.292197,165.793186,176.168235,270.439494,168.473833,14.407610,189.949572,2.199192,47.839525,48.986778,164.166542,198.204386,161.959417,189.685753,94.753690,179.704763,0.080773,78.900819,96.641491,99.610466,189.776606,18.810597,80.176064,0.579015,729470.179964,0.823009,10.483710,22.823118,4.034257,0.072399,0.064969,150.603598,99.676406,72.327632,32.000000,32.000000,32.000000,32.000000,32.000000,71.768759,68.471269,104.333659,61.557305,45.417870,37.708861,47.303797,78.981208,33.544304,28.900000,77.336958,168.473833,82.292978,0.563285,170.571653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.426784,50.130444,199.559415,165.761212,176.222606,270.434619,168.506104,14.405327,189.974093,2.204221,47.177092,48.931540,164.171373,198.230894,161.991681,189.761373,94.706776,179.631143,0.080772,78.896742,96.670149,99.450381,189.726518,18.810430,80.179941,0.578202,729013.711221,0.821957,10.562867,22.770754,4.032260,0.071051,0.064433,150.595861,99.719161,72.328198,32.000000,32.000000,32.000000,32.000000,32.000000,71.772028,68.472888,104.341888,61.557305,45.452854,37.708861,47.303797,78.923240,33.544304,28.900000,77.253682,168.506104,82.118318,0.564090,170.563864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.308466,49.845663,199.390676,165.670339,176.336071,270.512347,168.504640,14.404043,189.961531,2.208518,46.927873,48.751900,164.164569,198.191330,161.974718,189.690008,94.713948,179.518529,0.080772,78.890851,96.663663,99.335402,189.592912,18.809825,80.197106,0.576684,729118.410533,0.820425,10.483659,22.860043,4.022505,0.070295,0.063653,150.587805,99.762379,72.366746,32.000000,32.000000,32.000000,32.000000,32.000000,71.782728,68.469081,104.365339,61.557305,45.465267,37.708861,47.303797,78.906667,33.544304,28.900000,77.158759,168.504640,82.260487,0.561850,170.603124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.269663,50.014991,199.344680,165.730921,176.355430,270.598421,168.632435,14.406611,189.904772,2.219089,48.529729,48.789392,164.123712,198.032277,161.936009,189.535629,94.658673,179.504937,0.080773,78.886030,96.606810,99.262500,189.477027,18.808983,80.112056,0.578584,729298.921537,0.822344,10.457183,22.878063,4.037475,0.071563,0.064504,150.603717,99.790002,72.302259,32.000000,32.000000,32.000000,32.000000,32.000000,71.784777,68.476957,104.354128,61.557305,45.387868,37.708861,47.303797,79.061575,33.544304,28.900000,76.961358,168.632435,82.080580,0.564927,170.524564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.420014,50.237378,199.351124,165.820672,176.456958,270.498590,168.591308,14.408752,189.826011,2.213544,48.092984,48.887046,164.217393,197.884901,161.963074,189.433463,94.669792,179.514096,0.080771,78.905445,96.643850,99.281466,189.551121,18.807627,80.043775,0.579233,729233.209221,0.824417,10.295707,22.826676,4.043741,0.073142,0.066931,150.628244,99.793041,72.317505,32.000000,32.000000,32.000000,32.000000,32.000000,71.774861,68.471159,104.370315,61.557305,45.391021,37.708861,47.303797,79.047716,33.544304,28.900000,77.357331,168.591308,82.004059,0.564704,170.458592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526435,50.208514,199.496868,165.828806,176.445075,270.437080,168.510280,14.410892,189.768987,2.210153,47.664894,48.969918,164.221888,197.971451,161.999133,189.423380,94.635353,179.504810,0.080770,78.904232,96.630079,99.496622,189.514266,18.805406,80.090618,0.580326,729931.199331,0.824990,10.505520,22.876615,4.045992,0.072647,0.064046,150.629604,99.800490,72.327828,32.000000,32.000000,32.000000,32.000000,32.000000,71.801360,68.479472,104.386102,61.557305,45.368107,37.708861,47.303797,78.996736,33.544304,28.900000,77.393478,168.510280,82.127369,0.566408,170.499387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.410989,50.072167,199.086023,165.761212,176.553472,270.296888,168.476820,14.413889,189.666567,2.214812,47.883256,48.916387,164.170030,197.888566,161.994091,189.332501,94.631662,179.463242,0.080769,78.904681,96.567202,99.316008,189.581058,18.803523,79.964928,0.580578,730642.087190,0.823392,10.571167,22.869091,4.033814,0.071449,0.065531,150.610555,99.825685,72.317592,32.000000,32.000000,32.000000,32.000000,32.000000,71.747770,68.473061,104.398006,61.557305,45.338452,37.708861,47.303797,79.080824,33.544304,28.900000,77.296453,168.476820,81.885166,0.566699,170.400331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.391323,50.077390,199.201196,165.687729,176.655879,270.239861,168.383049,14.407468,189.704764,2.200850,48.298696,48.948138,164.169437,197.903737,161.982604,189.300329,94.634399,179.375363,0.080768,78.888272,96.637534,99.340950,189.408378,18.800752,80.007823,0.579335,730512.467678,0.821704,10.431578,22.899884,4.028089,0.073329,0.064728,150.657189,99.864087,72.343207,32.000000,32.000000,32.000000,32.000000,32.000000,71.779413,68.501917,104.439005,61.557305,45.354630,37.708861,47.303797,79.096569,33.544304,28.900000,77.239059,168.383049,82.127153,0.564968,170.413470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.414533,50.142539,199.216777,165.688009,176.803081,270.186463,168.323187,14.409894,189.705555,2.192532,47.975144,48.816390,164.153109,197.814229,161.948579,189.309763,94.609934,179.397052,0.080767,78.887171,96.622059,99.248467,189.484225,18.797547,80.017415,0.581148,730799.855786,0.824190,10.415354,22.887249,4.029185,0.072118,0.064225,150.637562,99.835752,72.335041,32.000000,32.000000,32.000000,32.000000,32.000000,71.731553,68.467589,104.454688,61.557305,45.379649,37.708861,47.303797,79.075948,33.544304,28.900000,77.406208,168.323187,82.135374,0.567520,170.398954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.267652,50.075466,199.099716,165.653231,176.820631,270.224915,168.529609,14.408895,189.734465,2.193343,47.928368,49.011616,164.125956,197.904347,161.967934,189.354561,94.608916,179.305617,0.080768,78.914937,96.597444,99.388444,189.445373,18.792646,79.946483,0.581839,731248.274581,0.825504,10.441061,22.849986,4.033121,0.073447,0.065430,150.633185,99.843560,72.338940,32.000000,32.000000,32.000000,32.000000,32.000000,71.715620,68.489839,104.445305,61.557305,45.340500,37.708861,47.303797,79.092657,33.544304,28.900000,77.369540,168.529609,82.116497,0.566824,170.230937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.401476,50.036707,199.160711,165.659682,176.880980,270.267587,168.515640,14.422309,189.660931,2.210002,48.132229,48.741252,164.115188,197.905492,161.950001,189.232377,94.570103,179.248675,0.080767,78.952387,96.638148,99.278851,189.301829,18.788066,79.922377,0.582631,732061.231306,0.826205,10.482034,22.882972,4.031542,0.071858,0.064652,150.665747,99.875928,72.340662,32.000000,32.000000,32.000000,32.000000,32.000000,71.709102,68.478308,104.498645,61.557305,45.278206,37.708861,47.303797,79.132900,33.544304,28.900000,77.346753,168.515640,81.847735,0.567607,170.297735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.302864,50.071343,198.997698,165.658560,176.925788,270.201315,168.440775,14.407325,189.678961,2.191104,48.247491,48.805050,164.103631,197.803808,161.922637,189.265309,94.580758,179.283479,0.080768,78.938145,96.567102,99.083849,189.175570,18.783506,79.917671,0.583978,732159.791067,0.827848,10.568096,22.848057,4.041185,0.070550,0.066840,150.675024,99.904561,72.326160,32.000000,32.000000,32.000000,32.000000,32.000000,71.679764,68.428071,104.474088,61.557305,45.375253,37.708861,47.303797,79.204865,33.544304,28.900000,77.392122,168.440775,82.126431,0.568546,170.386484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.363664,50.059247,198.974384,165.649585,177.048476,270.200445,168.481078,14.402330,189.585384,2.205505,48.464717,48.859020,164.132322,197.696572,161.937129,189.154704,94.598712,179.209597,0.080769,78.911390,96.572515,99.080488,189.290661,18.777855,79.931374,0.583548,732285.381500,0.825623,10.389801,22.864485,4.031473,0.071351,0.064425,150.680541,99.825797,72.353254,32.000000,32.000000,32.000000,32.000000,32.000000,71.714789,68.450760,104.499026,61.557305,45.183380,37.708861,47.303797,79.235769,33.544304,28.900000,77.398813,168.481078,81.888881,0.569821,170.378183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.370483,50.189271,199.092462,165.667254,177.144533,270.229951,168.370743,14.416886,189.576568,2.200091,48.013371,48.943262,164.130112,197.758568,161.945055,189.143347,94.551601,179.251904,0.080768,78.883485,96.620190,99.307080,189.178279,18.771897,79.885703,0.584696,732636.430429,0.828112,10.527229,22.867513,4.036230,0.071642,0.064351,150.654397,99.874370,72.345089,32.000000,32.000000,32.000000,32.000000,32.000000,71.711103,68.452465,104.527406,61.557305,45.332180,37.708861,47.303797,79.214984,33.544304,28.900000,77.539855,168.370743,82.025497,0.568971,170.353675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.315704,50.067769,198.546361,165.612283,177.218772,270.198049,168.179252,14.414460,189.496509,2.209442,48.196658,48.705951,164.112916,197.651284,161.948850,189.079315,94.555698,179.130802,0.080767,78.856684,96.535833,99.122512,189.222680,18.767550,79.890499,0.584489,732980.539663,0.827329,10.451738,22.820511,4.030786,0.070591,0.063370,150.644964,99.882452,72.322679,32.000000,32.000000,32.000000,32.000000,32.000000,71.700793,68.443778,104.545417,61.557305,45.148698,37.708861,47.303797,79.224536,33.544304,28.900000,77.605556,168.179252,81.686129,0.570517,170.202731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.433622,50.117249,198.844788,165.610880,177.246383,270.162304,168.354238,14.412034,189.509283,2.189734,47.748057,48.933374,164.071208,197.496724,161.925441,189.078030,94.552069,179.136212,0.080766,78.816398,96.599050,99.188042,189.172448,18.761435,79.922990,0.585230,733827.501339,0.828493,10.574655,22.884258,4.032621,0.071237,0.065379,150.669650,99.867219,72.314556,32.000000,32.000000,32.000000,32.000000,32.000000,71.729235,68.476486,104.551399,61.557305,44.998139,37.708861,47.303797,79.289267,33.544304,28.900000,77.557277,168.354238,81.856570,0.569963,170.370237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.264221,50.021038,198.727147,165.583956,177.215976,270.193759,168.214008,14.404185,189.460248,2.191867,47.793889,48.878906,164.074323,197.601585,161.911660,189.027806,94.499757,178.979161,0.080764,78.805932,96.607959,99.259094,189.054141,18.754168,79.864445,0.584786,733905.584109,0.830525,10.510264,22.832536,4.026027,0.070608,0.066525,150.672410,99.786743,72.351407,32.000000,32.000000,32.000000,32.000000,32.000000,71.732677,68.497401,104.574237,61.557305,44.970721,37.708861,47.303797,79.303000,33.544304,28.900000,77.485866,168.214008,81.791571,0.571931,170.288923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.314268,49.985853,198.755594,165.560397,177.163806,270.187200,168.484009,14.399191,189.296555,2.203768,48.116047,48.851170,164.072409,197.560275,161.910117,188.919157,94.532102,178.921766,0.080764,78.795528,96.551630,99.242991,188.917477,18.748326,79.870016,0.584262,734001.526303,0.827711,10.436869,22.838293,4.022460,0.071901,0.064850,150.692999,99.785225,72.362472,32.000000,32.000000,32.000000,32.000000,32.000000,71.769072,68.520633,104.594262,61.557305,44.942632,37.708861,47.303797,79.290947,33.544304,28.900000,77.477477,168.484009,82.048414,0.570461,170.409930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.476943,50.049901,198.685529,165.578627,177.176341,270.212625,168.348695,14.408181,189.437113,2.226551,47.589634,48.835470,164.050873,197.513973,161.873499,188.968566,94.510053,179.121748,0.080761,78.732543,96.581766,99.080132,189.152442,18.742548,79.857161,0.585437,734031.642263,0.831194,10.517249,22.828809,4.033904,0.072861,0.065700,150.678689,99.796980,72.327388,32.000000,32.000000,32.000000,32.000000,32.000000,71.758108,68.484271,104.597978,61.557305,44.869946,37.708861,47.303797,79.355318,33.544304,28.900000,77.518820,168.348695,81.939799,0.571643,170.289356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.356780,49.951217,198.762848,165.546935,177.189484,270.169357,168.315390,14.407182,189.399994,2.221805,47.923702,48.902207,164.040933,197.484020,161.887575,189.044819,94.514150,178.922248,0.080760,78.670466,96.539018,99.199199,189.111143,18.738465,79.883773,0.584689,733564.617992,0.828603,10.429843,22.773870,4.030387,0.072366,0.064856,150.728499,99.802256,72.349539,32.000000,32.000000,32.000000,32.000000,32.000000,71.764928,68.488208,104.623962,61.557305,44.827332,37.708861,47.303797,79.375396,33.544304,28.900000,77.426097,168.315390,82.032962,0.569166,170.353832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.416120,49.996023,199.004067,165.537399,177.235482,270.038370,168.407477,14.408038,189.462140,2.222539,47.362770,48.906637,164.006675,197.638646,161.862622,189.082183,94.478306,179.004725,0.080760,78.658757,96.553467,99.113313,189.178079,18.732180,79.879861,0.583300,733644.245218,0.826452,10.324436,22.874619,4.015720,0.072862,0.065676,150.737275,99.771028,72.328068,32.000000,32.000000,32.000000,32.000000,32.000000,71.715889,68.475975,104.631982,61.557305,44.788052,37.708861,47.303797,79.351025,33.544304,28.900000,77.463445,168.407477,82.010514,0.568475,170.322164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.256492,49.861606,198.830627,165.471210,177.073799,270.016154,168.257845,14.408324,189.538260,2.233941,47.891317,48.898963,163.995767,197.549778,161.867088,189.166728,94.507893,179.017743,0.080759,78.653681,96.513603,99.244937,189.136759,18.726270,79.819080,0.583967,733598.873516,0.828682,10.350883,22.792012,4.027063,0.072646,0.065231,150.756024,99.761153,72.338133,32.000000,32.000000,32.000000,32.000000,32.000000,71.720812,68.494635,104.629738,61.557305,44.776090,37.708861,47.303797,79.335777,33.544304,28.900000,77.361889,168.257845,81.839604,0.568667,170.194194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.394542,49.928952,198.752492,165.447652,177.057805,270.014269,168.424133,14.408752,189.351716,2.222487,48.030845,48.826295,163.971626,197.415248,161.852278,188.890256,94.487201,178.948631,0.080757,78.665959,96.535485,99.129872,189.176019,18.721846,79.839942,0.584675,733941.797579,0.827444,10.333866,22.860323,4.027108,0.071035,0.066473,150.768816,99.858853,72.343842,32.000000,32.000000,32.000000,32.000000,32.000000,71.761217,68.529791,104.636392,61.557305,44.670199,37.708861,47.303797,79.406298,33.544304,28.900000,77.281646,168.424133,82.086692,0.569485,170.247066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.388820,50.020488,198.697436,165.452139,177.096807,269.978451,168.538608,14.400047,189.308199,2.217392,48.105012,48.916352,163.967147,197.553606,161.839147,188.956684,94.492955,179.101371,0.080757,78.637027,96.538394,99.275538,189.142677,18.717453,79.841907,0.584977,733058.857540,0.830087,10.365884,22.835858,4.036638,0.072054,0.064408,150.801575,99.994053,72.343779,32.000000,32.000000,32.000000,32.000000,32.000000,71.771175,68.608783,104.569903,61.557305,44.605504,37.708861,47.303797,79.468218,33.544304,28.900000,77.420979,168.538608,81.803795,0.570534,170.244037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.352421,50.067494,198.590019,165.521693,177.050642,270.009177,168.516814,14.400332,189.298678,2.217992,48.161088,48.808616,163.985231,197.381963,161.838492,188.856574,94.427437,179.004691,0.080756,78.625897,96.515399,99.229104,188.916334,18.714459,79.834605,0.583649,733047.590477,0.826778,10.289269,22.829348,4.023774,0.071199,0.063286,150.817345,99.959792,72.334352,32.000000,32.000000,32.000000,32.000000,32.000000,71.769625,68.609306,104.523056,61.557305,44.551047,37.708861,47.303797,79.495045,33.544304,28.900000,77.448489,168.516814,81.999281,0.567674,170.399938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.333063,50.019939,198.785758,165.514962,176.947852,269.958641,168.443672,14.411035,189.300228,2.219659,47.899989,48.788943,163.991008,197.510284,161.810098,188.929372,94.446392,178.910593,0.080757,78.601942,96.460180,99.168911,189.060338,18.711733,79.819982,0.583647,733411.515674,0.826716,10.386768,22.883702,4.023126,0.070931,0.064367,150.812790,99.983043,72.351819,32.000000,32.000000,32.000000,32.000000,32.000000,71.784291,68.589114,104.505110,61.557305,44.539233,37.708861,47.303797,79.452456,33.544304,28.900000,77.492534,168.443672,81.671001,0.569650,170.194116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.262950,50.068319,198.566938,165.499256,176.923749,269.916234,168.217415,14.405898,189.177416,2.187073,48.459662,48.923015,163.980140,197.417301,161.830759,188.863933,94.468892,178.940063,0.080758,78.537226,96.494510,99.228789,188.819763,18.706510,79.780676,0.583575,733589.253340,0.827391,10.471703,22.911177,4.023916,0.071834,0.065559,150.826381,100.047894,72.361209,32.000000,32.000000,32.000000,32.000000,32.000000,71.788844,68.607816,104.499045,61.557305,44.422439,37.708861,47.303797,79.553317,33.544304,28.900000,77.505313,168.217415,81.881759,0.568170,170.299662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.321679,49.898440,198.674622,165.443725,177.004600,269.923930,168.357531,14.409323,189.330059,2.184952,46.447267,48.679047,163.979665,197.534254,161.830659,188.930593,94.451531,178.878028,0.080760,78.527775,96.507694,98.967415,189.160437,18.703280,79.892825,0.583839,733011.798282,0.827520,10.444329,22.855181,4.029463,0.071197,0.065195,150.781934,99.990957,72.345552,32.000000,32.000000,32.000000,32.000000,32.000000,71.781695,68.567804,104.488257,61.557305,44.401583,37.708861,47.303797,79.420988,33.544304,28.900000,77.625619,168.357531,81.737804,0.570607,170.271338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.230779,49.912734,198.643736,165.441482,176.891610,269.985192,168.376234,14.398477,189.261847,2.199104,47.977133,48.814233,163.911641,197.418878,161.812803,188.812997,94.425936,178.818047,0.080760,78.499856,96.439482,99.123682,188.995732,18.699821,79.798327,0.583975,733033.878955,0.829939,10.565856,22.844285,4.030756,0.072705,0.066272,150.768846,99.925831,72.338738,32.000000,32.000000,32.000000,32.000000,32.000000,71.791413,68.521446,104.467331,61.557305,44.322038,37.708861,47.303797,79.663569,33.544304,28.900000,77.360714,168.376234,81.964969,0.568991,170.370551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.377148,50.055949,198.649910,165.528144,176.849735,269.980053,168.462996,14.409323,189.169400,2.194252,48.132324,48.882744,163.940515,197.390790,161.789155,188.820094,94.424621,178.727031,0.080760,78.474319,96.475391,99.193825,188.877356,18.698315,79.786373,0.583361,732962.340344,0.828141,10.334701,22.837221,4.028140,0.072353,0.065105,150.750899,99.870004,72.350826,32.000000,32.000000,32.000000,32.000000,32.000000,71.815864,68.525209,104.480388,61.557305,44.202854,37.708861,47.303797,79.615433,33.544304,28.900000,77.497088,168.462996,81.691646,0.570194,170.159812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.284994,50.091409,198.605622,165.546374,176.765178,269.920599,168.526733,14.406469,189.125850,2.179155,48.055069,48.783564,163.981082,197.368633,161.811792,188.848532,94.396160,178.941287,0.080759,78.443260,96.432745,99.076296,188.778728,18.695794,79.742541,0.583799,732722.759101,0.829248,10.443861,22.839194,4.034950,0.071961,0.062756,150.746504,99.840509,72.357668,32.000000,32.000000,32.000000,32.000000,32.000000,71.791127,68.509104,104.460218,61.557305,44.188721,37.708861,47.303797,79.620763,33.544304,28.900000,77.550858,168.526733,81.885978,0.568367,170.203832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421911,50.043854,198.542691,165.527022,176.748733,269.828404,168.620185,14.403044,189.141874,2.173749,47.469311,48.963369,163.929072,197.320549,161.809240,188.804362,94.342629,178.800413,0.080757,78.449956,96.427250,99.243414,188.920188,18.690833,79.774347,0.582436,732701.487806,0.826231,10.434389,22.804653,4.023114,0.071696,0.063999,150.728758,99.905160,72.321540,32.000000,32.000000,32.000000,32.000000,32.000000,71.771337,68.475935,104.485851,61.557305,44.085777,37.708861,47.303797,79.679779,33.544304,28.900000,77.538176,168.620185,81.825450,0.568852,170.207019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.223087,49.934724,198.686713,165.457468,176.600430,269.707185,168.441464,14.413176,189.235359,2.184704,47.625959,48.875226,163.969719,197.189671,161.816930,188.784343,94.373260,178.817075,0.080757,78.444599,96.440836,99.088393,188.956099,18.688666,79.844485,0.583290,732645.699450,0.827316,10.565941,22.917497,4.029738,0.071008,0.066794,150.731397,99.925183,72.344018,32.000000,32.000000,32.000000,32.000000,32.000000,71.788923,68.506476,104.505373,61.557305,44.069040,37.708861,47.303797,79.659150,33.544304,28.900000,77.539015,168.441464,82.062117,0.568022,170.317326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.407248,49.924554,198.582130,165.441482,176.528120,269.676241,168.434521,14.408181,189.217780,2.177164,47.747955,48.738820,163.928162,197.326995,161.831620,188.918043,94.382199,178.930266,0.080757,78.429771,96.454507,98.908118,189.031378,18.686943,79.815727,0.581502,732476.369975,0.824133,10.375667,22.915555,4.017301,0.072785,0.065128,150.688926,99.927253,72.352907,32.000000,32.000000,32.000000,32.000000,32.000000,71.775715,68.504440,104.510623,61.557305,43.990692,37.708861,47.303797,79.777851,33.544304,28.900000,77.404800,168.434521,81.947894,0.566925,170.399230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.463585,49.914383,198.589771,165.444286,176.552268,269.752310,168.318848,14.404756,189.333338,2.173746,46.998836,48.960046,163.909049,197.407326,161.792548,188.971335,94.342761,178.914599,0.080759,78.417342,96.468998,99.257051,189.023875,18.685675,79.823281,0.582679,731751.876399,0.827756,10.473885,22.891487,4.036454,0.073708,0.064088,150.665081,99.924132,72.332066,32.000000,32.000000,32.000000,32.000000,32.000000,71.749212,68.493215,104.484386,61.557305,43.934611,37.708861,47.303797,79.681184,33.544304,28.900000,77.372935,168.318848,81.805418,0.566933,170.352455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.370685,49.757703,198.846507,165.395767,176.597120,269.723568,168.278642,14.408466,189.285565,2.173146,47.585585,48.860608,163.902915,197.557772,161.783768,188.817934,94.313022,178.973974,0.080757,78.399894,96.472706,99.177450,188.944048,18.686141,79.834713,0.580901,731178.710224,0.824009,10.271638,22.927120,4.019291,0.071885,0.063609,150.661385,99.945084,72.341608,32.000000,32.000000,32.000000,32.000000,32.000000,71.742848,68.504700,104.484492,61.557305,43.897238,37.708861,47.303797,79.748282,33.544304,28.900000,77.172722,168.278642,81.767915,0.565787,170.168073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.326348,49.830820,198.758986,165.406144,176.550818,269.685017,168.392006,14.405042,189.341958,2.163783,48.121112,48.845975,163.893920,197.509525,161.792407,188.988244,94.344971,179.063107,0.080758,78.380922,96.375950,99.161284,189.150934,18.686805,79.769623,0.579769,731317.029388,0.823623,10.202816,22.960389,4.014868,0.072557,0.064288,150.643996,99.933544,72.363190,32.000000,32.000000,32.000000,32.000000,32.000000,71.778457,68.528808,104.525257,61.557305,43.849999,37.708861,47.303797,79.750209,33.544304,28.900000,77.168554,168.392006,81.650915,0.565721,170.151787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545926,49.995749,198.829426,165.440921,176.540762,269.574736,168.334705,14.414746,189.421777,2.153861,47.994876,48.794928,163.930860,197.469172,161.776093,189.066399,94.360170,179.148064,0.080758,78.379951,96.465463,99.354436,188.965664,18.689125,79.873081,0.581213,731357.044476,0.825389,10.142876,23.013503,4.027623,0.073087,0.066054,150.653371,99.881305,72.342699,32.000000,32.000000,32.000000,32.000000,32.000000,71.763375,68.526969,104.511173,61.557305,43.798993,37.708861,47.303797,79.758944,33.544304,28.900000,77.299776,168.334705,81.829416,0.567471,170.235343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554322,49.932525,198.860012,165.411192,176.676127,269.534731,168.450731,14.408324,189.432843,2.169658,47.320401,49.020629,163.907408,197.629934,161.793157,189.083120,94.371826,179.139031,0.080759,78.396610,96.425807,99.322040,189.196312,18.690610,79.869151,0.581772,731283.429314,0.825607,10.262212,23.016631,4.029469,0.072317,0.065668,150.663207,99.902110,72.333228,32.000000,32.000000,32.000000,32.000000,32.000000,71.773072,68.518829,104.511931,61.557305,43.766906,37.708861,47.303797,79.829744,33.544304,28.900000,77.329485,168.450731,81.686868,0.568367,170.150921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503676,49.823948,198.873229,165.379501,176.729302,269.428901,168.440477,14.404328,189.472648,2.168781,47.588910,48.948247,163.919261,197.636899,161.803537,189.165992,94.361765,179.032357,0.080757,78.413513,96.469046,99.309060,189.209121,18.693352,79.875353,0.579398,731304.481276,0.822160,10.198554,23.034854,4.013033,0.071640,0.065184,150.659431,99.916564,72.322797,32.000000,32.000000,32.000000,32.000000,32.000000,71.762567,68.529067,104.519132,61.557305,43.780884,37.708861,47.303797,79.782704,33.544304,28.900000,77.228194,168.440477,81.959235,0.565546,170.226452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443740,49.811028,199.025658,165.368563,176.705505,269.523449,168.337127,14.409465,189.581078,2.167349,47.650327,48.766094,163.887881,197.621915,161.790862,189.245610,94.402119,179.262277,0.080757,78.421030,96.448662,99.020484,189.173958,18.697291,79.988945,0.580143,731670.609964,0.821925,10.126606,23.019645,4.012970,0.071914,0.065387,150.675403,99.928613,72.352005,32.000000,32.000000,32.000000,32.000000,32.000000,71.781722,68.567416,104.545875,61.557305,43.740567,37.708861,47.303797,79.794281,33.544304,28.900000,77.067044,168.337127,81.804228,0.567233,170.225823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479190,49.828346,198.924467,165.364076,176.739665,269.561766,168.330020,14.402330,189.600256,2.172754,48.053618,48.886310,163.883994,197.735178,161.755031,189.255099,94.372193,179.214658,0.080756,78.430961,96.416166,99.403769,189.234860,18.698737,79.945257,0.580982,731734.438316,0.822906,10.070676,22.987737,4.017343,0.071216,0.064916,150.663933,99.963406,72.322389,32.000000,32.000000,32.000000,32.000000,32.000000,71.770388,68.546479,104.554169,61.557305,43.729317,37.708861,47.303797,79.825754,33.544304,28.900000,77.033430,168.330020,82.084384,0.566210,170.292975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562805,49.967985,199.104899,165.406705,176.721023,269.645746,168.304413,14.409037,189.628864,2.184991,48.062951,48.874824,163.893145,197.808138,161.747674,189.259687,94.371005,179.306250,0.080758,78.458658,96.464609,99.308705,189.325431,18.703074,80.019993,0.581163,731550.201940,0.824378,10.120116,23.037817,4.025295,0.071803,0.066098,150.683322,99.975454,72.315400,32.000000,32.000000,32.000000,32.000000,32.000000,71.781328,68.560785,104.551001,61.557305,43.746550,37.708861,47.303797,79.841940,33.544304,28.900000,77.144395,168.304413,82.011271,0.568266,170.311700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.491730,49.983379,199.232895,165.419606,176.731544,269.751225,168.244986,14.403757,189.696804,2.192211,47.717826,49.100205,163.924544,198.027951,161.776899,189.271194,94.419636,179.338842,0.080759,78.488196,96.358395,99.364520,189.343809,18.708121,79.983428,0.580506,731786.884533,0.823957,10.100544,23.049021,4.020366,0.071146,0.065237,150.694178,99.975288,72.322069,32.000000,32.000000,32.000000,32.000000,32.000000,71.806084,68.544071,104.588322,61.557305,43.755894,37.708861,47.303797,79.812974,33.544304,28.900000,77.192001,168.244986,82.132958,0.565378,170.358120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635576,49.919056,199.299045,165.425215,176.912788,269.766002,168.599662,14.402901,189.789924,2.211674,47.529154,49.113806,163.922649,197.864818,161.778005,189.459556,94.422208,179.450948,0.080758,78.506147,96.398166,99.587951,189.489143,18.713680,80.045344,0.579849,731935.312840,0.822773,10.153251,23.086216,4.017224,0.070871,0.064295,150.692423,99.988266,72.324403,32.000000,32.000000,32.000000,32.000000,32.000000,71.791154,68.536566,104.589270,61.557305,43.751410,37.708861,47.303797,79.898173,33.544304,28.900000,77.083749,168.599662,81.966015,0.565770,170.424800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535304,49.830270,199.694429,165.403339,177.052972,269.928864,168.556440,14.409894,190.010203,2.223207,47.387603,49.014564,163.883399,198.196363,161.775473,189.650225,94.434202,179.554742,0.080758,78.535896,96.391259,99.258595,189.711505,18.722584,80.016946,0.580887,731938.772992,0.824460,10.242531,23.050396,4.025580,0.070869,0.063260,150.751946,99.962909,72.335405,32.000000,32.000000,32.000000,32.000000,32.000000,71.763933,68.550391,104.582786,61.557305,43.793314,37.708861,47.303797,79.748260,33.544304,28.900000,77.023594,168.556440,82.062495,0.565684,170.343525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469348,49.816526,199.269090,165.425496,177.062448,270.055243,168.307735,14.410322,190.023542,2.222505,47.630131,49.027662,163.908684,198.205134,161.783165,189.697754,94.434904,179.578351,0.080758,78.579322,96.486395,99.471712,189.763655,18.732490,80.026087,0.579816,732361.496711,0.820774,10.028756,23.091873,4.015246,0.072318,0.067123,150.749569,100.012510,72.322037,32.000000,32.000000,32.000000,32.000000,32.000000,71.779864,68.574695,104.603420,61.557305,43.809319,37.708861,47.303797,79.835506,33.544304,28.900000,76.925888,168.307735,81.806482,0.566229,170.187664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603743,49.900639,199.584953,165.464479,176.941754,270.054489,168.226958,14.412177,190.023927,2.229417,48.164139,49.158493,163.909077,198.231527,161.759890,189.818258,94.458171,179.637830,0.080757,78.572335,96.359418,99.724317,189.709873,18.741892,80.032669,0.582630,732821.416101,0.823277,10.044116,23.120642,4.031356,0.072195,0.065514,150.743377,99.963084,72.317641,32.000000,32.000000,32.000000,32.000000,32.000000,71.743445,68.526499,104.575782,61.557305,43.841343,37.708861,47.303797,79.826197,33.544304,28.900000,76.948695,168.226958,81.988120,0.568107,170.201747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657882,49.986677,199.570002,165.482429,177.209775,270.051488,168.305303,14.410750,190.104055,2.220390,47.418950,49.141147,163.935761,198.379453,161.808057,189.718717,94.474939,179.785278,0.080756,78.595259,96.481704,99.650687,189.809278,18.753087,80.095973,0.581800,732908.081959,0.825726,10.098963,23.129210,4.028133,0.071153,0.064713,150.729928,99.949288,72.317709,32.000000,32.000000,32.000000,32.000000,32.000000,71.727382,68.521598,104.600340,61.557305,43.873570,37.708861,47.303797,79.776220,33.544304,28.900000,77.009312,168.305303,81.934155,0.569138,170.148718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523045,49.870127,199.534902,165.450456,177.343820,270.133535,168.321485,14.410322,190.079765,2.219499,47.909926,48.991439,163.929095,198.363158,161.781837,189.797171,94.472394,179.799705,0.080755,78.617985,96.426358,99.745822,189.801507,18.764824,80.107314,0.580416,732362.550398,0.823271,10.043385,23.129293,4.023587,0.073176,0.064887,150.756392,100.028128,72.314792,32.000000,32.000000,32.000000,32.000000,32.000000,71.712976,68.509215,104.598621,61.557305,43.912904,37.708861,47.303797,79.821838,33.544304,28.900000,76.862116,168.321485,81.885996,0.566572,170.133573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542094,50.036707,199.528847,165.494208,177.448805,270.195026,168.326434,14.408324,190.166677,2.235453,48.099005,49.136772,163.945306,198.255974,161.775549,189.869002,94.490053,179.791178,0.080756,78.651647,96.508706,99.753626,190.071006,18.776855,80.142708,0.581091,733552.312030,0.823335,10.073231,23.170384,4.018899,0.072610,0.064177,150.787451,100.054899,72.337573,32.000000,32.000000,32.000000,32.000000,32.000000,71.764431,68.527613,104.626452,61.557305,43.903958,37.708861,47.303797,79.889404,33.544304,28.900000,76.835205,168.326434,82.206613,0.568054,170.244391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598968,49.980630,199.702757,165.487477,177.695848,270.443956,168.524973,14.412320,190.233760,2.226153,47.220822,49.032584,163.947968,198.407524,161.796626,189.938678,94.484303,179.795010,0.080757,78.674509,96.477790,99.586098,189.924080,18.790089,80.191480,0.582345,734011.604637,0.826099,10.096716,23.178588,4.029132,0.071696,0.065068,150.731530,100.084855,72.312203,32.000000,32.000000,32.000000,32.000000,32.000000,71.766130,68.532228,104.634323,61.557305,43.979563,37.708861,47.303797,79.868837,33.544304,28.900000,76.949322,168.524973,82.001625,0.569696,170.202062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657039,49.872876,199.780605,165.444847,177.783276,270.532737,168.350632,14.408038,190.288479,2.233907,47.488204,49.150294,163.924773,198.526913,161.790278,189.948576,94.506206,179.828764,0.080760,78.679109,96.485120,99.728837,190.054731,18.805719,80.193121,0.582669,734747.587063,0.826595,10.243495,23.157584,4.027461,0.071631,0.066438,150.684180,100.020050,72.303621,32.000000,32.000000,32.000000,32.000000,32.000000,71.765344,68.558873,104.617701,61.557305,44.052086,37.708861,47.303797,79.845059,33.544304,28.900000,76.770367,168.350632,82.245919,0.568040,170.268506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
