OSU 80 Ton Compressor Load Stand
49.708955,49.873976,199.853124,165.453822,177.860505,270.698090,168.169616,14.407896,190.367440,2.239316,47.567700,49.040181,163.905089,198.429110,161.755892,190.004009,94.489971,179.969661,0.080760,78.694220,96.484615,99.733758,190.050346,18.820118,80.223268,0.583134,735590.544803,0.825590,10.128333,23.164838,4.026349,0.071332,0.063350,150.638887,100.014735,72.312333,32.000000,32.000000,32.000000,32.000000,32.000000,71.763884,68.551173,104.618793,61.557305,44.052787,37.708861,47.303797,79.791920,33.544304,28.900000,76.775604,168.169616,82.285586,0.570262,170.232196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778350,49.870677,199.974730,165.457187,177.951628,270.731222,168.332789,14.401759,190.429131,2.254226,47.279591,49.130370,163.920453,198.691417,161.772798,190.069257,94.481779,180.139009,0.080762,78.722763,96.503696,99.654602,190.091362,18.832820,80.244742,0.582686,735559.853334,0.825530,9.960305,23.156174,4.023208,0.072098,0.064002,150.601548,99.951276,72.296827,32.000000,32.000000,32.000000,32.000000,32.000000,71.783759,68.544106,104.622257,61.557305,44.092186,37.708861,47.303797,79.839463,33.544304,28.900000,76.738405,168.332789,82.371483,0.568143,170.232432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764146,49.773096,200.045366,165.424935,178.019371,270.798893,168.318776,14.409323,190.523806,2.260578,46.570647,49.225162,163.934455,198.752309,161.797355,190.087414,94.493070,180.104293,0.080762,78.745692,96.556913,99.907199,190.365364,18.846710,80.285942,0.582258,735876.997690,0.825822,9.907564,23.227655,4.020465,0.071481,0.066292,150.570783,99.973323,72.317584,32.000000,32.000000,32.000000,32.000000,32.000000,71.800473,68.586238,104.613883,61.557305,44.196776,37.708861,47.303797,79.770284,33.544304,28.900000,76.597261,168.318776,82.240546,0.567665,170.298364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638937,49.710149,200.131230,165.413436,178.055776,270.936917,168.437835,14.404328,190.670154,2.266307,47.386391,49.207497,163.910393,198.825835,161.772105,190.193408,94.497166,180.136517,0.080762,78.763282,96.494156,99.842416,190.395938,18.861352,80.310175,0.582360,736193.374352,0.824160,9.832367,23.302204,4.017303,0.071573,0.064915,150.553372,100.011867,72.313968,32.000000,32.000000,32.000000,32.000000,32.000000,71.800800,68.593217,104.624314,61.557305,44.240449,37.708861,47.303797,79.821665,33.544304,28.900000,76.341347,168.437835,82.403541,0.567324,170.254737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670916,49.846763,200.081016,165.466162,177.988315,271.104855,168.458707,14.410179,190.577779,2.269417,47.988873,49.142201,163.928537,198.722248,161.760991,190.200074,94.525033,180.228559,0.080761,78.803274,96.457786,99.995450,190.378620,18.873493,80.279956,0.582124,736225.438988,0.824578,9.749495,23.277313,4.019869,0.071730,0.065558,150.540879,100.051992,72.296720,32.000000,32.000000,32.000000,32.000000,32.000000,71.781098,68.583831,104.634326,61.557305,44.330650,37.708861,47.303797,79.824692,33.544304,28.900000,76.359037,168.458707,82.114441,0.568289,170.265870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703095,49.965236,200.039291,165.535716,177.921684,271.267196,168.402960,14.407182,190.586060,2.269773,48.356106,49.222209,163.957154,198.768163,161.766764,190.086089,94.531868,180.033754,0.080762,78.802930,96.481775,99.786135,190.339076,18.886380,80.317783,0.583196,736370.748770,0.826326,9.816361,23.285841,4.031739,0.071672,0.064187,150.534783,100.085239,72.315169,32.000000,32.000000,32.000000,32.000000,32.000000,71.760546,68.617234,104.631515,61.557305,44.345312,37.708861,47.303797,79.848167,33.544304,28.900000,76.570318,168.402960,82.254051,0.568380,170.406153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733808,50.095533,200.067139,165.603869,177.904191,271.333418,168.230603,14.411178,190.606726,2.283311,48.097540,49.190631,164.022472,198.803403,161.777026,190.199117,94.555191,180.194788,0.080763,78.831582,96.493316,99.696038,190.365914,18.897453,80.256300,0.582466,736278.532990,0.825636,9.919797,23.294020,4.028132,0.072641,0.064356,150.533203,100.154109,72.324358,32.000000,32.000000,32.000000,32.000000,32.000000,71.796286,68.637314,104.626667,61.557305,44.436094,37.708861,47.303797,79.841416,33.544304,28.900000,76.701359,168.230603,82.053859,0.569453,170.226531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602394,50.089485,199.962719,165.583114,177.949125,271.301193,168.326806,14.406469,190.581587,2.268817,48.381754,49.122571,163.989142,198.726880,161.810857,190.208261,94.554704,180.167551,0.080764,78.838286,96.507638,99.741152,190.182056,18.908340,80.278171,0.581652,736208.513195,0.825280,10.004900,23.210876,4.024685,0.071030,0.063667,150.546418,100.005330,72.306589,32.000000,32.000000,32.000000,32.000000,32.000000,71.795479,68.657700,104.615817,61.557305,44.499695,37.708861,47.303797,79.771335,33.544304,28.900000,76.706901,168.326806,82.119472,0.567960,170.238647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701803,50.174427,199.989262,165.624062,178.058226,271.320064,168.432589,14.409037,190.564707,2.246767,48.326741,49.253466,164.014701,198.917899,161.791776,190.254508,94.594199,180.258107,0.080763,78.826810,96.506817,99.720688,190.248420,18.920298,80.307001,0.582106,736326.361749,0.825778,10.103362,23.250638,4.022759,0.071518,0.064603,150.582861,100.020140,72.310838,32.000000,32.000000,32.000000,32.000000,32.000000,71.800949,68.669009,104.595858,61.557305,44.540494,37.708861,47.303797,79.836680,33.544304,28.900000,76.742972,168.432589,82.171724,0.569353,170.234753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694683,50.161782,200.073058,165.634440,178.127701,271.306374,168.522230,14.407753,190.562769,2.235961,47.849411,49.334212,164.001585,198.828933,161.806802,190.247682,94.562729,180.091459,0.080765,78.850638,96.514401,99.835223,190.389573,18.931875,80.331450,0.583097,736660.164980,0.827928,10.233630,23.240458,4.031312,0.070817,0.065911,150.550179,100.084251,72.305462,32.000000,32.000000,32.000000,32.000000,32.000000,71.784385,68.637837,104.593446,61.557305,44.597777,37.708861,47.303797,79.870839,33.544304,28.900000,76.864854,168.522230,82.495928,0.570023,170.297577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739834,50.066395,199.932087,165.584517,178.240454,271.337596,168.343455,14.409894,190.587300,2.209045,48.030931,49.154585,164.033651,198.757133,161.845714,190.132315,94.592928,180.162814,0.080765,78.856004,96.539168,99.947628,190.364956,18.943323,80.351644,0.582671,737057.083971,0.826274,10.215430,23.236424,4.023783,0.071058,0.065031,150.563814,100.028898,72.322016,32.000000,32.000000,32.000000,32.000000,32.000000,71.812366,68.639324,104.626504,61.557305,44.668420,37.708861,47.303797,79.805654,33.544304,28.900000,76.854104,168.343455,82.408932,0.569448,170.372951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791116,49.975957,200.252089,165.574140,178.303426,271.269252,168.491016,14.399904,190.540047,2.184825,47.517568,49.212495,164.024381,198.734875,161.824398,190.238530,94.595456,180.090630,0.080764,78.876483,96.579287,99.959855,190.089670,18.951397,80.384586,0.583018,737424.746969,0.826259,10.210166,23.202627,4.026046,0.071425,0.066660,150.570753,100.124797,72.298214,32.000000,32.000000,32.000000,32.000000,32.000000,71.783490,68.560462,104.609464,61.557305,44.701681,37.708861,47.303797,79.799257,33.544304,28.900000,76.830046,168.491016,82.608817,0.567721,170.474839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670517,49.911359,200.148058,165.546654,178.297082,271.324025,168.466923,14.411321,190.631548,2.183820,47.707989,49.059687,164.008405,198.758233,161.838435,190.182799,94.573178,180.130287,0.080765,78.870440,96.525970,99.711210,190.319067,18.955915,80.290251,0.582335,737515.640813,0.826606,10.067979,23.200378,4.019557,0.071442,0.065069,150.648515,100.056561,72.297021,32.000000,32.000000,32.000000,32.000000,32.000000,71.780328,68.527360,104.610559,61.557305,44.769395,37.708861,47.303797,79.771384,33.544304,28.900000,76.735770,168.466923,82.449230,0.567797,170.398954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883179,49.908336,200.480322,165.536277,178.413812,271.309823,168.386564,14.411749,190.668423,2.189324,47.304108,49.411305,164.010416,198.829984,161.813026,190.228535,94.591410,180.075213,0.080766,78.898991,96.569269,100.007474,190.259453,18.960992,80.376112,0.582764,737493.395935,0.825021,9.924427,23.169574,4.021844,0.073028,0.065814,150.648218,100.006144,72.293475,32.000000,32.000000,32.000000,32.000000,32.000000,71.767643,68.477631,104.617425,61.557305,44.788343,37.708861,47.303797,79.755948,33.544304,28.900000,76.645551,168.386564,82.458732,0.567074,170.398325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652176,49.850886,200.000784,165.512999,178.392497,271.406758,168.583746,14.407896,190.671270,2.182184,47.854370,49.002495,164.000751,198.846579,161.846164,190.198606,94.606967,180.095357,0.080766,78.901843,96.511486,99.750584,190.344848,18.966430,80.282209,0.584359,737540.299321,0.827184,9.984807,23.207388,4.029514,0.074250,0.064625,150.647301,100.045660,72.303041,32.000000,32.000000,32.000000,32.000000,32.000000,71.774768,68.475639,104.589345,61.557305,44.819330,37.708861,47.303797,79.818573,33.544304,28.900000,76.545304,168.583746,82.490952,0.569058,170.397853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814345,50.043304,199.977033,165.576103,178.263919,271.503251,168.445242,14.404185,190.654649,2.186059,47.763790,49.205081,164.003628,198.765820,161.824629,190.145350,94.605762,180.061284,0.080768,78.904464,96.581111,99.891770,190.196252,18.968486,80.307813,0.582891,737692.921202,0.824196,9.761557,23.167582,4.018996,0.071820,0.065245,150.643507,100.062899,72.311323,32.000000,32.000000,32.000000,32.000000,32.000000,71.795752,68.454720,104.582570,61.557305,44.913193,37.708861,47.303797,79.893947,33.544304,28.900000,76.511811,168.445242,82.207658,0.568169,170.422440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689764,49.981180,199.833340,165.569372,178.335000,271.628061,168.356447,14.409751,190.527503,2.179164,47.979478,49.198138,164.010766,198.714131,161.797599,190.190030,94.619707,180.032732,0.080768,78.918315,96.567742,99.768938,190.247665,18.970473,80.276241,0.584486,737702.288824,0.827253,9.943360,23.159915,4.028037,0.071675,0.065565,150.628159,100.074757,72.288349,32.000000,32.000000,32.000000,32.000000,32.000000,71.788320,68.428135,104.578019,61.557305,44.957721,37.708861,47.303797,79.833652,33.544304,28.900000,76.646594,168.356447,82.370635,0.568836,170.442542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600368,50.123297,200.037403,165.583956,178.169431,271.633809,168.408272,14.407753,190.383641,2.188224,48.251089,49.314720,163.983746,198.555255,161.781403,190.042818,94.585397,179.965764,0.080768,78.910776,96.457668,99.936503,190.145162,18.971379,80.300222,0.582113,737422.081099,0.824791,9.967728,23.147769,4.014447,0.070586,0.064688,150.598878,99.993754,72.285938,32.000000,32.000000,32.000000,32.000000,32.000000,71.779993,68.430584,104.552059,61.557305,44.974253,37.708861,47.303797,79.933127,33.544304,28.900000,76.685153,168.408272,82.258071,0.568660,170.428498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723488,50.022138,199.840724,165.539643,178.192912,271.734269,168.230077,14.412462,190.456177,2.197697,47.544405,49.102900,164.017940,198.600370,161.823576,190.088598,94.629074,179.969494,0.080768,78.916337,96.541827,99.753680,189.980349,18.971279,80.258157,0.583327,737676.056271,0.827709,10.034666,23.122638,4.021620,0.070068,0.065533,150.621030,99.963020,72.292806,32.000000,32.000000,32.000000,32.000000,32.000000,71.812810,68.489304,104.558570,61.557305,45.061309,37.708861,47.303797,79.862232,33.544304,28.900000,76.811188,168.230077,82.371591,0.568495,170.200685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592947,49.985028,199.851084,165.497012,178.227522,271.706983,168.543737,14.410036,190.429726,2.170282,48.446596,49.172271,163.966938,198.572261,161.795358,190.039886,94.622967,179.857207,0.080766,78.928092,96.503756,99.704698,190.124113,18.969173,80.250674,0.583520,737544.658855,0.828668,10.269548,23.130700,4.032982,0.070881,0.065006,150.559446,99.923677,72.294073,32.000000,32.000000,32.000000,32.000000,32.000000,71.799929,68.497572,104.519428,61.557305,45.053701,37.708861,47.303797,79.922250,33.544304,28.900000,76.681300,168.543737,82.057429,0.569631,170.236484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575357,50.138416,199.836902,165.531790,178.188907,271.618338,168.502910,14.410607,190.278136,2.163981,48.700779,49.113552,163.984924,198.500691,161.776949,189.980481,94.646374,179.968128,0.080767,78.945529,96.509380,99.581119,190.037720,18.966242,80.154662,0.582349,737108.830815,0.827142,10.040662,23.088485,4.019041,0.071520,0.066079,150.578837,99.935324,72.288805,32.000000,32.000000,32.000000,32.000000,32.000000,71.815248,68.510873,104.521045,61.557305,45.052322,37.708861,47.303797,79.990728,33.544304,28.900000,76.842749,168.502910,82.300767,0.567408,170.240339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788046,50.276138,199.973714,165.601345,178.172910,271.508151,168.531500,14.412177,190.264343,2.165993,48.297304,49.056157,164.019849,198.534160,161.781910,189.914252,94.652828,179.707860,0.080767,78.949754,96.524589,99.665346,190.009106,18.961247,80.184647,0.583852,737343.715399,0.828090,10.138983,23.050568,4.029829,0.073167,0.065602,150.588716,99.932922,72.286763,32.000000,32.000000,32.000000,32.000000,32.000000,71.796700,68.513868,104.503900,61.557305,45.063398,37.708861,47.303797,79.850583,33.544304,28.900000,77.037370,168.531500,82.320078,0.570997,170.230544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740207,50.123297,199.629254,165.566848,178.131428,271.408881,168.483080,14.412462,190.324120,2.162304,47.820648,49.072849,163.997168,198.537390,161.810639,189.836471,94.669191,179.836616,0.080767,78.977405,96.539628,99.725420,189.937438,18.954347,80.251053,0.585145,737485.725106,0.828791,10.310642,23.070651,4.030973,0.071373,0.066609,150.563871,99.933157,72.289881,32.000000,32.000000,32.000000,32.000000,32.000000,71.788199,68.498268,104.473025,61.557305,45.069411,37.708861,47.303797,79.909044,33.544304,28.900000,77.104137,168.483080,82.399249,0.569886,170.393211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607138,50.113126,199.333881,165.558995,178.267308,271.485830,168.457964,14.406754,190.253037,2.140584,48.124179,49.149497,163.995057,198.422734,161.819041,189.865966,94.670487,179.737697,0.080765,78.954301,96.468089,99.550965,189.756987,18.949516,80.193356,0.583596,737449.265963,0.824967,10.227787,22.962120,4.016501,0.071556,0.065107,150.596616,99.972928,72.294546,32.000000,32.000000,32.000000,32.000000,32.000000,71.805742,68.523776,104.443994,61.557305,45.100908,37.708861,47.303797,79.974829,33.544304,28.900000,76.998444,168.457964,82.326208,0.568457,170.304462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615074,50.143639,199.642875,165.574700,178.222809,271.571854,168.234965,14.409608,190.263245,2.119482,48.153065,49.135295,164.000814,198.470901,161.815421,189.831661,94.718974,179.813357,0.080766,78.934573,96.493006,99.676336,189.938174,18.944636,80.167193,0.582516,736930.833703,0.825540,10.124496,22.996268,4.013438,0.071438,0.065744,150.613050,99.912105,72.284443,32.000000,32.000000,32.000000,32.000000,32.000000,71.764899,68.541385,104.418974,61.557305,45.084581,37.708861,47.303797,79.934805,33.544304,28.900000,77.052845,168.234965,82.220604,0.567329,170.314336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630165,50.225557,199.690319,165.625745,178.242364,271.673076,168.505975,14.412177,190.218907,2.124696,48.366001,49.114635,164.057628,198.439608,161.824673,189.806849,94.759419,179.680762,0.080766,78.892994,96.569160,99.573050,189.814947,18.939838,80.158124,0.584053,737624.673704,0.828729,10.252346,22.956170,4.018250,0.071844,0.066399,150.674699,99.971563,72.319882,32.000000,32.000000,32.000000,32.000000,32.000000,71.820644,68.577392,104.412323,61.557305,45.161885,37.708861,47.303797,79.944822,33.544304,28.900000,77.081840,168.505975,82.090857,0.568922,170.282274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665702,50.202191,199.725974,165.626587,178.234158,271.683011,168.363643,14.412177,190.234924,2.132901,48.122985,49.174250,164.028617,198.535632,161.848932,189.879863,94.746351,179.810375,0.080766,78.874826,96.539385,99.695730,190.564335,18.935268,80.145719,0.584315,737340.913791,0.829544,10.274620,22.937363,4.023835,0.070276,0.067085,150.660109,99.918483,72.291637,32.000000,32.000000,32.000000,32.000000,32.000000,71.765397,68.549366,104.339162,61.557305,45.225781,37.708861,47.303797,79.969914,33.544304,28.900000,77.210243,168.363643,81.979375,0.569722,170.232511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665033,50.183498,199.813368,165.620977,178.262751,271.767486,168.419235,14.416458,190.248685,2.140022,48.180509,49.065799,164.042836,198.491983,161.837642,189.896205,94.758023,179.916519,0.080767,78.871084,96.554971,99.699685,190.031661,18.930305,80.200315,0.584411,737452.963693,0.828210,10.340873,22.844896,4.023567,0.071633,0.066430,150.665028,99.938507,72.286740,32.000000,32.000000,32.000000,32.000000,32.000000,71.759164,68.544772,104.330368,61.557305,45.230554,37.708861,47.303797,79.962850,33.544304,28.900000,77.246032,168.419235,82.123889,0.570652,170.410048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761702,50.164531,199.749290,165.603308,178.255397,271.718781,168.188314,14.412748,190.186137,2.155662,48.209504,49.106759,164.032659,198.558778,161.848100,189.885650,94.740096,179.787766,0.080765,78.856508,96.515171,100.062707,190.007556,18.924508,80.175397,0.583921,737368.520511,0.828160,10.280634,22.908816,4.021406,0.073339,0.065306,150.679282,99.929099,72.279207,32.000000,32.000000,32.000000,32.000000,32.000000,71.732181,68.522259,104.301459,61.557305,45.252599,37.708861,47.303797,80.012060,33.544304,28.900000,77.275299,168.188314,82.048558,0.570860,170.436523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656756,50.100756,199.781419,165.556751,178.193228,271.651211,168.331314,14.413033,190.343322,2.184861,47.603111,49.120527,164.027214,198.490357,161.858795,189.943466,94.782130,179.758668,0.080764,78.856357,96.557292,99.703284,189.959057,18.918878,80.228082,0.583663,737408.577505,0.827989,10.262634,22.938769,4.023220,0.072021,0.064462,150.701031,99.883908,72.291473,32.000000,32.000000,32.000000,32.000000,32.000000,71.756807,68.569424,104.278828,61.557305,45.277066,37.708861,47.303797,79.902863,33.544304,28.900000,77.422864,168.331314,82.284035,0.569992,170.403124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599980,50.071068,199.678172,165.522534,178.094741,271.729091,168.294560,14.411463,190.314785,2.188242,48.372067,49.138937,164.007966,198.396035,161.834613,189.935051,94.761975,179.742570,0.080763,78.837897,96.510879,99.659242,189.785681,18.912518,80.158773,0.582281,737271.952253,0.827261,10.143461,22.906203,4.014117,0.071234,0.064844,150.699893,99.914777,72.296007,32.000000,32.000000,32.000000,32.000000,32.000000,71.752927,68.565114,104.249708,61.557305,45.297982,37.708861,47.303797,80.043503,33.544304,28.900000,77.271469,168.294560,81.932749,0.568988,170.199308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636795,50.249198,199.660377,165.568530,178.041042,271.718958,168.457326,14.409037,190.303044,2.214522,48.306947,49.145607,164.020369,198.424036,161.795205,189.825223,94.752727,179.753366,0.080762,78.811931,96.591726,99.704189,189.919982,18.906082,80.163407,0.583182,736853.951672,0.828061,10.188478,22.852755,4.023248,0.071844,0.065898,150.758777,99.906783,72.270090,32.000000,32.000000,32.000000,32.000000,32.000000,71.759595,68.580951,104.238960,61.557305,45.306447,37.708861,47.303797,79.956094,33.544304,28.900000,77.483446,168.457326,82.249669,0.568611,170.267404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905907,50.165630,199.729630,165.523376,178.131346,271.648906,168.489855,14.406611,190.319903,2.228910,47.520661,49.308218,164.013210,198.515671,161.834612,189.851318,94.785466,179.810360,0.080760,78.796143,96.613816,99.859401,190.172410,18.901140,80.178823,0.583254,736514.975036,0.828766,10.217720,22.866594,4.025771,0.070122,0.064977,150.816957,99.920098,72.293550,32.000000,32.000000,32.000000,32.000000,32.000000,71.747542,68.564696,104.233061,61.557305,45.374465,37.708861,47.303797,79.980786,33.544304,28.900000,77.550868,168.489855,82.184363,0.570625,170.250174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578974,50.036432,199.958427,165.485233,178.121422,271.661967,168.197743,14.408324,190.364436,2.224080,47.701341,48.974984,163.995815,198.626004,161.842342,189.967278,94.785764,180.015470,0.080760,78.769077,96.628915,99.505325,190.153564,18.896732,80.248078,0.582762,736690.849368,0.827446,10.357633,22.880077,4.022427,0.071046,0.064069,150.857107,100.002969,72.284645,32.000000,32.000000,32.000000,32.000000,32.000000,71.731632,68.540828,104.220191,61.557305,45.394857,37.708861,47.303797,79.946220,33.544304,28.900000,77.521634,168.197743,82.454242,0.567980,170.232196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713838,50.086187,199.575203,165.518328,178.159941,271.428879,168.233988,14.407468,190.430753,2.228799,47.798641,49.201540,164.001534,198.466797,161.824784,189.943442,94.795377,179.914221,0.080759,78.787162,96.606849,99.693635,190.036376,18.893831,80.267262,0.580598,736433.419844,0.822562,9.995358,22.869696,4.002124,0.071251,0.065324,150.910966,100.005313,72.295167,32.000000,32.000000,32.000000,32.000000,32.000000,71.757828,68.526389,104.258029,61.557305,45.477220,37.708861,47.303797,79.926075,33.544304,28.900000,77.457505,168.233988,82.411456,0.566430,170.338254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618873,50.048527,199.579126,165.537399,178.182141,271.350162,168.397281,14.413604,190.322483,2.227076,48.063494,49.008528,164.010407,198.497962,161.829172,189.975166,94.799727,179.845756,0.080760,78.784292,96.636372,99.673471,189.896974,18.891172,80.248096,0.583693,736498.203218,0.829677,10.204900,22.949816,4.033130,0.070354,0.066040,150.896838,100.056134,72.289025,32.000000,32.000000,32.000000,32.000000,32.000000,71.803657,68.485519,104.277494,61.557305,45.422443,37.708861,47.303797,79.970188,33.544304,28.900000,77.453376,168.397281,82.411366,0.568075,170.429560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687197,50.220059,199.772554,165.569933,178.234308,271.184520,168.519148,14.407610,190.272525,2.227954,48.589157,49.149703,164.019065,198.464323,161.791643,189.946029,94.768540,179.867350,0.080760,78.783486,96.618222,99.691490,189.991487,18.889367,80.186702,0.581963,736571.841826,0.827296,10.114714,22.900515,4.014480,0.072677,0.065644,150.831770,100.070015,72.296388,32.000000,32.000000,32.000000,32.000000,32.000000,71.826888,68.498865,104.282533,61.557305,45.495218,37.708861,47.303797,80.063200,33.544304,28.900000,77.458773,168.519148,82.086440,0.566821,170.404422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589160,50.312425,199.788462,165.588443,178.139070,271.042974,168.543979,14.406183,190.279269,2.216561,48.618492,49.099545,164.013858,198.423308,161.784168,189.899620,94.759820,179.784140,0.080759,78.772956,96.619170,99.605772,189.934422,18.886720,80.191931,0.583192,736676.121071,0.828265,10.175564,22.869318,4.022242,0.072237,0.065120,150.789761,100.063350,72.282145,32.000000,32.000000,32.000000,32.000000,32.000000,71.818235,68.452766,104.252761,61.557305,45.491313,37.708861,47.303797,80.040549,33.544304,28.900000,77.780479,168.543979,82.167216,0.567883,170.408632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630765,50.328919,199.701870,165.615648,178.091585,271.048103,168.532723,14.409465,190.275197,2.221954,48.321850,49.022583,164.044404,198.464869,161.836960,189.815057,94.777813,179.735022,0.080757,78.777261,96.628225,99.802630,190.105921,18.882366,80.216885,0.584285,737311.568075,0.827041,10.276207,22.908973,4.020604,0.071944,0.066432,150.751269,100.016708,72.285957,32.000000,32.000000,32.000000,32.000000,32.000000,71.867723,68.462961,104.287721,61.557305,45.544176,37.708861,47.303797,80.028461,33.544304,28.900000,77.883855,168.532723,82.095527,0.570763,170.380386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695104,50.234079,199.637120,165.617892,178.080982,271.235628,168.343486,14.408895,190.262041,2.243716,48.117014,49.000895,164.034800,198.391012,161.840480,189.883100,94.758400,179.737879,0.080758,78.786222,96.641766,99.646709,190.048082,18.880311,80.208681,0.585214,737278.256099,0.828503,10.470314,22.885057,4.028874,0.070524,0.065327,150.717792,100.001014,72.272975,32.000000,32.000000,32.000000,32.000000,32.000000,71.835995,68.446486,104.268510,61.557305,45.578395,37.708861,47.303797,80.060913,33.544304,28.900000,77.913130,168.343486,81.970414,0.571145,170.369529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527836,50.232430,199.643428,165.597138,177.978731,271.316334,168.457567,14.413604,190.137962,2.232453,48.409924,49.007391,164.022889,198.381326,161.841686,189.894655,94.788782,179.680720,0.080756,78.775710,96.579098,99.596040,189.767753,18.879118,80.180157,0.583979,737007.899536,0.827605,10.443612,22.847793,4.023752,0.071141,0.064770,150.703120,100.028016,72.289548,32.000000,32.000000,32.000000,32.000000,32.000000,71.829871,68.445326,104.279427,61.557305,45.576950,37.708861,47.303797,80.064966,33.544304,28.900000,77.941012,168.457567,82.154469,0.570615,170.390575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656711,50.286584,199.676189,165.598820,177.941366,271.367642,168.441581,14.410464,190.115210,2.237977,47.776900,49.011886,164.015671,198.495641,161.841211,189.838221,94.772254,179.533765,0.080758,78.761010,96.607105,99.770632,189.901340,18.879590,80.191949,0.583009,736730.677547,0.827078,10.282028,22.868327,4.017239,0.074082,0.065008,150.659067,100.030421,72.291182,32.000000,32.000000,32.000000,32.000000,32.000000,71.809888,68.436487,104.281023,61.557305,45.611337,37.708861,47.303797,80.022698,33.544304,28.900000,78.059220,168.441581,82.077046,0.570479,170.424170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585453,50.162606,199.703971,165.557592,177.944770,271.416169,168.571133,14.403329,190.185871,2.238267,48.124273,48.973076,163.986305,198.345205,161.860607,189.778281,94.766525,179.679587,0.080758,78.760065,96.567411,99.688843,189.878378,18.878690,80.180085,0.584083,736405.252280,0.829135,10.454039,22.815515,4.030934,0.071318,0.064560,150.597460,100.069616,72.291724,32.000000,32.000000,32.000000,32.000000,32.000000,71.795657,68.435917,104.286125,61.557305,45.586825,37.708861,47.303797,80.025416,33.544304,28.900000,78.011571,168.571133,82.327633,0.570046,170.414139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563871,50.234904,199.527668,165.589846,177.882109,271.249014,168.558294,14.410464,190.006197,2.233894,48.540881,48.934891,163.982124,198.152439,161.829367,189.655685,94.751143,179.685579,0.080760,78.772606,96.632563,99.483779,189.741281,18.876497,80.120639,0.582431,736269.306851,0.826778,10.374353,22.774353,4.021132,0.072416,0.064776,150.583727,100.003417,72.284014,32.000000,32.000000,32.000000,32.000000,32.000000,71.798075,68.446244,104.292444,61.557305,45.568639,37.708861,47.303797,80.129985,33.544304,28.900000,78.022576,168.558294,82.001715,0.569054,170.425783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539360,50.306377,199.545177,165.605552,177.969119,271.142684,168.463851,14.412605,190.087932,2.236114,48.067259,49.232830,163.996501,198.356444,161.815981,189.685532,94.704144,179.600713,0.080761,78.763989,96.625529,99.652706,189.756964,18.872449,80.103564,0.583047,736106.531207,0.827190,10.324344,22.837327,4.027471,0.070279,0.065266,150.580848,100.042065,72.283969,32.000000,32.000000,32.000000,32.000000,32.000000,71.763033,68.414803,104.317344,61.557305,45.622067,37.708861,47.303797,80.091678,33.544304,28.900000,78.267222,168.463851,82.412303,0.567838,170.464060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722076,50.201091,199.704496,165.575261,177.981708,271.013218,168.423005,14.416886,190.158078,2.224230,46.171384,49.196015,164.020975,198.440227,161.854418,189.895655,94.715008,179.716487,0.080763,78.786411,96.627108,99.865592,189.856204,18.871360,80.255038,0.583764,736093.088401,0.827527,10.419062,22.855063,4.025668,0.071940,0.065008,150.550822,100.087735,72.282202,32.000000,32.000000,32.000000,32.000000,32.000000,71.771444,68.403293,104.334875,61.557305,45.600495,37.708861,47.303797,79.949315,33.544304,28.900000,78.238368,168.423005,82.360033,0.570373,170.597380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540850,49.930601,199.465097,165.498134,177.958609,271.001834,168.446827,14.408752,190.050901,2.211250,47.855897,49.007900,163.969225,198.327071,161.862643,189.749641,94.715665,179.792585,0.080763,78.790839,96.590152,99.597886,189.729943,18.871126,80.160702,0.584612,736803.769070,0.829016,10.516008,22.868750,4.028013,0.073222,0.066121,150.517637,100.057126,72.299822,32.000000,32.000000,32.000000,32.000000,32.000000,71.787963,68.411980,104.325154,61.557305,45.631122,37.708861,47.303797,80.076442,33.544304,28.900000,77.963958,168.446827,82.406606,0.568234,170.400488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568090,50.121098,199.492578,165.579468,177.880852,270.944374,168.319588,14.408324,190.086919,2.203673,48.212991,49.075858,163.969817,198.199047,161.809891,189.618341,94.702299,179.598554,0.080765,78.803130,96.580888,99.662473,189.773404,18.868811,80.160089,0.582189,736355.812135,0.825654,10.221079,22.903326,4.016415,0.071833,0.066100,150.493648,100.071894,72.287952,32.000000,32.000000,32.000000,32.000000,32.000000,71.764187,68.404738,104.282009,61.557305,45.688694,37.708861,47.303797,80.147834,33.544304,28.900000,77.963329,168.319588,81.996739,0.567309,170.418034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640847,50.206864,199.515466,165.603308,177.878897,271.034878,168.394613,14.408466,190.090168,2.194256,47.452803,49.049686,164.041149,198.164019,161.812283,189.649776,94.721269,179.565232,0.080766,78.798903,96.637323,99.574894,189.605330,18.866182,80.097830,0.583813,735855.909272,0.828155,10.138682,22.932525,4.026275,0.072331,0.065571,150.536970,99.975318,72.285383,32.000000,32.000000,32.000000,32.000000,32.000000,71.765167,68.434406,104.216606,61.557305,45.653322,37.708861,47.303797,80.194146,33.544304,28.900000,78.269255,168.394613,82.211733,0.567902,170.397538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613957,50.092234,199.481442,165.546935,177.900272,270.997759,168.461705,14.414032,190.122210,2.174602,47.979465,48.954215,163.985968,198.190687,161.850126,189.685981,94.706780,179.711184,0.080766,78.787528,96.546924,99.633387,189.828060,18.862468,80.108955,0.583612,735981.098935,0.828354,10.300872,22.869748,4.024617,0.072421,0.064203,150.548388,99.991776,72.274626,32.000000,32.000000,32.000000,32.000000,32.000000,71.742696,68.448014,104.124866,61.557305,45.683351,37.708861,47.303797,80.106796,33.544304,28.900000,78.202767,168.461705,81.970036,0.570539,170.366185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541810,50.186797,199.516662,165.544691,177.922871,270.916748,168.437777,14.410892,189.975245,2.166713,48.420213,48.964558,163.970249,198.226153,161.824600,189.646498,94.690145,179.591001,0.080767,78.787116,96.533616,99.558044,189.756231,18.861007,80.064023,0.583539,736017.574824,0.826828,10.311094,22.837695,4.019179,0.073181,0.068328,150.538793,99.964414,72.293184,32.000000,32.000000,32.000000,32.000000,32.000000,71.765907,68.474225,104.096034,61.557305,45.668692,37.708861,47.303797,80.175288,33.544304,28.900000,78.214883,168.437777,82.068932,0.568535,170.416696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542454,50.306652,199.417826,165.596296,177.779471,270.910717,168.431262,14.408324,189.857126,2.159772,48.665349,49.021766,164.016357,198.182198,161.811094,189.565210,94.696047,179.459962,0.080769,78.795432,96.604291,99.358142,189.751704,18.859830,80.017505,0.583472,735927.135400,0.826830,10.224375,22.909473,4.020672,0.070419,0.066589,150.551950,100.005957,72.293229,32.000000,32.000000,32.000000,32.000000,32.000000,71.763857,68.564031,104.081127,61.557305,45.610146,37.708861,47.303797,80.180342,33.544304,28.900000,78.363770,168.431262,81.930928,0.570225,170.338844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541797,50.361082,199.355834,165.604710,177.605583,270.850247,168.296808,14.405470,189.900362,2.164860,48.251413,49.057410,164.007857,198.121762,161.807831,189.516559,94.726010,179.432948,0.080769,78.783006,96.580414,99.539880,189.541312,18.855543,80.039845,0.585046,736379.799616,0.828607,10.393879,22.878937,4.027238,0.072485,0.063429,150.548274,99.989251,72.283825,32.000000,32.000000,32.000000,32.000000,32.000000,71.763987,68.612791,104.057315,61.557305,45.585475,37.708861,47.303797,80.180861,33.544304,28.900000,78.620525,168.296808,81.877558,0.570754,170.402534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582131,50.322871,199.412343,165.580590,177.500159,270.870103,168.390690,14.410464,189.945889,2.157034,47.693830,49.126405,164.008210,198.115305,161.837112,189.566536,94.720158,179.443820,0.080770,78.751237,96.600613,99.511386,189.527217,18.848748,80.054684,0.584993,736039.629628,0.828236,10.513066,22.821575,4.025191,0.072340,0.063828,150.559093,100.022313,72.300555,32.000000,32.000000,32.000000,32.000000,32.000000,71.777628,68.702122,104.093818,61.557305,45.576922,37.708861,47.303797,80.187035,33.544304,28.900000,78.697100,168.390690,82.133499,0.571331,170.339355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602346,50.066944,199.360014,165.487196,177.401729,270.949300,168.526405,14.405470,189.894151,2.153344,47.940476,49.078527,163.935199,198.033262,161.813879,189.466362,94.695844,179.331249,0.080771,78.736496,96.514864,99.494303,189.650792,18.843402,80.039250,0.583738,735344.550094,0.828224,10.568178,22.780999,4.023993,0.071872,0.066783,150.522892,99.964067,72.278625,32.000000,32.000000,32.000000,32.000000,32.000000,71.713923,68.681407,104.042620,61.557305,45.653820,37.708861,47.303797,80.177679,33.544304,28.900000,78.563715,168.526405,82.236669,0.570636,170.248246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603648,50.144463,199.372315,165.501780,177.424141,270.947323,168.356960,14.408181,189.714466,2.146411,48.415512,49.168954,163.973576,197.940112,161.799008,189.469888,94.709047,179.260339,0.080771,78.681221,96.558377,99.489500,189.495402,18.837693,80.028431,0.582742,734791.046352,0.826437,10.488060,22.791122,4.021859,0.071423,0.065064,150.531912,99.953945,72.284643,32.000000,32.000000,32.000000,32.000000,32.000000,71.755505,68.773005,104.103170,61.557305,45.592104,37.708861,47.303797,80.212677,33.544304,28.900000,78.603849,168.356960,82.172661,0.567993,170.218467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779201,50.236278,199.304351,165.530387,177.458093,271.059281,168.440293,14.411035,189.859838,2.137857,48.179973,49.035361,163.969749,198.128636,161.804563,189.464430,94.727277,179.437698,0.080771,78.671890,96.541260,99.497255,190.155297,18.833073,80.036184,0.581469,733847.259324,0.824353,10.211140,22.771203,4.019165,0.069885,0.063791,150.572637,99.930784,72.294382,32.000000,32.000000,32.000000,32.000000,32.000000,71.761214,68.814886,104.091687,61.557305,45.617046,37.708861,47.303797,80.265382,33.544304,28.900000,78.742959,168.440293,82.257458,0.565932,170.222518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718196,50.202466,199.056730,165.505426,177.432844,271.120769,168.300212,14.411891,189.946989,2.139286,47.988110,49.112888,163.952689,197.956255,161.809624,189.535367,94.731947,179.454388,0.080770,78.641125,96.561499,99.619321,189.476107,18.829605,80.001837,0.581628,734070.278275,0.825441,10.287307,22.730128,4.019308,0.070876,0.065864,150.573618,99.914181,72.278682,32.000000,32.000000,32.000000,32.000000,32.000000,71.736978,68.799707,104.122244,61.557305,45.608134,37.708861,47.303797,80.253267,33.544304,28.900000,78.794713,168.300212,82.128451,0.566451,170.219057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685022,50.108453,199.470173,165.463638,177.398222,271.025097,168.148961,14.409894,189.948587,2.119590,47.876717,49.096108,163.962351,198.080054,161.813301,189.453347,94.791126,179.445698,0.080771,78.605112,96.597029,99.489416,189.602678,18.828184,80.066782,0.579880,734152.898348,0.822173,10.197086,22.781599,4.003768,0.071939,0.064590,150.640007,99.970222,72.264639,32.000000,32.000000,32.000000,32.000000,32.000000,71.745585,68.785074,104.133735,61.557305,45.580654,37.708861,47.303797,80.203910,33.544304,28.900000,78.831422,168.148961,81.930567,0.564221,170.110717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781682,50.106803,199.555852,165.456626,177.496277,270.903818,168.358643,14.408895,189.930917,2.108650,46.571879,49.074642,163.912373,198.123387,161.761691,189.612230,94.803882,179.436210,0.080772,78.607797,96.614090,99.978483,189.640674,18.825891,80.074571,0.579526,734029.449159,0.823782,10.226475,22.783484,4.003700,0.072442,0.065890,150.678989,99.917967,72.258046,32.000000,32.000000,32.000000,32.000000,32.000000,71.720171,68.757494,104.118032,61.557305,45.625856,37.708861,47.303797,80.230359,33.544304,28.900000,78.768670,168.358643,82.083609,0.564520,170.253006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
