OSU 80 Ton Compressor Load Stand
49.688563,49.903388,199.427756,165.410351,177.511987,270.743078,168.461551,14.409894,190.047303,2.115992,47.063860,49.236454,163.936631,198.220738,161.789393,189.637513,94.803819,179.513932,0.080772,78.596892,96.623630,99.565213,189.710689,18.824817,80.025240,0.580276,733510.434688,0.824757,10.166856,22.720892,4.014694,0.071877,0.065361,150.691842,99.958793,72.286363,32.000000,32.000000,32.000000,32.000000,32.000000,71.743251,68.766110,104.163853,61.557305,45.630063,37.708861,47.303797,80.235287,33.544304,28.900000,78.578633,168.461551,81.937815,0.567076,170.227082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665335,50.019114,199.505384,165.419045,177.560500,270.662141,168.392699,14.408466,190.024302,2.112938,48.015188,49.154458,163.907341,198.165000,161.764536,189.555411,94.827883,179.574863,0.080771,78.552222,96.540687,99.839530,189.800305,18.821435,80.052177,0.579585,733752.256764,0.822406,10.065042,22.704409,4.008620,0.072502,0.065167,150.713373,99.918986,72.286436,32.000000,32.000000,32.000000,32.000000,32.000000,71.707157,68.759809,104.169717,61.557305,45.573143,37.708861,47.303797,80.260854,33.544304,28.900000,78.552430,168.392699,82.056654,0.565399,170.160245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590562,50.073267,199.645417,165.439799,177.611700,270.606807,168.340404,14.409323,189.992634,2.127066,47.892079,49.093425,163.924676,198.226383,161.777031,189.754286,94.820672,179.631221,0.080771,78.536669,96.567140,99.502894,189.555770,18.819370,80.096676,0.581120,733462.328536,0.823218,9.958119,22.735000,4.013555,0.071772,0.063525,150.742277,99.926647,72.266034,32.000000,32.000000,32.000000,32.000000,32.000000,71.688215,68.748281,104.166569,61.557305,45.657502,37.708861,47.303797,80.214370,33.544304,28.900000,78.665048,168.340404,81.973209,0.567556,170.095886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600505,50.066944,199.456653,165.438116,177.515127,270.574797,168.124241,14.409037,190.055926,2.149155,48.346037,49.104998,163.906233,198.211048,161.764552,189.687343,94.840365,179.641873,0.080771,78.537428,96.587487,99.528092,189.820618,18.819742,80.068225,0.581303,733879.715636,0.824474,10.097937,22.734863,4.016995,0.072335,0.064388,150.739564,99.942623,72.289258,32.000000,32.000000,32.000000,32.000000,32.000000,71.696408,68.753179,104.168905,61.557305,45.693820,37.708861,47.303797,80.224860,33.544304,28.900000,78.730970,168.124241,82.171958,0.567103,170.175784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694971,50.169754,199.456295,165.483831,177.431285,270.624255,168.253876,14.410892,190.066117,2.137755,48.260520,49.226894,163.927375,198.217320,161.779362,189.660677,94.837482,179.620711,0.080769,78.525389,96.531810,99.692159,189.962790,18.820048,80.072047,0.582853,734333.202118,0.826473,10.229700,22.764198,4.025875,0.072310,0.067153,150.752417,99.875215,72.291006,32.000000,32.000000,32.000000,32.000000,32.000000,71.706935,68.772053,104.157673,61.557305,45.666148,37.708861,47.303797,80.265039,33.544304,28.900000,78.826956,168.253876,82.008909,0.569510,170.198797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752444,50.101580,199.514693,165.458870,177.397654,270.514121,168.318078,14.407325,190.133317,2.149735,47.605701,49.185966,163.931929,198.250232,161.773033,189.820088,94.813619,179.667422,0.080767,78.554053,96.576144,99.795753,190.018449,18.817961,80.135857,0.582094,733841.154393,0.826887,10.213053,22.748686,4.021263,0.073017,0.066099,150.698037,99.861906,72.298702,32.000000,32.000000,32.000000,32.000000,32.000000,71.745923,68.825720,104.114104,61.557305,45.721286,37.708861,47.303797,80.167682,33.544304,28.900000,78.902321,168.318078,82.203764,0.567191,170.224525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685656,50.027635,199.632238,165.435592,177.557005,270.531488,168.467968,14.410036,190.178359,2.162011,47.633184,49.031276,163.909956,198.393135,161.767909,189.828014,94.821242,179.683356,0.080768,78.519864,96.571307,99.703064,189.866159,18.818307,80.177399,0.580583,733626.706376,0.824354,10.217841,22.743262,4.013611,0.070239,0.064911,150.649772,99.915188,72.287233,32.000000,32.000000,32.000000,32.000000,32.000000,71.722056,68.830026,104.090927,61.557305,45.759793,37.708861,47.303797,80.284181,33.544304,28.900000,78.788656,168.467968,82.265374,0.566871,170.397066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659714,50.029010,199.735560,165.444567,177.513287,270.454560,168.456701,14.405042,190.130544,2.149726,47.858685,49.090931,163.912756,198.323525,161.762827,189.809655,94.791690,179.702357,0.080768,78.488642,96.560379,99.513315,189.817438,18.821338,80.170547,0.579664,733341.484938,0.822671,10.090101,22.785460,4.010149,0.074291,0.065158,150.629145,99.890209,72.283341,32.000000,32.000000,32.000000,32.000000,32.000000,71.738401,68.831468,104.092399,61.557305,45.731389,37.708861,47.303797,80.241717,33.544304,28.900000,78.797789,168.456701,82.301867,0.565082,170.407963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745813,50.060622,199.614869,165.474015,177.510524,270.444766,168.469620,14.412462,190.166076,2.131920,48.093238,49.237073,163.910466,198.278434,161.754520,189.763456,94.798635,179.694923,0.080768,78.481624,96.552068,99.556837,189.972354,18.823099,80.114473,0.580869,733885.529858,0.823735,10.085380,22.784090,4.017905,0.072433,0.064584,150.666830,99.763211,72.271763,32.000000,32.000000,32.000000,32.000000,32.000000,71.734628,68.869234,104.088500,61.557305,45.752668,37.708861,47.303797,80.252515,33.544304,28.900000,78.841697,168.469620,82.372925,0.566126,170.329560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684716,50.087011,199.766268,165.468125,177.517084,270.496823,168.368203,14.414603,190.193549,2.114921,48.003421,49.074015,163.910543,198.385924,161.769625,189.766901,94.785636,179.749301,0.080769,78.496620,96.547168,99.613865,189.871052,18.825796,80.164940,0.581498,733838.745282,0.824068,10.113665,22.821099,4.022084,0.070895,0.065307,150.651165,99.846504,72.269921,32.000000,32.000000,32.000000,32.000000,32.000000,71.722290,68.856854,104.075632,61.557305,45.808373,37.708861,47.303797,80.209130,33.544304,28.900000,78.861834,168.368203,82.177674,0.566439,170.411975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660514,50.091684,199.648067,165.455505,177.544757,270.587602,168.353295,14.408038,190.100363,2.124810,47.796059,49.180832,163.905867,198.377396,161.746152,189.835306,94.802996,179.639242,0.080769,78.528109,96.515184,99.617265,189.882109,18.827257,80.151579,0.580821,733772.376528,0.822482,10.056013,22.811237,4.012697,0.070485,0.066384,150.683851,99.881007,72.302186,32.000000,32.000000,32.000000,32.000000,32.000000,71.758946,68.866212,104.075260,61.557305,45.822163,37.708861,47.303797,80.322049,33.544304,28.900000,78.916532,168.353295,82.052200,0.564897,170.501550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649349,50.037806,199.655358,165.479344,177.637607,270.676283,168.492437,14.420739,190.139540,2.116226,47.754911,49.101431,163.919002,198.334642,161.752933,189.813782,94.809766,179.756580,0.080771,78.559802,96.568318,99.596478,189.859894,18.830993,80.193933,0.581289,733979.441331,0.824191,10.145732,22.845574,4.020679,0.071872,0.065081,150.667063,99.922215,72.274813,32.000000,32.000000,32.000000,32.000000,32.000000,71.745716,68.883268,104.038867,61.557305,45.828466,37.708861,47.303797,80.248021,33.544304,28.900000,78.970614,168.492437,82.049748,0.567052,170.455917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541965,50.104604,199.649149,165.519169,177.639616,270.816968,168.458985,14.408752,190.093068,2.108715,48.552483,49.051920,163.933733,198.295172,161.772587,189.859000,94.835569,179.721739,0.080770,78.574951,96.507103,99.499383,189.783622,18.835823,80.188992,0.581368,734073.224831,0.824849,10.175508,22.785022,4.020258,0.070767,0.066368,150.677701,99.843646,72.277435,32.000000,32.000000,32.000000,32.000000,32.000000,71.744603,68.892538,104.028496,61.557305,45.883760,37.708861,47.303797,80.349414,33.544304,28.900000,78.908761,168.458985,82.105137,0.567901,170.435185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736300,50.251947,199.580143,165.562080,177.600788,270.961477,168.451089,14.411178,190.154985,2.119660,47.974863,49.155058,163.945565,198.197975,161.769046,189.831601,94.825752,179.623935,0.080769,78.569483,96.520967,99.759093,189.919022,18.837644,80.138922,0.581524,734327.217241,0.824681,10.133214,22.824298,4.021309,0.072334,0.065256,150.676807,99.822256,72.265526,32.000000,32.000000,32.000000,32.000000,32.000000,71.725379,68.883636,103.988451,61.557305,45.870290,37.708861,47.303797,80.301505,33.544304,28.900000,79.153344,168.451089,82.044104,0.568371,170.406075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718534,50.185697,199.475574,165.522534,177.518763,270.976444,168.303129,14.411606,190.070099,2.123451,47.905590,49.145415,163.945150,198.326327,161.775392,189.747932,94.880700,179.708922,0.080770,78.574249,96.563908,99.664775,189.749113,18.840045,80.134919,0.582504,734533.391562,0.826992,10.311526,22.784826,4.029900,0.070820,0.064159,150.665536,99.849646,72.280255,32.000000,32.000000,32.000000,32.000000,32.000000,71.748937,68.932203,103.990973,61.557305,45.882245,37.708861,47.303797,80.298188,33.544304,28.900000,79.155232,168.303129,82.207785,0.568910,170.220788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650766,50.074641,199.574738,165.478222,177.475098,271.075256,168.259890,14.410322,190.053451,2.139395,47.929318,49.205044,163.923079,198.315881,161.752137,189.772398,94.852510,179.707148,0.080771,78.567456,96.557531,99.672312,189.845723,18.844004,80.080593,0.580338,734506.407524,0.823605,10.257195,22.756258,4.012766,0.072417,0.064552,150.638595,99.901787,72.278607,32.000000,32.000000,32.000000,32.000000,32.000000,71.745667,68.957588,103.983017,61.557305,45.899209,37.708861,47.303797,80.288051,33.544304,28.900000,79.133943,168.259890,82.016680,0.566862,170.253832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620342,50.122197,199.632832,165.497012,177.430872,271.016544,168.358379,14.409894,190.146183,2.147993,48.202774,49.116088,163.948678,198.406243,161.768785,189.766755,94.859453,179.664114,0.080771,78.599695,96.565623,99.647544,189.870585,18.848096,80.137443,0.579921,733852.954773,0.824122,10.209357,22.734665,4.012097,0.072043,0.066133,150.614753,99.919916,72.286391,32.000000,32.000000,32.000000,32.000000,32.000000,71.764430,68.992200,103.998670,61.557305,45.930233,37.708861,47.303797,80.282704,33.544304,28.900000,79.111666,168.358379,82.322314,0.565298,170.290772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669574,50.163156,199.752191,165.498695,177.537551,270.902015,168.376098,14.410607,190.124015,2.154531,47.801347,49.136781,163.946152,198.357554,161.798938,189.739762,94.876557,179.727512,0.080773,78.657469,96.574599,99.767997,189.875051,18.853315,80.150732,0.580534,733593.982086,0.825124,10.168579,22.762159,4.019570,0.071264,0.065372,150.630489,99.952560,72.294022,32.000000,32.000000,32.000000,32.000000,32.000000,71.788139,68.986907,103.993655,61.557305,45.971060,37.708861,47.303797,80.261437,33.544304,28.900000,79.242549,168.376098,82.132508,0.566830,170.205406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698571,50.102405,199.560254,165.461394,177.514169,270.956859,168.463109,14.409608,190.094251,2.168682,48.287151,49.301793,163.941516,198.225033,161.798799,189.660207,94.856810,179.577800,0.080770,78.651150,96.562600,99.874813,189.846478,18.855543,80.124011,0.580652,733533.936213,0.825106,10.247710,22.738328,4.023205,0.072488,0.066186,150.627835,100.011488,72.296357,32.000000,32.000000,32.000000,32.000000,32.000000,71.780947,69.006694,103.985279,61.557305,46.008771,37.708861,47.303797,80.336074,33.544304,28.900000,79.142641,168.463109,82.381363,0.565241,170.256311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914201,50.016365,199.659115,165.463077,177.647573,271.022503,168.255193,14.411463,190.101827,2.155441,46.855225,49.367649,163.937472,198.271874,161.736886,189.690095,94.827857,179.532969,0.080768,78.639783,96.563869,99.762319,189.870197,18.857649,80.153040,0.581228,733953.551793,0.824702,10.237582,22.746102,4.021621,0.071166,0.064528,150.609290,100.010354,72.274324,32.000000,32.000000,32.000000,32.000000,32.000000,71.735898,68.990993,103.980160,61.557305,45.979158,37.708861,47.303797,80.252575,33.544304,28.900000,79.232258,168.255193,82.010099,0.567203,170.223305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591680,49.900639,199.562120,165.422411,177.703138,271.111474,168.284821,14.405327,190.166949,2.145572,48.142111,49.121267,163.892639,198.352928,161.760317,189.774249,94.852450,179.611554,0.080767,78.646460,96.618686,99.853379,189.969624,18.856588,80.082432,0.580229,733743.453914,0.823494,10.146760,22.707088,4.015412,0.072521,0.064735,150.597140,99.988713,72.309962,32.000000,32.000000,32.000000,32.000000,32.000000,71.755096,68.996961,103.984155,61.557305,45.880087,37.708861,47.303797,80.319121,33.544304,28.900000,79.034901,168.284821,82.251671,0.564330,170.194037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644256,50.064195,199.327233,165.466162,177.550988,271.122577,168.128645,14.408466,190.177770,2.135765,48.258420,49.143250,163.926070,198.213258,161.751378,189.717575,94.878209,179.645873,0.080764,78.671130,96.541028,99.591720,189.840442,18.858939,80.074842,0.578842,733928.048854,0.820978,9.837521,22.718439,4.000046,0.070974,0.064980,150.599003,100.021543,72.301037,32.000000,32.000000,32.000000,32.000000,32.000000,71.754355,69.014911,104.010055,61.557305,46.022226,37.708861,47.303797,80.342084,33.544304,28.900000,79.183968,168.128645,81.969729,0.565734,170.209379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640808,50.178275,199.483813,165.478502,177.651598,271.269798,168.257251,14.407182,190.030699,2.138877,48.184565,49.068706,163.936344,198.283787,161.761304,189.633661,94.842509,179.573252,0.080764,78.674379,96.519995,99.709848,189.684157,18.859125,80.047363,0.581811,734204.171050,0.826752,10.055911,22.724700,4.024105,0.072280,0.064261,150.634868,100.026527,72.299671,32.000000,32.000000,32.000000,32.000000,32.000000,71.739206,69.025885,104.003045,61.557305,45.983761,37.708861,47.303797,80.350437,33.544304,28.900000,79.300012,168.257251,82.058511,0.566466,170.226216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749386,50.172777,199.626705,165.486635,177.782333,271.239220,168.269419,14.410036,190.079153,2.142544,47.964730,49.085530,163.957130,198.263740,161.773879,189.651346,94.847542,179.646300,0.080765,78.673939,96.593810,99.792256,189.896670,18.858834,80.129149,0.580777,733803.866599,0.826217,10.164888,22.712412,4.015112,0.070376,0.066412,150.659739,100.021110,72.322307,32.000000,32.000000,32.000000,32.000000,32.000000,71.760106,69.020681,104.025585,61.557305,46.020936,37.708861,47.303797,80.297185,33.544304,28.900000,79.374472,168.269419,81.936968,0.567351,170.223227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605702,50.152435,199.540791,165.473734,177.837570,271.254479,168.478515,14.412890,190.009767,2.146329,48.204458,49.174476,163.949754,198.198706,161.746195,189.786049,94.803013,179.564269,0.080765,78.653672,96.547210,99.585689,189.886634,18.859259,80.114454,0.581568,734604.395051,0.826380,10.282546,22.719604,4.018545,0.072024,0.064948,150.637913,100.042566,72.290535,32.000000,32.000000,32.000000,32.000000,32.000000,71.726695,68.997963,104.020609,61.557305,46.021222,37.708861,47.303797,80.354537,33.544304,28.900000,79.396138,168.478515,82.064785,0.567315,170.227829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789944,50.205490,199.685562,165.464199,177.758992,271.303592,168.600737,14.408895,190.107266,2.144580,47.725632,49.317973,163.905474,198.199454,161.734487,189.771786,94.825422,179.612347,0.080763,78.665333,96.557450,99.797649,189.752275,18.857698,80.172729,0.580930,734985.629931,0.824914,10.164466,22.743247,4.012647,0.072665,0.066182,150.598260,100.066050,72.308334,32.000000,32.000000,32.000000,32.000000,32.000000,71.758513,68.990417,104.059152,61.557305,45.990738,37.708861,47.303797,80.374785,33.544304,28.900000,79.495610,168.600737,82.225022,0.568113,170.408907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580804,50.024337,199.708977,165.394645,177.721799,271.276939,168.183130,14.402187,190.039433,2.156069,47.805645,49.088402,163.887032,198.330158,161.729523,189.782355,94.806885,179.674201,0.080762,78.689982,96.561457,99.602430,189.880663,18.855133,80.148965,0.582534,735490.139806,0.826748,10.293147,22.755574,4.022537,0.072229,0.066610,150.545091,100.148217,72.287170,32.000000,32.000000,32.000000,32.000000,32.000000,71.735236,68.996561,104.063946,61.557305,46.052750,37.708861,47.303797,80.359067,33.544304,28.900000,79.504280,168.183130,82.296837,0.568690,170.425233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635839,50.021863,199.611470,165.410912,177.868669,271.328592,168.200652,14.419883,190.095046,2.161035,47.966863,49.267560,163.914920,198.215841,161.733437,189.673090,94.839093,179.571588,0.080763,78.706876,96.564618,99.670112,189.964275,18.853778,80.072804,0.580159,734987.785386,0.822515,10.155173,22.752040,4.010560,0.072279,0.066676,150.564804,100.083652,72.314594,32.000000,32.000000,32.000000,32.000000,32.000000,71.771020,69.012937,104.103409,61.557305,46.044469,37.708861,47.303797,80.375821,33.544304,28.900000,79.383842,168.200652,82.255078,0.565679,170.194588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716900,50.016640,199.528718,165.399974,177.929144,271.339277,168.357762,14.405612,190.079142,2.161771,47.564001,49.119928,163.885354,198.279927,161.734228,189.660123,94.780772,179.587680,0.080764,78.707566,96.575949,99.784729,189.631355,18.852800,80.090997,0.582203,734735.562819,0.827826,10.190904,22.794855,4.027950,0.070737,0.064256,150.563786,100.015642,72.296172,32.000000,32.000000,32.000000,32.000000,32.000000,71.742492,68.998440,104.085183,61.557305,46.098846,37.708861,47.303797,80.289058,33.544304,28.900000,79.384256,168.357762,82.218152,0.567008,170.250803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713396,49.997948,199.562524,165.404461,177.988335,271.327638,168.505035,14.406469,189.933721,2.189632,47.961768,49.105191,163.886498,198.236289,161.740258,189.694390,94.822550,179.600126,0.080763,78.691211,96.563402,99.680057,189.779054,18.851290,80.102212,0.582596,735157.702468,0.827399,10.131289,22.722367,4.021519,0.072745,0.065656,150.579982,100.095660,72.299289,32.000000,32.000000,32.000000,32.000000,32.000000,71.776881,69.013832,104.116161,61.557305,46.091391,37.708861,47.303797,80.390372,33.544304,28.900000,79.328338,168.505035,82.255060,0.567139,170.276964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779467,50.013341,199.486801,165.422971,178.107034,271.241793,168.399309,14.411891,190.069894,2.184280,47.884431,49.184523,163.873006,198.157465,161.728235,189.626309,94.840396,179.537804,0.080762,78.683015,96.515496,99.760624,189.827877,18.850981,80.098894,0.581656,735493.653688,0.825400,10.041994,22.787005,4.013298,0.071763,0.066487,150.543243,100.104987,72.284373,32.000000,32.000000,32.000000,32.000000,32.000000,71.759489,69.037094,104.074374,61.557305,46.135804,37.708861,47.303797,80.360769,33.544304,28.900000,79.359409,168.399309,82.071835,0.566607,170.209969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628491,50.030109,199.489486,165.407266,178.214766,271.112325,168.390455,14.411749,190.041640,2.204354,47.932792,49.069049,163.875135,198.170573,161.743520,189.634968,94.820751,179.581573,0.080764,78.656585,96.505199,99.520512,189.818598,18.848781,80.081477,0.582055,735559.257391,0.824975,10.026932,22.750114,4.014261,0.071416,0.066332,150.534227,100.049783,72.311076,32.000000,32.000000,32.000000,32.000000,32.000000,71.776749,69.054410,104.078470,61.557305,46.087438,37.708861,47.303797,80.363897,33.544304,28.900000,79.395190,168.390455,82.249363,0.566821,170.240732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648273,50.021863,199.482222,165.401376,178.332220,270.985458,168.286172,14.409894,190.061522,2.206730,47.908137,49.173591,163.871703,198.116534,161.718287,189.568410,94.823470,179.529603,0.080765,78.659292,96.544310,99.631045,189.911701,18.847070,80.084921,0.581915,735942.096289,0.824862,9.973873,22.707797,4.007411,0.071367,0.065994,150.508302,100.044871,72.315676,32.000000,32.000000,32.000000,32.000000,32.000000,71.765917,69.088406,104.098319,61.557305,46.126975,37.708861,47.303797,80.389624,33.544304,28.900000,79.394622,168.286172,81.941836,0.567926,170.257058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670891,49.917132,199.440819,165.399133,178.404578,270.804972,168.412542,14.411891,190.050935,2.219380,47.393291,48.982288,163.877264,198.173987,161.723487,189.644889,94.796442,179.513971,0.080765,78.638049,96.533087,99.480142,189.743851,18.846793,80.092007,0.584453,736678.763460,0.828230,10.147162,22.744629,4.019656,0.072016,0.065661,150.494230,100.028819,72.299778,32.000000,32.000000,32.000000,32.000000,32.000000,71.736865,69.045969,104.081940,61.557305,46.143186,37.708861,47.303797,80.387051,33.544304,28.900000,79.414972,168.412542,82.054472,0.569048,170.241755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655921,49.940222,199.346448,165.379220,178.569477,270.821776,168.314220,14.409608,189.994881,2.227616,47.682120,49.117752,163.864640,198.036255,161.717969,189.653851,94.803339,179.485733,0.080765,78.642482,96.526728,99.487824,189.596193,18.846171,80.070118,0.584903,737110.670433,0.828904,10.118387,22.721503,4.017909,0.072607,0.064792,150.506046,99.989181,72.322975,32.000000,32.000000,32.000000,32.000000,32.000000,71.767223,69.055654,104.137843,61.557305,46.121054,37.708861,47.303797,80.448064,33.544304,28.900000,79.303561,168.314220,81.814235,0.571649,170.190575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644381,49.952042,199.337841,165.361552,178.589715,270.873035,168.574767,14.409608,189.899924,2.220031,47.882324,49.122625,163.846947,198.068318,161.704364,189.577903,94.806544,179.555926,0.080764,78.651956,96.516305,99.628473,189.678914,18.842948,80.062888,0.585246,737229.554046,0.827957,9.990191,22.742393,4.015245,0.070435,0.065484,150.471462,99.996376,72.317683,32.000000,32.000000,32.000000,32.000000,32.000000,71.752229,69.018594,104.151788,61.557305,46.143845,37.708861,47.303797,80.456320,33.544304,28.900000,79.299120,168.574767,82.171724,0.571249,170.325587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630373,50.006194,199.379929,165.398572,178.611203,270.985303,168.497787,14.409894,189.991571,2.226333,47.738272,49.063133,163.848032,197.922195,161.677648,189.439168,94.749578,179.383340,0.080765,78.636011,96.510178,99.528295,189.677242,18.840423,80.030523,0.586108,737958.740777,0.829537,10.028812,22.724404,4.014555,0.072464,0.064123,150.464885,100.011081,72.312437,32.000000,32.000000,32.000000,32.000000,32.000000,71.733551,68.970775,104.144881,61.557305,46.114776,37.708861,47.303797,80.385226,33.544304,28.900000,79.332641,168.497787,82.005501,0.573613,170.375783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646296,49.955341,199.507121,165.393243,178.626761,271.000877,168.506732,14.417457,189.933432,2.209781,47.923626,49.026676,163.856710,197.995519,161.669064,189.560490,94.768081,179.387801,0.080766,78.625120,96.493732,99.609531,189.663268,18.836085,80.095775,0.586081,738075.073541,0.828590,10.052605,22.748766,4.015315,0.072173,0.064674,150.514226,100.069960,72.275173,32.000000,32.000000,32.000000,32.000000,32.000000,71.736514,68.898964,104.126885,61.557305,46.069229,37.708861,47.303797,80.463191,33.544304,28.900000,79.346158,168.506732,82.260271,0.571039,170.333809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672428,49.973208,199.288893,165.382305,178.626309,270.977841,168.306034,14.408609,189.836492,2.222117,48.003391,49.197322,163.838031,197.858257,161.669875,189.416859,94.736426,179.406868,0.080768,78.636776,96.485519,99.607871,189.530746,18.832394,80.011447,0.586591,738494.725810,0.829453,10.121294,22.737940,4.017297,0.070899,0.064806,150.537197,100.095802,72.292731,32.000000,32.000000,32.000000,32.000000,32.000000,71.744033,68.886981,104.102736,61.557305,46.053031,37.708861,47.303797,80.491408,33.544304,28.900000,79.302826,168.306034,82.106309,0.572464,170.322597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592637,49.994099,199.190192,165.411753,178.526513,270.974491,168.337481,14.411463,189.769068,2.220355,47.626977,48.971139,163.856433,197.885322,161.659769,189.349307,94.716971,179.282068,0.080769,78.665951,96.521828,99.751211,189.398015,18.829222,80.006110,0.586079,738358.718447,0.829069,10.053917,22.721191,4.018570,0.071752,0.065841,150.608504,100.074857,72.313270,32.000000,32.000000,32.000000,32.000000,32.000000,71.741592,68.893256,104.092260,61.557305,46.045910,37.708861,47.303797,80.428162,33.544304,28.900000,79.316806,168.337481,82.203331,0.570658,170.342188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446197,49.971009,199.198307,165.377538,178.563382,270.846614,168.432694,14.411463,189.654008,2.202199,48.343235,48.963992,163.855328,197.884831,161.698489,189.391355,94.721597,179.144293,0.080769,78.659911,96.512415,99.475957,189.469805,18.824724,80.007751,0.586054,738473.593969,0.829612,10.044674,22.760338,4.012063,0.070864,0.063806,150.699832,100.119536,72.321373,32.000000,32.000000,32.000000,32.000000,32.000000,71.781365,68.889123,104.091252,61.557305,46.010902,37.708861,47.303797,80.437103,33.544304,28.900000,79.224700,168.432694,82.216926,0.571101,170.465988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520991,50.115875,198.792507,165.401096,178.550334,270.795276,168.502146,14.405612,189.579840,2.211058,48.347400,49.011907,163.820041,197.631967,161.657099,189.300104,94.688073,179.103671,0.080770,78.662636,96.476741,99.323413,189.391185,18.818678,80.005154,0.586039,738270.092643,0.830522,10.148378,22.730744,4.016528,0.071903,0.065057,150.710407,100.076188,72.309440,32.000000,32.000000,32.000000,32.000000,32.000000,71.779229,68.892381,104.067250,61.557305,46.207230,37.708861,47.303797,80.582581,33.544304,28.900000,79.268402,168.502146,81.967349,0.570375,170.442857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.534828,50.087561,198.985282,165.400535,178.516990,270.772123,168.520877,14.410892,189.541156,2.204182,48.123755,49.069817,163.844598,197.681906,161.644897,189.111113,94.632991,179.136539,0.080771,78.678868,96.452082,99.397466,189.429587,18.814284,79.965938,0.588134,738529.794557,0.832898,10.277539,22.671943,4.028587,0.072606,0.064023,150.704474,100.080748,72.316869,32.000000,32.000000,32.000000,32.000000,32.000000,71.774478,68.880550,104.053036,61.557305,45.898529,37.708861,47.303797,80.487008,33.544304,28.900000,79.403811,168.520877,82.249525,0.572331,170.457451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498854,50.078215,199.009237,165.399133,178.542300,270.800564,168.500448,14.410750,189.497702,2.199166,47.695929,49.002101,163.866965,197.601933,161.679346,189.249339,94.626607,179.162188,0.080770,78.687378,96.486162,99.537482,189.175080,18.809068,79.964243,0.587001,738831.247458,0.831435,10.344598,22.689489,4.014308,0.071429,0.067876,150.679852,100.065183,72.322600,32.000000,32.000000,32.000000,32.000000,32.000000,71.831900,68.929445,104.089412,61.557305,45.850713,37.708861,47.303797,80.522517,33.544304,28.900000,79.417959,168.500448,81.893659,0.572949,170.404147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760059,49.925653,199.111811,165.345566,178.699656,270.712737,168.406980,14.411891,189.540193,2.170130,47.637330,49.059933,163.831480,197.729036,161.639635,189.066641,94.554671,179.177858,0.080771,78.669871,96.423172,99.596451,189.239037,18.804010,79.938676,0.587403,738798.261549,0.830864,10.301902,22.757499,4.017078,0.073248,0.065701,150.613993,100.031350,72.277391,32.000000,32.000000,32.000000,32.000000,32.000000,71.829960,68.894675,104.092041,61.557305,45.788428,37.708861,47.303797,80.521543,33.544304,28.900000,79.361159,168.406980,81.817625,0.571094,170.147617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440356,49.901464,199.467852,165.323691,178.721739,270.727978,168.393562,14.402901,189.313995,2.164135,47.756674,49.083430,163.819822,197.472214,161.665897,188.961005,94.552615,178.871117,0.080775,78.659235,96.380313,99.236900,189.022019,18.797739,79.880041,0.587675,738947.181835,0.831731,10.329958,22.773972,4.020482,0.071284,0.067593,150.561922,100.000447,72.289634,32.000000,32.000000,32.000000,32.000000,32.000000,71.853516,68.921222,104.095194,61.557305,45.801488,37.708861,47.303797,80.576801,33.544304,28.900000,79.239971,168.393562,81.691448,0.573829,170.310205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544151,49.901189,198.842070,165.311070,178.676288,270.676999,168.243501,14.406611,189.340096,2.162605,47.490230,48.915769,163.809110,197.468563,161.640504,188.968138,94.533539,178.903558,0.080776,78.608679,96.397797,99.421772,189.166536,18.791054,79.867366,0.586298,739165.932145,0.827724,9.906286,22.852071,4.001438,0.071950,0.065791,150.520403,99.984289,72.303208,32.000000,32.000000,32.000000,32.000000,32.000000,71.867767,68.893143,104.124197,61.557305,45.764952,37.708861,47.303797,80.598998,33.544304,28.900000,79.212413,168.243501,81.936337,0.572833,170.360992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480075,49.919331,198.841412,165.302937,178.562535,270.553144,168.324109,14.407182,189.315007,2.169211,48.023286,48.946553,163.793447,197.487455,161.605638,188.930571,94.465481,178.768965,0.080777,78.586716,96.411894,99.219782,188.982411,18.782100,79.805503,0.590977,739592.691909,0.833778,10.214074,22.733415,4.034515,0.070994,0.066056,150.518970,99.987587,72.317960,32.000000,32.000000,32.000000,32.000000,32.000000,71.877375,68.873701,104.152615,61.557305,45.565799,37.708861,47.303797,80.677572,33.544304,28.900000,79.122043,168.324109,81.732773,0.577873,170.173227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482997,49.982829,198.700263,165.330141,178.476853,270.550101,168.450904,14.408038,189.233327,2.141985,47.901136,48.933927,163.796367,197.218396,161.602928,188.791266,94.468455,178.709912,0.080777,78.562185,96.334406,99.189764,188.850782,18.773361,79.770597,0.588080,739341.510070,0.832370,10.105839,22.765265,4.013432,0.072490,0.065534,150.470872,99.960880,72.319904,32.000000,32.000000,32.000000,32.000000,32.000000,71.885982,68.887325,104.146381,61.557305,45.560863,37.708861,47.303797,80.668201,33.544304,28.900000,79.167007,168.450904,81.858301,0.573231,170.198954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520969,49.974033,198.585694,165.336030,178.358214,270.528223,168.390727,14.412605,189.149474,2.132915,47.498780,48.967895,163.809621,197.350068,161.600435,188.781002,94.529987,178.623390,0.080779,78.526617,96.382267,99.276662,188.834954,18.762154,79.781126,0.589068,739217.668953,0.832679,10.190608,22.780314,4.018616,0.071379,0.064951,150.466158,99.965527,72.318232,32.000000,32.000000,32.000000,32.000000,32.000000,71.923809,68.899941,104.109511,61.557305,45.517765,37.708861,47.303797,80.688332,33.544304,28.900000,79.214765,168.390727,81.775145,0.575178,170.131212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.477676,49.886345,198.592076,165.308827,178.132458,270.624312,168.409622,14.410750,189.083225,2.128718,47.822752,48.823257,163.771372,197.177757,161.591396,188.794304,94.437327,178.728295,0.080779,78.509625,96.391158,99.052153,188.806014,18.751350,79.738971,0.588584,738995.216416,0.831745,10.251066,22.754073,4.015526,0.072222,0.064146,150.441171,99.948378,72.293953,32.000000,32.000000,32.000000,32.000000,32.000000,71.896462,68.842996,104.068101,61.557305,45.405210,37.708861,47.303797,80.649891,33.544304,28.900000,79.112912,168.409622,81.862683,0.573573,170.153400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455118,49.923729,198.399667,165.269003,178.038473,270.716980,168.418865,14.409894,188.938707,2.130197,47.970737,48.991498,163.789697,197.193423,161.628932,188.654101,94.459362,178.544282,0.080778,78.519700,96.346593,99.240952,188.743810,18.741713,79.685187,0.587114,738227.830290,0.830762,10.202781,22.658442,4.010133,0.072890,0.064717,150.454710,99.996335,72.336969,32.000000,32.000000,32.000000,32.000000,32.000000,71.934092,68.879931,104.055190,61.557305,45.334193,37.708861,47.303797,80.705331,33.544304,28.900000,79.066164,168.418865,81.778156,0.572797,170.169489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412273,49.862706,198.410792,165.245445,177.938282,270.780366,168.124932,14.410322,188.983917,2.123163,47.555397,48.827539,163.762672,197.210537,161.569897,188.586241,94.486318,178.532304,0.080777,78.525752,96.328521,99.066917,188.675712,18.729631,79.720057,0.586691,737458.045138,0.830220,10.160117,22.792444,4.013771,0.072327,0.064577,150.445914,99.985050,72.318658,32.000000,32.000000,32.000000,32.000000,32.000000,71.946053,68.909802,104.011234,61.557305,45.216154,37.708861,47.303797,80.722690,33.544304,28.900000,79.024781,168.124932,81.780716,0.571471,170.268506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.317487,49.800583,198.399740,165.210389,177.910743,270.897879,168.336059,14.407753,188.951603,2.118476,48.223579,48.629558,163.732175,196.953266,161.566001,188.530867,94.481354,178.387879,0.080777,78.522312,96.286774,98.971889,188.762881,18.718696,79.706120,0.585991,737104.163380,0.830242,10.220975,22.697878,4.011712,0.070629,0.065523,150.468208,99.979715,72.313412,32.000000,32.000000,32.000000,32.000000,32.000000,71.966185,68.915049,103.986370,61.557305,45.161259,37.708861,47.303797,80.841763,33.544304,28.900000,78.919711,168.336059,81.614891,0.570993,170.273305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.426740,49.973758,198.270559,165.300974,177.737892,270.710868,168.263331,14.412462,188.805132,2.101353,47.860791,48.831792,163.772435,197.012613,161.573673,188.468429,94.447759,178.477474,0.080778,78.527360,96.347484,98.999141,188.542920,18.706437,79.692723,0.585710,736509.068262,0.831884,10.204555,22.666197,4.015415,0.071156,0.064646,150.444160,99.975583,72.324302,32.000000,32.000000,32.000000,32.000000,32.000000,71.970084,68.919378,103.971082,61.557305,45.038736,37.708861,47.303797,80.869893,33.544304,28.900000,78.973714,168.263331,81.614891,0.570951,170.367365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343370,49.872051,198.452313,165.269844,177.751352,270.659202,168.314175,14.409180,188.781094,2.089030,47.490036,48.930845,163.770817,196.913797,161.561529,188.424565,94.438187,178.488393,0.080781,78.503469,96.299163,99.179797,188.549754,18.696655,79.646764,0.586285,736380.328985,0.832338,10.241217,22.614191,4.022909,0.071405,0.064736,150.431724,99.934400,72.304461,32.000000,32.000000,32.000000,32.000000,32.000000,71.978647,68.900965,103.949638,61.557305,44.913616,37.708861,47.303797,80.887947,33.544304,28.900000,79.032238,168.314175,81.516481,0.572574,170.288490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338081,49.745608,198.402925,165.194964,177.740726,270.534837,168.519634,14.413889,188.856735,2.069909,47.117910,48.725360,163.731462,196.941081,161.588208,188.467086,94.404483,178.387323,0.080782,78.449913,96.266114,98.828392,188.634411,18.685346,79.713981,0.584901,736046.846329,0.830251,10.300543,22.683133,4.011403,0.073421,0.066348,150.413273,99.886066,72.322694,32.000000,32.000000,32.000000,32.000000,32.000000,71.992307,68.903457,103.882762,61.557305,44.891141,37.708861,47.303797,80.818556,33.544304,28.900000,78.768778,168.519634,81.663230,0.571125,170.285500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.244168,49.706851,198.273299,165.164957,177.511068,270.521705,168.559570,14.413604,188.759041,2.064834,47.993179,48.711592,163.681512,196.953882,161.511825,188.458488,94.376702,178.396342,0.080783,78.420605,96.260956,98.878256,188.556625,18.675773,79.630969,0.586066,736001.389482,0.831383,10.285696,22.697013,4.021864,0.072270,0.065550,150.422813,99.933815,72.295625,32.000000,32.000000,32.000000,32.000000,32.000000,71.995508,68.840191,103.868440,61.557305,44.725400,37.708861,47.303797,81.007281,33.544304,28.900000,78.658663,168.559570,81.677132,0.572623,170.367758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.256367,49.894042,198.231156,165.238714,177.398187,270.422321,168.628170,14.412034,188.802743,2.052720,47.951995,48.787993,163.730238,196.759609,161.535124,188.214244,94.378592,178.336985,0.080783,78.408098,96.266835,99.067322,188.594377,18.665348,79.637947,0.585833,735782.363271,0.830126,10.164768,22.690843,4.021294,0.071202,0.064570,150.467517,99.961349,72.324964,32.000000,32.000000,32.000000,32.000000,32.000000,72.004201,68.856811,103.903435,61.557305,44.599280,37.708861,47.303797,80.988414,33.544304,28.900000,78.789965,168.628170,81.548611,0.571849,170.293722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.280892,49.919331,198.124778,165.241238,177.355062,270.434136,168.513082,14.405612,188.669494,2.044194,47.995945,48.608088,163.715560,196.829909,161.557235,188.376179,94.302707,178.306077,0.080783,78.364494,96.199531,98.895585,188.405054,18.653547,79.629815,0.585657,734951.070606,0.830520,10.223997,22.722183,4.026331,0.070984,0.065478,150.461002,100.043058,72.305018,32.000000,32.000000,32.000000,32.000000,32.000000,71.988404,68.834722,103.882223,61.557305,44.487792,37.708861,47.303797,80.978319,33.544304,28.900000,78.760635,168.513082,81.817228,0.570985,170.321378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
