OSU 80 Ton Compressor Load Stand
49.405549,49.971559,198.199326,165.266759,177.405704,270.489265,168.479526,14.409465,188.721561,2.051804,47.250469,48.770317,163.739014,196.878912,161.551814,188.350370,94.305640,178.251163,0.080785,78.321649,96.233262,99.239871,188.449044,18.645115,79.622928,0.585018,734892.588852,0.829859,10.398451,22.696869,4.024478,0.071095,0.065833,150.480098,100.024329,72.322577,32.000000,32.000000,32.000000,32.000000,32.000000,72.013894,68.807537,103.907075,61.557305,44.379753,37.708861,47.303797,81.022036,33.544304,28.900000,78.816298,168.479526,81.629369,0.571311,170.273699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.389443,49.806630,198.134785,165.192160,177.402438,270.473200,168.285674,14.412177,188.754345,2.034759,47.712094,48.705780,163.720943,196.772021,161.577662,188.341021,94.291569,178.313458,0.080784,78.284415,96.179270,98.990688,188.371644,18.634614,79.601129,0.584488,734994.547086,0.829824,10.398143,22.760555,4.020316,0.071559,0.067525,150.533319,100.021969,72.304047,32.000000,32.000000,32.000000,32.000000,32.000000,72.008010,68.753012,103.913905,61.557305,44.283750,37.708861,47.303797,81.045426,33.544304,28.900000,78.681323,168.285674,81.739012,0.568861,170.280347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374756,49.835493,198.150285,165.180381,177.352509,270.380743,168.493607,14.402473,188.796450,2.040147,47.650688,48.668624,163.663181,196.765916,161.550191,188.490873,94.283081,178.373294,0.080783,78.294642,96.214076,98.770582,188.476315,18.626005,79.651109,0.583179,735162.585586,0.828024,10.320412,22.735945,4.011681,0.073769,0.066890,150.531782,100.033575,72.285712,32.000000,32.000000,32.000000,32.000000,32.000000,72.010036,68.745488,103.903910,61.557305,44.198839,37.708861,47.303797,81.045409,33.544304,28.900000,78.583352,168.493607,81.627458,0.568845,170.360638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.290725,49.895966,198.119891,165.175614,177.312257,270.343713,168.566514,14.407610,188.814499,2.047247,48.075783,48.643223,163.685847,196.815385,161.534961,188.264092,94.319108,178.279508,0.080781,78.288621,96.210604,98.901667,188.545573,18.617065,79.631023,0.583308,734836.625856,0.828882,10.172260,22.774608,4.011683,0.072096,0.065267,150.539502,100.116670,72.297105,32.000000,32.000000,32.000000,32.000000,32.000000,72.034240,68.699140,103.898452,61.557305,44.088009,37.708861,47.303797,81.128742,33.544304,28.900000,78.627714,168.566514,81.869949,0.568052,170.507805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.240543,49.970734,198.205085,165.207024,177.200134,270.235182,168.365049,14.409323,188.794311,2.062408,48.115137,48.721931,163.701451,196.901671,161.515656,188.500982,94.303380,178.473191,0.080778,78.290188,96.174580,99.014788,188.491649,18.610385,79.591519,0.583459,734744.697781,0.827965,10.216424,22.806710,4.013190,0.070531,0.065508,150.565711,100.148734,72.286396,32.000000,32.000000,32.000000,32.000000,32.000000,72.026636,68.676129,103.884485,61.557305,44.029698,37.708861,47.303797,81.108233,33.544304,28.900000,78.679634,168.365049,81.509467,0.569333,170.113667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448060,50.037256,198.238030,165.233386,177.196714,270.120808,168.491693,14.410179,188.800234,2.062382,47.301111,48.887336,163.717469,196.960927,161.540735,188.443329,94.313932,178.378715,0.080779,78.301182,96.228282,99.102059,188.414189,18.604345,79.621395,0.584052,734696.834952,0.829123,10.364518,22.733665,4.019415,0.071122,0.065893,150.545263,100.165230,72.302688,32.000000,32.000000,32.000000,32.000000,32.000000,72.049707,68.669785,103.868187,61.557305,43.957216,37.708861,47.303797,81.085001,33.544304,28.900000,78.747031,168.491693,81.654179,0.568080,170.131212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.260868,49.852810,198.362212,165.162994,177.184384,270.074666,168.408169,14.409323,188.808530,2.081077,47.731937,48.708773,163.678171,196.914430,161.544927,188.397165,94.277804,178.434014,0.080776,78.321812,96.167211,99.072942,188.653665,18.599807,79.599200,0.584605,734522.546787,0.830700,10.491666,22.825822,4.025242,0.071364,0.065484,150.479713,100.144962,72.277361,32.000000,32.000000,32.000000,32.000000,32.000000,72.040665,68.618314,103.826051,61.557305,43.834943,37.708861,47.303797,81.148153,33.544304,28.900000,78.638793,168.408169,81.477986,0.570849,170.088766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.467514,49.916032,198.478652,165.191880,177.146352,270.036922,168.593902,14.415602,188.869561,2.092736,47.386714,48.875053,163.701725,197.094437,161.547122,188.514269,94.306315,178.508201,0.080775,78.320009,96.199508,99.171027,188.594192,18.597782,79.696978,0.582847,734370.749453,0.826352,10.341848,22.777997,4.009015,0.072096,0.066679,150.454144,100.157261,72.305812,32.000000,32.000000,32.000000,32.000000,32.000000,72.065021,68.588323,103.774038,61.557305,43.785452,37.708861,47.303797,81.122641,33.544304,28.900000,78.585304,168.593902,81.581715,0.568337,170.188057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.314992,49.834393,198.381884,165.166920,177.025049,269.949811,168.547736,14.409323,188.930618,2.097592,47.525260,48.876571,163.705019,196.990334,161.552679,188.591435,94.276130,178.556934,0.080773,78.324026,96.207579,99.110841,188.763634,18.598000,79.652858,0.584835,734245.910781,0.829762,10.352521,22.835945,4.026771,0.071182,0.064692,150.427235,100.167745,72.306858,32.000000,32.000000,32.000000,32.000000,32.000000,72.059553,68.567868,103.727801,61.557305,43.721059,37.708861,47.303797,81.169893,33.544304,28.900000,78.478445,168.547736,81.581859,0.571349,170.145099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536463,49.783266,198.626435,165.159348,177.101249,269.911721,168.398140,14.407610,189.132385,2.090002,47.462032,48.697152,163.669174,197.049311,161.513736,188.698592,94.314724,178.614478,0.080772,78.318048,96.217060,99.078744,188.712974,18.600097,79.702748,0.582387,733888.344782,0.824977,10.200377,22.836697,4.012303,0.072933,0.064374,150.392168,100.141169,72.274190,32.000000,32.000000,32.000000,32.000000,32.000000,72.030315,68.554305,103.681371,61.557305,43.685456,37.708861,47.303797,81.106670,33.544304,28.900000,78.420436,168.398140,81.541976,0.568933,170.115319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.463241,49.811028,198.731905,165.170566,177.131156,269.737640,168.463367,14.415459,189.118824,2.099172,47.813330,48.855905,163.668562,197.233341,161.536421,188.903482,94.335995,178.671136,0.080772,78.300740,96.192539,99.115670,188.901440,18.600953,79.818125,0.583418,733486.186321,0.827279,10.277629,22.886099,4.022750,0.070306,0.065983,150.331286,100.062511,72.319931,32.000000,32.000000,32.000000,32.000000,32.000000,72.003975,68.537000,103.673283,61.557305,43.619093,37.708861,47.303797,81.187690,33.544304,28.900000,78.340468,168.463367,81.865730,0.569623,170.256271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522916,49.871502,198.599429,165.198049,177.082218,269.702828,168.414054,14.403472,189.274360,2.101590,47.414851,48.994985,163.701330,197.335046,161.527184,188.894428,94.309315,178.833000,0.080772,78.280755,96.217296,99.048795,188.895490,18.604780,79.750511,0.582047,733286.498952,0.824146,9.995906,22.870192,4.009702,0.071674,0.064758,150.323630,99.985492,72.308261,32.000000,32.000000,32.000000,32.000000,32.000000,71.978897,68.497686,103.641287,61.557305,43.582227,37.708861,47.303797,81.169801,33.544304,28.900000,78.353443,168.414054,81.941187,0.568919,170.302967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532795,49.850611,198.840696,165.212072,177.181626,269.708283,168.504075,14.410892,189.259390,2.102856,47.038184,48.777105,163.727448,197.517012,161.538339,188.974374,94.293904,178.926122,0.080771,78.308784,96.237226,99.328040,189.078795,18.610078,79.885703,0.582521,733493.800186,0.825383,10.099821,22.871253,4.017770,0.072716,0.065992,150.330770,99.994628,72.323377,32.000000,32.000000,32.000000,32.000000,32.000000,71.983319,68.485084,103.643600,61.557305,43.559030,37.708861,47.303797,81.108350,33.544304,28.900000,78.295320,168.504075,82.050307,0.567951,170.412526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.338209,49.731315,198.746972,165.153178,177.113641,269.729863,168.555464,14.406183,189.379056,2.097470,47.785220,48.836721,163.684067,197.413497,161.539189,189.019211,94.340267,179.047598,0.080769,78.302872,96.228000,99.177781,188.978801,18.615951,79.919906,0.582138,733451.437184,0.824433,10.098225,22.961704,4.010253,0.072253,0.066832,150.316315,100.062748,72.298291,32.000000,32.000000,32.000000,32.000000,32.000000,71.998744,68.454847,103.635596,61.557305,43.593698,37.708861,47.303797,81.206789,33.544304,28.900000,78.105471,168.555464,81.937184,0.566575,170.408396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449628,49.815426,199.245991,165.198330,177.160277,269.750130,168.576185,14.411321,189.517722,2.104505,47.433068,49.076256,163.712790,197.588763,161.522140,189.127676,94.329084,179.106768,0.080769,78.335935,96.204493,99.523187,189.204856,18.624750,79.912262,0.581762,733857.496436,0.824224,10.067063,23.013784,4.014324,0.073587,0.066343,150.307300,100.092516,72.312693,32.000000,32.000000,32.000000,32.000000,32.000000,72.018876,68.457603,103.638499,61.557305,43.571512,37.708861,47.303797,81.142577,33.544304,28.900000,78.127790,168.576185,82.138494,0.566415,170.375508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613219,49.750281,199.011248,165.165798,177.170642,269.721584,168.464897,14.410179,189.600260,2.097282,47.321305,48.951337,163.684935,197.727487,161.541938,189.209165,94.312995,179.234260,0.080766,78.372094,96.216545,99.306090,189.448615,18.634020,79.938676,0.582677,733386.385429,0.826986,10.150339,23.015232,4.028257,0.071203,0.064751,150.291005,100.084144,72.305746,32.000000,32.000000,32.000000,32.000000,32.000000,71.999702,68.441259,103.643333,61.557305,43.717218,37.708861,47.303797,81.191418,33.544304,28.900000,78.006368,168.464897,81.825468,0.568332,170.338529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493840,49.786290,198.839227,165.142802,177.233807,269.747821,168.545723,14.413604,189.670694,2.110701,47.606083,48.994884,163.668481,197.808615,161.519805,189.398222,94.331338,179.139740,0.080763,78.411202,96.204329,99.311148,189.398851,18.644698,79.971816,0.582826,733676.578122,0.825229,10.118385,23.049695,4.029272,0.072149,0.065782,150.288528,100.180922,72.301984,32.000000,32.000000,32.000000,32.000000,32.000000,71.978633,68.452526,103.669074,61.557305,43.489375,37.708861,47.303797,81.215444,33.544304,28.900000,77.950657,168.545723,82.189934,0.567029,170.499938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702890,49.759902,199.282401,165.139997,177.356518,269.797592,168.287832,14.407896,189.768442,2.123387,47.428039,49.025399,163.660392,197.885190,161.495536,189.412397,94.345671,179.262339,0.080761,78.413053,96.187331,99.500650,189.412721,18.657724,79.983139,0.581073,733427.131375,0.822652,9.883188,23.115926,4.011255,0.072606,0.066404,150.252258,100.127836,72.308305,32.000000,32.000000,32.000000,32.000000,32.000000,71.975081,68.422354,103.656114,61.557305,43.530034,37.708861,47.303797,81.188884,33.544304,28.900000,77.913595,168.287832,81.902836,0.567674,170.387743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533594,49.764574,198.994802,165.153459,177.446417,269.953643,168.547788,14.408609,189.838453,2.142281,47.741545,49.079879,163.658163,198.092348,161.494804,189.465753,94.350684,179.482938,0.080760,78.442627,96.177096,99.550043,189.503335,18.675488,80.078754,0.581916,733852.445457,0.824835,10.043248,23.060412,4.017454,0.073419,0.065759,150.250142,100.077910,72.334118,32.000000,32.000000,32.000000,32.000000,32.000000,71.970135,68.391196,103.671455,61.557305,43.622025,37.708861,47.303797,81.214525,33.544304,28.900000,77.813319,168.547788,82.180180,0.566211,170.483454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543733,49.852535,199.273329,165.210950,177.537227,270.075842,168.496593,14.410750,189.971017,2.123594,47.815471,49.017695,163.676134,198.053592,161.519211,189.516787,94.375140,179.479528,0.080757,78.475782,96.212976,99.471160,189.603698,18.692197,80.141608,0.581199,734000.378558,0.822753,9.799778,23.094290,4.009473,0.072096,0.065453,150.267862,100.108626,72.321402,32.000000,32.000000,32.000000,32.000000,32.000000,71.968457,68.391173,103.688875,61.557305,43.593520,37.708861,47.303797,81.231506,33.544304,28.900000,77.749634,168.496593,81.951572,0.567576,170.401433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527511,49.905312,199.539509,165.243762,177.481756,270.221398,168.572899,14.407182,189.994580,2.114834,48.027893,48.989599,163.721408,198.064583,161.530780,189.520228,94.418253,179.500447,0.080757,78.488072,96.227747,99.495689,189.736694,18.709983,80.154266,0.581476,734578.313700,0.825029,9.980197,23.175963,4.017371,0.072212,0.065562,150.316454,100.127824,72.329445,32.000000,32.000000,32.000000,32.000000,32.000000,71.946428,68.371130,103.691231,61.557305,43.551999,37.708861,47.303797,81.260060,33.544304,28.900000,77.787909,168.572899,82.337531,0.566607,170.509418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551136,49.978981,199.508284,165.288915,177.517384,270.298852,168.535925,14.414317,189.996812,2.128155,48.263507,49.153811,163.732001,198.130118,161.539898,189.613741,94.419807,179.536639,0.080756,78.485427,96.188062,99.555915,189.642508,18.727693,80.134180,0.582154,735063.672242,0.825717,10.057619,23.150168,4.022170,0.070386,0.062908,150.383641,100.128968,72.314857,32.000000,32.000000,32.000000,32.000000,32.000000,71.907620,68.330495,103.679596,61.557305,43.584337,37.708861,47.303797,81.247445,33.544304,28.900000,77.885361,168.535925,82.186382,0.569297,170.497499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860802,50.073542,199.630406,165.333506,177.582168,270.354016,168.511512,14.407468,190.117607,2.135071,47.303586,49.133479,163.767883,198.272295,161.576249,189.760091,94.447360,179.603900,0.080759,78.459155,96.298662,99.955820,189.877948,18.745045,80.187496,0.582365,734830.887582,0.825507,10.127258,23.115271,4.028862,0.072955,0.064352,150.432768,100.196826,72.332304,32.000000,32.000000,32.000000,32.000000,32.000000,71.903785,68.329138,103.713257,61.557305,43.627956,37.708861,47.303797,81.183689,33.544304,28.900000,77.976393,168.511512,82.339857,0.566923,170.488057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673349,49.770347,199.745147,165.251054,177.710145,270.505481,168.398198,14.409465,190.299876,2.147184,47.242216,49.083984,163.764864,198.727423,161.595393,189.912355,94.486119,179.788238,0.080758,78.463459,96.261085,99.879244,189.925794,18.764799,80.270309,0.582248,735115.815140,0.825587,10.176371,23.127929,4.026311,0.072580,0.065932,150.518278,100.115116,72.351082,32.000000,32.000000,32.000000,32.000000,32.000000,71.885960,68.333273,103.739648,61.557305,43.748215,37.708861,47.303797,81.098508,33.544304,28.900000,77.791158,168.398198,82.415747,0.567709,170.498364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801701,49.851985,199.913733,165.267040,177.749594,270.577280,168.270200,14.408752,190.359307,2.156256,47.499096,49.245383,163.753837,198.592079,161.575319,190.022141,94.509319,179.993534,0.080757,78.459329,96.257696,99.964619,190.181240,18.784346,80.293785,0.579116,735134.977625,0.820533,9.949902,23.126785,4.003754,0.071989,0.065903,150.532534,100.097294,72.315217,32.000000,32.000000,32.000000,32.000000,32.000000,71.866327,68.316467,103.777381,61.557305,43.821841,37.708861,47.303797,81.218356,33.544304,28.900000,77.616100,168.270200,82.499102,0.563978,170.492502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834075,49.837142,199.894874,165.276855,177.845254,270.871325,168.394825,14.410179,190.457653,2.160176,47.803192,49.170140,163.766974,198.867348,161.554671,190.213601,94.527168,179.980596,0.080757,78.485125,96.274612,100.016196,190.221499,18.805005,80.317531,0.580411,735066.423015,0.824421,9.840855,23.160365,4.021173,0.072737,0.065962,150.528076,100.159520,72.311147,32.000000,32.000000,32.000000,32.000000,32.000000,71.854755,68.313163,103.789062,61.557305,43.905617,37.708861,47.303797,81.163582,33.544304,28.900000,77.639020,168.394825,82.494612,0.565302,170.487860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808329,49.850611,200.060464,165.311631,178.070459,270.972771,168.429518,14.410036,190.542661,2.160565,47.333869,49.349491,163.767566,198.809787,161.574428,190.236438,94.533051,180.118229,0.080758,78.509703,96.272446,99.935192,190.402136,18.829884,80.340195,0.579531,735189.134132,0.823058,9.789497,23.217663,4.014195,0.071992,0.065752,150.508549,100.166169,72.303004,32.000000,32.000000,32.000000,32.000000,32.000000,71.850026,68.330033,103.814442,61.557305,43.975195,37.708861,47.303797,81.177282,33.544304,28.900000,77.661667,168.429518,82.419047,0.564039,170.495178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869034,49.775295,200.103046,165.310229,178.210183,271.104847,168.231809,14.405898,190.640671,2.162410,47.299030,49.291098,163.775594,198.838038,161.598635,190.204594,94.566415,180.119314,0.080759,78.564752,96.331578,99.883518,190.274812,18.850344,80.361291,0.578900,735451.067534,0.822264,9.741150,23.194743,4.011209,0.070347,0.063897,150.517567,100.223373,72.329207,32.000000,32.000000,32.000000,32.000000,32.000000,71.859309,68.359311,103.848665,61.557305,44.066808,37.708861,47.303797,81.137441,33.544304,28.900000,77.570847,168.231809,82.282755,0.563623,170.402416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944486,49.788489,200.234488,165.321727,178.382275,271.149278,168.343061,14.407753,190.790601,2.184658,47.163171,49.403898,163.795004,199.016402,161.601937,190.396971,94.598378,180.168836,0.080760,78.628565,96.352097,100.130569,190.476374,18.871841,80.374850,0.580447,736428.508967,0.823639,9.781263,23.242792,4.016607,0.071920,0.064529,150.548057,100.207052,72.325813,32.000000,32.000000,32.000000,32.000000,32.000000,71.843488,68.389989,103.898262,61.557305,44.157637,37.708861,47.303797,81.153501,33.544304,28.900000,77.449189,168.343061,82.219162,0.565807,170.258435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909523,49.793986,200.352221,165.336872,178.439022,271.246671,168.281123,14.413604,190.828158,2.190302,46.683366,49.352571,163.787054,199.101755,161.589834,190.486267,94.577708,180.368453,0.080758,78.670681,96.361997,100.187877,190.694331,18.894563,80.432258,0.580428,736645.071843,0.823965,9.643141,23.209853,4.012571,0.070813,0.065058,150.555553,100.224979,72.303708,32.000000,32.000000,32.000000,32.000000,32.000000,71.834292,68.396553,103.904542,61.557305,44.222477,37.708861,47.303797,81.067952,33.544304,28.900000,77.396575,168.281123,82.498615,0.566874,170.310127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739107,49.938573,200.311572,165.337433,178.459518,271.393182,168.381455,14.408609,190.826923,2.184436,48.097387,49.313464,163.755572,199.003680,161.603737,190.323835,94.593754,180.454873,0.080759,78.733943,96.316291,100.129139,190.710874,18.914342,80.393331,0.580593,737188.632343,0.822863,9.578356,23.197286,4.009141,0.074015,0.066181,150.543701,100.311451,72.313011,32.000000,32.000000,32.000000,32.000000,32.000000,71.824769,68.424406,103.927608,61.557305,44.321321,37.708861,47.303797,81.165721,33.544304,28.900000,77.239095,168.381455,82.178413,0.567570,170.364060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.952472,50.096083,200.412617,165.425496,178.403828,271.428483,168.529400,14.412034,190.833126,2.176139,47.845981,49.416789,163.815439,199.149097,161.595371,190.469540,94.593735,180.389737,0.080759,78.771345,96.339084,100.075716,190.635819,18.931444,80.436856,0.580909,737552.856752,0.824082,9.619977,23.296105,4.014308,0.072178,0.064890,150.547481,100.365123,72.295502,32.000000,32.000000,32.000000,32.000000,32.000000,71.815551,68.425128,103.926790,61.557305,44.367673,37.708861,47.303797,81.100851,33.544304,28.900000,77.435021,168.529400,82.536551,0.566359,170.269647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901067,50.056773,200.499671,165.428581,178.492664,271.561712,168.516772,14.406754,190.992264,2.172063,47.564100,49.435387,163.840075,199.187658,161.622702,190.519998,94.603880,180.490564,0.080758,78.799816,96.365963,100.233791,190.618139,18.947556,80.524087,0.582921,738131.275184,0.827153,9.940912,23.313872,4.027245,0.072177,0.065677,150.522474,100.319511,72.275857,32.000000,32.000000,32.000000,32.000000,32.000000,71.802192,68.390097,103.933240,61.557305,44.476383,37.708861,47.303797,81.051914,33.544304,28.900000,77.573960,168.516772,82.446471,0.570259,170.393250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795358,49.972658,200.478941,165.391841,178.611857,271.766426,168.284477,14.405327,190.967465,2.154568,48.032271,49.222141,163.818279,199.229744,161.638049,190.474078,94.629283,180.466936,0.080758,78.816606,96.323943,99.953516,190.620138,18.965099,80.455301,0.581059,738004.183043,0.822615,9.877702,23.288407,4.012066,0.071183,0.065341,150.548684,100.317108,72.303369,32.000000,32.000000,32.000000,32.000000,32.000000,71.807509,68.377975,103.932843,61.557305,44.574276,37.708861,47.303797,81.062362,33.544304,28.900000,77.503524,168.284477,82.623800,0.566277,170.381370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005736,50.064195,200.396184,165.404742,178.679878,271.866981,168.335765,14.407896,190.950095,2.153315,47.090334,49.401604,163.855085,199.107825,161.619716,190.503701,94.658482,180.362908,0.080754,78.865013,96.436566,100.037599,190.716034,18.981081,80.462117,0.581071,738311.298959,0.823937,9.891504,23.317707,4.017944,0.071819,0.064957,150.619109,100.338113,72.314106,32.000000,32.000000,32.000000,32.000000,32.000000,71.795174,68.363512,103.940993,61.557305,44.655805,37.708861,47.303797,81.134635,33.544304,28.900000,77.594777,168.335765,82.544196,0.567522,170.302023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852805,50.064195,200.481387,165.404742,178.764978,271.929859,168.469066,14.407896,190.970688,2.152722,47.401850,49.283350,163.808969,199.166715,161.638484,190.560744,94.643332,180.461832,0.080753,78.883229,96.418728,100.016200,190.623849,18.998809,80.424289,0.582939,738651.440983,0.827377,9.916737,23.283061,4.026057,0.072172,0.064916,150.653451,100.309033,72.271745,32.000000,32.000000,32.000000,32.000000,32.000000,71.762027,68.390929,103.916419,61.557305,44.838610,37.708861,47.303797,80.921515,33.544304,28.900000,77.616101,168.469066,82.633753,0.567640,170.186130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989381,49.899265,200.546970,165.288915,178.821787,271.971404,168.519536,14.413604,190.976886,2.150497,47.517013,49.445973,163.787941,199.332246,161.609887,190.573949,94.645327,180.444197,0.080753,78.903799,96.376287,100.209113,190.684052,19.010797,80.465831,0.581176,738786.679420,0.823786,9.790828,23.213162,4.007464,0.070833,0.065671,150.656849,100.261327,72.281959,32.000000,32.000000,32.000000,32.000000,32.000000,71.754530,68.406683,103.896443,61.557305,44.902082,37.708861,47.303797,81.001240,33.544304,28.900000,77.455816,168.519536,82.387439,0.566516,170.422400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845832,49.972109,200.503232,165.260870,178.868800,271.972310,168.444415,14.407610,190.975306,2.146164,47.970063,49.341867,163.771214,199.285193,161.580716,190.539108,94.668393,180.482442,0.080752,78.926050,96.469212,100.180087,190.805486,19.022818,80.481716,0.583375,739379.803625,0.826332,9.948827,23.267016,4.021467,0.071211,0.065743,150.677437,100.261813,72.306659,32.000000,32.000000,32.000000,32.000000,32.000000,71.744330,68.443003,103.893734,61.557305,45.034673,37.708861,47.303797,80.952244,33.544304,28.900000,77.474103,168.444415,82.605175,0.567777,170.466932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.031586,50.104604,200.514198,165.316960,178.925223,272.067734,168.238905,14.406897,190.927195,2.154548,48.035412,49.316788,163.797489,199.217900,161.568731,190.546869,94.692348,180.444346,0.080751,78.935963,96.443769,100.244715,190.534092,19.032885,80.416139,0.581729,739055.491457,0.823461,9.642776,23.258124,4.011791,0.071204,0.066268,150.657468,100.170613,72.296095,32.000000,32.000000,32.000000,32.000000,32.000000,71.730295,68.459260,103.912259,61.557305,45.043302,37.708861,47.303797,80.994598,33.544304,28.900000,77.495761,168.238905,82.275867,0.568161,170.269450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908782,50.106254,200.489051,165.325934,179.096644,272.112717,168.402140,14.411749,190.931720,2.162200,47.626947,49.458574,163.790841,199.216209,161.582358,190.600126,94.681867,180.425528,0.080752,78.976870,96.394949,100.017929,190.507454,19.042373,80.412389,0.583274,739518.905982,0.826849,9.863953,23.250017,4.022467,0.073931,0.065573,150.638100,100.148172,72.281852,32.000000,32.000000,32.000000,32.000000,32.000000,71.725849,68.458953,103.910665,61.557305,45.154677,37.708861,47.303797,80.961594,33.544304,28.900000,77.654775,168.402140,82.346655,0.568280,170.249308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968258,50.028735,200.424249,165.335470,179.191741,272.137663,168.250980,14.413461,190.810528,2.151909,47.726793,49.438683,163.805872,199.088853,161.577512,190.623515,94.666483,180.270856,0.080752,79.017175,96.367273,100.253893,190.580467,19.048601,80.417293,0.582336,739750.829888,0.825012,9.804567,23.211160,4.007752,0.071927,0.065776,150.661966,100.013039,72.277998,32.000000,32.000000,32.000000,32.000000,32.000000,71.718853,68.456087,103.917386,61.557305,45.189329,37.708861,47.303797,80.921199,33.544304,28.900000,77.600500,168.250980,82.451682,0.569173,170.248207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959055,50.039456,200.423939,165.356223,179.259115,272.224247,168.475702,14.405898,190.765374,2.129765,48.049000,49.284276,163.803130,198.981666,161.595430,190.521261,94.681507,180.259701,0.080751,79.048648,96.393391,100.075787,190.630662,19.053523,80.431627,0.584580,740650.111120,0.827260,9.933010,23.214278,4.017110,0.071778,0.064417,150.684853,100.036393,72.296839,32.000000,32.000000,32.000000,32.000000,32.000000,71.705885,68.465517,103.957798,61.557305,45.254845,37.708861,47.303797,80.945898,33.544304,28.900000,77.579752,168.475702,82.341985,0.570849,170.405681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864267,50.132643,200.247823,165.389317,179.178399,272.310879,168.622659,14.412605,190.780416,2.125661,48.239516,49.206028,163.787527,199.010784,161.564380,190.364012,94.666698,180.308524,0.080750,79.089940,96.404303,99.997386,190.684522,19.057624,80.388877,0.583940,740836.887661,0.827169,9.794054,23.169130,4.011031,0.072002,0.064474,150.685715,100.021269,72.262667,32.000000,32.000000,32.000000,32.000000,32.000000,71.686988,68.437402,103.939149,61.557305,45.345278,37.708861,47.303797,80.996949,33.544304,28.900000,77.623569,168.622659,82.423951,0.569532,170.282156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854666,50.236003,200.243795,165.436714,179.110227,272.443556,168.260428,14.411035,190.631426,2.101472,48.079202,49.230286,163.826524,199.050438,161.595588,190.263351,94.691737,180.158895,0.080750,79.098439,96.422354,99.910054,190.517509,19.059088,80.385289,0.584460,741100.450395,0.826570,9.814276,23.149740,4.011764,0.072253,0.064381,150.681577,100.006481,72.269617,32.000000,32.000000,32.000000,32.000000,32.000000,71.694464,68.461950,103.948768,61.557305,45.391651,37.708861,47.303797,80.961285,33.544304,28.900000,77.869499,168.260428,82.542825,0.570900,170.358002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797167,50.158208,200.130316,165.394645,179.088549,272.499977,168.460778,14.406611,190.545937,2.089229,48.055530,49.246004,163.835479,198.982543,161.622603,190.268543,94.745781,180.151533,0.080749,79.123081,96.395164,99.932258,190.387616,19.057843,80.313258,0.585030,741151.921016,0.827436,10.005420,23.183661,4.015858,0.070838,0.065280,150.707803,100.041776,72.273387,32.000000,32.000000,32.000000,32.000000,32.000000,71.686552,68.485185,103.982711,61.557305,45.403024,37.708861,47.303797,81.013741,33.544304,28.900000,77.880230,168.460778,82.505034,0.570586,170.295650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884650,50.188171,200.060403,165.380062,179.001811,272.451960,168.276993,14.406040,190.715995,2.078752,48.036533,49.397475,163.798691,199.022378,161.632313,190.268950,94.756710,180.009106,0.080750,79.122523,96.434025,99.827303,190.309871,19.056493,80.313889,0.584865,741034.223747,0.829318,10.118711,23.100034,4.016551,0.071827,0.065786,150.715060,100.103944,72.291553,32.000000,32.000000,32.000000,32.000000,32.000000,71.699738,68.524609,104.016674,61.557305,45.495979,37.708861,47.303797,80.955170,33.544304,28.900000,77.896904,168.276993,82.418073,0.569577,170.220394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768961,50.182124,200.070239,165.369965,179.050405,272.497961,168.372728,14.406040,190.519380,2.057126,48.194742,49.322916,163.816207,198.863373,161.614554,190.189742,94.736512,180.029021,0.080748,79.103150,96.352346,99.886274,190.267124,19.053050,80.318667,0.585339,740650.597519,0.829113,10.100414,23.043106,4.018910,0.071687,0.065128,150.709705,100.038974,72.254920,32.000000,32.000000,32.000000,32.000000,32.000000,71.680166,68.514939,104.012643,61.557305,45.516044,37.708861,47.303797,81.050150,33.544304,28.900000,77.970169,168.372728,82.546810,0.569789,170.389119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820809,50.217860,200.005546,165.388475,179.081955,272.507782,168.555826,14.410322,190.526603,2.055881,48.088653,49.244354,163.798908,198.778009,161.578421,190.062174,94.732992,179.995920,0.080746,79.081687,96.360058,99.937928,190.184441,19.047264,80.333199,0.584281,740213.230436,0.828071,10.039872,22.976376,4.010460,0.070702,0.064002,150.699173,100.050705,72.263352,32.000000,32.000000,32.000000,32.000000,32.000000,71.640344,68.468732,104.023923,61.557305,45.516954,37.708861,47.303797,80.989558,33.544304,28.900000,78.057185,168.555826,82.327885,0.569364,170.400016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961755,50.172777,200.138688,165.397450,179.119551,272.595453,168.419215,14.408466,190.472448,2.049820,47.084819,49.390155,163.837155,198.750471,161.621278,190.139526,94.802396,179.954398,0.080747,79.084957,96.361325,100.013667,190.337424,19.039571,80.281993,0.585253,740611.423623,0.829947,10.153537,23.004378,4.019980,0.073097,0.067468,150.732655,100.036342,72.263203,32.000000,32.000000,32.000000,32.000000,32.000000,71.644921,68.482472,104.090228,61.557305,45.555115,37.708861,47.303797,80.996451,33.544304,28.900000,78.110628,168.419215,82.468901,0.569455,170.438136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862609,49.942421,199.971951,165.304059,179.298381,272.466706,168.148997,14.408324,190.389115,2.043457,46.926106,49.267534,163.835735,198.777320,161.624363,190.097498,94.807001,180.043711,0.080745,79.052515,96.408717,99.790217,190.194517,19.031906,80.266126,0.584576,740773.015139,0.828316,10.135595,22.994926,4.014498,0.071994,0.066579,150.743069,100.021281,72.256975,32.000000,32.000000,32.000000,32.000000,32.000000,71.622230,68.458449,104.096780,61.557305,45.647350,37.708861,47.303797,80.858570,33.544304,28.900000,78.122797,168.148997,82.065849,0.570413,170.188136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726670,49.997673,200.551757,165.307424,179.406724,272.500168,168.304352,14.415316,190.380908,2.043566,48.126811,49.111602,163.781293,198.562328,161.609609,190.010615,94.789502,180.007282,0.080744,79.046131,96.380539,99.700503,190.073430,19.023494,80.245193,0.583850,740413.066957,0.826462,9.944810,22.909246,4.005838,0.071208,0.065068,150.725065,100.106087,72.281527,32.000000,32.000000,32.000000,32.000000,32.000000,71.650697,68.448778,104.120158,61.557305,45.608921,37.708861,47.303797,81.019227,33.544304,28.900000,77.883678,168.304352,82.141397,0.568367,170.209537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811033,50.145013,199.850353,165.354260,179.437742,272.480047,168.272440,14.420739,190.385187,2.061683,48.381165,49.215624,163.790642,198.585909,161.570134,190.054175,94.738798,179.946265,0.080743,79.029928,96.439855,99.735657,190.025663,19.016658,80.261474,0.585446,740723.814571,0.829912,9.816913,22.939646,4.010459,0.072083,0.065178,150.686794,100.112188,72.266134,32.000000,32.000000,32.000000,32.000000,32.000000,71.638665,68.431712,104.109474,61.557305,45.713567,37.708861,47.303797,80.979979,33.544304,28.900000,78.095629,168.272440,82.171183,0.572607,170.426373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749681,50.300604,199.711515,165.408388,179.475198,272.317973,168.555722,14.402758,190.192818,2.075605,48.508303,49.258395,163.819086,198.587721,161.588882,189.842738,94.738230,179.798182,0.080745,78.994360,96.418082,99.736789,189.851865,19.005536,80.216471,0.588816,741527.138049,0.832293,10.012900,22.942869,4.033082,0.071280,0.065831,150.682461,100.136471,72.269212,32.000000,32.000000,32.000000,32.000000,32.000000,71.661812,68.390511,104.115694,61.557305,45.731430,37.708861,47.303797,81.054832,33.544304,28.900000,78.217740,168.555722,82.372582,0.575224,170.397223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693048,50.320947,199.639228,165.397169,179.538038,272.340268,168.293534,14.413461,190.182438,2.098855,48.383332,49.244083,163.828100,198.458232,161.620090,189.807970,94.735220,179.805783,0.080747,78.919729,96.345060,99.849752,189.835321,18.993598,80.130195,0.586617,742064.838377,0.831372,10.072866,22.969656,4.012170,0.071800,0.065147,150.675067,100.129070,72.278321,32.000000,32.000000,32.000000,32.000000,32.000000,71.675914,68.370161,104.133462,61.557305,45.771274,37.708861,47.303797,81.057199,33.544304,28.900000,78.409410,168.293534,82.252103,0.572984,170.252023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740992,50.306652,199.670259,165.374453,179.372623,272.391031,168.094886,14.412034,190.115636,2.102091,48.309021,49.252889,163.810249,198.461385,161.604822,189.689199,94.713583,179.659072,0.080748,78.865347,96.411224,99.837380,189.924284,18.981314,80.124588,0.587767,742657.334126,0.831645,10.291988,22.912155,4.014328,0.071298,0.064452,150.672154,100.141225,72.276847,32.000000,32.000000,32.000000,32.000000,32.000000,71.650390,68.365741,104.124816,61.557305,45.691220,37.708861,47.303797,81.012873,33.544304,28.900000,78.483611,168.094886,82.303941,0.572382,170.161818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678114,50.312150,199.610000,165.381464,179.302014,272.436553,168.368510,14.395052,190.057958,2.103361,48.588624,49.164922,163.836384,198.258080,161.600214,189.739201,94.783351,179.694653,0.080749,78.819566,96.419654,99.700985,189.813812,18.968403,80.123452,0.588582,743044.909246,0.834333,10.371027,22.918148,4.017448,0.072717,0.065207,150.639138,100.094761,72.257537,32.000000,32.000000,32.000000,32.000000,32.000000,71.637029,68.361474,104.148382,61.557305,45.693861,37.708861,47.303797,81.015992,33.544304,28.900000,78.559761,168.368510,82.192314,0.573398,170.278262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736874,50.373178,199.430869,165.387634,179.182323,272.486890,168.408209,14.410179,190.097927,2.093265,48.546204,49.230892,163.813463,198.317538,161.599027,189.596239,94.779598,179.580493,0.080749,78.801560,96.363504,99.627083,189.703633,18.956020,80.145124,0.587209,742337.263567,0.833624,10.307038,22.882219,4.014199,0.072306,0.066213,150.601801,100.054557,72.245472,32.000000,32.000000,32.000000,32.000000,32.000000,71.623296,68.342283,104.156638,61.557305,45.691313,37.708861,47.303797,81.090506,33.544304,28.900000,78.658221,168.408209,82.384573,0.571660,170.386012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633050,50.373453,199.546536,165.377257,179.088887,272.422858,168.412602,14.407325,190.049801,2.094094,47.807675,49.157702,163.810721,198.252031,161.610932,189.582791,94.796724,179.556744,0.080749,78.784738,96.366099,99.584534,189.678589,18.941665,80.093269,0.587261,741899.189727,0.833122,10.377718,22.826415,4.018067,0.071003,0.066874,150.584894,100.111664,72.264254,32.000000,32.000000,32.000000,32.000000,32.000000,71.609498,68.317206,104.158028,61.557305,45.695868,37.708861,47.303797,81.070014,33.544304,28.900000,78.820930,168.412602,82.271486,0.572479,170.319725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708668,50.259644,200.039783,165.339676,178.876065,272.299824,168.537817,14.407182,190.029229,2.090639,47.775308,49.085924,163.797761,198.116767,161.602072,189.602695,94.794925,179.482817,0.080751,78.787691,96.398729,99.469716,189.825942,18.929086,80.069378,0.585593,741484.183205,0.831421,10.377830,22.785358,4.009719,0.071275,0.065238,150.547876,100.118693,72.292817,32.000000,32.000000,32.000000,32.000000,32.000000,71.615884,68.331932,104.173802,61.557305,45.718442,37.708861,47.303797,80.985053,33.544304,28.900000,78.807743,168.537817,82.063956,0.569675,170.405917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704709,50.221709,199.383569,165.331543,178.662194,272.203041,168.427346,14.411321,189.880716,2.085792,48.077409,49.208642,163.801765,198.173253,161.594438,189.448418,94.760175,179.460837,0.080751,78.763043,96.384641,99.739797,189.579958,18.915891,80.019326,0.586868,741166.816433,0.832894,10.485775,22.758907,4.020437,0.071350,0.065976,150.531846,100.151074,72.283432,32.000000,32.000000,32.000000,32.000000,32.000000,71.543688,68.318081,104.176514,61.557305,45.612746,37.708861,47.303797,81.067912,33.544304,28.900000,78.790388,168.427346,82.152377,0.571330,170.255367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
