OSU 80 Ton Compressor Load Stand
49.662240,50.233804,199.357858,165.332945,178.459908,272.157993,168.440222,14.410322,189.884621,2.107358,47.902164,49.294710,163.805612,198.008341,161.559966,189.411727,94.729498,179.464082,0.080753,78.729146,96.433424,99.494908,189.488569,18.903246,79.992118,0.586760,739932.266813,0.829621,10.293530,22.731674,4.024243,0.072139,0.066017,150.501802,100.146226,72.288558,32.000000,32.000000,32.000000,32.000000,32.000000,71.542140,68.344798,104.186848,61.557305,45.683623,37.708861,47.303797,81.053985,33.544304,28.900000,78.888924,168.440222,81.941349,0.572499,170.193486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702125,50.199717,199.292052,165.309948,178.279460,272.076900,168.219252,14.419883,189.862312,2.104809,47.915489,49.108534,163.774228,198.074830,161.563822,189.421451,94.679299,179.408674,0.080754,78.691881,96.359984,99.558540,189.493725,18.888718,80.032236,0.584237,739080.594952,0.829158,10.259698,22.757791,4.011362,0.070698,0.066869,150.483374,100.238191,72.242564,32.000000,32.000000,32.000000,32.000000,32.000000,71.524025,68.396460,104.184647,61.557305,45.652714,37.708861,47.303797,81.095439,33.544304,28.900000,78.941507,168.219252,82.028544,0.569068,170.234202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608679,50.218410,199.183270,165.322288,178.219871,271.950192,168.303341,14.406754,189.677573,2.112246,48.388491,49.159893,163.782690,197.919546,161.586210,189.286414,94.720383,179.333187,0.080758,78.654330,96.379556,99.484806,189.428059,18.876241,80.007859,0.584153,738428.591829,0.828970,10.315838,22.789742,4.014274,0.072332,0.066362,150.503850,100.219319,72.260584,32.000000,32.000000,32.000000,32.000000,32.000000,71.528406,68.465293,104.184610,61.557305,45.629449,37.708861,47.303797,81.121668,33.544304,28.900000,78.942506,168.303341,81.869750,0.570257,170.316224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604514,50.271465,199.242594,165.332104,178.101623,272.031402,168.411505,14.406326,189.621903,2.112807,48.524707,49.071748,163.771407,197.787105,161.599322,189.268873,94.706296,179.265340,0.080760,78.621982,96.348764,99.391429,189.315704,18.863504,80.011970,0.582349,737721.162706,0.828402,10.240387,22.818174,4.009729,0.071641,0.064834,150.522483,100.215335,72.281935,32.000000,32.000000,32.000000,32.000000,32.000000,71.548243,68.479383,104.189022,61.557305,45.585938,37.708861,47.303797,81.133352,33.544304,28.900000,79.063734,168.411505,82.062694,0.568176,170.384281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620595,50.345413,199.096697,165.351175,178.025657,271.974647,168.369700,14.410179,189.620853,2.136225,48.234937,49.096556,163.763713,197.791285,161.570190,189.200364,94.632902,179.190838,0.080761,78.584649,96.357551,99.532827,189.531990,18.851159,79.941218,0.583078,737492.027440,0.829485,10.356030,22.747426,4.015089,0.073784,0.065304,150.442319,100.119536,72.252846,32.000000,32.000000,32.000000,32.000000,32.000000,71.510748,68.497454,104.092450,61.557305,45.503442,37.708861,47.303797,81.185091,33.544304,28.900000,79.263082,168.369700,81.870436,0.569818,170.306075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671950,50.284110,198.975791,165.327897,177.821422,272.073857,168.486998,14.411606,189.548734,2.140630,47.992486,49.122998,163.756987,197.693743,161.554803,189.159091,94.590168,179.088933,0.080761,78.542476,96.329541,99.416965,189.331263,18.837989,79.883052,0.582586,737176.534198,0.828601,10.413410,22.734844,4.016622,0.073689,0.064476,150.397879,100.007316,72.230025,32.000000,32.000000,32.000000,32.000000,32.000000,71.524438,68.500801,104.055347,61.557305,45.463256,37.708861,47.303797,81.088685,33.544304,28.900000,79.292516,168.486998,82.182145,0.568027,170.184596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543193,50.255521,199.047738,165.297889,177.670872,272.042807,168.440727,14.407325,189.588417,2.146864,48.337076,49.010046,163.766987,197.814768,161.582491,189.139978,94.629854,179.067022,0.080761,78.490451,96.309301,99.596295,189.318171,18.825579,79.925406,0.582144,737258.135192,0.828326,10.470663,22.778945,4.012380,0.071645,0.064591,150.402979,100.023520,72.268103,32.000000,32.000000,32.000000,32.000000,32.000000,71.534248,68.512724,104.071478,61.557305,45.409194,37.708861,47.303797,81.154754,33.544304,28.900000,79.267893,168.440727,81.952276,0.568426,170.211897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680911,50.310501,198.953557,165.303779,177.494200,271.989069,168.264484,14.411749,189.500662,2.153287,48.143026,49.074410,163.772728,197.736418,161.593131,189.139024,94.634420,179.136742,0.080763,78.449220,96.307430,99.491435,189.123215,18.813957,79.894592,0.580566,736349.141050,0.825711,10.356071,22.781594,4.005798,0.070827,0.066822,150.363975,100.164729,72.271398,32.000000,32.000000,32.000000,32.000000,32.000000,71.590706,68.509530,104.029311,61.557305,45.358179,37.708861,47.303797,81.236068,33.544304,28.900000,79.395627,168.264484,82.065110,0.564324,170.230937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694045,50.234904,198.954554,165.285549,177.244053,271.853682,168.311683,14.409180,189.556931,2.165292,47.720490,49.276350,163.760576,197.667270,161.603869,189.130751,94.677414,179.055165,0.080762,78.428941,96.315690,99.531665,189.132231,18.801513,79.922737,0.580429,735681.947940,0.827552,10.461166,22.733289,4.017661,0.072577,0.067321,150.343323,100.179412,72.243135,32.000000,32.000000,32.000000,32.000000,32.000000,71.582663,68.508939,104.061089,61.557305,45.328856,37.708861,47.303797,81.175566,33.544304,28.900000,79.457418,168.311683,82.103911,0.566073,170.212290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678361,50.156559,198.880494,165.281062,177.132111,271.819832,168.407568,14.406183,189.548377,2.177378,47.469661,49.141779,163.745801,197.604401,161.571020,188.980911,94.636125,179.062616,0.080764,78.355115,96.292713,99.648081,189.236103,18.787217,79.901750,0.578554,734896.843659,0.825177,10.373168,22.756151,4.004628,0.072415,0.064213,150.319993,100.175240,72.243558,32.000000,32.000000,32.000000,32.000000,32.000000,71.529473,68.488811,104.050152,61.557305,45.304318,37.708861,47.303797,81.147588,33.544304,28.900000,79.446531,168.407568,81.943315,0.563252,170.408868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600738,50.030384,199.084363,165.232264,177.186518,271.698673,168.498695,14.409894,189.664206,2.172193,47.178906,49.033082,163.749470,197.609420,161.543133,189.224525,94.622225,179.035800,0.080767,78.281558,96.341350,99.251244,189.407051,18.777464,79.955841,0.577067,733525.065803,0.823368,10.283951,22.681063,4.003589,0.075386,0.064786,150.297017,100.163428,72.268870,32.000000,32.000000,32.000000,32.000000,32.000000,71.523173,68.488724,104.045972,61.557305,45.264350,37.708861,47.303797,81.169880,33.544304,28.900000,79.384106,168.498695,81.868038,0.561736,170.291834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558418,50.070243,198.885649,165.234507,177.129074,271.625926,168.488701,14.407896,189.453498,2.153302,48.046316,49.084526,163.739311,197.610857,161.549857,189.105509,94.664839,179.017152,0.080769,78.257151,96.284396,99.596866,189.058667,18.767101,79.918789,0.576175,733038.490041,0.822488,10.221871,22.725284,4.003363,0.072337,0.065092,150.322736,100.147676,72.254460,32.000000,32.000000,32.000000,32.000000,32.000000,71.538868,68.471637,104.065003,61.557305,45.239600,37.708861,47.303797,81.273212,33.544304,28.900000,79.401382,168.488701,81.918523,0.561820,170.384989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710010,50.151336,199.038159,165.280501,177.019244,271.533227,168.468980,14.409180,189.655320,2.167351,47.269567,49.086298,163.769235,197.677739,161.551677,189.156828,94.654490,179.046024,0.080772,78.234290,96.354567,99.575118,189.311542,18.758916,79.945437,0.577575,733112.997451,0.823434,10.176250,22.728633,4.013738,0.070462,0.065528,150.274612,100.238778,72.260109,32.000000,32.000000,32.000000,32.000000,32.000000,71.544601,68.463257,104.070721,61.557305,45.224006,37.708861,47.303797,81.223227,33.544304,28.900000,79.508371,168.468980,81.876422,0.564085,170.384595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.475985,49.988602,198.888369,165.216559,176.992908,271.385896,168.393692,14.408895,189.526410,2.158151,47.732918,48.980753,163.750141,197.738471,161.578752,189.178055,94.653367,179.119197,0.080771,78.259177,96.327439,99.174121,189.274383,18.753186,79.929931,0.577107,732875.499557,0.824087,10.260068,22.678680,4.013156,0.072121,0.064937,150.239740,100.187570,72.248071,32.000000,32.000000,32.000000,32.000000,32.000000,71.545452,68.429191,104.036891,61.557305,45.207745,37.708861,47.303797,81.206013,33.544304,28.900000,79.366506,168.393692,81.849647,0.563019,170.354383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591669,50.118349,198.957714,165.251054,177.018400,271.212438,168.267993,14.412462,189.531448,2.162415,48.376913,49.133601,163.715855,197.675296,161.554149,189.203788,94.690803,179.144312,0.080772,78.300219,96.264945,99.561084,189.207140,18.747046,79.908493,0.575675,732458.854867,0.821072,10.183830,22.700391,4.003985,0.071970,0.066162,150.216888,100.148237,72.231329,32.000000,32.000000,32.000000,32.000000,32.000000,71.539042,68.438555,104.016881,61.557305,45.136805,37.708861,47.303797,81.332739,33.544304,28.900000,79.362598,168.267993,82.011055,0.562098,170.215280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692130,50.199442,199.058390,165.265637,176.999222,271.040630,168.359871,14.415887,189.571647,2.161434,47.435446,49.118183,163.735266,197.700969,161.553694,189.194501,94.689830,179.106927,0.080774,78.317837,96.264379,99.438562,189.319555,18.741156,79.947132,0.578081,732265.117658,0.825253,10.264134,22.730302,4.019897,0.071035,0.065882,150.238767,100.162900,72.240092,32.000000,32.000000,32.000000,32.000000,32.000000,71.520316,68.453017,104.007937,61.557305,45.117324,37.708861,47.303797,81.265417,33.544304,28.900000,79.521063,168.359871,81.764687,0.564522,170.303596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542395,50.132643,199.037882,165.270405,176.960243,270.921012,168.303029,14.407182,189.633710,2.153717,47.570821,49.010878,163.740553,197.733323,161.561249,189.222792,94.728005,179.181964,0.080774,78.319144,96.338298,99.410091,189.357839,18.736388,79.971419,0.577605,732404.283558,0.824149,10.273632,22.702745,4.011918,0.072405,0.066573,150.236750,100.122699,72.242556,32.000000,32.000000,32.000000,32.000000,32.000000,71.476040,68.486316,104.014198,61.557305,45.113210,37.708861,47.303797,81.282616,33.544304,28.900000,79.582724,168.303029,82.111051,0.562796,170.431960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589592,50.103780,199.104034,165.270685,177.003297,270.912427,168.431966,14.409894,189.602426,2.136638,47.916148,49.057123,163.745800,197.754356,161.578910,189.172209,94.721854,179.128031,0.080776,78.329018,96.353003,99.433058,189.367730,18.733162,79.983554,0.577274,732391.987930,0.821949,10.250475,22.689012,4.005833,0.071601,0.066696,150.226775,100.152654,72.236988,32.000000,32.000000,32.000000,32.000000,32.000000,71.457399,68.474677,104.044822,61.557305,45.150075,37.708861,47.303797,81.325288,33.544304,28.900000,79.564221,168.431966,82.063794,0.564442,170.402652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656484,50.127420,199.188884,165.279099,177.168396,270.930021,168.516622,14.410892,189.668310,2.139415,47.883853,49.056822,163.766591,197.920086,161.581718,189.301146,94.739067,179.160535,0.080776,78.284367,96.338874,99.288018,189.613956,18.728260,79.948899,0.578397,732133.721839,0.824649,10.339118,22.680352,4.017526,0.072899,0.065953,150.201203,100.185395,72.237036,32.000000,32.000000,32.000000,32.000000,32.000000,71.478721,68.479862,104.045100,61.557305,45.067131,37.708861,47.303797,81.351655,33.544304,28.900000,79.640986,168.516622,82.248046,0.563326,170.378970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671130,50.116974,199.059027,165.266479,177.244382,270.941136,168.299015,14.411606,189.618685,2.134239,47.825533,49.079952,163.751757,197.770137,161.603670,189.257041,94.720206,179.240094,0.080777,78.234541,96.312146,99.468095,189.298631,18.726445,79.977387,0.578236,732206.966103,0.823282,10.261219,22.665289,4.015037,0.073394,0.065345,150.190266,100.118553,72.223079,32.000000,32.000000,32.000000,32.000000,32.000000,71.483451,68.450106,104.069526,61.557305,45.035813,37.708861,47.303797,81.308805,33.544304,28.900000,79.664981,168.299015,81.944793,0.563579,170.379639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515299,50.155184,199.107396,165.266479,177.253497,270.848164,168.488606,14.405755,189.710243,2.123573,48.350573,48.928557,163.739803,197.812707,161.571394,189.243856,94.740685,179.165682,0.080777,78.219978,96.337279,99.424509,189.340096,18.728327,79.991830,0.578941,732805.910470,0.822459,10.215425,22.660862,4.011337,0.072785,0.065247,150.206907,100.152939,72.226738,32.000000,32.000000,32.000000,32.000000,32.000000,71.475211,68.458464,104.065056,61.557305,45.042882,37.708861,47.303797,81.314797,33.544304,28.900000,79.624045,168.488606,82.147942,0.562757,170.405406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602177,50.249473,199.201225,165.302376,177.299192,270.893104,168.313231,14.413889,189.650877,2.122221,48.112655,49.027494,163.756235,197.734796,161.560061,189.212875,94.687729,179.179367,0.080777,78.255973,96.281104,99.485244,189.223577,18.727239,80.003387,0.578188,733142.951749,0.823582,10.189785,22.711008,4.007540,0.071657,0.064102,150.225389,100.190066,72.212131,32.000000,32.000000,32.000000,32.000000,32.000000,71.471417,68.450916,104.070101,61.557305,44.997492,37.708861,47.303797,81.378070,33.544304,28.900000,79.760917,168.313231,81.952762,0.564306,170.457294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650920,50.142814,199.238950,165.291158,177.396085,270.768149,168.387699,14.405755,189.728057,2.116381,47.484040,49.197879,163.730492,197.947011,161.578217,189.371468,94.719965,179.183965,0.080775,78.294766,96.298298,99.498836,189.380397,18.728171,80.028486,0.579892,733388.860952,0.825658,10.389828,22.661269,4.021129,0.072410,0.064617,150.221954,100.217701,72.213185,32.000000,32.000000,32.000000,32.000000,32.000000,71.465749,68.459777,104.072878,61.557305,44.991601,37.708861,47.303797,81.334847,33.544304,28.900000,79.806864,168.387699,82.109284,0.564671,170.474997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728079,50.054025,199.353083,165.273209,177.497114,270.584591,168.455540,14.410464,189.755811,2.098917,47.231954,49.058343,163.748206,198.023207,161.579067,189.406165,94.726333,179.359588,0.080775,78.273608,96.312225,99.529029,189.539943,18.732787,80.033119,0.579537,733866.956567,0.825342,10.393845,22.719607,4.015977,0.071111,0.066061,150.233656,100.220025,72.193672,32.000000,32.000000,32.000000,32.000000,32.000000,71.477042,68.470278,104.092349,61.557305,44.982724,37.708861,47.303797,81.274383,33.544304,28.900000,79.750543,168.455540,81.915836,0.565752,170.382510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693868,49.924279,199.271000,165.230020,177.562240,270.650707,168.529131,14.413461,189.883184,2.076230,47.654038,49.168874,163.734141,198.111922,161.576991,189.515261,94.737900,179.313939,0.080775,78.281670,96.349322,99.630856,189.539840,18.737045,79.996914,0.579689,733854.702338,0.824284,10.236591,22.689178,4.012795,0.071980,0.067464,150.271912,100.292832,72.231469,32.000000,32.000000,32.000000,32.000000,32.000000,71.482623,68.483777,104.115767,61.557305,45.163756,37.708861,47.303797,81.392898,33.544304,28.900000,79.618244,168.529131,81.911707,0.564999,170.382864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719143,49.947644,199.321564,165.198610,177.640286,270.601075,168.439222,14.411035,189.868663,2.079718,47.574447,49.071260,163.685454,198.020015,161.532313,189.409996,94.783864,179.431658,0.080774,78.318958,96.328518,99.657670,189.710199,18.741013,80.030180,0.579844,733957.019719,0.822799,10.067792,22.751851,4.008864,0.071752,0.064322,150.286356,100.237540,72.207214,32.000000,32.000000,32.000000,32.000000,32.000000,71.430888,68.448487,104.100213,61.557305,45.003650,37.708861,47.303797,81.369409,33.544304,28.900000,79.601027,168.439222,82.077641,0.566517,170.250921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696409,49.948194,199.453684,165.203097,177.684643,270.567648,168.221478,14.412462,189.932851,2.067380,47.442424,49.154068,163.707312,197.999195,161.536941,189.552888,94.754525,179.465896,0.080777,78.344903,96.343014,99.501623,189.649137,18.746377,80.058037,0.580096,733927.710098,0.823071,9.973510,22.722343,4.009972,0.071088,0.065170,150.309615,100.150667,72.207764,32.000000,32.000000,32.000000,32.000000,32.000000,71.421905,68.473560,104.077558,61.557305,45.031463,37.708861,47.303797,81.348957,33.544304,28.900000,79.603640,168.221478,82.305131,0.566536,170.293053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694423,49.924004,199.481091,165.189916,177.806520,270.591579,168.441055,14.410607,189.950608,2.056957,47.469551,49.228883,163.695535,198.264638,161.540540,189.559834,94.751726,179.447064,0.080778,78.347518,96.354643,99.628165,189.595071,18.752735,80.115590,0.580346,734122.167670,0.823462,9.970672,22.722640,4.008950,0.070956,0.064192,150.333951,100.077747,72.224953,32.000000,32.000000,32.000000,32.000000,32.000000,71.424216,68.503730,104.092743,61.557305,45.034064,37.708861,47.303797,81.322354,33.544304,28.900000,79.561846,168.441055,82.227888,0.565869,170.397145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728459,49.852535,199.480098,165.159348,177.874059,270.710269,168.419884,14.412320,190.041884,2.048143,47.381893,49.278515,163.683481,198.116179,161.520564,189.631464,94.773097,179.470814,0.080777,78.372250,96.304621,99.647683,189.719315,18.758400,80.125056,0.581247,734434.970629,0.825153,9.994789,22.765428,4.013443,0.072945,0.065051,150.390940,100.151897,72.222521,32.000000,32.000000,32.000000,32.000000,32.000000,71.416280,68.510731,104.114693,61.557305,45.095458,37.708861,47.303797,81.308500,33.544304,28.900000,79.501189,168.419884,82.316796,0.565378,170.438844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788385,49.852535,199.469591,165.159348,177.898600,270.705781,168.397032,14.407468,190.052559,2.034811,47.551889,49.253683,163.694174,198.298468,161.514749,189.591083,94.772062,179.461228,0.080777,78.406038,96.296790,99.748032,189.766185,18.765807,80.063410,0.581247,734894.108033,0.824624,9.972659,22.760829,4.014154,0.071985,0.067772,150.473155,100.136841,72.233941,32.000000,32.000000,32.000000,32.000000,32.000000,71.455436,68.505961,104.139204,61.557305,45.104592,37.708861,47.303797,81.364886,33.544304,28.900000,79.424948,168.397032,82.271901,0.566316,170.380622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815076,49.891843,199.529530,165.202536,177.950278,270.801354,168.496802,14.399048,190.069145,2.024973,46.838057,49.238766,163.718182,198.513670,161.505750,189.753953,94.760735,179.574912,0.080777,78.462669,96.435220,99.866703,189.849134,18.771190,80.163623,0.580895,734894.930012,0.824250,9.865908,22.748787,4.011387,0.071823,0.066069,150.492491,100.098728,72.221048,32.000000,32.000000,32.000000,32.000000,32.000000,71.475755,68.491434,104.146347,61.557305,45.194759,37.708861,47.303797,81.221750,33.544304,28.900000,79.426564,168.496802,82.231404,0.565428,170.411503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699595,49.754404,199.589204,165.177016,178.049888,270.892684,168.453071,14.406469,190.099774,2.021072,47.568746,49.241963,163.702558,198.348017,161.564115,189.786310,94.781660,179.697418,0.080775,78.495337,96.375956,99.779868,189.857697,18.779837,80.098227,0.580880,734925.510696,0.823374,9.803833,22.746057,4.006348,0.071743,0.065469,150.532719,100.128349,72.244951,32.000000,32.000000,32.000000,32.000000,32.000000,71.490383,68.509024,104.185011,61.557305,45.202574,37.708861,47.303797,81.317806,33.544304,28.900000,79.240640,168.453071,82.462175,0.565287,170.386759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774295,49.884696,199.663624,165.225533,178.081456,270.930042,168.408391,14.411178,190.138315,2.022217,47.585442,49.241474,163.687506,198.396567,161.486643,189.701381,94.758454,179.671928,0.080775,78.533842,96.302890,99.724789,189.817048,18.787807,80.196204,0.580241,735238.112865,0.822726,9.815511,22.802029,4.005405,0.071801,0.064054,150.474008,100.102873,72.197474,32.000000,32.000000,32.000000,32.000000,32.000000,71.454281,68.481939,104.151271,61.557305,45.232762,37.708861,47.303797,81.260902,33.544304,28.900000,79.172656,168.408391,82.138638,0.565650,170.386012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727205,49.944895,199.532516,165.223850,178.008944,270.985784,168.227667,14.408181,190.088575,2.025039,48.209021,49.096994,163.704925,198.241273,161.514255,189.693495,94.794864,179.721821,0.080775,78.535546,96.267798,99.538507,189.968399,18.796101,80.177867,0.582187,735406.486987,0.825207,9.797697,22.829191,4.015912,0.072024,0.066203,150.503378,100.233248,72.211854,32.000000,32.000000,32.000000,32.000000,32.000000,71.482644,68.506246,104.165363,61.557305,45.233892,37.708861,47.303797,81.386367,33.544304,28.900000,79.259758,168.227667,82.298532,0.565497,170.414808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728376,50.086461,199.732435,165.280501,178.110388,271.148657,168.176958,14.410892,190.132472,2.024056,47.599465,49.263930,163.738717,198.377960,161.523333,189.791386,94.830255,179.658256,0.080776,78.524110,96.344961,99.772366,189.740404,18.804014,80.141680,0.581445,735823.682232,0.824497,9.850585,22.842393,4.011380,0.072983,0.064859,150.459618,100.212329,72.218724,32.000000,32.000000,32.000000,32.000000,32.000000,71.505905,68.493010,104.193609,61.557305,45.244007,37.708861,47.303797,81.335978,33.544304,28.900000,79.455659,168.176958,82.069708,0.567695,170.352455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673833,49.857208,199.605029,165.206182,178.156690,271.224252,168.573275,14.405327,190.131810,2.047532,47.843448,49.203623,163.704945,198.351783,161.553356,189.810919,94.849334,179.572213,0.080778,78.552946,96.359501,99.789997,189.889350,18.813486,80.149884,0.581580,735600.165471,0.826053,9.959568,22.825563,4.012542,0.071191,0.064916,150.426696,100.213664,72.240186,32.000000,32.000000,32.000000,32.000000,32.000000,71.513317,68.465530,104.153844,61.557305,45.260754,37.708861,47.303797,81.361646,33.544304,28.900000,79.372805,168.573275,82.308863,0.566594,170.392148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700148,50.024062,199.613027,165.239836,178.096269,271.317660,168.592092,14.408038,190.088922,2.084963,48.449246,48.991755,163.708575,198.168825,161.504761,189.621153,94.851248,179.580475,0.080777,78.570395,96.337790,99.546696,189.690234,18.819904,80.138651,0.582329,736226.200351,0.827079,10.099921,22.765227,4.016468,0.073750,0.065892,150.434958,100.244820,72.239389,32.000000,32.000000,32.000000,32.000000,32.000000,71.496618,68.447108,104.111850,61.557305,45.272621,37.708861,47.303797,81.381202,33.544304,28.900000,79.372877,168.592092,82.031555,0.568649,170.299544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823673,50.169754,199.629289,165.302937,178.063396,271.280569,168.312000,14.405612,190.060510,2.104049,48.061592,49.340844,163.723705,198.238377,161.504148,189.709017,94.834598,179.652323,0.080775,78.590903,96.305649,99.905612,189.735287,18.825854,80.100625,0.582262,735885.541092,0.825826,9.927216,22.712372,4.018313,0.070053,0.065879,150.402552,100.277956,72.229700,32.000000,32.000000,32.000000,32.000000,32.000000,71.487658,68.422734,104.077014,61.557305,45.232514,37.708861,47.303797,81.346750,33.544304,28.900000,79.536822,168.312000,82.357960,0.566990,170.180819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801117,50.047702,200.278729,165.270685,177.952256,271.250405,168.263371,14.407610,190.114808,2.103669,47.573835,49.182028,163.746154,198.544807,161.558973,189.841234,94.867931,179.793076,0.080776,78.667127,96.333943,99.819071,189.949228,18.831979,80.170836,0.582302,735983.929842,0.825353,10.066780,22.713701,4.016347,0.070938,0.065033,150.358750,100.182861,72.230822,32.000000,32.000000,32.000000,32.000000,32.000000,71.539389,68.428926,104.064523,61.557305,45.332328,37.708861,47.303797,81.281668,33.544304,28.900000,79.577884,168.263371,82.302138,0.568865,170.255445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682033,50.083163,199.423020,165.299572,177.999894,271.249430,168.286957,14.418313,190.324414,2.118816,48.313836,49.270701,163.743294,198.446398,161.544080,189.758062,94.893119,179.667310,0.080775,78.711190,96.329737,99.803964,189.953731,18.838466,80.178012,0.581196,736093.070065,0.824635,10.084524,22.758556,4.006716,0.074311,0.065076,150.328544,100.207904,72.230114,32.000000,32.000000,32.000000,32.000000,32.000000,71.547826,68.420349,104.065916,61.557305,45.394634,37.708861,47.303797,81.416865,33.544304,28.900000,79.484368,168.286957,82.384573,0.565266,170.305721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772665,50.217310,199.479073,165.355101,178.148793,271.285977,168.423609,14.408466,190.390729,2.108915,48.079134,49.271575,163.776572,198.546481,161.548886,189.857899,94.902901,179.682439,0.080777,78.716100,96.407083,99.860929,190.156807,18.843909,80.241190,0.582150,735270.314191,0.824492,9.985819,22.780450,4.021571,0.072884,0.065391,150.301672,100.220835,72.243055,32.000000,32.000000,32.000000,32.000000,32.000000,71.542354,68.431486,104.068018,61.557305,45.328141,37.708861,47.303797,81.285502,33.544304,28.900000,79.541744,168.423609,82.432209,0.567075,170.418427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751119,50.145288,199.622439,165.356223,178.126577,271.389247,168.336679,14.406754,190.260718,2.110637,47.688788,49.378534,163.761501,198.458559,161.591269,190.001238,94.884259,179.835315,0.080778,78.716049,96.336948,99.736374,190.086405,18.851248,80.132719,0.581604,735607.149601,0.826873,10.144666,22.705917,4.013987,0.072684,0.065629,150.268524,100.192282,72.221216,32.000000,32.000000,32.000000,32.000000,32.000000,71.554278,68.412691,104.030410,61.557305,45.399222,37.708861,47.303797,81.395813,33.544304,28.900000,79.654114,168.336679,82.323179,0.566026,170.408789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828908,50.120273,199.688589,165.343042,178.113450,271.617374,168.393948,14.405898,190.246460,2.119639,47.290807,49.287525,163.762823,198.470626,161.604243,189.966808,94.880699,179.862047,0.080779,78.721909,96.356225,99.938405,189.900037,18.856713,80.153923,0.581275,736389.271339,0.825531,10.184886,22.702071,4.007804,0.070737,0.066299,150.260229,100.213188,72.208741,32.000000,32.000000,32.000000,32.000000,32.000000,71.535858,68.392124,104.028083,61.557305,45.457174,37.708861,47.303797,81.248064,33.544304,28.900000,79.665941,168.393948,82.347899,0.565825,170.214651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784446,49.973483,199.727078,165.253578,178.067862,271.647848,168.441569,14.408609,190.255382,2.125282,47.706129,49.152976,163.745918,198.422790,161.583537,189.763678,94.850788,179.977231,0.080780,78.743744,96.374151,99.791156,190.005049,18.859821,80.219932,0.582327,736224.446419,0.826085,10.135182,22.780691,4.012421,0.071576,0.064215,150.253311,100.245565,72.225602,32.000000,32.000000,32.000000,32.000000,32.000000,71.528359,68.387507,103.981312,61.557305,45.494979,37.708861,47.303797,81.308264,33.544304,28.900000,79.528269,168.441569,82.151962,0.566833,170.241952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870033,50.025436,199.693121,165.270966,178.104574,271.528710,168.398350,14.409323,190.227331,2.132440,47.786321,49.206807,163.734318,198.580054,161.584684,189.859897,94.894494,179.629099,0.080780,78.755127,96.458762,99.884655,189.964809,18.866165,80.166076,0.580819,736029.753173,0.824255,10.029628,22.794734,4.007485,0.072323,0.065769,150.271333,100.177212,72.229921,32.000000,32.000000,32.000000,32.000000,32.000000,71.552818,68.395428,103.931202,61.557305,45.518202,37.708861,47.303797,81.264788,33.544304,28.900000,79.577869,168.398350,82.434391,0.565345,170.206547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871091,50.026536,199.927621,165.273490,178.159640,271.600715,168.337064,14.425591,190.332672,2.136648,47.860713,49.392985,163.733313,198.648833,161.578039,189.894582,94.935505,179.921244,0.080783,78.779412,96.407040,99.932615,190.552297,18.870746,80.227649,0.580615,735658.841670,0.824290,9.928860,22.869804,4.011837,0.070038,0.064537,150.310369,100.211575,72.210431,32.000000,32.000000,32.000000,32.000000,32.000000,71.572829,68.417177,103.872037,61.557305,45.524525,37.708861,47.303797,81.294837,33.544304,28.900000,79.586036,168.337064,82.104038,0.566960,170.226098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885107,50.065570,199.929281,165.246006,178.316493,271.742190,168.442374,14.405612,190.413861,2.123965,47.795352,49.297635,163.706346,198.743855,161.562652,189.987547,94.915186,179.850498,0.080783,78.783357,96.423281,99.829488,190.016084,18.877930,80.283742,0.580593,735669.366639,0.823220,9.892250,22.689542,4.004271,0.073291,0.065799,150.393410,100.268713,72.175734,32.000000,32.000000,32.000000,32.000000,32.000000,71.562083,68.419693,103.850719,61.557305,45.621008,37.708861,47.303797,81.215116,33.544304,28.900000,79.564589,168.442374,82.393444,0.564617,170.390654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788844,50.060622,199.882359,165.233666,178.288152,271.773407,168.523292,14.405042,190.424568,2.125896,48.144502,49.390953,163.731162,198.547145,161.584150,189.921622,94.951059,179.826257,0.080785,78.797964,96.384065,99.806864,190.030197,18.882375,80.196060,0.580802,735768.009567,0.823758,9.892257,22.763139,4.008888,0.071809,0.066169,150.433678,100.236257,72.221086,32.000000,32.000000,32.000000,32.000000,32.000000,71.605657,68.443061,103.876264,61.557305,45.664972,37.708861,47.303797,81.298306,33.544304,28.900000,79.641323,168.523292,82.115703,0.567528,170.422046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901582,50.136766,199.921388,165.270685,178.289839,271.821311,168.405171,14.414317,190.294105,2.146229,47.697548,49.288634,163.754676,198.595027,161.561505,190.043027,94.938144,179.900992,0.080787,78.815500,96.411261,100.009553,190.137531,18.885478,80.212504,0.580978,736555.578652,0.823800,9.916797,22.755719,4.007795,0.072990,0.064744,150.457593,100.225821,72.206935,32.000000,32.000000,32.000000,32.000000,32.000000,71.590225,68.539806,103.851502,61.557305,45.633219,37.708861,47.303797,81.248503,33.544304,28.900000,79.740307,168.405171,82.401215,0.566102,170.216146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817479,50.003445,199.912062,165.231142,178.202271,271.801081,168.352437,14.410892,190.363246,2.134909,47.803629,49.254671,163.711751,198.787741,161.583854,190.072360,94.901705,180.005796,0.080787,78.835239,96.417100,99.901581,190.126438,18.889156,80.238017,0.582218,736423.800768,0.825029,10.011445,22.710338,4.014601,0.073652,0.068455,150.488206,100.235274,72.226870,32.000000,32.000000,32.000000,32.000000,32.000000,71.579238,68.586971,103.868500,61.557305,45.729766,37.708861,47.303797,81.237093,33.544304,28.900000,79.694867,168.352437,82.314525,0.568607,170.248089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875737,50.043304,199.897706,165.242921,178.154237,271.778735,168.223604,14.409323,190.322778,2.162004,47.756177,49.282828,163.711968,198.636654,161.561525,190.063131,94.906905,179.933053,0.080788,78.833661,96.422663,100.095057,190.316090,18.892282,80.226730,0.580995,736515.249301,0.823721,9.970964,22.752560,4.006314,0.072600,0.066041,150.511719,100.274506,72.242097,32.000000,32.000000,32.000000,32.000000,32.000000,71.572437,68.591784,103.869260,61.557305,45.792217,37.708861,47.303797,81.236006,33.544304,28.900000,79.641080,168.223604,82.389783,0.565563,170.213313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897152,49.958364,199.879468,165.226094,178.178815,271.821685,168.331792,14.413461,190.399646,2.168093,47.704759,49.254479,163.727533,198.697721,161.545564,190.136535,94.886163,179.980287,0.080788,78.817377,96.478501,100.014088,190.143528,18.894681,80.263079,0.581172,736072.264586,0.824811,9.924626,22.830083,4.012890,0.070844,0.066374,150.505846,100.346446,72.237355,32.000000,32.000000,32.000000,32.000000,32.000000,71.605788,68.614447,103.834752,61.557305,45.847288,37.708861,47.303797,81.226518,33.544304,28.900000,79.604688,168.331792,82.391965,0.566511,170.230819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887479,49.959464,199.974759,165.213474,178.253835,271.921654,168.385264,14.408181,190.402701,2.164202,47.282375,49.356245,163.695082,198.583983,161.523927,189.984574,94.823499,179.805400,0.080788,78.827812,96.367468,100.103880,190.080000,18.895833,80.216957,0.580306,735875.804597,0.824242,9.904219,22.796369,4.007915,0.073320,0.064821,150.471105,100.335443,72.212271,32.000000,32.000000,32.000000,32.000000,32.000000,71.615489,68.604647,103.783878,61.557305,45.907489,37.708861,47.303797,81.290269,33.544304,28.900000,79.594289,168.385264,82.431704,0.565070,170.310992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869921,49.900364,199.931036,165.190758,178.404033,271.961486,168.367480,14.411178,190.464209,2.160896,47.114070,49.235139,163.702756,198.702308,161.529366,190.002402,94.810476,179.839576,0.080786,78.847981,96.452583,99.898109,190.148913,18.896981,80.245301,0.579788,735825.491130,0.823237,9.797141,22.835627,4.005829,0.073889,0.065066,150.462631,100.315686,72.237195,32.000000,32.000000,32.000000,32.000000,32.000000,71.628523,68.601935,103.817682,61.557305,45.959262,37.708861,47.303797,81.164181,33.544304,28.900000,79.662622,168.367480,82.428531,0.564807,170.212487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899913,49.942696,199.951548,165.210109,178.372467,272.040041,168.472615,14.403044,190.317316,2.169464,47.647619,49.308874,163.667326,198.557907,161.510004,190.012033,94.793063,179.962687,0.080786,78.862593,96.373669,99.858937,189.949720,18.898058,80.238918,0.580458,736355.116316,0.823502,9.808239,22.829717,4.008516,0.071492,0.066115,150.453060,100.292366,72.211434,32.000000,32.000000,32.000000,32.000000,32.000000,71.582749,68.586753,103.760925,61.557305,45.977061,37.708861,47.303797,81.250315,33.544304,28.900000,79.517023,168.472615,82.270422,0.564862,170.301511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878784,49.988327,199.812878,165.217400,178.465461,272.039885,168.180174,14.404043,190.203092,2.142341,47.809339,49.313933,163.678137,198.609454,161.489276,189.817457,94.759207,179.806322,0.080785,78.835195,96.415295,99.872351,190.089893,18.899805,80.142816,0.581252,736905.815903,0.824469,9.767293,22.856145,4.009051,0.071953,0.066388,150.506624,100.325229,72.201834,32.000000,32.000000,32.000000,32.000000,32.000000,71.554520,68.606223,103.767716,61.557305,45.988685,37.708861,47.303797,81.255874,33.544304,28.900000,79.588263,168.180174,82.064767,0.565857,170.200567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773768,50.015265,199.786636,165.228618,178.597388,272.001537,168.121157,14.410750,190.296421,2.132073,47.988956,49.110122,163.673994,198.493799,161.480237,189.881207,94.770647,179.632975,0.080785,78.829396,96.383832,99.911893,189.937357,18.902379,80.161820,0.580919,736898.235486,0.823356,9.778618,22.921828,4.007052,0.071598,0.063731,150.459667,100.299737,72.199751,32.000000,32.000000,32.000000,32.000000,32.000000,71.520535,68.586251,103.706397,61.557305,46.046551,37.708861,47.303797,81.177504,33.544304,28.900000,79.615605,168.121157,81.994232,0.566575,170.193998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769105,50.069968,199.746506,165.257785,178.648981,271.972237,168.300266,14.404185,190.133120,2.122360,48.062992,49.247639,163.661684,198.450101,161.485182,189.834876,94.739587,179.729252,0.080786,78.850269,96.333787,99.935386,189.826208,18.902687,80.158881,0.581891,737524.191906,0.825712,9.846092,22.894371,4.005969,0.070613,0.064984,150.429640,100.232398,72.191780,32.000000,32.000000,32.000000,32.000000,32.000000,71.540481,68.575926,103.695999,61.557305,46.023936,37.708861,47.303797,81.288266,33.544304,28.900000,79.543709,168.300266,82.179765,0.568263,170.212487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790871,50.039730,199.610647,165.267040,178.734842,272.087154,168.303249,14.408609,190.067756,2.116157,47.846824,49.346602,163.723037,198.469248,161.503477,189.685937,94.713877,179.630997,0.080786,78.850751,96.318670,99.695266,189.767326,18.900193,80.122748,0.583294,738217.421760,0.828611,9.981700,22.814912,4.013894,0.071716,0.065276,150.385280,100.245712,72.203091,32.000000,32.000000,32.000000,32.000000,32.000000,71.546150,68.591173,103.633415,61.557305,46.023169,37.708861,47.303797,81.209309,33.544304,28.900000,79.643346,168.303249,82.093616,0.570259,170.212762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896230,50.047152,199.544907,165.264796,178.804203,272.067842,168.476125,14.405327,190.113341,2.131545,46.666151,49.267299,163.693170,198.256086,161.463009,189.648592,94.698416,179.533362,0.080787,78.831445,96.306522,99.713384,189.774323,18.895158,80.105169,0.583663,738672.219167,0.828181,10.041232,22.883756,4.013464,0.070998,0.065317,150.361974,100.235954,72.190901,32.000000,32.000000,32.000000,32.000000,32.000000,71.530956,68.565951,103.618105,61.557305,45.990990,37.708861,47.303797,81.326036,33.544304,28.900000,79.661946,168.476125,82.350766,0.569310,170.306822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
