OSU 80 Ton Compressor Load Stand
49.777985,49.840440,199.482017,165.139436,178.789927,272.148313,168.452647,14.405755,189.929902,2.140584,46.616356,49.158244,163.667445,198.188462,161.495467,189.592304,94.690971,179.539667,0.080787,78.817827,96.305936,99.453097,189.675388,18.892366,80.048067,0.583896,739013.322251,0.828092,9.988455,22.870905,4.008981,0.072212,0.066556,150.371674,100.236969,72.174283,32.000000,32.000000,32.000000,32.000000,32.000000,71.523239,68.581483,103.636682,61.557305,46.002524,37.708861,47.303797,81.192938,33.544304,28.900000,79.654720,168.452647,82.028310,0.569878,170.217916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718406,49.876450,199.380809,165.127377,178.826011,272.084781,168.321519,14.410036,189.953306,2.141146,47.435916,49.096413,163.632507,198.204685,161.490879,189.566271,94.683020,179.506729,0.080787,78.806463,96.320455,99.719563,189.855391,18.887181,80.024934,0.583214,739237.933201,0.825641,9.886881,22.848033,3.999198,0.071414,0.064903,150.404450,100.291979,72.193699,32.000000,32.000000,32.000000,32.000000,32.000000,71.549660,68.621296,103.655556,61.557305,45.982548,37.708861,47.303797,81.242617,33.544304,28.900000,79.438045,168.321519,82.227618,0.567310,170.232196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812442,49.922630,199.231599,165.133547,178.670732,272.035714,168.233588,14.408609,189.822927,2.150281,47.878927,49.168570,163.641247,198.093983,161.457175,189.412622,94.709784,179.516729,0.080786,78.802653,96.321010,99.747540,189.551794,18.881203,79.999799,0.584328,738868.705736,0.827390,9.802506,22.857955,4.007435,0.071805,0.066935,150.376484,100.285722,72.206753,32.000000,32.000000,32.000000,32.000000,32.000000,71.522869,68.643455,103.650919,61.557305,46.102082,37.708861,47.303797,81.259649,33.544304,28.900000,79.486030,168.233588,82.153044,0.570222,170.242306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679034,49.998497,199.051801,165.160189,178.659610,272.086638,168.301484,14.410036,189.781533,2.124999,48.015406,49.149530,163.647303,198.141378,161.448967,189.492279,94.688205,179.311493,0.080785,78.793202,96.314796,99.722504,189.532663,18.873016,80.008147,0.584724,739200.489069,0.829387,9.900241,22.852971,4.010201,0.070492,0.065577,150.343994,100.321976,72.207106,32.000000,32.000000,32.000000,32.000000,32.000000,71.530390,68.613596,103.649113,61.557305,45.983743,37.708861,47.303797,81.322655,33.544304,28.900000,79.546518,168.301484,82.180649,0.569060,170.222046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640476,50.098007,199.205554,165.235349,178.597223,272.125438,168.507225,14.408752,189.686436,2.119195,48.078039,49.031128,163.667683,197.865925,161.449857,189.216050,94.699901,179.418274,0.080787,78.772969,96.307196,99.510654,189.462362,18.865694,79.947763,0.583090,738460.980806,0.827469,9.849025,22.830133,3.999635,0.071952,0.065122,150.340199,100.292328,72.197200,32.000000,32.000000,32.000000,32.000000,32.000000,71.560364,68.603359,103.639935,61.557305,45.895796,37.708861,47.303797,81.309736,33.544304,28.900000,79.588760,168.507225,81.825864,0.567807,170.233022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.449473,50.121922,198.938132,165.225533,178.446955,271.959385,168.473781,14.398905,189.529986,2.125768,48.689136,48.978723,163.644897,197.826633,161.461587,189.231791,94.647367,179.169117,0.080785,78.740844,96.215819,99.299880,189.165519,18.855784,79.885847,0.583755,738821.693835,0.829725,10.063111,22.771077,4.006757,0.070749,0.064583,150.296394,100.322259,72.182240,32.000000,32.000000,32.000000,32.000000,32.000000,71.567492,68.667451,103.575140,61.557305,45.843263,37.708861,47.303797,81.340902,33.544304,28.900000,79.700307,168.473781,82.073115,0.568323,170.279875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680305,50.271465,199.005918,165.265076,178.366049,271.945582,168.429789,14.410750,189.539215,2.138816,47.834277,49.030852,163.695105,197.676365,161.479230,189.045942,94.632985,178.980991,0.080786,78.723444,96.273586,99.443389,189.148648,18.842268,79.907700,0.584912,738806.426014,0.829367,10.202622,22.801343,4.012966,0.071497,0.064857,150.271444,100.359653,72.221194,32.000000,32.000000,32.000000,32.000000,32.000000,71.601018,68.743481,103.644735,61.557305,45.752001,37.708861,47.303797,81.345953,33.544304,28.900000,79.887219,168.429789,81.833708,0.571487,170.347381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629560,50.188171,198.948102,165.260589,178.238049,271.792526,168.508435,14.408752,189.348937,2.131568,47.765975,49.004001,163.650027,197.567219,161.472743,188.925948,94.601796,179.014743,0.080784,78.711209,96.195794,99.485824,189.185482,18.831549,79.880600,0.586252,738644.370355,0.832441,10.425043,22.755937,4.023059,0.072377,0.066053,150.238634,100.292997,72.184604,32.000000,32.000000,32.000000,32.000000,32.000000,71.569847,68.718853,103.611060,61.557305,45.705403,37.708861,47.303797,81.411788,33.544304,28.900000,79.872443,168.508435,81.878513,0.570629,170.352613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.454773,50.020213,198.899465,165.190197,178.150402,271.631358,168.325014,14.410892,189.293058,2.133321,47.769101,48.991685,163.669696,197.577375,161.502985,188.994747,94.634206,178.904248,0.080782,78.665149,96.218763,99.259267,189.039964,18.821222,79.832405,0.583800,738416.837040,0.828338,10.334759,22.696302,4.005731,0.070797,0.064200,150.266896,100.236650,72.212494,32.000000,32.000000,32.000000,32.000000,32.000000,71.615601,68.780553,103.693449,61.557305,45.638259,37.708861,47.303797,81.330195,33.544304,28.900000,79.804106,168.325014,81.796547,0.570060,170.178341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577742,49.987227,198.938376,165.168883,178.281257,271.571234,168.465025,14.411321,189.352323,2.122452,47.121133,49.049453,163.642669,197.636366,161.463487,189.012125,94.645862,178.991193,0.080781,78.616337,96.277964,99.592287,189.034355,18.808584,79.878653,0.583746,737861.748415,0.828103,10.304116,22.740775,4.008661,0.073361,0.066169,150.288137,100.278689,72.193376,32.000000,32.000000,32.000000,32.000000,32.000000,71.586567,68.779679,103.666268,61.557305,45.605953,37.708861,47.303797,81.351109,33.544304,28.900000,79.715993,168.465025,81.751164,0.569502,170.154659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619397,49.868478,198.930142,165.132425,178.204231,271.561026,168.356054,14.418456,189.438562,2.086218,47.389619,49.114741,163.639986,197.549767,161.479587,189.106127,94.670393,178.905608,0.080781,78.615749,96.212661,99.431819,189.099738,18.796811,79.874884,0.585385,737211.783072,0.831457,10.317817,22.664869,4.021846,0.071750,0.064429,150.276681,100.297861,72.210917,32.000000,32.000000,32.000000,32.000000,32.000000,71.576148,68.777951,103.659021,61.557305,45.580372,37.708861,47.303797,81.390392,33.544304,28.900000,79.584259,168.356054,82.018501,0.571328,170.226177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593335,49.911359,199.071820,165.136071,178.145822,271.464818,168.324942,14.406326,189.348799,2.079251,47.709115,49.020743,163.611222,197.541400,161.462023,189.040378,94.692786,179.032396,0.080781,78.613461,96.187261,99.279530,189.086629,18.786739,79.856512,0.584101,737490.295775,0.829013,10.156975,22.687440,4.012655,0.071053,0.065210,150.285626,100.304491,72.204088,32.000000,32.000000,32.000000,32.000000,32.000000,71.597379,68.761023,103.643669,61.557305,45.525295,37.708861,47.303797,81.364109,33.544304,28.900000,79.557835,168.324942,81.770908,0.570722,170.179757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705848,49.942696,198.848453,165.131864,178.028429,271.300901,168.467423,14.404756,189.395280,2.073015,47.426880,49.113387,163.627183,197.567312,161.452846,189.062766,94.703445,178.893704,0.080781,78.569378,96.157415,99.363886,189.103496,18.774786,79.838157,0.583416,736759.967176,0.828145,9.994970,22.629218,4.009120,0.072776,0.065011,150.304028,100.205688,72.205469,32.000000,32.000000,32.000000,32.000000,32.000000,71.626196,68.739240,103.633065,61.557305,45.505818,37.708861,47.303797,81.524611,33.544304,28.900000,79.591622,168.467423,82.037776,0.568168,170.231448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553573,49.887720,198.807454,165.099333,177.955479,271.133945,168.490913,14.399904,189.296942,2.059978,47.924405,49.030240,163.575355,197.538577,161.431702,188.958823,94.632558,178.905502,0.080780,78.536280,96.187106,99.272945,189.056223,18.763891,79.772454,0.584293,736577.162683,0.828608,10.064913,22.656732,4.014084,0.072773,0.064368,150.261543,100.206560,72.194392,32.000000,32.000000,32.000000,32.000000,32.000000,71.645138,68.701314,103.582034,61.557305,45.476540,37.708861,47.303797,81.484355,33.544304,28.900000,79.516409,168.490913,81.984081,0.570614,170.197420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689943,49.981180,198.770047,165.097090,177.946607,271.091047,168.424445,14.405898,189.305060,2.069212,47.868785,49.218976,163.606666,197.575652,161.425135,188.963024,94.645696,178.839507,0.080781,78.498376,96.188942,99.323698,189.151464,18.753070,79.797516,0.582429,735987.059149,0.825356,9.979505,22.591479,4.000504,0.071860,0.064579,150.304697,100.236449,72.205591,32.000000,32.000000,32.000000,32.000000,32.000000,71.648669,68.699871,103.593447,61.557305,45.413046,37.708861,47.303797,81.483120,33.544304,28.900000,79.541171,168.424445,81.953033,0.566812,170.216657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571460,49.874250,198.911773,165.060632,177.937733,271.109099,168.347094,14.416315,189.466658,2.065683,47.466438,48.936681,163.600452,197.626148,161.412516,189.068621,94.602817,179.090541,0.080782,78.440028,96.209616,99.326438,189.084545,18.743114,79.897242,0.584096,735983.983749,0.827589,10.082578,22.667012,4.011970,0.072744,0.064619,150.275690,100.298820,72.195584,32.000000,32.000000,32.000000,32.000000,32.000000,71.656713,68.648513,103.578136,61.557305,45.404406,37.708861,47.303797,81.461345,33.544304,28.900000,79.576389,168.347094,81.947462,0.568339,170.298994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655634,49.888269,198.895089,165.063156,177.915275,271.139393,168.214494,14.421025,189.421355,2.083077,47.371713,49.138102,163.555054,197.576219,161.403833,189.035356,94.625931,179.024894,0.080783,78.401435,96.200541,99.523417,189.147012,18.731952,79.814086,0.582591,735950.866841,0.825569,10.034480,22.627886,4.000207,0.074239,0.065579,150.247320,100.169115,72.194851,32.000000,32.000000,32.000000,32.000000,32.000000,71.633064,68.661769,103.551518,61.557305,45.323932,37.708861,47.303797,81.511992,33.544304,28.900000,79.452340,168.214494,82.027282,0.567268,170.185736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717538,49.929502,198.990042,165.091481,177.993549,271.085234,168.353087,14.401759,189.519928,2.079149,46.454761,49.014389,163.559908,197.626641,161.398176,189.029129,94.606644,179.100634,0.080780,78.351646,96.209012,99.529472,189.125463,18.722321,79.848145,0.582813,735961.880707,0.827851,10.050525,22.769579,4.012627,0.071729,0.064271,150.237124,100.217270,72.192373,32.000000,32.000000,32.000000,32.000000,32.000000,71.628073,68.678787,103.550386,61.557305,45.244329,37.708861,47.303797,81.386546,33.544304,28.900000,79.465925,168.353087,81.746765,0.568232,170.139041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498555,49.754404,199.369634,165.005666,177.912770,270.893567,168.358909,14.407468,189.372169,2.073934,47.604713,48.960321,163.540790,197.453060,161.425236,188.987736,94.602637,178.980321,0.080779,78.322118,96.185822,99.211246,189.123502,18.716004,79.838589,0.582060,735719.491258,0.826873,9.977156,22.720634,4.005489,0.071417,0.064683,150.230688,100.267787,72.177961,32.000000,32.000000,32.000000,32.000000,32.000000,71.621447,68.684605,103.575164,61.557305,45.208637,37.708861,47.303797,81.499045,33.544304,28.900000,79.193404,168.358909,81.919550,0.566356,170.148758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555598,49.950942,198.755660,165.050256,177.698328,270.673944,168.289525,14.410322,189.280066,2.068857,47.954258,48.969347,163.534359,197.504826,161.363540,188.877157,94.565036,179.048634,0.080777,78.309750,96.246560,99.399345,189.048367,18.708955,79.808479,0.581858,736129.112249,0.825509,9.954193,22.769723,4.002411,0.072271,0.064341,150.263646,100.246848,72.200293,32.000000,32.000000,32.000000,32.000000,32.000000,71.647474,68.665008,103.561887,61.557305,45.071272,37.708861,47.303797,81.549180,33.544304,28.900000,79.169110,168.289525,81.717862,0.568344,170.157216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535661,50.001246,198.736548,165.063998,177.587160,270.645634,168.533803,14.409037,189.287280,2.086160,48.180070,48.813098,163.550478,197.448741,161.354144,188.894290,94.547954,178.816691,0.080777,78.286682,96.141541,99.266070,189.108104,18.699390,79.787599,0.584858,735668.131345,0.828752,10.006459,22.726386,4.027787,0.070123,0.064396,150.237292,100.203022,72.194633,32.000000,32.000000,32.000000,32.000000,32.000000,71.632565,68.658774,103.559346,61.557305,45.075148,37.708861,47.303797,81.546022,33.544304,28.900000,79.397467,168.533803,81.709280,0.570001,170.182629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.512405,49.916032,198.843770,165.068204,177.555674,270.535165,168.361732,14.410892,189.368239,2.063484,47.563830,48.777267,163.555431,197.287011,161.374895,188.816774,94.519350,178.983746,0.080777,78.302148,96.209215,99.258777,189.240649,18.691758,79.824976,0.582532,735294.125500,0.827491,10.143696,22.790872,4.010761,0.070658,0.066106,150.243775,100.184612,72.176971,32.000000,32.000000,32.000000,32.000000,32.000000,71.634723,68.650965,103.509864,61.557305,45.043865,37.708861,47.303797,81.505923,33.544304,28.900000,79.420968,168.361732,81.915223,0.568921,170.284281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591281,50.061447,198.681817,165.129340,177.544818,270.464311,168.527759,14.408895,189.297924,2.084935,48.275913,48.916428,163.563245,197.381201,161.362058,188.802390,94.498977,178.815732,0.080777,78.303433,96.166175,99.151251,188.905644,18.688432,79.834623,0.582489,735025.435045,0.826259,10.214722,22.716642,4.011989,0.071519,0.066351,150.267132,100.194822,72.192679,32.000000,32.000000,32.000000,32.000000,32.000000,71.629275,68.618482,103.479709,61.557305,44.982450,37.708861,47.303797,81.686120,33.544304,28.900000,79.301301,168.527759,82.111520,0.568790,170.326098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555758,50.119723,198.594333,165.151215,177.564460,270.470383,168.337652,14.402187,189.166841,2.091172,47.960928,48.972909,163.585263,197.214344,161.395785,188.710608,94.525424,178.778499,0.080777,78.289431,96.145195,99.267714,188.982311,18.682827,79.798291,0.582707,734827.112097,0.827191,10.153684,22.811022,4.016039,0.072017,0.065817,150.252158,100.201469,72.183620,32.000000,32.000000,32.000000,32.000000,32.000000,71.644489,68.608398,103.469163,61.557305,44.914193,37.708861,47.303797,81.576054,33.544304,28.900000,79.518882,168.337652,81.913474,0.567838,170.364808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.528352,50.071068,198.620398,165.136632,177.531818,270.418209,168.312780,14.402187,189.189069,2.087196,47.921835,48.946919,163.584435,197.306279,161.393075,188.759176,94.505516,178.801026,0.080777,78.255547,96.149049,99.338120,188.790599,18.676444,79.771588,0.582005,735086.386154,0.825202,10.217133,22.765241,4.006386,0.070731,0.064097,150.263415,100.245001,72.216469,32.000000,32.000000,32.000000,32.000000,32.000000,71.661382,68.595427,103.467418,61.557305,44.863782,37.708861,47.303797,81.587196,33.544304,28.900000,79.499496,168.312780,82.034007,0.565866,170.298285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686327,50.024062,198.616312,165.104661,177.679253,270.525345,168.372903,14.403757,189.233622,2.077136,46.781109,48.828610,163.579740,197.402401,161.392878,188.845494,94.465046,178.690613,0.080775,78.262139,96.141700,99.189403,188.962507,18.674122,79.814825,0.582328,735255.410633,0.827017,10.312311,22.724128,4.007493,0.071256,0.063866,150.273156,100.139861,72.186585,32.000000,32.000000,32.000000,32.000000,32.000000,71.638387,68.590221,103.520377,61.557305,44.845810,37.708861,47.303797,81.604325,33.544304,28.900000,79.468422,168.372903,81.992519,0.567291,170.421574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541288,49.754129,198.726717,164.987718,177.753028,270.488010,168.498347,14.416173,189.206159,2.076377,47.246523,48.877573,163.533592,197.397804,161.380436,188.760286,94.444652,178.735023,0.080775,78.258273,96.174695,99.201655,189.046386,18.673942,79.826797,0.582491,735108.666847,0.827383,10.292139,22.752910,4.010236,0.070808,0.064417,150.269520,100.238216,72.200506,32.000000,32.000000,32.000000,32.000000,32.000000,71.666505,68.642130,103.556082,61.557305,44.742960,37.708861,47.303797,81.685030,33.544304,28.900000,79.475083,168.498347,81.827181,0.566427,170.352770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.440946,49.792887,198.849293,165.001460,177.772070,270.511568,168.359994,14.412605,189.155685,2.084546,47.614562,48.873031,163.523766,197.328311,161.355175,188.789477,94.436206,178.813239,0.080775,78.268965,96.128684,99.138626,188.967928,18.673844,79.822632,0.581410,735551.214607,0.824747,10.081112,22.749878,3.997404,0.072337,0.066072,150.258524,100.244250,72.190052,32.000000,32.000000,32.000000,32.000000,32.000000,71.645711,68.614612,103.569679,61.557305,44.699201,37.708861,47.303797,81.717566,33.544304,28.900000,79.200139,168.359994,82.107626,0.565968,170.429009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.239289,49.872326,199.157446,165.034271,177.579306,270.567076,168.578803,14.407610,189.153305,2.089345,48.504499,48.779995,163.548489,197.264917,161.380338,188.832887,94.410019,178.648105,0.080777,78.315543,96.081873,99.308585,188.936176,18.672731,79.777628,0.582879,735479.691187,0.826531,9.961755,22.787771,4.011335,0.070878,0.064799,150.302239,100.182161,72.201709,32.000000,32.000000,32.000000,32.000000,32.000000,71.666811,68.637450,103.623201,61.557305,44.595533,37.708861,47.303797,81.672281,33.544304,28.900000,79.228568,168.578803,81.709478,0.568630,170.301433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453722,50.066669,198.533579,165.109149,177.385187,270.520711,168.635616,14.405612,189.076616,2.102800,48.153286,48.920455,163.559972,197.177037,161.357273,188.681763,94.413145,178.643985,0.080775,78.360990,96.091381,99.210861,188.832856,18.671319,79.748239,0.584310,735801.356083,0.829251,10.104881,22.827029,4.021956,0.071630,0.065958,150.294926,100.147996,72.186097,32.000000,32.000000,32.000000,32.000000,32.000000,71.656720,68.604464,103.629888,61.557305,44.530534,37.708861,47.303797,81.777861,33.544304,28.900000,79.413793,168.635616,81.835403,0.568049,170.464768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565973,50.085637,198.697743,165.148130,177.294945,270.445907,168.399770,14.404043,189.204652,2.126795,47.011126,49.104389,163.591106,197.312551,161.406905,188.773743,94.428665,178.673758,0.080776,78.331401,96.090374,99.376731,188.892145,18.667489,79.829917,0.586156,735515.953705,0.831218,10.394567,22.788152,4.044686,0.070473,0.064881,150.354756,100.170634,72.222588,32.000000,32.000000,32.000000,32.000000,32.000000,71.662540,68.608642,103.698744,61.557305,44.357052,37.708861,47.303797,81.700105,33.544304,28.900000,79.467738,168.399770,81.739769,0.572297,170.391126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517995,49.865454,198.653053,165.078861,177.358169,270.470372,168.185723,14.419598,189.198797,2.130416,47.109827,48.962055,163.542571,197.360496,161.399962,188.833465,94.387110,178.796399,0.080777,78.324554,96.062734,99.152643,188.887468,18.666718,79.736772,0.582729,734888.047404,0.826488,10.365368,22.783402,4.014533,0.073733,0.065925,150.327007,100.189853,72.170553,32.000000,32.000000,32.000000,32.000000,32.000000,71.622587,68.564388,103.667191,61.557305,44.428495,37.708861,47.303797,81.716041,33.544304,28.900000,79.265931,168.185723,81.960101,0.567866,170.245610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614740,49.784365,198.686656,165.024175,177.295302,270.513302,168.388266,14.408324,189.327099,2.121052,47.487136,48.904811,163.543223,197.331228,161.408508,188.903844,94.436635,178.819242,0.080778,78.318465,96.051847,99.329391,189.025974,18.664103,79.836372,0.580917,734369.225472,0.825190,10.267612,22.779616,4.008753,0.071930,0.066262,150.305278,100.236661,72.189404,32.000000,32.000000,32.000000,32.000000,32.000000,71.659751,68.589218,103.661524,61.557305,44.357215,37.708861,47.303797,81.734971,33.544304,28.900000,79.132289,168.388266,81.824512,0.567344,170.175784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514400,49.805256,198.631968,165.016323,177.137614,270.499188,168.500716,14.407610,189.304158,2.135520,47.900692,48.908483,163.500230,197.523708,161.347740,188.887321,94.446255,178.915330,0.080780,78.304915,96.093024,99.259415,188.912844,18.666006,79.854005,0.582128,734325.141218,0.826916,10.097293,22.869493,4.011735,0.072090,0.066593,150.269131,100.219372,72.181765,32.000000,32.000000,32.000000,32.000000,32.000000,71.678518,68.566905,103.625938,61.557305,44.380361,37.708861,47.303797,81.739986,33.544304,28.900000,79.076113,168.500716,82.144642,0.566337,170.356035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485425,49.930601,198.645209,165.045489,177.092110,270.510434,168.404666,14.410892,189.333100,2.130162,48.083206,49.001106,163.502835,197.380582,161.366513,188.789231,94.467739,178.877150,0.080780,78.324376,96.108746,99.429157,189.011900,18.665716,79.809759,0.579833,733593.808163,0.823656,9.915692,22.828966,4.004589,0.071603,0.064328,150.262017,100.205456,72.225552,32.000000,32.000000,32.000000,32.000000,32.000000,71.700858,68.574781,103.625648,61.557305,44.298564,37.708861,47.303797,81.787867,33.544304,28.900000,79.041289,168.404666,81.986137,0.565745,170.362015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605438,49.949293,198.821397,165.058950,177.034155,270.521994,168.498545,14.410036,189.343521,2.126725,46.746870,49.152941,163.560232,197.483766,161.389856,188.882087,94.428033,178.772472,0.080781,78.346213,96.101356,99.495440,189.163761,18.664589,79.874596,0.579843,733082.602278,0.824271,10.040834,22.857183,4.011600,0.070799,0.064276,150.300974,100.166800,72.224839,32.000000,32.000000,32.000000,32.000000,32.000000,71.729061,68.619298,103.605903,61.557305,44.249779,37.708861,47.303797,81.707621,33.544304,28.900000,79.163698,168.498545,82.108545,0.563674,170.396082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579549,49.705477,198.899217,164.966966,176.990977,270.491607,168.415401,14.407325,189.442631,2.137498,47.192420,49.018980,163.496601,197.621738,161.389955,189.010574,94.402823,179.074042,0.080780,78.340650,96.076731,99.438984,189.193355,18.669557,79.845441,0.580225,733145.997964,0.825354,10.196313,22.820665,4.014217,0.071569,0.063841,150.295460,100.201459,72.215937,32.000000,32.000000,32.000000,32.000000,32.000000,71.720475,68.580338,103.566174,61.557305,44.267062,37.708861,47.303797,81.789916,33.544304,28.900000,78.909445,168.415401,82.068085,0.564822,170.289749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552806,49.759902,198.905020,164.984353,176.808491,270.396670,168.424101,14.406611,189.412008,2.157663,47.635092,48.836337,163.503566,197.662902,161.370629,188.861550,94.399705,178.962161,0.080782,78.358151,96.089249,99.376359,189.173552,18.671398,79.860172,0.578802,732932.205067,0.822454,10.090279,22.819144,4.008057,0.071691,0.063572,150.308859,100.237233,72.220166,32.000000,32.000000,32.000000,32.000000,32.000000,71.715746,68.553147,103.567479,61.557305,44.140479,37.708861,47.303797,81.788993,33.544304,28.900000,78.798540,168.424101,81.910950,0.563054,170.241047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.575037,49.890468,198.921088,165.024736,176.870212,270.519581,168.482703,14.409894,189.448795,2.165223,48.058237,48.860086,163.496878,197.643119,161.341749,189.070185,94.414908,178.954996,0.080780,78.385096,96.105942,99.141469,189.268855,18.673804,79.796795,0.578967,732316.106220,0.822576,9.873349,22.963081,4.011719,0.072755,0.065167,150.313304,100.108469,72.186278,32.000000,32.000000,32.000000,32.000000,32.000000,71.678542,68.509984,103.564963,61.557305,44.138628,37.708861,47.303797,81.822274,33.544304,28.900000,78.918534,168.482703,82.099440,0.563287,170.295138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669441,49.945720,198.876777,165.052219,176.943676,270.608410,168.063336,14.407753,189.335190,2.142385,47.722046,48.921134,163.543048,197.547734,161.367742,189.017521,94.428496,179.038557,0.080781,78.416954,96.075394,99.304481,188.990976,18.678048,79.846414,0.578658,731726.324969,0.822302,9.955557,22.922171,4.014001,0.071067,0.066466,150.282034,100.137603,72.222092,32.000000,32.000000,32.000000,32.000000,32.000000,71.700970,68.536237,103.566837,61.557305,44.083310,37.708861,47.303797,81.796406,33.544304,28.900000,78.948624,168.063336,81.827271,0.564171,170.258710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508131,49.905862,198.958001,165.037075,176.932458,270.500421,168.294422,14.408324,189.347202,2.149304,47.947838,48.865664,163.550724,197.662324,161.399115,189.041561,94.455690,179.097568,0.080782,78.402346,96.099988,99.339519,189.257496,18.683484,79.896377,0.579638,732204.448852,0.822194,10.063028,22.904147,4.012525,0.071118,0.064153,150.332347,100.180257,72.204101,32.000000,32.000000,32.000000,32.000000,32.000000,71.725184,68.567608,103.612921,61.557305,44.076104,37.708861,47.303797,81.771334,33.544304,28.900000,78.927823,168.294422,81.844562,0.563381,170.181566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662076,49.972933,199.087586,165.073813,176.986082,270.641358,168.304008,14.412748,189.388889,2.142976,47.890925,48.911022,163.531309,197.568106,161.367248,189.045984,94.443402,179.026411,0.080782,78.390844,96.131824,99.379718,189.072656,18.686009,79.888011,0.578461,732477.931655,0.822976,10.020284,22.923445,4.004007,0.071417,0.065039,150.367499,100.113942,72.218263,32.000000,32.000000,32.000000,32.000000,32.000000,71.711607,68.576009,103.597962,61.557305,44.068065,37.708861,47.303797,81.834657,33.544304,28.900000,78.931843,168.304008,81.788019,0.564458,170.113195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543542,49.977881,198.994080,165.106344,177.033814,270.656062,168.506137,14.409608,189.530228,2.123893,48.030521,48.920877,163.570632,197.691581,161.365706,189.199630,94.477618,179.134928,0.080780,78.388373,96.090530,99.304702,189.220928,18.689775,79.879302,0.579729,732446.064118,0.824673,10.147957,22.919471,4.018693,0.071850,0.067933,150.387195,100.158366,72.211860,32.000000,32.000000,32.000000,32.000000,32.000000,71.735167,68.585526,103.627443,61.557305,44.048698,37.708861,47.303797,81.836798,33.544304,28.900000,78.929418,168.506137,81.943873,0.565930,170.226098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738369,50.022413,198.940196,165.138595,177.010373,270.605148,168.548393,14.412034,189.472183,2.121468,47.844483,49.029050,163.601687,197.634626,161.395338,189.098239,94.473355,179.068140,0.080779,78.424591,96.119525,99.504298,189.226127,18.696015,79.895079,0.578713,732674.438542,0.822193,10.055136,22.903760,4.008845,0.071415,0.064315,150.374442,100.239889,72.227740,32.000000,32.000000,32.000000,32.000000,32.000000,71.755392,68.603748,103.673123,61.557305,44.009390,37.708861,47.303797,81.801884,33.544304,28.900000,78.973836,168.548393,81.834032,0.565269,170.158160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609558,49.935549,199.153462,165.108588,177.052220,270.542091,168.338779,14.405470,189.578553,2.114500,47.473564,49.033856,163.587087,197.788702,161.408513,189.174630,94.475731,179.148583,0.080778,78.421885,96.115079,99.647041,189.291679,18.704236,79.938856,0.579911,732916.153189,0.823621,10.183165,22.912239,4.016549,0.073385,0.065646,150.397574,100.216204,72.226630,32.000000,32.000000,32.000000,32.000000,32.000000,71.763282,68.600030,103.688250,61.557305,44.010210,37.708861,47.303797,81.792500,33.544304,28.900000,78.950402,168.338779,82.145273,0.565301,170.223974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638789,49.826696,199.561718,165.064278,177.103123,270.527062,168.547131,14.407753,189.600286,2.119742,47.222635,48.965804,163.568720,197.893390,161.405882,189.258892,94.519497,179.220897,0.080779,78.431966,96.124900,99.437615,189.509495,18.711883,79.972916,0.577846,732697.451842,0.819830,10.025517,22.890227,3.999733,0.072475,0.065654,150.409174,100.233649,72.231881,32.000000,32.000000,32.000000,32.000000,32.000000,71.758314,68.605849,103.709221,61.557305,44.057106,37.708861,47.303797,81.706968,33.544304,28.900000,78.762217,168.547131,82.024127,0.564154,170.324643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517883,49.775844,199.145512,165.038758,177.139379,270.561399,168.227104,14.409323,189.618690,2.127110,47.923038,48.966724,163.538809,197.931112,161.368754,189.326468,94.475209,179.228506,0.080778,78.447120,96.056512,99.587839,189.419043,18.716994,79.982580,0.579151,732820.889149,0.823211,10.072256,22.919496,4.014417,0.073062,0.066592,150.396322,100.289417,72.244541,32.000000,32.000000,32.000000,32.000000,32.000000,71.755089,68.595547,103.714877,61.557305,44.023875,37.708861,47.303797,81.841722,33.544304,28.900000,78.662161,168.227104,82.189520,0.563595,170.326059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678464,49.870952,199.140982,165.063437,177.204661,270.513018,168.507065,14.409465,189.667373,2.127661,48.109241,49.054908,163.557001,197.732008,161.365194,189.143749,94.471581,179.115686,0.080777,78.425556,96.094146,99.606931,189.207895,18.723076,79.996247,0.580048,732600.813142,0.821643,9.933063,22.904168,4.020278,0.071725,0.064489,150.391006,100.327084,72.191263,32.000000,32.000000,32.000000,32.000000,32.000000,71.771456,68.579971,103.746413,61.557305,43.945010,37.708861,47.303797,81.902364,33.544304,28.900000,78.708052,168.507065,82.182560,0.565542,170.332628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633526,49.943521,199.076672,165.077739,177.422773,270.592050,168.494834,14.411178,189.575109,2.136207,47.469121,49.078062,163.562802,197.746316,161.372889,189.267532,94.437223,179.147925,0.080775,78.396440,96.093665,99.474855,189.219397,18.729513,79.958708,0.579917,732929.235877,0.825488,10.007800,22.951450,4.021689,0.070642,0.064053,150.396628,100.361462,72.226074,32.000000,32.000000,32.000000,32.000000,32.000000,71.761715,68.568947,103.784652,61.557305,43.918013,37.708861,47.303797,81.837598,33.544304,28.900000,78.805231,168.494834,82.147833,0.564345,170.380622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655101,49.862706,199.152805,165.058669,177.625724,270.715992,168.451521,14.409608,189.691378,2.127322,47.468633,49.026462,163.550570,197.874633,161.364384,189.343866,94.424256,179.215406,0.080777,78.406770,96.121225,99.504486,189.375439,18.739085,79.993831,0.578848,733231.708711,0.821682,9.936158,22.910706,4.008598,0.071877,0.065353,150.364279,100.328545,72.222198,32.000000,32.000000,32.000000,32.000000,32.000000,71.751930,68.529613,103.812530,61.557305,43.890644,37.708861,47.303797,81.848075,33.544304,28.900000,78.656080,168.451521,81.982044,0.563449,170.389867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641687,49.854734,199.127021,165.092322,177.545147,270.651302,168.527910,14.410750,189.851217,2.096549,47.880391,48.989593,163.553116,197.880846,161.359419,189.376300,94.462400,179.354649,0.080776,78.431189,96.095040,99.479981,189.351780,18.746454,80.010401,0.580465,734473.245903,0.823746,10.055348,22.957745,4.010931,0.070189,0.063730,150.372860,100.368047,72.214883,32.000000,32.000000,32.000000,32.000000,32.000000,71.756813,68.517472,103.864650,61.557305,43.912923,37.708861,47.303797,81.814119,33.544304,28.900000,78.558132,168.527910,82.027282,0.564996,170.451432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665077,49.925103,199.325507,165.129060,177.465235,270.632341,168.547273,14.409323,189.785069,2.102385,47.913807,49.056552,163.577384,198.095351,161.346166,189.335921,94.460365,179.253482,0.080774,78.440812,96.135052,99.579181,189.560991,18.752355,79.983319,0.580797,735146.093045,0.824317,9.952145,22.997251,4.010722,0.072296,0.065623,150.343590,100.338778,72.192145,32.000000,32.000000,32.000000,32.000000,32.000000,71.755876,68.513622,103.866227,61.557305,43.933691,37.708861,47.303797,81.907788,33.544304,28.900000,78.561360,168.547273,81.887583,0.566712,170.395571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601197,49.856108,199.333332,165.118964,177.616457,270.658561,168.338277,14.409894,189.760143,2.099242,47.728322,49.021224,163.578904,198.039485,161.396926,189.343500,94.453428,179.365057,0.080774,78.465342,96.087334,99.609646,189.525504,18.760019,79.980597,0.580575,734686.085555,0.823798,9.958093,23.013843,4.011286,0.070388,0.065097,150.318819,100.309047,72.185265,32.000000,32.000000,32.000000,32.000000,32.000000,71.801033,68.494524,103.895680,61.557305,43.974319,37.708861,47.303797,81.782903,33.544304,28.900000,78.538139,168.338277,82.021260,0.566300,170.370473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686665,49.890743,199.399105,165.121208,177.607845,270.593804,168.389686,14.410750,189.869359,2.087753,47.740471,49.180944,163.592913,198.089253,161.408716,189.452248,94.462582,179.393990,0.080773,78.474770,96.110432,99.581098,189.648566,18.765735,80.007516,0.580700,734493.142000,0.823064,10.004194,22.976113,4.013394,0.070790,0.063793,150.323644,100.296104,72.233015,32.000000,32.000000,32.000000,32.000000,32.000000,71.783796,68.474309,103.933473,61.557305,43.912957,37.708861,47.303797,81.935999,33.544304,28.900000,78.535699,168.389686,82.022288,0.567197,170.425941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723645,49.895141,199.554669,165.116440,177.670072,270.495514,168.240544,14.403900,190.048501,2.076961,47.402788,49.122277,163.608855,198.076515,161.409666,189.584907,94.474470,179.489003,0.080773,78.497423,96.105821,99.515277,189.655911,18.772589,80.052214,0.581896,735064.275640,0.825808,10.001497,23.026905,4.018720,0.071412,0.066137,150.346241,100.322342,72.209669,32.000000,32.000000,32.000000,32.000000,32.000000,71.775319,68.456238,103.932468,61.557305,43.960629,37.708861,47.303797,81.834773,33.544304,28.900000,78.606847,168.240544,81.945568,0.567419,170.165437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810662,49.895141,199.477108,165.116440,177.754347,270.488729,168.385548,14.404043,189.994219,2.079883,46.993852,49.071252,163.583168,198.191985,161.413604,189.501442,94.455374,179.511836,0.080774,78.512722,96.090066,99.874311,189.732575,18.780238,80.081819,0.581317,734973.833282,0.824020,9.947442,23.029122,4.013131,0.071800,0.065590,150.331670,100.297357,72.216231,32.000000,32.000000,32.000000,32.000000,32.000000,71.758953,68.455189,103.974628,61.557305,43.951378,37.708861,47.303797,81.828572,33.544304,28.900000,78.500230,168.385548,82.287064,0.567037,170.351787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715078,49.746158,199.538411,165.058389,177.739706,270.528484,168.248737,14.413461,190.088952,2.046517,47.335860,49.085868,163.573975,198.439256,161.414910,189.680684,94.452684,179.648419,0.080773,78.531891,96.131430,99.626772,190.018222,18.787993,80.141536,0.581705,735159.512946,0.824369,9.913502,23.054558,4.013275,0.074099,0.065675,150.405114,100.323133,72.233053,32.000000,32.000000,32.000000,32.000000,32.000000,71.781924,68.488643,104.054567,61.557305,44.002767,37.708861,47.303797,81.804954,33.544304,28.900000,78.318614,168.248737,82.119922,0.568265,170.298089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816831,49.741210,199.643176,165.064558,177.789424,270.503028,168.565131,14.402901,190.069566,2.033474,47.510099,49.128263,163.574903,198.290794,161.401183,189.695223,94.450034,179.604068,0.080773,78.527903,96.121594,99.745099,189.760639,18.795979,80.201902,0.580478,735466.880865,0.822452,9.823378,23.082622,4.004707,0.072063,0.063648,150.411355,100.307277,72.225955,32.000000,32.000000,32.000000,32.000000,32.000000,71.798684,68.480111,104.039974,61.557305,44.076630,37.708861,47.303797,81.834220,33.544304,28.900000,78.243005,168.565131,82.424185,0.564922,170.373777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710511,49.870677,199.605556,165.104101,177.870362,270.537988,168.458683,14.406469,190.152891,2.055265,47.935068,49.156034,163.611502,198.333294,161.405555,189.725682,94.476186,179.632285,0.080772,78.508639,96.215203,99.802084,189.800591,18.808002,80.182375,0.581096,735191.120064,0.824466,9.773400,23.138936,4.013640,0.071280,0.066086,150.442448,100.316433,72.238159,32.000000,32.000000,32.000000,32.000000,32.000000,71.792321,68.494923,104.083408,61.557305,44.157135,37.708861,47.303797,81.831472,33.544304,28.900000,78.229349,168.458683,82.263877,0.567097,170.400842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781893,49.986403,199.693755,165.123451,177.947676,270.654821,168.475871,14.409465,190.127123,2.037139,48.136969,49.156756,163.617421,198.511982,161.401343,189.863788,94.462117,179.795421,0.080773,78.521503,96.203639,99.709191,189.928078,18.815712,80.170763,0.580099,735268.619692,0.821271,9.663062,23.124177,4.007545,0.070957,0.064901,150.416279,100.323290,72.246132,32.000000,32.000000,32.000000,32.000000,32.000000,71.813352,68.493589,104.097817,61.557305,44.164630,37.708861,47.303797,81.820119,33.544304,28.900000,78.378657,168.475871,82.420994,0.564459,170.387625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
