OSU 80 Ton Compressor Load Stand
49.823945,50.028460,199.628077,165.138875,177.987386,270.707192,168.234202,14.410179,190.151535,2.060675,48.103365,49.279136,163.629456,198.295618,161.427691,189.725644,94.512355,179.765119,0.080773,78.567067,96.181457,100.000351,189.948860,18.823636,80.113301,0.581494,735945.152191,0.824415,9.902653,23.109101,4.015359,0.072889,0.065221,150.378892,100.225349,72.264450,32.000000,32.000000,32.000000,32.000000,32.000000,71.798904,68.515665,104.117600,61.557305,44.155533,37.708861,47.303797,81.828310,33.544304,28.900000,78.420297,168.234202,82.083807,0.566781,170.226649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812135,50.060897,199.819270,165.168603,178.087590,270.650947,168.355403,14.408466,190.234156,2.072407,48.105055,49.271738,163.612963,198.414631,161.416792,189.824000,94.520417,179.781036,0.080774,78.588139,96.188259,100.010400,189.970479,18.832793,80.144854,0.581635,736497.989268,0.823643,9.944424,23.187186,4.011373,0.071105,0.065316,150.360655,100.239372,72.256933,32.000000,32.000000,32.000000,32.000000,32.000000,71.776545,68.493634,104.119194,61.557305,44.171931,37.708861,47.303797,81.811799,33.544304,28.900000,78.470916,168.355403,82.224913,0.565756,170.215162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763579,49.985853,199.860525,165.166920,178.233223,270.645225,168.477391,14.407182,190.332241,2.080603,47.666455,49.274677,163.639736,198.454570,161.434239,189.829724,94.547329,179.862841,0.080774,78.613560,96.238590,99.930378,189.977516,18.840678,80.168167,0.581408,736537.737901,0.824334,9.942950,23.125061,4.006669,0.072026,0.063566,150.320667,100.197592,72.231359,32.000000,32.000000,32.000000,32.000000,32.000000,71.767196,68.515840,104.135449,61.557305,44.208450,37.708861,47.303797,81.769644,33.544304,28.900000,78.483002,168.477391,82.078903,0.567451,170.129324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870589,49.919056,199.959489,165.141680,178.335460,270.732639,168.268650,14.408895,190.367295,2.085266,47.651523,49.289059,163.641867,198.637371,161.472829,189.969153,94.609314,179.879245,0.080775,78.638426,96.203658,100.019649,190.332141,18.849103,80.182718,0.582429,737015.238760,0.824496,9.987609,23.123243,4.011458,0.071263,0.065392,150.294350,100.153401,72.249303,32.000000,32.000000,32.000000,32.000000,32.000000,71.781972,68.503655,104.147311,61.557305,44.313331,37.708861,47.303797,81.764556,33.544304,28.900000,78.337966,168.268650,82.094283,0.567695,170.165752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882628,49.908061,199.835426,165.122610,178.226195,270.882332,168.386875,14.410607,190.316054,2.086194,47.743704,49.400417,163.623736,198.639411,161.465174,190.176055,94.613242,179.854023,0.080774,78.620913,96.263193,99.852779,189.957609,18.856415,80.191715,0.583604,737415.270890,0.825293,9.962841,23.128416,4.016201,0.073052,0.064742,150.296911,100.171331,72.274199,32.000000,32.000000,32.000000,32.000000,32.000000,71.795069,68.497682,104.135238,61.557305,44.373227,37.708861,47.303797,81.779895,33.544304,28.900000,78.303689,168.386875,82.081734,0.570018,170.108750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773255,49.927303,199.987741,165.132425,178.140525,271.005466,168.332695,14.406040,190.376535,2.084329,47.878020,49.300500,163.604343,198.793195,161.438967,190.208159,94.615787,180.022981,0.080774,78.620217,96.249710,99.913064,190.259618,18.864578,80.221826,0.582940,737344.165624,0.824667,9.785295,23.072864,4.009567,0.071534,0.065867,150.281073,100.213534,72.259471,32.000000,32.000000,32.000000,32.000000,32.000000,71.823749,68.454144,104.101847,61.557305,44.478841,37.708861,47.303797,81.725404,33.544304,28.900000,78.305693,168.332695,82.141451,0.569366,170.207255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006418,49.972109,200.077047,165.170566,178.251914,271.178182,168.343621,14.409037,190.615536,2.078896,47.289503,49.406644,163.635456,198.954542,161.419425,190.212297,94.624681,180.166039,0.080775,78.668119,96.242929,99.977483,190.290515,18.872656,80.264395,0.581847,736838.122879,0.823337,9.761853,23.059045,4.006113,0.072701,0.065192,150.298952,100.192719,72.241892,32.000000,32.000000,32.000000,32.000000,32.000000,71.806359,68.432944,104.039624,61.557305,44.535926,37.708861,47.303797,81.653552,33.544304,28.900000,78.281050,168.343621,82.466593,0.568449,170.249623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883087,49.872876,200.143992,165.138034,178.334596,271.316551,168.480318,14.413033,190.514278,2.053106,46.767903,49.442153,163.629163,198.838957,161.464602,190.201298,94.634739,180.098045,0.080777,78.763642,96.316952,100.229289,190.262858,18.885577,80.355882,0.582228,736658.561667,0.825259,9.894268,23.122736,4.017976,0.072406,0.066609,150.386689,100.223154,72.264327,32.000000,32.000000,32.000000,32.000000,32.000000,71.847023,68.432200,103.982140,61.557305,44.626689,37.708861,47.303797,81.666648,33.544304,28.900000,78.208066,168.480318,82.550669,0.568621,170.178341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016307,49.758527,200.319948,165.085872,178.375817,271.386796,168.413771,14.401617,190.740336,2.044399,46.952698,49.454940,163.595309,198.963807,161.435546,190.345689,94.637986,180.247095,0.080777,78.758111,96.265743,100.279131,190.528159,18.895696,80.417329,0.580392,736911.045654,0.821551,9.698036,23.169889,4.001027,0.072132,0.065638,150.393927,100.224378,72.241018,32.000000,32.000000,32.000000,32.000000,32.000000,71.828261,68.431238,103.964204,61.557305,44.694303,37.708861,47.303797,81.672872,33.544304,28.900000,78.073359,168.413771,82.470469,0.564893,170.193722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838325,49.750006,200.240370,165.105222,178.384550,271.533084,168.501882,14.407610,190.751723,2.085233,47.349873,49.234333,163.603063,199.063535,161.433925,190.256503,94.672874,180.190894,0.080778,78.761134,96.282767,100.110334,190.377520,18.908219,80.393403,0.580934,737137.664756,0.823292,9.726193,23.133196,4.012262,0.071609,0.066406,150.430977,100.139632,72.250561,32.000000,32.000000,32.000000,32.000000,32.000000,71.857114,68.449815,103.926904,61.557305,44.830279,37.708861,47.303797,81.630124,33.544304,28.900000,77.982160,168.501882,82.596538,0.565489,170.286523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855318,49.855559,200.565676,165.147008,178.472839,271.680178,168.216379,14.410179,190.720787,2.088140,48.051902,49.345248,163.605668,199.110926,161.391061,190.292320,94.637101,180.251249,0.080779,78.787909,96.206026,99.960982,190.365078,18.918938,80.322237,0.579504,736872.818136,0.821107,9.474252,23.188326,4.005093,0.071976,0.064913,150.437158,100.015894,72.254137,32.000000,32.000000,32.000000,32.000000,32.000000,71.840117,68.453535,103.852381,61.557305,44.944669,37.708861,47.303797,81.690423,33.544304,28.900000,77.904703,168.216379,82.668786,0.565077,170.220355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869125,49.990801,200.014712,165.211791,178.518721,271.710657,168.331609,14.409037,190.673393,2.097225,48.007515,49.296187,163.641851,199.005417,161.411555,190.263146,94.660530,180.243088,0.080780,78.803335,96.241694,100.101633,190.534927,18.928987,80.344883,0.581056,736987.300190,0.823955,9.649617,23.131430,4.017799,0.071558,0.065329,150.426564,100.055619,72.242569,32.000000,32.000000,32.000000,32.000000,32.000000,71.853585,68.455001,103.861206,61.557305,44.930042,37.708861,47.303797,81.663423,33.544304,28.900000,78.105500,168.331609,82.233243,0.565557,170.262290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007760,50.064470,200.147068,165.219083,178.642852,271.786442,168.180265,14.408609,190.711046,2.097673,47.980567,49.579050,163.671917,199.090544,161.454478,190.314382,94.668320,180.286246,0.080779,78.824774,96.250229,100.105779,190.366282,18.937697,80.322579,0.582753,737699.069523,0.825693,9.737591,23.190836,4.022955,0.072182,0.066086,150.390978,100.107852,72.259128,32.000000,32.000000,32.000000,32.000000,32.000000,71.884311,68.465067,103.858940,61.557305,44.998258,37.708861,47.303797,81.672419,33.544304,28.900000,78.171900,168.180265,82.464754,0.566211,170.244784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941002,50.046603,200.267879,165.212633,178.788506,271.968225,168.270392,14.405612,190.621263,2.112533,47.754437,49.322650,163.642464,198.893699,161.444866,190.260862,94.665396,180.175673,0.080781,78.852184,96.290552,100.079259,190.244995,18.945699,80.321480,0.581406,738106.853776,0.825398,9.858554,23.164212,4.010793,0.070122,0.064525,150.371887,100.081699,72.254905,32.000000,32.000000,32.000000,32.000000,32.000000,71.841841,68.453187,103.846866,61.557305,45.063611,37.708861,47.303797,81.607444,33.544304,28.900000,78.201549,168.270392,82.270422,0.568054,170.229521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056340,50.056224,200.270569,165.199171,178.829796,272.279857,168.390385,14.412605,190.632179,2.114657,47.909871,49.328831,163.638006,199.063459,161.425364,190.391881,94.704184,180.213192,0.080781,78.862388,96.315851,100.117942,190.455121,18.956104,80.279072,0.581265,738595.936269,0.824341,9.789014,23.173318,4.002320,0.071869,0.065143,150.363990,100.167150,72.269545,32.000000,32.000000,32.000000,32.000000,32.000000,71.853064,68.458220,103.807437,61.557305,45.125451,37.708861,47.303797,81.604943,33.544304,28.900000,78.210104,168.390385,82.310540,0.566166,170.230583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056365,50.025436,200.241595,165.128780,178.903905,272.417131,168.186284,14.408466,190.585710,2.122398,47.643432,49.397627,163.630608,199.025458,161.444629,190.379268,94.698372,180.314017,0.080784,78.869507,96.310481,100.033106,190.545940,18.961722,80.322039,0.582612,739246.086800,0.825754,9.840070,23.132947,4.010089,0.071531,0.066015,150.354334,100.096446,72.262858,32.000000,32.000000,32.000000,32.000000,32.000000,71.853587,68.477451,103.814454,61.557305,45.189599,37.708861,47.303797,81.644203,33.544304,28.900000,78.239083,168.186284,82.269485,0.568810,170.248640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930901,49.983104,200.220384,165.113916,179.118920,272.662712,168.219755,14.416886,190.646429,2.155914,47.940727,49.380056,163.621316,198.843465,161.436817,190.219330,94.691245,180.220411,0.080784,78.871257,96.262182,100.104581,190.378149,18.965641,80.295931,0.581478,739167.170675,0.823266,9.730655,23.108852,4.000903,0.073256,0.066440,150.341920,100.085353,72.267936,32.000000,32.000000,32.000000,32.000000,32.000000,71.862370,68.527837,103.764691,61.557305,45.245633,37.708861,47.303797,81.612122,33.544304,28.900000,78.207203,168.219755,82.507522,0.567127,170.176059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846939,49.990801,199.904878,165.127658,179.213023,272.777980,168.203694,14.413176,190.525698,2.112784,48.063609,49.258254,163.630391,199.025750,161.398562,190.254409,94.673655,180.308605,0.080784,78.900368,96.304755,99.990606,190.275727,18.967705,80.294542,0.581277,739424.775842,0.824535,9.699842,23.154137,4.000322,0.072315,0.064498,150.332563,100.171668,72.253868,32.000000,32.000000,32.000000,32.000000,32.000000,71.846724,68.561593,103.737696,61.557305,45.456372,37.708861,47.303797,81.481536,33.544304,28.900000,78.171739,168.203694,82.393245,0.567517,170.135540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.986770,50.056499,200.165148,165.148411,179.240317,272.804524,168.430574,14.411321,190.575162,2.102930,48.307962,49.436867,163.626308,198.956498,161.426789,190.274882,94.683950,180.237373,0.080782,78.940837,96.282956,100.157333,190.340115,18.970676,80.286483,0.582891,740390.696240,0.827568,9.787005,23.124617,4.009949,0.071144,0.065414,150.348342,100.279279,72.289893,32.000000,32.000000,32.000000,32.000000,32.000000,71.881961,68.556649,103.779421,61.557305,45.258248,37.708861,47.303797,81.637021,33.544304,28.900000,78.240118,168.430574,82.471335,0.567267,170.148168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891801,50.115325,200.158544,165.202536,179.378347,272.882634,168.277181,14.404471,190.619141,2.104840,47.991786,49.364230,163.648444,198.899264,161.402756,190.187847,94.657236,180.084096,0.080781,78.956768,96.300863,99.945799,190.308138,18.973746,80.321317,0.583419,740962.498560,0.829648,9.881500,23.176735,4.010374,0.071608,0.064556,150.342545,100.252728,72.260295,32.000000,32.000000,32.000000,32.000000,32.000000,71.851759,68.489749,103.760159,61.557305,45.442017,37.708861,47.303797,81.523287,33.544304,28.900000,78.388708,168.277181,82.455522,0.568558,170.254934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802044,50.109552,200.149103,165.203939,179.492477,273.104180,168.427066,14.407325,190.565283,2.099729,48.174143,49.207733,163.672039,198.984729,161.465875,190.158268,94.715675,180.103601,0.080779,78.954028,96.327259,100.036212,190.295819,18.974030,80.314051,0.582912,741019.449180,0.826235,9.802705,23.138554,4.004363,0.072036,0.064770,150.360003,100.320829,72.295843,32.000000,32.000000,32.000000,32.000000,32.000000,71.876579,68.503861,103.804046,61.557305,45.432029,37.708861,47.303797,81.569817,33.544304,28.900000,78.361872,168.427066,82.591255,0.567470,170.212369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885001,50.143639,200.022763,165.225253,179.421748,273.259396,168.237604,14.401474,190.439469,2.108234,48.160716,49.312177,163.649628,198.774887,161.431379,190.057075,94.707719,180.049104,0.080779,78.938019,96.297348,99.784347,190.055672,18.975518,80.254533,0.584445,741930.345764,0.829511,9.959633,23.105234,4.011852,0.070442,0.065183,150.341488,100.295691,72.259514,32.000000,32.000000,32.000000,32.000000,32.000000,71.826568,68.464873,103.771821,61.557305,45.490397,37.708861,47.303797,81.617897,33.544304,28.900000,78.386604,168.237604,82.433345,0.569318,170.230937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755545,50.161782,199.893506,165.234788,179.300948,273.383673,168.130718,14.409180,190.427889,2.112643,48.426897,49.133730,163.667659,198.748731,161.450961,190.014257,94.710223,179.908424,0.080779,78.941330,96.251405,99.814597,190.164210,18.975437,80.207131,0.585243,742302.930034,0.830946,10.046710,23.054436,4.018893,0.072632,0.066195,150.331691,100.331438,72.266248,32.000000,32.000000,32.000000,32.000000,32.000000,71.838205,68.441638,103.782283,61.557305,45.475353,37.708861,47.303797,81.668622,33.544304,28.900000,78.478977,168.130718,82.224391,0.569107,170.120866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822296,50.193120,199.869709,165.226094,179.217531,273.432200,168.251436,14.410464,190.303163,2.118346,48.209887,49.205674,163.678688,198.559766,161.445858,189.949047,94.686036,179.932889,0.080778,78.976083,96.353065,99.969762,189.951430,18.971813,80.208140,0.584343,742012.275971,0.830098,9.994976,23.041041,4.009677,0.071158,0.064541,150.408431,100.298182,72.269580,32.000000,32.000000,32.000000,32.000000,32.000000,71.846661,68.414376,103.798650,61.557305,45.499006,37.708861,47.303797,81.572489,33.544304,28.900000,78.611428,168.251436,82.554816,0.568898,170.251551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809960,50.249748,199.827028,165.215157,179.128292,273.355688,168.555169,14.405898,190.151830,2.105816,48.119566,49.322124,163.665806,198.559943,161.434070,189.858101,94.664076,179.812585,0.080777,79.035978,96.255221,99.946246,189.923368,18.965366,80.117429,0.584688,741702.766365,0.832506,10.147091,22.983395,4.017512,0.070984,0.064665,150.432564,100.283969,72.265595,32.000000,32.000000,32.000000,32.000000,32.000000,71.880459,68.380965,103.837577,61.557305,45.501400,37.708861,47.303797,81.635120,33.544304,28.900000,78.691642,168.555169,82.111268,0.570344,170.193958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898820,50.278062,199.755763,165.208426,179.217399,273.223916,168.415802,14.405327,190.252427,2.086579,47.741888,49.308883,163.642566,198.476926,161.440083,189.888659,94.701017,179.781978,0.080777,78.999070,96.304702,99.968382,189.996056,18.959067,80.120693,0.583513,741430.768968,0.830358,10.109316,23.017175,4.011652,0.072094,0.064323,150.475347,100.263785,72.285393,32.000000,32.000000,32.000000,32.000000,32.000000,71.886669,68.363088,103.837030,61.557305,45.514508,37.708861,47.303797,81.555884,33.544304,28.900000,78.789775,168.415802,82.183984,0.566927,170.165398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984055,50.175251,199.760435,165.168883,179.217690,273.266384,168.316739,14.405327,190.193099,2.104680,47.204777,49.333411,163.639271,198.605831,161.462711,189.909521,94.718611,179.746881,0.080776,78.956575,96.333774,99.853379,190.006172,18.952459,80.141158,0.584196,741280.515888,0.828808,10.178712,22.991959,4.011789,0.070231,0.064157,150.474071,100.276063,72.282126,32.000000,32.000000,32.000000,32.000000,32.000000,71.882616,68.340309,103.845268,61.557305,45.580179,37.708861,47.303797,81.592302,33.544304,28.900000,78.750063,168.316739,82.159138,0.570010,170.219489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939441,49.986128,199.698006,165.075776,179.240068,273.269719,168.327581,14.403757,190.260173,2.105817,47.939314,49.014113,163.586398,198.562220,161.399929,189.853516,94.763674,179.829870,0.080775,78.934681,96.279257,99.836454,190.044739,18.946230,80.176299,0.583804,741479.159780,0.828332,10.115115,22.943012,4.003216,0.071707,0.065237,150.462213,100.261951,72.256729,32.000000,32.000000,32.000000,32.000000,32.000000,71.883008,68.289979,103.841988,61.557305,45.597904,37.708861,47.303797,81.545834,33.544304,28.900000,78.798575,168.327581,82.345068,0.569147,170.168427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843794,50.093334,199.654559,165.115599,179.208305,273.296681,168.175620,14.408752,190.125919,2.115440,48.426924,49.183820,163.574619,198.533025,161.407287,189.723891,94.787247,179.697742,0.080776,78.948854,96.232618,99.939952,189.885922,18.937093,80.166923,0.582697,741075.499779,0.827014,9.924260,22.911648,3.996483,0.071722,0.065189,150.457076,100.291794,72.278446,32.000000,32.000000,32.000000,32.000000,32.000000,71.882834,68.322650,103.820625,61.557305,45.619423,37.708861,47.303797,81.580753,33.544304,28.900000,78.721304,168.175620,82.156506,0.568385,170.145020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898867,50.245625,199.668975,165.192440,179.326803,273.306914,168.255627,14.410750,190.036392,2.100242,48.321332,49.152680,163.632998,198.412498,161.424852,189.715621,94.740231,179.629710,0.080777,78.919868,96.350835,99.876935,189.800304,18.926600,80.146368,0.582436,740631.408019,0.827447,9.781206,22.899139,3.998803,0.070907,0.066582,150.472411,100.309974,72.282083,32.000000,32.000000,32.000000,32.000000,32.000000,71.907152,68.349981,103.864676,61.557305,45.609827,37.708861,47.303797,81.589633,33.544304,28.900000,78.911549,168.255627,82.342796,0.567096,170.228065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731366,50.200817,199.694019,165.195245,179.348323,273.198719,168.331266,14.398049,190.083509,2.101486,48.117584,49.110091,163.642231,198.423844,161.454404,189.702431,94.742012,179.710873,0.080776,78.891232,96.307379,99.695161,189.935425,18.917365,80.084921,0.583097,740784.596633,0.830061,9.987287,22.823732,4.005605,0.070639,0.064120,150.467252,100.412313,72.283280,32.000000,32.000000,32.000000,32.000000,32.000000,71.895821,68.399301,103.879610,61.557305,45.652941,37.708861,47.303797,81.569170,33.544304,28.900000,78.994829,168.331266,82.273271,0.568976,170.252967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889668,50.224183,199.662202,165.191319,179.256169,273.251304,168.488310,14.408895,190.066243,2.088415,48.374497,49.174054,163.626428,198.332285,161.468249,189.670902,94.710674,179.615122,0.080777,78.868495,96.241845,99.913631,189.675590,18.907588,80.064348,0.583603,741719.976608,0.829550,10.082628,22.844047,4.001473,0.070855,0.064912,150.451398,100.399999,72.295911,32.000000,32.000000,32.000000,32.000000,32.000000,71.890787,68.390089,103.879316,61.557305,45.601519,37.708861,47.303797,81.686853,33.544304,28.900000,78.997181,168.488310,82.392813,0.568036,170.245532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743273,50.232979,199.725662,165.190477,179.121947,273.155752,168.381427,14.409037,189.967997,2.089746,48.159297,49.184755,163.650852,198.268957,161.441250,189.639916,94.736603,179.546540,0.080774,78.857362,96.342031,99.658123,189.724354,18.896954,80.063392,0.586004,741906.663706,0.832274,10.211176,22.874119,4.015454,0.071606,0.066588,150.469372,100.436184,72.303711,32.000000,32.000000,32.000000,32.000000,32.000000,71.902859,68.430064,103.878645,61.557305,45.566000,37.708861,47.303797,81.565707,33.544304,28.900000,79.103784,168.381427,82.109140,0.570417,170.314887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748666,50.226382,199.543717,165.178979,179.087151,273.109211,168.253955,14.405612,189.998077,2.091568,48.184707,49.031238,163.618478,198.268640,161.447501,189.701683,94.725338,179.540014,0.080771,78.858074,96.279219,99.728208,189.877235,18.888699,80.109568,0.583740,741487.888222,0.828198,10.070696,22.867877,4.002075,0.070731,0.065410,150.419253,100.392136,72.291255,32.000000,32.000000,32.000000,32.000000,32.000000,71.890701,68.434901,103.880664,61.557305,45.640598,37.708861,47.303797,81.568143,33.544304,28.900000,79.160788,168.253955,82.338505,0.567243,170.297695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764736,50.242051,199.455340,165.187392,179.043217,272.905072,168.316516,14.409323,189.856818,2.106129,48.164849,49.168796,163.659849,198.227855,161.464175,189.524161,94.752777,179.497690,0.080768,78.855457,96.280845,99.618549,189.591665,18.879253,80.069649,0.585129,741044.619587,0.830829,10.231002,22.815021,4.015129,0.073100,0.066528,150.410920,100.435031,72.307769,32.000000,32.000000,32.000000,32.000000,32.000000,71.926872,68.464569,103.915809,61.557305,45.622418,37.708861,47.303797,81.662480,33.544304,28.900000,79.194127,168.316516,82.005177,0.570550,170.356193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819762,50.195594,199.528601,165.180381,178.929831,272.875104,168.408052,14.408324,189.979051,2.091575,47.793793,49.353464,163.633334,198.263827,161.430827,189.548587,94.726260,179.513995,0.080767,78.838810,96.251316,99.874182,189.885984,18.869909,80.061770,0.584109,740915.824376,0.831182,10.218817,22.823723,4.011037,0.071715,0.066887,150.371876,100.392652,72.279440,32.000000,32.000000,32.000000,32.000000,32.000000,71.897173,68.456781,103.900733,61.557305,45.628846,37.708861,47.303797,81.637583,33.544304,28.900000,79.251466,168.408052,82.073566,0.568297,170.381881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819658,50.195594,199.598438,165.180381,178.781397,272.890580,168.510018,14.411891,190.045215,2.081951,47.201362,49.077801,163.647559,198.258397,161.480415,189.763537,94.780668,179.536988,0.080769,78.852727,96.266511,99.657056,189.639592,18.863994,80.128103,0.584421,740657.294348,0.830408,10.217840,22.779662,4.007965,0.072331,0.066335,150.338431,100.412670,72.307676,32.000000,32.000000,32.000000,32.000000,32.000000,71.966289,68.539895,103.924663,61.557305,45.698506,37.708861,47.303797,81.536190,33.544304,28.900000,79.305609,168.510018,82.112476,0.570627,170.315555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775590,49.939122,199.241440,165.112514,178.694193,272.778663,168.279377,14.407753,189.987796,2.096080,47.489107,49.206699,163.612758,198.381528,161.449283,189.765103,94.769940,179.574150,0.080770,78.848384,96.231043,99.895337,189.827328,18.857437,80.102140,0.583172,740102.151148,0.828307,10.114413,22.812584,4.005009,0.072243,0.064872,150.326422,100.400805,72.300282,32.000000,32.000000,32.000000,32.000000,32.000000,71.902600,68.564901,103.944373,61.557305,45.615618,37.708861,47.303797,81.644429,33.544304,28.900000,79.068674,168.279377,82.028418,0.568877,170.208671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727090,50.007569,199.639037,165.133828,178.536630,272.680261,168.192365,14.406754,190.058546,2.104871,47.694220,49.178086,163.619624,198.414555,161.463683,189.574723,94.803976,179.656730,0.080771,78.816187,96.248829,99.643915,189.878051,18.849827,80.064240,0.582467,739305.365035,0.827121,10.114521,22.767205,4.006419,0.074281,0.067575,150.353180,100.446653,72.299438,32.000000,32.000000,32.000000,32.000000,32.000000,71.894037,68.626131,103.951729,61.557305,45.729356,37.708861,47.303797,81.607226,33.544304,28.900000,79.116401,168.192365,82.145940,0.568391,170.219647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818592,50.120823,199.514669,165.166920,178.331838,272.479266,168.111253,14.408038,189.968469,2.097842,48.058363,49.197401,163.625564,198.232787,161.468886,189.757403,94.821041,179.588474,0.080770,78.803233,96.282183,99.949367,189.899730,18.844711,80.087283,0.581263,738439.539531,0.828071,9.903669,22.792526,4.002794,0.072349,0.066869,150.365083,100.429960,72.316938,32.000000,32.000000,32.000000,32.000000,32.000000,71.876585,68.693810,103.956252,61.557305,45.720205,37.708861,47.303797,81.600187,33.544304,28.900000,79.245677,168.111253,82.024956,0.567613,170.112330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711125,50.150511,199.564408,165.191038,178.203827,272.290605,168.063702,14.406754,190.043837,2.083679,48.587972,49.072989,163.649594,198.380202,161.459156,189.571138,94.813769,179.609227,0.080770,78.795811,96.237738,99.585107,189.766776,18.838381,80.042946,0.582704,737894.559473,0.828823,10.022360,22.790907,4.014694,0.070677,0.064129,150.393939,100.379461,72.306755,32.000000,32.000000,32.000000,32.000000,32.000000,71.862552,68.721283,103.913135,61.557305,45.757027,37.708861,47.303797,81.600654,33.544304,28.900000,79.309530,168.063702,82.269827,0.567937,170.177161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805698,50.313524,199.493717,165.251895,178.062447,272.180829,168.180368,14.405898,189.947206,2.074645,48.498718,49.194285,163.655573,198.235063,161.464022,189.535893,94.838338,179.576212,0.080771,78.762348,96.240922,99.690758,189.645509,18.832491,80.102500,0.580551,737138.831067,0.826845,10.040853,22.747047,4.004824,0.070895,0.065407,150.425831,100.398273,72.321241,32.000000,32.000000,32.000000,32.000000,32.000000,71.875366,68.729989,103.912717,61.557305,45.742557,37.708861,47.303797,81.687889,33.544304,28.900000,79.427630,168.180368,82.145075,0.566837,170.241323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774609,50.244250,199.577605,165.224131,178.212627,272.010655,168.294257,14.410607,190.005686,2.070567,48.050225,49.185350,163.659401,198.255640,161.483268,189.678645,94.849164,179.566719,0.080771,78.741591,96.293697,99.945565,189.739793,18.829646,80.065466,0.582231,736835.600517,0.828537,10.181852,22.762469,4.014482,0.070966,0.064343,150.389308,100.373776,72.301214,32.000000,32.000000,32.000000,32.000000,32.000000,71.846472,68.721350,103.879935,61.557305,45.740132,37.708861,47.303797,81.515187,33.544304,28.900000,79.601806,168.294257,82.307366,0.566471,170.133691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918735,50.185972,199.727623,165.171127,178.348792,271.842236,168.329758,14.406326,190.148499,2.063616,47.364232,49.191952,163.656758,198.364560,161.504294,189.754712,94.886487,179.747880,0.080771,78.702325,96.301539,99.948634,189.932444,18.825733,80.147414,0.580318,736428.940971,0.825938,10.246898,22.724937,4.005440,0.070123,0.065626,150.421443,100.388838,72.317645,32.000000,32.000000,32.000000,32.000000,32.000000,71.862599,68.800699,103.894938,61.557305,45.774083,37.708861,47.303797,81.528383,33.544304,28.900000,79.552908,168.329758,82.098899,0.565888,170.213392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804981,50.024612,199.799049,165.102698,178.394421,271.763619,168.426990,14.411606,190.206569,2.072541,47.742778,49.273090,163.605385,198.505125,161.480975,189.859246,94.924780,179.809968,0.080772,78.695534,96.309145,99.962246,189.874745,18.825209,80.106269,0.581593,736891.740029,0.826488,10.209813,22.710383,4.009627,0.071473,0.065033,150.395994,100.354383,72.317955,32.000000,32.000000,32.000000,32.000000,32.000000,71.860093,68.803587,103.865008,61.557305,45.849840,37.708861,47.303797,81.534373,33.544304,28.900000,79.419382,168.426990,82.387908,0.565751,170.204934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859697,50.038906,199.670088,165.115318,178.304210,271.884056,168.264965,14.397478,190.256999,2.063570,47.761964,49.123002,163.613514,198.559212,161.460939,189.832406,94.939016,179.738216,0.080771,78.704327,96.307274,99.871831,189.987391,18.825939,80.128626,0.580833,737021.796442,0.824161,10.002443,22.744165,4.001055,0.071416,0.065306,150.417390,100.324461,72.318043,32.000000,32.000000,32.000000,32.000000,32.000000,71.888117,68.799716,103.887487,61.557305,45.813631,37.708861,47.303797,81.549183,33.544304,28.900000,79.427702,168.264965,82.112259,0.567027,170.198482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794693,50.063371,199.756294,165.134669,178.122285,271.767688,168.219250,14.405612,190.255654,2.074027,48.176421,49.252802,163.638649,198.574871,161.483884,189.811041,94.976627,179.861598,0.080770,78.714649,96.304599,100.008689,190.050510,18.825659,80.111011,0.582405,736847.435078,0.825613,9.958729,22.730229,4.011628,0.072217,0.065011,150.381042,100.357044,72.330416,32.000000,32.000000,32.000000,32.000000,32.000000,71.918776,68.832981,103.927522,61.557305,45.914683,37.708861,47.303797,81.522861,33.544304,28.900000,79.476586,168.219250,82.184742,0.566276,170.230426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875907,50.135117,199.880335,165.169444,178.129746,271.796712,168.347299,14.408181,190.227170,2.066411,47.214117,49.273239,163.637939,198.638948,161.462878,189.968928,94.928644,179.950358,0.080771,78.701082,96.413033,99.925660,190.063031,18.824662,80.190885,0.580966,736391.146408,0.825017,9.916409,22.687844,4.004639,0.070927,0.065843,150.350630,100.384668,72.308769,32.000000,32.000000,32.000000,32.000000,32.000000,71.862927,68.804353,103.927900,61.557305,45.962289,37.708861,47.303797,81.509530,33.544304,28.900000,79.571583,168.347299,82.185986,0.566931,170.231645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879822,49.859682,199.938256,165.101296,178.169550,271.872793,168.415871,14.413604,190.280806,2.060199,47.098467,49.225707,163.641273,198.682813,161.515451,189.897914,94.937110,179.924928,0.080769,78.708954,96.385823,99.936146,190.150197,18.827441,80.201758,0.581102,735652.484979,0.825650,10.008139,22.698630,4.011598,0.070374,0.064706,150.339995,100.409111,72.317939,32.000000,32.000000,32.000000,32.000000,32.000000,71.868680,68.822177,103.954241,61.557305,46.034538,37.708861,47.303797,81.459861,33.544304,28.900000,79.459235,168.415871,82.063758,0.566440,170.148325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871028,49.996023,199.815506,165.139156,178.141940,271.840956,168.319192,14.407039,190.393388,2.043212,48.133980,49.317255,163.587708,198.537038,161.436946,190.017984,94.962397,179.878859,0.080767,78.735561,96.322887,99.975812,190.134332,18.829367,80.130429,0.580287,735914.645637,0.823731,9.995857,22.781414,4.007553,0.071922,0.063971,150.334198,100.363332,72.294768,32.000000,32.000000,32.000000,32.000000,32.000000,71.789226,68.803937,103.929795,61.557305,46.058795,37.708861,47.303797,81.601397,33.544304,28.900000,79.289318,168.319192,82.182975,0.566200,170.226413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833134,50.079314,199.913030,165.177296,178.206328,271.876466,168.361571,14.409894,190.245879,2.044158,47.890560,49.261469,163.638313,198.632481,161.443335,190.013178,94.957075,179.733654,0.080767,78.730873,96.292787,99.826092,190.096560,18.831132,80.194744,0.579939,735406.141143,0.822874,9.716374,22.762980,4.008400,0.072425,0.064365,150.351596,100.395302,72.302197,32.000000,32.000000,32.000000,32.000000,32.000000,71.782187,68.825545,103.949666,61.557305,46.128478,37.708861,47.303797,81.479857,33.544304,28.900000,79.505619,168.361571,82.156831,0.566780,170.189277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892331,50.055949,199.948940,165.159348,178.226616,271.869367,168.400164,14.408181,190.204615,2.064368,48.007503,49.148812,163.643797,198.676245,161.471007,190.001198,94.956397,179.993780,0.080767,78.713928,96.351346,99.762304,190.117037,18.832973,80.203020,0.580394,735532.440592,0.823694,9.861809,22.719630,4.006645,0.072255,0.065154,150.350197,100.377800,72.331819,32.000000,32.000000,32.000000,32.000000,32.000000,71.810605,68.880238,103.946600,61.557305,46.133995,37.708861,47.303797,81.529199,33.544304,28.900000,79.502349,168.400164,82.419822,0.565899,170.200607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988415,50.193944,199.956413,165.184868,178.314568,271.936917,168.255075,14.405327,190.265502,2.063766,47.994695,49.165938,163.623556,198.616137,161.438687,189.944724,94.928883,179.924650,0.080769,78.660924,96.353642,100.022126,190.090688,18.838717,80.206698,0.581047,736051.953246,0.824672,9.984297,22.667995,4.011649,0.072323,0.064315,150.359593,100.326007,72.307558,32.000000,32.000000,32.000000,32.000000,32.000000,71.814745,68.870682,103.960063,61.557305,46.214501,37.708861,47.303797,81.464548,33.544304,28.900000,79.585393,168.255075,82.511867,0.567170,170.203203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749174,50.145563,199.831430,165.165237,178.367542,271.908066,168.403363,14.406611,190.258941,2.043847,48.422078,49.295385,163.635866,198.504220,161.466062,189.868431,94.905570,179.843988,0.080772,78.659359,96.294073,100.029291,189.999298,18.838674,80.171485,0.580672,736017.945520,0.823437,9.899710,22.770682,4.007609,0.071792,0.067094,150.406000,100.360529,72.316467,32.000000,32.000000,32.000000,32.000000,32.000000,71.863536,68.909672,103.973295,61.557305,46.191302,37.708861,47.303797,81.527098,33.544304,28.900000,79.670757,168.403363,82.430388,0.565054,170.226256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860297,50.242601,199.870936,165.185149,178.298083,271.930461,168.386260,14.406897,190.261188,2.043993,48.146367,49.067933,163.625923,198.451667,161.437302,189.933093,94.902051,179.873003,0.080772,78.676308,96.369421,99.930909,190.037436,18.839994,80.200784,0.579760,736675.750632,0.823111,9.938453,22.771097,4.000055,0.073244,0.067604,150.415220,100.305343,72.310630,32.000000,32.000000,32.000000,32.000000,32.000000,71.851725,68.958478,103.977394,61.557305,46.233875,37.708861,47.303797,81.458961,33.544304,28.900000,79.815810,168.386260,82.270837,0.563563,170.240536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897950,50.202191,200.062254,165.188514,178.409099,271.841112,168.422188,14.408752,190.383660,2.028059,48.060201,49.370623,163.641982,198.518793,161.456409,189.939837,94.908244,179.855923,0.080773,78.686321,96.333549,99.896173,189.995728,18.841514,80.159332,0.582041,737151.944910,0.826912,10.137473,22.762781,4.016779,0.072327,0.065141,150.398644,100.294670,72.334938,32.000000,32.000000,32.000000,32.000000,32.000000,71.868635,68.992063,104.009463,61.557305,46.251316,37.708861,47.303797,81.470381,33.544304,28.900000,79.839340,168.422188,82.361061,0.566090,170.246869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937826,50.121647,199.473633,165.201415,178.589233,271.857272,168.207973,14.406469,190.230033,2.027590,47.291309,49.380360,163.654450,198.519945,161.491082,189.797881,94.933575,179.771366,0.080772,78.663879,96.379111,100.180905,190.061808,18.843314,80.169916,0.580929,736965.412704,0.824853,10.119483,22.777679,4.008619,0.071783,0.065269,150.374273,100.290201,72.345978,32.000000,32.000000,32.000000,32.000000,32.000000,71.840175,69.041608,103.999027,61.557305,46.255906,37.708861,47.303797,81.499857,33.544304,28.900000,79.830949,168.207973,82.234902,0.566312,170.202770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791310,49.966061,199.800287,165.171968,178.667738,271.944384,168.396085,14.401902,190.288063,2.035853,47.902214,49.141883,163.624127,198.568053,161.484357,189.877412,94.925047,179.793571,0.080771,78.678647,96.324619,99.643146,189.886578,18.845757,80.148207,0.582063,737263.899366,0.824406,10.040143,22.764788,4.009428,0.071276,0.065951,150.312289,100.310172,72.335806,32.000000,32.000000,32.000000,32.000000,32.000000,71.814548,69.083192,103.993377,61.557305,46.293737,37.708861,47.303797,81.455132,33.544304,28.900000,79.696656,168.396085,82.198589,0.566502,170.236444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914294,50.091135,199.783294,165.216839,178.694445,271.850390,168.352117,14.415031,190.141024,2.040534,48.108910,49.300394,163.620260,198.530143,161.415839,189.775478,94.916753,179.788580,0.080771,78.651508,96.414433,99.829269,190.006902,18.847187,80.098173,0.580493,737683.942016,0.825371,9.918394,22.706291,3.994440,0.071286,0.067309,150.312829,100.315551,72.339158,32.000000,32.000000,32.000000,32.000000,32.000000,71.791229,69.073922,103.996339,61.557305,46.312934,37.708861,47.303797,81.475850,33.544304,28.900000,79.733153,168.352117,82.367173,0.565916,170.138608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868911,50.125496,199.736407,165.217400,178.858108,271.890422,168.316579,14.407610,190.160407,2.044896,47.513004,49.336344,163.654509,198.494586,161.455815,189.714600,94.903135,179.560948,0.080771,78.638301,96.309265,99.971482,190.237856,18.847954,80.125147,0.583493,737855.739632,0.827147,9.914330,22.723529,4.012754,0.071002,0.063856,150.303792,100.333667,72.350593,32.000000,32.000000,32.000000,32.000000,32.000000,71.759913,69.097752,104.013583,61.557305,46.320656,37.708861,47.303797,81.440017,33.544304,28.900000,79.880913,168.316579,82.224228,0.568938,170.223030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
