OSU 80 Ton Compressor Load Stand
49.774802,49.970459,199.636936,165.159348,178.995792,271.922765,168.243168,14.404899,190.119941,2.046245,47.924693,49.178829,163.617458,198.523446,161.441969,189.777080,94.915822,179.614717,0.080773,78.641702,96.364685,99.644020,189.758395,18.848261,80.093034,0.582899,738133.990646,0.825512,9.912196,22.729866,4.002527,0.070787,0.065488,150.326388,100.169562,72.327900,32.000000,32.000000,32.000000,32.000000,32.000000,71.771572,69.053370,104.022153,61.557305,46.322106,37.708861,47.303797,81.426380,33.544304,28.900000,79.801398,168.243168,82.311513,0.566841,170.201275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887225,50.101306,199.597792,165.181503,178.822062,271.982461,168.475682,14.409894,190.008895,2.065625,47.972250,49.174240,163.609429,198.251819,161.407611,189.551623,94.914359,179.553110,0.080775,78.620178,96.316007,99.826908,189.810379,18.845585,80.067630,0.583469,738985.472482,0.827357,9.993470,22.654147,4.005229,0.070821,0.065674,150.358820,100.220606,72.324264,32.000000,32.000000,32.000000,32.000000,32.000000,71.769742,69.049042,104.058612,61.557305,46.323229,37.708861,47.303797,81.515622,33.544304,28.900000,79.880652,168.475682,82.034368,0.568573,170.195335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784852,50.098831,199.494082,165.158226,178.640865,272.091195,168.400032,14.406754,189.967184,2.084275,47.986684,49.179710,163.625094,198.305607,161.419934,189.622639,94.907549,179.633876,0.080777,78.605175,96.296438,99.809557,189.763840,18.844802,80.068549,0.585172,739268.002077,0.829734,9.935823,22.662570,4.010803,0.072482,0.065673,150.360760,100.231868,72.345085,32.000000,32.000000,32.000000,32.000000,32.000000,71.742325,69.019044,104.078206,61.557305,46.357643,37.708861,47.303797,81.512874,33.544304,28.900000,79.906024,168.400032,82.093508,0.569401,170.246319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897189,50.120273,199.461540,165.170005,178.583744,272.226692,168.132093,14.407039,189.948675,2.073640,47.896408,49.223366,163.624364,198.277592,161.419954,189.451634,94.900574,179.460473,0.080779,78.599328,96.397168,99.790893,189.765430,18.843541,80.061463,0.583155,738719.349726,0.826016,9.950344,22.639845,4.000980,0.073018,0.064693,150.369001,100.356364,72.352229,32.000000,32.000000,32.000000,32.000000,32.000000,71.782927,68.971706,104.108009,61.557305,46.356560,37.708861,47.303797,81.512749,33.544304,28.900000,79.947033,168.132093,82.242241,0.569174,170.227790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854095,50.062271,199.399098,165.131584,178.540820,272.235035,168.188377,14.408038,189.950327,2.082064,47.475523,49.172710,163.592305,198.231642,161.409609,189.409444,94.884387,179.389483,0.080779,78.598436,96.312662,99.750073,189.693497,18.838161,80.065592,0.582690,738116.308585,0.827429,10.053787,22.678363,4.007124,0.070899,0.065752,150.401231,100.377536,72.328361,32.000000,32.000000,32.000000,32.000000,32.000000,71.776498,68.904183,104.103956,61.557305,46.284421,37.708861,47.303797,81.508736,33.544304,28.900000,79.935036,168.188377,82.113107,0.568317,170.227357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811474,49.944070,199.274433,165.084750,178.469226,272.279237,168.345672,14.407182,189.862686,2.070999,47.677248,49.103468,163.592975,198.068837,161.412161,189.502137,94.905114,179.417847,0.080781,78.548050,96.338445,99.728797,189.541067,18.832898,80.028305,0.581196,737811.461192,0.826462,9.959012,22.617248,3.997450,0.070881,0.064984,150.408609,100.355669,72.354298,32.000000,32.000000,32.000000,32.000000,32.000000,71.790489,68.897448,104.135645,61.557305,46.350528,37.708861,47.303797,81.463776,33.544304,28.900000,79.896133,168.345672,82.268673,0.565785,170.224761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729801,50.042479,199.378116,165.123451,178.315276,272.112549,168.225069,14.411891,189.823267,2.074050,48.124108,49.127182,163.606174,198.069293,161.369019,189.435299,94.869158,179.483119,0.080782,78.510311,96.317551,99.676169,189.533049,18.827897,80.017469,0.581114,737604.573356,0.826645,9.945569,22.605545,3.999653,0.072465,0.064427,150.419547,100.372815,72.317273,32.000000,32.000000,32.000000,32.000000,32.000000,71.766975,68.858894,104.134765,61.557305,46.281110,37.708861,47.303797,81.476236,33.544304,28.900000,79.918332,168.225069,81.952997,0.566624,170.197459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701502,50.107078,199.226809,165.165798,178.216992,272.098622,168.297119,14.407753,189.656018,2.066963,48.381351,49.125643,163.615723,197.940993,161.392499,189.282035,94.915532,179.228732,0.080783,78.485343,96.288756,99.708785,189.306036,18.821314,79.888407,0.580738,737017.566615,0.826053,9.871466,22.595962,4.000573,0.071043,0.063857,150.426025,100.437742,72.341556,32.000000,32.000000,32.000000,32.000000,32.000000,71.819757,68.810476,104.116433,61.557305,46.298961,37.708861,47.303797,81.540625,33.544304,28.900000,79.996254,168.297119,81.767049,0.564923,170.075666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715535,50.183498,199.199262,165.142241,178.129495,272.190789,168.444457,14.413033,189.750371,2.061324,47.989320,49.189888,163.600591,197.825547,161.396495,189.327734,94.868141,179.260784,0.080785,78.477678,96.183658,99.649377,189.271995,18.813090,79.932239,0.581468,736832.815414,0.827665,10.054461,22.657559,4.009228,0.071843,0.068287,150.438722,100.415075,72.315464,32.000000,32.000000,32.000000,32.000000,32.000000,71.790620,68.765029,104.059145,61.557305,46.235136,37.708861,47.303797,81.569644,33.544304,28.900000,80.129656,168.444457,82.047404,0.567735,170.210638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696039,50.136766,199.282155,165.129340,178.168986,272.192460,168.340567,14.407896,189.639000,2.036601,47.823967,49.091186,163.589010,198.043867,161.410064,189.235077,94.848518,179.172557,0.080786,78.503003,96.224613,99.345136,189.209099,18.806960,79.911757,0.581811,736447.934668,0.827526,10.148394,22.511215,4.008467,0.073205,0.063983,150.409592,100.498933,72.306163,32.000000,32.000000,32.000000,32.000000,32.000000,71.785281,68.749282,104.004604,61.557305,46.272047,37.708861,47.303797,81.552018,33.544304,28.900000,80.134567,168.340567,82.221740,0.568444,170.241165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884936,50.083163,199.065091,165.106905,178.028186,272.032476,168.343419,14.403900,189.629611,2.041500,47.203705,49.300796,163.587747,197.749344,161.394517,189.171594,94.872385,179.106856,0.080787,78.518420,96.274329,99.629789,189.304467,18.795838,79.890174,0.580837,736406.851342,0.826314,10.210267,22.571208,4.006781,0.070230,0.063582,150.412332,100.454149,72.311433,32.000000,32.000000,32.000000,32.000000,32.000000,71.796723,68.733338,103.972764,61.557305,46.216858,37.708861,47.303797,81.568987,33.544304,28.900000,80.108995,168.343419,81.797322,0.565863,170.292581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876507,49.941871,199.243393,165.050817,178.090618,271.935580,168.377837,14.410322,189.544834,2.050401,47.378660,49.186526,163.553635,197.933419,161.376853,189.313940,94.862732,179.127643,0.080788,78.497829,96.253937,99.523495,189.430158,18.788576,79.931230,0.581996,736549.407437,0.827259,10.183745,22.556140,4.010021,0.071319,0.065465,150.391459,100.404090,72.317530,32.000000,32.000000,32.000000,32.000000,32.000000,71.791340,68.738740,103.916117,61.557305,46.161669,37.708861,47.303797,81.562354,33.544304,28.900000,79.989944,168.377837,82.024325,0.565645,170.224328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579844,49.896241,199.682025,165.026138,178.090258,271.759680,168.341238,14.407325,189.636141,2.052025,48.048389,48.971224,163.533549,197.743118,161.362353,189.194576,94.835323,179.125299,0.080787,78.454824,96.257539,99.396675,189.305771,18.781451,79.934800,0.579191,735530.542497,0.822995,9.934568,22.506430,3.990485,0.071396,0.066038,150.366766,100.333572,72.319142,32.000000,32.000000,32.000000,32.000000,32.000000,71.788616,68.720215,103.837095,61.557305,46.304927,37.708861,47.303797,81.603157,33.544304,28.900000,79.887529,168.341238,82.272748,0.565687,170.320984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596085,50.008393,199.060234,165.075776,177.896201,271.652131,168.381810,14.407896,189.508904,2.077622,48.292988,48.972282,163.558036,197.805687,161.349318,189.134519,94.818838,179.030211,0.080789,78.442878,96.227563,99.420279,189.201757,18.770932,79.865995,0.579744,735504.385898,0.822945,9.801991,22.524258,3.994734,0.071147,0.065075,150.327297,100.371679,72.331074,32.000000,32.000000,32.000000,32.000000,32.000000,71.781295,68.762319,103.755713,61.557305,46.020363,37.708861,47.303797,81.630541,33.544304,28.900000,79.997575,168.381810,81.875214,0.564950,170.268152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700397,50.063096,199.142304,165.098492,177.766884,271.565045,168.415106,14.407468,189.500304,2.049494,47.525630,49.045925,163.566165,197.640856,161.370247,189.022288,94.767622,178.944734,0.080789,78.386147,96.161496,99.477679,189.143081,18.759671,79.822542,0.583701,735852.533225,0.828485,10.063806,22.550746,4.027484,0.071259,0.063769,150.320438,100.416932,72.331246,32.000000,32.000000,32.000000,32.000000,32.000000,71.788617,68.763434,103.666676,61.557305,46.060466,37.708861,47.303797,81.641844,33.544304,28.900000,80.145312,168.415106,81.836340,0.567114,170.189985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605121,49.969635,199.087599,165.086152,177.686888,271.614987,168.371496,14.410179,189.529655,2.044529,48.006049,49.044088,163.549197,197.668760,161.367142,189.032822,94.769595,178.923449,0.080790,78.324362,96.209087,99.249732,189.283662,18.747578,79.811508,0.581966,735342.445611,0.827341,10.159090,22.529819,4.013628,0.070304,0.065999,150.274048,100.426104,72.319550,32.000000,32.000000,32.000000,32.000000,32.000000,71.776087,68.795322,103.574814,61.557305,45.998180,37.708861,47.303797,81.675197,33.544304,28.900000,80.000389,168.371496,81.990843,0.567685,170.209183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632267,50.061721,198.828158,165.122049,177.659889,271.779024,168.329570,14.398477,189.212979,2.050812,48.088435,49.084529,163.554524,197.505414,161.356321,188.877536,94.717868,178.814130,0.080792,78.314995,96.187747,99.327876,189.063606,18.737413,79.783326,0.580883,734977.251269,0.824777,10.105557,22.547392,4.006855,0.070382,0.064385,150.239355,100.431188,72.313189,32.000000,32.000000,32.000000,32.000000,32.000000,71.781557,68.782944,103.458504,61.557305,45.970700,37.708861,47.303797,81.693197,33.544304,28.900000,80.087807,168.329570,82.165593,0.566589,170.238490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532022,50.065295,198.709467,165.096529,177.574440,271.759311,168.402602,14.411463,189.268296,2.072416,48.113821,48.977799,163.541285,197.528379,161.362968,188.908450,94.697305,178.794141,0.080793,78.310431,96.163328,99.046822,189.043961,18.726954,79.740179,0.581190,734539.312900,0.826162,10.110948,22.537040,4.013448,0.070232,0.063213,150.207818,100.450816,72.327651,32.000000,32.000000,32.000000,32.000000,32.000000,71.788465,68.792370,103.422166,61.557305,45.856786,37.708861,47.303797,81.703086,33.544304,28.900000,80.122022,168.402602,81.711335,0.565742,170.235186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581643,50.046328,198.625384,165.071569,177.596204,271.609838,168.307680,14.408895,189.162598,2.076465,47.676697,48.992936,163.528224,197.553784,161.330704,188.799130,94.684492,178.755007,0.080792,78.278838,96.151406,99.313137,188.868933,18.718965,79.754964,0.580068,734778.865557,0.825953,10.174856,22.545718,4.006026,0.070960,0.064710,150.143306,100.431673,72.318676,32.000000,32.000000,32.000000,32.000000,32.000000,71.805093,68.810719,103.409076,61.557305,45.744724,37.708861,47.303797,81.629272,33.544304,28.900000,80.153527,168.307680,81.834195,0.563250,170.171850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596606,49.974308,198.699231,165.053341,177.664255,271.442091,168.397667,14.409465,189.170523,2.060384,47.602917,49.016573,163.526488,197.422668,161.348508,188.760749,94.720266,178.651430,0.080792,78.277810,96.130885,99.164727,188.903604,18.710206,79.810426,0.581004,734623.446356,0.827059,10.282552,22.558408,4.011737,0.071029,0.064818,150.075567,100.448794,72.323140,32.000000,32.000000,32.000000,32.000000,32.000000,71.849135,68.819598,103.446105,61.557305,45.722944,37.708861,47.303797,81.706622,33.544304,28.900000,80.064799,168.397667,82.058835,0.566988,170.401983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.425238,49.964137,198.662145,165.069606,177.585329,271.175443,168.601251,14.408895,189.100001,2.071544,48.234673,48.848529,163.523805,197.228904,161.350704,188.618550,94.656438,178.657552,0.080794,78.275912,96.179593,99.253185,188.980044,18.698720,79.733039,0.580149,734652.264262,0.826664,10.212024,22.555804,4.006027,0.070502,0.064078,150.059106,100.479515,72.317539,32.000000,32.000000,32.000000,32.000000,32.000000,71.848656,68.815378,103.483511,61.557305,45.607481,37.708861,47.303797,81.768786,33.544304,28.900000,79.943383,168.601251,81.868344,0.565408,170.244902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525645,50.037256,198.546978,165.082226,177.705300,271.091532,168.171825,14.410036,189.006676,2.066976,48.088611,48.849670,163.555906,197.255728,161.340042,188.644465,94.609987,178.572666,0.080795,78.251298,96.177107,99.097832,188.771853,18.688080,79.692597,0.580542,734625.816961,0.826096,10.124464,22.479215,4.006307,0.072250,0.064700,150.065106,100.497057,72.317928,32.000000,32.000000,32.000000,32.000000,32.000000,71.864237,68.775333,103.492610,61.557305,45.509896,37.708861,47.303797,81.763094,33.544304,28.900000,80.108217,168.171825,81.665159,0.564636,170.120552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556729,50.029010,198.397898,165.046891,177.854735,270.891670,168.354370,14.411321,188.977888,2.059523,48.270385,48.969534,163.529744,197.141521,161.334859,188.663677,94.586046,178.392426,0.080797,78.262525,96.130122,99.308212,188.695474,18.678927,79.668292,0.582571,734700.100934,0.827881,10.292486,22.545456,4.019447,0.071856,0.064117,150.108663,100.501314,72.321561,32.000000,32.000000,32.000000,32.000000,32.000000,71.908624,68.761292,103.540770,61.557305,45.396076,37.708861,47.303797,81.820523,33.544304,28.900000,80.097331,168.354370,81.832806,0.567376,170.087349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519408,49.833294,198.499250,164.984634,177.917864,270.829074,168.589462,14.410750,188.919134,2.057314,46.817588,49.030365,163.533946,197.291122,161.337945,188.520011,94.611446,178.401813,0.080797,78.279763,96.189363,99.019972,188.742219,18.667293,79.683870,0.582695,735395.063267,0.828857,10.261143,22.558444,4.008973,0.071951,0.064706,150.126520,100.477675,72.344795,32.000000,32.000000,32.000000,32.000000,32.000000,71.921545,68.782573,103.587479,61.557305,45.322795,37.708861,47.303797,81.784641,33.544304,28.900000,80.138721,168.589462,81.946001,0.568620,170.211346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582376,49.820924,198.493415,164.982951,177.911956,270.643404,168.245684,14.413889,189.006443,2.071033,47.398067,48.943676,163.495313,197.027454,161.325521,188.678632,94.585703,178.425031,0.080798,78.237140,96.118972,99.164414,188.728390,18.660232,79.700188,0.583062,736032.702485,0.828059,10.220590,22.511294,4.003450,0.072445,0.063861,150.155837,100.517797,72.320156,32.000000,32.000000,32.000000,32.000000,32.000000,71.935599,68.865655,103.630656,61.557305,45.223977,37.708861,47.303797,81.819414,33.544304,28.900000,79.865024,168.245684,81.706683,0.567639,170.131291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474229,49.919606,198.417951,165.014921,177.747356,270.385066,168.481118,14.416743,188.941634,2.079045,47.616830,48.862875,163.530236,197.053701,161.328211,188.532524,94.571033,178.496936,0.080799,78.241324,96.080389,98.999175,188.909740,18.650959,79.650262,0.584160,735801.609275,0.827438,10.063664,22.489599,4.008514,0.072476,0.064472,150.214966,100.475180,72.344107,32.000000,32.000000,32.000000,32.000000,32.000000,71.959261,68.925550,103.644077,61.557305,45.121209,37.708861,47.303797,81.864400,33.544304,28.900000,79.870551,168.481118,81.867713,0.568034,170.204540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.429771,49.892118,198.472643,165.004825,177.700221,270.317610,168.362184,14.408609,188.908004,2.084010,47.509477,48.827451,163.501409,197.150261,161.339150,188.568231,94.556302,178.498923,0.080799,78.225750,96.134217,98.934193,188.640715,18.643014,79.706120,0.583402,735757.958057,0.827905,9.985859,22.524502,4.003306,0.073131,0.066518,150.222361,100.539062,72.338459,32.000000,32.000000,32.000000,32.000000,32.000000,71.954336,68.965062,103.615918,61.557305,45.026983,37.708861,47.303797,81.821332,33.544304,28.900000,79.850314,168.362184,81.633336,0.569075,170.229009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.311368,50.071068,198.366039,165.024456,177.462949,270.243255,168.444797,14.410322,188.967083,2.055497,48.111950,48.878220,163.478501,197.100608,161.304907,188.553971,94.526584,178.473701,0.080796,78.236732,96.067484,99.043067,188.716991,18.637314,79.640075,0.584674,735489.764893,0.828214,10.196965,22.567536,4.010531,0.071773,0.064012,150.234254,100.509939,72.311444,32.000000,32.000000,32.000000,32.000000,32.000000,71.939389,68.948400,103.564538,61.557305,44.911105,37.708861,47.303797,81.912368,33.544304,28.900000,79.813823,168.444797,81.634346,0.568837,170.306665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434340,49.789313,198.591209,164.933875,177.315738,270.256985,168.472710,14.416030,189.086380,2.047184,47.184816,48.777694,163.494227,197.102717,161.364273,188.676046,94.540757,178.612124,0.080795,78.213603,96.075150,99.105623,188.743584,18.629578,79.753215,0.584726,735335.166542,0.829342,10.215748,22.583050,4.015245,0.071998,0.067261,150.267365,100.517209,72.333233,32.000000,32.000000,32.000000,32.000000,32.000000,71.973727,68.967904,103.560205,61.557305,44.830065,37.708861,47.303797,81.902823,33.544304,28.900000,79.901446,168.472710,81.959434,0.570921,170.407176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642505,49.843464,198.426160,164.958553,177.315490,270.191430,168.329658,14.410322,188.998136,2.046767,47.701866,48.913794,163.467075,197.204811,161.294956,188.620792,94.537508,178.650980,0.080795,78.178452,96.106752,99.412904,188.854697,18.625318,79.714179,0.585142,735009.600374,0.830447,10.518084,22.602819,4.022724,0.071878,0.066152,150.258984,100.398600,72.336842,32.000000,32.000000,32.000000,32.000000,32.000000,71.967343,68.973129,103.555790,61.557305,44.780503,37.708861,47.303797,81.909981,33.544304,28.900000,79.713162,168.329658,81.914322,0.570847,170.237743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.519385,49.856108,198.571660,164.991645,177.343763,270.194888,168.584421,14.408038,189.061391,2.065373,47.520984,48.900465,163.470489,197.247187,161.311157,188.661698,94.519678,178.624537,0.080796,78.180300,96.101861,99.215084,188.761861,18.623739,79.726801,0.582412,733556.138817,0.826683,10.108186,22.643230,4.017272,0.072051,0.065149,150.250923,100.429363,72.324141,32.000000,32.000000,32.000000,32.000000,32.000000,71.945859,68.936197,103.541331,61.557305,44.764301,37.708861,47.303797,82.007299,33.544304,28.900000,79.723316,168.584421,81.911960,0.566735,170.196319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515091,49.841815,198.489777,164.987438,177.407139,269.954474,168.271175,14.408038,188.979836,2.062730,48.106659,48.960729,163.475954,197.263055,161.330168,188.699183,94.557430,178.708280,0.080796,78.221744,96.084497,99.179636,188.791719,18.622051,79.746598,0.580109,733438.589400,0.823661,9.945973,22.661797,3.997102,0.070385,0.066918,150.266737,100.430815,72.341734,32.000000,32.000000,32.000000,32.000000,32.000000,71.956862,68.949316,103.566732,61.557305,44.656780,37.708861,47.303797,81.964391,33.544304,28.900000,79.611884,168.271175,81.964031,0.564528,170.273581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582570,49.861056,199.273132,164.946494,177.526935,269.793942,168.317115,14.401331,189.061712,2.063016,47.652413,49.022083,163.490160,197.490765,161.342907,188.747889,94.571051,178.828574,0.080795,78.250249,96.145658,99.344615,188.737696,18.623079,79.736050,0.581897,733793.262208,0.824846,10.086502,22.669203,4.009978,0.071960,0.065168,150.258296,100.577750,72.333192,32.000000,32.000000,32.000000,32.000000,32.000000,71.965925,68.952596,103.616150,61.557305,44.576305,37.708861,47.303797,81.931887,33.544304,28.900000,79.691996,168.317115,81.682883,0.566374,170.128301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548585,49.808555,198.893945,164.905551,177.680441,269.705618,168.268801,14.408324,189.171997,2.051105,47.668723,48.884181,163.441265,197.443284,161.322452,188.779491,94.562392,178.823323,0.080791,78.262804,96.105036,99.302601,188.862978,18.626514,79.724619,0.582550,733903.427110,0.826723,10.076674,22.664456,4.008672,0.070691,0.064292,150.192004,100.518273,72.338440,32.000000,32.000000,32.000000,32.000000,32.000000,71.923938,68.912536,103.603185,61.557305,44.509938,37.708861,47.303797,81.963529,33.544304,28.900000,79.497816,168.268801,81.838432,0.566790,170.186012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569703,49.837417,198.789003,164.891249,177.569049,269.728053,168.400962,14.409608,189.405853,2.027671,47.543685,48.994461,163.428281,197.425265,161.295904,188.962822,94.578795,178.933816,0.080789,78.271572,96.075685,99.534217,189.019100,18.629229,79.789222,0.584681,734319.070741,0.825851,10.025789,22.698225,4.019016,0.072419,0.064542,150.230259,100.446034,72.351898,32.000000,32.000000,32.000000,32.000000,32.000000,71.903804,68.923491,103.629406,61.557305,44.464535,37.708861,47.303797,82.008616,33.544304,28.900000,79.455239,168.400962,81.837097,0.570745,170.165437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818545,49.717296,198.963169,164.888725,177.690188,269.737552,168.515969,14.407468,189.395540,2.039502,45.531664,49.161906,163.429859,197.552357,161.304252,189.006642,94.580494,179.069287,0.080787,78.243561,96.096186,99.728429,189.102618,18.634245,79.927227,0.585108,734902.234092,0.827311,10.008597,22.704816,4.014120,0.072654,0.064976,150.245917,100.469756,72.307383,32.000000,32.000000,32.000000,32.000000,32.000000,71.925420,68.873720,103.596355,61.557305,44.458308,37.708861,47.303797,81.880989,33.544304,28.900000,79.390435,168.515969,81.997370,0.569995,170.386759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666421,49.472389,199.088431,164.836565,177.789675,269.756275,168.248998,14.411749,189.570777,2.039849,46.796274,49.085780,163.380468,197.734128,161.264509,189.154344,94.600846,179.242849,0.080783,78.224413,96.059547,99.774856,189.409396,18.644769,79.934529,0.583333,734430.275778,0.825819,10.015517,22.731920,4.010292,0.071076,0.063987,150.278772,100.473953,72.324571,32.000000,32.000000,32.000000,32.000000,32.000000,71.891995,68.868844,103.570196,61.557305,44.465863,37.708861,47.303797,82.030181,33.544304,28.900000,78.895333,168.248998,82.216187,0.568735,170.376531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511822,49.696681,199.078780,164.940605,177.619439,269.664354,168.406214,14.407753,189.628397,2.040678,47.795593,48.990819,163.440595,197.722443,161.274421,189.117427,94.608234,179.133563,0.080781,78.230661,96.086098,99.528278,189.282541,18.656233,79.898540,0.580538,734348.114949,0.820965,9.637373,22.783540,3.993757,0.070308,0.064339,150.305869,100.460862,72.322285,32.000000,32.000000,32.000000,32.000000,32.000000,71.879314,68.854456,103.610647,61.557305,44.463381,37.708861,47.303797,82.005285,33.544304,28.900000,78.951446,168.406214,81.950851,0.565881,170.382943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635258,49.826971,199.227966,165.015482,177.478203,269.708384,168.462290,14.409894,189.649006,2.053781,47.923402,48.961285,163.489196,197.949513,161.314502,189.250113,94.616281,179.209978,0.080778,78.210060,96.051252,99.368533,189.431525,18.670541,80.038673,0.582053,734315.222011,0.824961,9.550085,22.831453,4.008512,0.072027,0.064197,150.287997,100.468057,72.332074,32.000000,32.000000,32.000000,32.000000,32.000000,71.875022,68.852642,103.635781,61.557305,44.486677,37.708861,47.303797,81.971609,33.544304,28.900000,78.991996,168.462290,82.198769,0.565900,170.465831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685417,49.913284,199.346031,165.096248,177.627336,269.772730,168.353122,14.403044,189.819976,2.036599,47.623101,49.032080,163.490045,197.915345,161.294305,189.345940,94.588699,179.298134,0.080775,78.233158,96.103533,99.604593,189.480638,18.685443,80.046642,0.583770,734291.681784,0.826774,9.934938,22.781086,4.020833,0.072819,0.065513,150.234652,100.496738,72.314201,32.000000,32.000000,32.000000,32.000000,32.000000,71.839111,68.883915,103.644002,61.557305,44.486411,37.708861,47.303797,82.046260,33.544304,28.900000,78.977351,168.353122,82.172355,0.569150,170.482117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787223,49.865729,199.341308,165.107185,177.753102,269.847298,168.521050,14.408895,189.743455,2.026601,47.400395,48.962073,163.520037,198.054681,161.344296,189.436213,94.581467,179.409765,0.080772,78.222747,96.069931,99.703556,189.621585,18.700270,80.036888,0.581577,733832.285503,0.823863,9.937001,22.803092,4.013840,0.071872,0.065965,150.238096,100.471124,72.309284,32.000000,32.000000,32.000000,32.000000,32.000000,71.827519,68.882669,103.665585,61.557305,44.507592,37.708861,47.303797,82.018156,33.544304,28.900000,78.921793,168.521050,82.233820,0.566294,170.411149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584196,49.774195,199.368574,165.072972,177.879699,270.062222,168.272672,14.410464,189.770521,2.020432,47.601784,49.000516,163.523984,197.943541,161.350884,189.354990,94.587349,179.404642,0.080770,78.241984,96.042943,99.604989,189.539128,18.714925,79.997059,0.581823,734682.385881,0.824364,9.971277,22.865332,4.012164,0.072969,0.064534,150.239079,100.462146,72.312537,32.000000,32.000000,32.000000,32.000000,32.000000,71.833948,68.892861,103.685380,61.557305,44.482933,37.708861,47.303797,82.019655,33.544304,28.900000,78.882716,168.272672,82.155352,0.566771,170.369332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793004,49.895966,199.426072,165.110831,178.162854,270.252022,168.465627,14.406611,189.958053,2.015260,47.483295,49.126125,163.547050,198.106217,161.334545,189.461636,94.597901,179.485184,0.080769,78.228641,96.135887,99.539061,189.642633,18.730578,80.056505,0.581173,734994.909611,0.822146,9.818232,22.916434,4.003865,0.072112,0.064572,150.236104,100.342819,72.326135,32.000000,32.000000,32.000000,32.000000,32.000000,71.817606,68.867735,103.718579,61.557305,44.518979,37.708861,47.303797,81.997822,33.544304,28.900000,78.829874,168.465627,82.277688,0.565646,170.334674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800810,49.903113,199.462304,165.090359,178.194932,270.371933,168.195739,14.409894,189.897431,1.992816,47.672631,49.143540,163.513982,198.207487,161.325446,189.569062,94.599580,179.534664,0.080769,78.268117,96.069900,99.565866,189.665658,18.747333,80.046895,0.583573,735535.853424,0.827480,9.937240,22.908540,4.020809,0.073141,0.065565,150.179554,100.352100,72.324527,32.000000,32.000000,32.000000,32.000000,32.000000,71.806754,68.811139,103.756166,61.557305,44.540674,37.708861,47.303797,82.024559,33.544304,28.900000,78.757843,168.195739,82.191124,0.568242,170.301236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766045,49.894592,199.530624,165.086994,178.265200,270.391581,168.285670,14.401617,189.841757,1.976381,47.461344,49.018957,163.538863,198.135739,161.348888,189.552799,94.629820,179.511205,0.080766,78.306443,96.104328,99.671612,189.589017,18.762343,80.016748,0.582667,736699.958623,0.824276,9.842482,22.929628,4.005102,0.071065,0.066443,150.222868,100.371733,72.343326,32.000000,32.000000,32.000000,32.000000,32.000000,71.816844,68.817941,103.791291,61.557305,44.508171,37.708861,47.303797,81.950312,33.544304,28.900000,78.757298,168.285670,82.307655,0.566937,170.193880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763912,49.862156,199.482975,165.058389,178.432353,270.430281,168.319639,14.410892,189.977697,1.980834,48.102010,49.086061,163.517121,198.102156,161.328217,189.427455,94.576386,179.471999,0.080763,78.331724,96.164164,99.646256,189.646425,18.774763,80.043415,0.582742,736834.516436,0.825620,9.841548,22.947380,4.005202,0.071018,0.065852,150.281560,100.329052,72.314228,32.000000,32.000000,32.000000,32.000000,32.000000,71.808150,68.796750,103.857337,61.557305,44.560345,37.708861,47.303797,81.976225,33.544304,28.900000,78.674416,168.319639,82.124304,0.567540,170.201905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594808,50.010592,199.308714,165.100174,178.412849,270.659017,168.127764,14.403472,189.795398,1.993875,48.288482,49.216712,163.519075,198.081975,161.314390,189.395750,94.592408,179.365817,0.080762,78.361028,96.110017,99.616292,189.663967,18.789849,79.950847,0.583715,737045.847226,0.826125,9.869023,22.907928,4.009373,0.071892,0.064387,150.266262,100.320131,72.307086,32.000000,32.000000,32.000000,32.000000,32.000000,71.802855,68.803487,103.840868,61.557305,44.556711,37.708861,47.303797,81.948902,33.544304,28.900000,78.789561,168.127764,82.232396,0.567468,170.142660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851914,49.967985,199.406490,165.072972,178.395865,270.731376,168.467585,14.409037,189.765334,1.986678,47.448707,49.243882,163.529710,198.277300,161.363014,189.462107,94.574645,179.461982,0.080760,78.363182,96.142821,99.820498,189.683401,18.798772,80.025042,0.584252,737842.995476,0.826697,9.838798,22.945962,4.008587,0.070927,0.064607,150.269281,100.318907,72.302839,32.000000,32.000000,32.000000,32.000000,32.000000,71.831578,68.868045,103.912685,61.557305,44.515439,37.708861,47.303797,81.928678,33.544304,28.900000,78.856815,168.467585,81.909399,0.569448,170.093801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801410,49.927852,199.227959,165.052219,178.329126,270.847081,168.283964,14.407182,189.827383,1.977102,47.816694,49.262981,163.533479,198.195124,161.344993,189.492521,94.589626,179.386995,0.080760,78.393143,96.174906,99.850007,189.594419,18.807500,79.981769,0.585821,738258.070094,0.831026,10.162616,22.888226,4.018742,0.070403,0.064740,150.264780,100.299735,72.314510,32.000000,32.000000,32.000000,32.000000,32.000000,71.867621,68.890088,103.946668,61.557305,44.407376,37.708861,47.303797,82.045356,33.544304,28.900000,78.706180,168.283964,82.188528,0.569568,170.139513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803753,49.898990,199.502886,165.019969,178.512698,270.982721,168.267065,14.408181,189.934617,1.990045,46.882959,49.129482,163.510651,198.266628,161.331502,189.524486,94.591791,179.629753,0.080759,78.413431,96.141830,99.883514,189.936583,18.817029,79.969652,0.582651,737836.383878,0.824428,9.853538,22.943769,3.999977,0.071551,0.067107,150.234906,100.308299,72.293732,32.000000,32.000000,32.000000,32.000000,32.000000,71.849033,68.844843,103.956393,61.557305,44.566904,37.708861,47.303797,81.920362,33.544304,28.900000,78.656511,168.267065,81.939618,0.569247,170.011976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699867,49.748082,199.393186,164.972014,178.488891,271.205299,168.447289,14.406183,189.995379,1.954989,47.965656,48.972031,163.471031,198.232895,161.302680,189.608541,94.578315,179.421256,0.080759,78.432451,96.156872,99.436046,189.903912,18.825020,79.985844,0.582444,737475.446213,0.825855,9.865667,22.899329,4.000448,0.071167,0.065079,150.305792,100.404691,72.305820,32.000000,32.000000,32.000000,32.000000,32.000000,71.855375,68.789294,103.899555,61.557305,44.572069,37.708861,47.303797,81.936865,33.544304,28.900000,78.430055,168.447289,82.158706,0.566806,170.136209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844125,50.010318,199.502100,165.063437,178.556978,271.306469,168.253682,14.409608,190.041134,1.970215,47.937278,49.063497,163.514539,198.274762,161.306083,189.552642,94.554907,179.544662,0.080757,78.479553,96.193276,99.588941,189.723783,18.830141,80.002053,0.583744,738164.672921,0.826678,9.834378,22.992503,4.005780,0.071654,0.065000,150.369216,100.337759,72.302663,32.000000,32.000000,32.000000,32.000000,32.000000,71.857053,68.751502,103.860422,61.557305,44.563876,37.708861,47.303797,81.929865,33.544304,28.900000,78.512121,168.253682,81.951843,0.569709,170.077869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784286,50.123297,199.466581,165.076898,178.601699,271.512600,168.396126,14.407039,189.880685,1.999734,48.316178,49.171061,163.511993,198.072129,161.345252,189.518618,94.574453,179.416888,0.080757,78.511852,96.188264,99.552231,189.638656,18.831088,80.003351,0.584224,737882.787575,0.827251,9.791092,22.924101,4.011946,0.072248,0.064466,150.421061,100.370805,72.297177,32.000000,32.000000,32.000000,32.000000,32.000000,71.859211,68.730811,103.830679,61.557305,44.558633,37.708861,47.303797,81.990697,33.544304,28.900000,78.610237,168.396126,82.198066,0.568773,170.144076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850636,50.067769,199.375507,165.052500,178.759389,271.663758,168.183319,14.409037,189.867319,2.008248,47.871769,49.139272,163.539400,198.075272,161.350178,189.551745,94.536852,179.493977,0.080756,78.531766,96.149734,99.719381,189.692212,18.831170,79.974755,0.583548,738678.396923,0.826462,9.903928,22.995981,4.002520,0.071543,0.065254,150.416026,100.455641,72.297549,32.000000,32.000000,32.000000,32.000000,32.000000,71.869606,68.651895,103.848937,61.557305,44.575008,37.708861,47.303797,81.891693,33.544304,28.900000,78.759908,168.183319,81.799035,0.569664,170.005013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722421,50.064195,199.213928,165.042965,178.773105,271.727069,168.347434,14.406183,189.815107,2.027812,48.506993,49.195058,163.490448,198.096792,161.311623,189.449963,94.514019,179.381588,0.080757,78.541825,96.117060,99.674381,189.639431,18.829210,79.950342,0.584125,739130.314599,0.827333,10.078839,22.926247,4.006617,0.071944,0.067596,150.409711,100.496655,72.275817,32.000000,32.000000,32.000000,32.000000,32.000000,71.797323,68.586402,103.832324,61.557305,44.546065,37.708861,47.303797,82.011501,33.544304,28.900000,78.742387,168.347434,81.918919,0.568528,170.019175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868377,50.060897,199.525591,165.048293,178.760369,271.744305,168.364331,14.407896,189.885954,2.017756,47.061873,49.202618,163.507516,198.088853,161.340763,189.571790,94.524548,179.464921,0.080757,78.485905,96.198364,99.730818,189.568212,18.826793,79.949891,0.583711,739701.577419,0.827758,9.954645,22.994130,3.999458,0.072026,0.066647,150.380882,100.541567,72.310430,32.000000,32.000000,32.000000,32.000000,32.000000,71.805823,68.533418,103.841548,61.557305,44.539753,37.708861,47.303797,81.890514,33.544304,28.900000,78.788054,168.364331,81.913186,0.570693,169.980465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929707,49.974033,199.484013,164.932753,178.564709,271.853473,168.231847,14.404185,189.981286,2.038972,47.246225,49.270056,163.448835,198.119168,161.308993,189.579814,94.464934,179.439826,0.080757,78.520556,96.103159,99.710282,189.479496,18.826895,80.003946,0.584675,739981.468082,0.829374,10.083825,22.972810,4.006521,0.071444,0.066126,150.366129,100.559258,72.314527,32.000000,32.000000,32.000000,32.000000,32.000000,71.780348,68.512000,103.821259,61.557305,44.604905,37.708861,47.303797,82.009222,33.544304,28.900000,78.653391,168.231847,82.001697,0.570624,170.089631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725826,49.862706,199.493392,164.921536,178.500623,271.953851,168.380679,14.405327,189.880280,2.059733,47.746200,49.233674,163.438673,198.134869,161.295047,189.481702,94.473684,179.357552,0.080759,78.491950,96.129860,99.770231,189.647059,18.827165,79.989576,0.583763,739708.825875,0.826531,9.929424,22.995021,4.001044,0.070821,0.066362,150.331064,100.553530,72.316908,32.000000,32.000000,32.000000,32.000000,32.000000,71.789000,68.500318,103.814354,61.557305,44.563135,37.708861,47.303797,81.929534,33.544304,28.900000,78.609916,168.380679,82.233027,0.569771,170.131645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686437,49.945170,199.273979,164.977623,178.465652,272.032454,168.402853,14.403900,189.861692,2.079400,47.825361,49.139008,163.447040,198.161252,161.280506,189.523464,94.441426,179.539770,0.080761,78.487279,96.135066,99.966955,189.670759,18.824912,79.966641,0.581551,738822.833116,0.824949,9.779167,23.044777,3.995297,0.072604,0.064590,150.306372,100.618825,72.304239,32.000000,32.000000,32.000000,32.000000,32.000000,71.783748,68.477587,103.819145,61.557305,44.592321,37.708861,47.303797,81.990798,33.544304,28.900000,78.579719,168.402853,82.076325,0.567383,170.135461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880711,49.915208,199.369685,164.954907,178.308692,272.087207,168.112504,14.409608,189.897472,2.068113,47.553486,49.147640,163.428314,198.050651,161.266995,189.506845,94.449011,179.409009,0.080762,78.497984,96.159409,99.639091,189.664883,18.823819,79.957157,0.582644,738516.858429,0.827418,9.878807,23.003700,4.011867,0.071747,0.064004,150.289964,100.596718,72.305815,32.000000,32.000000,32.000000,32.000000,32.000000,71.770520,68.449757,103.789135,61.557305,44.529267,37.708861,47.303797,81.945286,33.544304,28.900000,78.542309,168.112504,82.197237,0.566748,170.124682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
