OSU 80 Ton Compressor Load Stand
49.697057,49.991900,199.833659,164.975940,178.283770,272.077885,168.213125,14.415602,189.847080,2.086865,47.886928,49.096293,163.437332,198.063515,161.273405,189.481546,94.446853,179.301877,0.080763,78.496623,96.105226,99.501985,189.540512,18.820698,79.951568,0.582150,738725.571250,0.828065,10.002107,23.107540,4.010631,0.071412,0.066144,150.339598,100.599381,72.313444,32.000000,32.000000,32.000000,32.000000,32.000000,71.775511,68.428579,103.803762,61.557305,44.700722,37.708861,47.303797,81.892424,33.544304,28.900000,78.480793,168.213125,82.081265,0.567186,170.113195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650886,50.047702,199.162384,165.013238,178.088277,271.992740,168.449883,14.407753,189.727767,2.082519,48.215673,49.122394,163.435182,198.017224,161.277263,189.435887,94.441961,179.369119,0.080767,78.514831,96.006290,99.627108,189.565948,18.817875,79.901065,0.580323,737739.236274,0.825114,9.770982,23.048593,3.996930,0.070632,0.065595,150.351325,100.577297,72.292526,32.000000,32.000000,32.000000,32.000000,32.000000,71.717649,68.412476,103.786547,61.557305,44.518016,37.708861,47.303797,81.998392,33.544304,28.900000,78.624777,168.449883,81.797485,0.564508,170.088372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786517,50.149411,199.248375,165.042404,178.246632,272.005415,168.349971,14.409894,189.737916,2.077209,46.996200,49.127946,163.456276,197.918105,161.279618,189.372836,94.444705,179.450758,0.080766,78.514227,96.078274,99.717787,189.577715,18.812909,79.980416,0.583270,738043.859888,0.828066,10.037824,23.008651,4.021036,0.072369,0.065320,150.341374,100.578421,72.297955,32.000000,32.000000,32.000000,32.000000,32.000000,71.678003,68.443348,103.769306,61.557305,44.514121,37.708861,47.303797,81.983949,33.544304,28.900000,78.778231,168.349971,82.225346,0.568136,170.107098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740168,49.915757,199.636330,164.981268,178.040834,271.879565,168.093745,14.411178,189.766658,2.088102,47.741921,49.142712,163.465709,198.009198,161.271033,189.446320,94.490980,179.210446,0.080766,78.543584,96.021727,99.689667,189.446841,18.807332,79.928002,0.581636,737438.122513,0.826976,10.141515,23.039969,4.011255,0.073306,0.065980,150.363694,100.569109,72.291080,32.000000,32.000000,32.000000,32.000000,32.000000,71.681797,68.516576,103.805529,61.557305,44.471795,37.708861,47.303797,81.946186,33.544304,28.900000,78.540637,168.093745,81.881506,0.568151,170.103596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858686,49.849786,199.224302,164.975379,178.071540,271.956127,168.153684,14.401188,189.871565,2.083091,46.933545,49.106408,163.451206,198.029962,161.267768,189.388903,94.495973,179.355372,0.080768,78.568493,96.077527,99.843687,189.437178,18.803398,80.005857,0.580837,738156.230252,0.825934,10.102645,23.069301,4.002055,0.071068,0.065674,150.332687,100.517185,72.307531,32.000000,32.000000,32.000000,32.000000,32.000000,71.670746,68.507978,103.801291,61.557305,44.479503,37.708861,47.303797,81.897136,33.544304,28.900000,78.448540,168.153684,82.284756,0.564979,170.229954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631818,49.688709,199.473764,164.907234,178.172093,271.855274,168.478671,14.412748,189.936078,2.041592,47.642621,48.995652,163.422910,198.108755,161.272853,189.524815,94.498016,179.447735,0.080769,78.585165,96.053933,99.775365,189.703917,18.806102,80.043306,0.581569,736657.504587,0.826553,9.916997,22.928578,4.013584,0.073277,0.067109,150.336131,100.522018,72.334565,32.000000,32.000000,32.000000,32.000000,32.000000,71.649016,68.532722,103.823269,61.557305,44.535694,37.708861,47.303797,81.938844,33.544304,28.900000,78.196399,168.478671,82.265770,0.567694,170.237625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755152,49.991900,199.392584,165.036795,177.999723,271.712371,168.416585,14.411606,189.848641,2.043135,48.280519,49.202105,163.471609,198.071297,161.265296,189.473313,94.511835,179.419986,0.080771,78.633372,96.051640,99.670166,189.447758,18.806068,80.008977,0.578767,736473.982312,0.824068,9.728336,22.980555,3.995779,0.071595,0.064793,150.378402,100.552171,72.307517,32.000000,32.000000,32.000000,32.000000,32.000000,71.680860,68.517298,103.834153,61.557305,44.501326,37.708861,47.303797,82.037662,33.544304,28.900000,78.226920,168.416585,81.918342,0.562738,170.261071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696413,49.998223,199.288906,165.026419,177.738540,271.692160,168.201501,14.406040,189.718536,2.040692,47.676207,49.111422,163.483488,198.054608,161.319304,189.353337,94.533633,179.318598,0.080769,78.644137,96.084891,99.845925,189.312645,18.807083,80.037032,0.581686,736790.429823,0.826748,9.802310,23.014802,4.019070,0.071815,0.065520,150.416792,100.472074,72.299419,32.000000,32.000000,32.000000,32.000000,32.000000,71.693153,68.492643,103.850940,61.557305,44.507470,37.708861,47.303797,82.000560,33.544304,28.900000,78.422432,168.201501,82.148284,0.565972,170.382510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740845,50.040280,199.396841,165.044647,177.778030,271.682392,168.468558,14.408609,189.822927,2.048980,47.477742,49.014579,163.490867,197.892610,161.290995,189.443914,94.538583,179.480816,0.080771,78.712370,96.083400,99.525213,189.658663,18.806648,80.057478,0.580876,736581.760374,0.824678,9.977616,22.990082,4.007476,0.072116,0.067295,150.362954,100.541088,72.282787,32.000000,32.000000,32.000000,32.000000,32.000000,71.672730,68.521609,103.868611,61.557305,44.467524,37.708861,47.303797,82.006117,33.544304,28.900000,78.359036,168.468558,82.320511,0.567337,170.410992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709312,49.917957,199.454622,165.027541,177.940878,271.551469,168.525369,14.409465,189.904848,2.064103,47.772713,49.099253,163.502587,198.072429,161.305000,189.535875,94.596520,179.450820,0.080770,78.673835,96.055652,99.521986,189.737019,18.806529,80.087355,0.579548,735510.964582,0.825617,10.044815,22.928443,4.010127,0.071870,0.066286,150.363975,100.518130,72.310255,32.000000,32.000000,32.000000,32.000000,32.000000,71.674496,68.531278,103.820193,61.557305,44.538503,37.708861,47.303797,82.023375,33.544304,28.900000,78.347148,168.525369,82.072683,0.564654,170.385146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644960,50.131818,199.394312,165.159348,178.067391,271.537638,168.542439,14.414317,189.847594,2.062728,48.357390,49.127334,163.547731,198.156783,161.304783,189.507642,94.581478,179.539904,0.080769,78.676173,96.079550,99.600021,189.712176,18.805535,80.010473,0.580216,735704.700305,0.823771,10.040819,22.987229,4.008714,0.074064,0.065937,150.408685,100.486359,72.306361,32.000000,32.000000,32.000000,32.000000,32.000000,71.709870,68.563459,103.800514,61.557305,44.503646,37.708861,47.303797,82.057433,33.544304,28.900000,78.375907,168.542439,82.057537,0.564266,170.384359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679634,49.890468,199.652664,165.052780,178.303532,271.481905,168.480132,14.414603,189.951989,2.058180,47.457411,49.177488,163.543864,198.243278,161.346385,189.618753,94.587367,179.492033,0.080770,78.656879,96.033753,99.704854,189.599066,18.807681,80.147612,0.581137,735937.903708,0.824546,9.951175,22.917511,4.012420,0.070627,0.064988,150.451081,100.472580,72.314665,32.000000,32.000000,32.000000,32.000000,32.000000,71.722576,68.584526,103.754854,61.557305,44.535716,37.708861,47.303797,81.975125,33.544304,28.900000,78.536367,168.480132,82.482965,0.567079,170.484556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636999,50.043304,199.499217,165.114757,178.285169,271.543079,168.354590,14.408324,189.903052,2.039881,47.577829,49.093888,163.530961,198.141138,161.309393,189.570263,94.602034,179.463064,0.080771,78.665644,96.118374,99.591577,189.716135,18.808193,80.099958,0.582990,737088.738504,0.826729,10.231780,22.967539,4.016406,0.073430,0.064072,150.475534,100.427059,72.301777,32.000000,32.000000,32.000000,32.000000,32.000000,71.705838,68.627992,103.757399,61.557305,44.557603,37.708861,47.303797,81.999342,33.544304,28.900000,78.344437,168.354590,82.161933,0.568446,170.420119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726351,49.817351,200.148425,165.084189,178.343677,271.522055,168.433757,14.407753,190.000871,2.019943,47.701553,49.141074,163.541300,198.348320,161.345694,189.612066,94.637204,179.564682,0.080773,78.703366,96.061619,99.725938,189.674938,18.814067,80.087084,0.582940,737443.565780,0.826933,9.954459,22.942851,4.018803,0.070486,0.063556,150.470683,100.429554,72.309212,32.000000,32.000000,32.000000,32.000000,32.000000,71.734238,68.616596,103.770662,61.557305,44.586484,37.708861,47.303797,82.032419,33.544304,28.900000,78.458693,168.433757,82.049099,0.566435,170.406861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644258,50.074091,199.547950,165.122890,178.278744,271.574624,168.508775,14.411321,189.891340,2.035972,48.060193,49.042306,163.556809,198.183068,161.312381,189.453959,94.617180,179.460184,0.080771,78.696692,96.076166,99.711210,189.543737,18.820143,80.080107,0.583547,737723.285176,0.828606,10.151526,22.916806,4.019164,0.070920,0.066074,150.403575,100.480168,72.308565,32.000000,32.000000,32.000000,32.000000,32.000000,71.734391,68.579343,103.796341,61.557305,44.564716,37.708861,47.303797,82.067066,33.544304,28.900000,78.312335,168.508775,82.402765,0.568902,170.331802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797555,50.059247,199.574874,165.081104,178.069975,271.715443,168.413648,14.407753,190.008879,2.049583,47.749002,49.284669,163.576519,198.292047,161.356951,189.759399,94.637641,179.634712,0.080772,78.694177,96.101685,99.669253,189.755049,18.825480,80.095324,0.584273,737215.485055,0.826315,9.832909,22.921544,4.024997,0.071148,0.066437,150.372708,100.487278,72.336948,32.000000,32.000000,32.000000,32.000000,32.000000,71.730076,68.583325,103.816197,61.557305,44.637270,37.708861,47.303797,82.019661,33.544304,28.900000,78.493857,168.413648,82.323576,0.570301,170.392267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778877,50.029010,199.606831,165.080263,178.122604,271.652411,168.416248,14.409465,189.973492,2.050021,47.930772,49.172513,163.543019,198.368027,161.347417,189.619809,94.669667,179.552355,0.080772,78.681646,96.099457,99.700370,189.799346,18.831025,80.102248,0.583620,737708.182432,0.827755,10.174782,22.900528,4.019558,0.070841,0.064758,150.319307,100.511088,72.326913,32.000000,32.000000,32.000000,32.000000,32.000000,71.722885,68.554909,103.883023,61.557305,44.648968,37.708861,47.303797,82.058313,33.544304,28.900000,78.448472,168.416248,82.047566,0.567169,170.313431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675613,50.031484,199.663332,165.064558,178.057275,271.636276,168.454001,14.400190,190.111963,2.064358,48.198214,49.113044,163.529879,198.464754,161.342888,189.721195,94.647094,179.669265,0.080772,78.691597,96.089054,99.675249,189.882581,18.833766,80.168600,0.580956,736558.754832,0.824393,10.001052,22.948599,4.007724,0.070950,0.065385,150.313613,100.535129,72.299043,32.000000,32.000000,32.000000,32.000000,32.000000,71.661989,68.654639,103.924134,61.557305,44.729611,37.708861,47.303797,82.021756,33.544304,28.900000,78.466351,168.454001,82.273794,0.565231,170.443132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789737,50.148312,199.747042,165.152617,178.132040,271.644409,168.397582,14.411606,190.194638,2.079380,47.777981,49.059972,163.612252,198.478461,161.354441,189.746465,94.660000,179.701902,0.080771,78.659131,96.134694,99.932025,189.890898,18.837787,80.188199,0.581392,736618.313771,0.824898,9.990154,22.884241,4.009870,0.072791,0.064755,150.313238,100.542745,72.333652,32.000000,32.000000,32.000000,32.000000,32.000000,71.656498,68.758010,103.969233,61.557305,44.742255,37.708861,47.303797,82.032195,33.544304,28.900000,78.627825,168.397582,82.199382,0.567607,170.346673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
