OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 11, 2020
3:33:30 PM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.641071,50.022687,199.197053,163.945428,198.462021,286.088461,178.799705,14.388202,188.088551,3.676600,48.302872,49.273890,162.319448,197.266120,159.946028,187.594889,94.154025,176.367977,0.080775,79.755248,95.592263,97.799375,187.855257,18.972952,83.696663,0.628791,822718.130688,0.869769,10.075199,22.113985,4.018116,0.074775,0.066402,149.656672,96.346857,72.587852,32.000000,32.000000,32.000000,32.000000,32.000000,71.687695,68.770199,101.999453,41.265823,49.477189,47.088608,51.898734,55.571980,38.468354,29.367089,55.566177,178.799705,86.787363,0.605757,178.887656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658930,50.027910,199.084073,163.958606,198.441362,286.117527,178.633939,14.386490,188.206475,3.668863,48.139545,49.255609,162.341789,197.295326,159.958646,187.624631,94.116489,176.285950,0.080775,79.768376,95.607866,97.870193,187.687775,18.967819,83.717074,0.628811,822714.345634,0.869264,10.065915,22.164527,4.013927,0.073110,0.064866,149.610274,96.338789,72.557832,32.000000,32.000000,32.000000,32.000000,32.000000,71.694124,68.772911,102.000235,41.265823,49.484629,47.088608,51.898734,55.579494,38.468354,29.367089,55.612132,178.633939,86.499562,0.608507,178.750284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604023,49.997398,199.171026,163.961410,198.445011,286.126263,178.455135,14.384920,188.085433,3.660204,48.100908,49.268334,162.299634,197.228485,159.948365,187.529837,94.155897,176.257772,0.080774,79.791232,95.540848,97.772897,187.770069,18.962455,83.677425,0.628907,822742.654510,0.868369,10.126685,22.141095,4.012747,0.067087,0.063809,149.611295,96.342285,72.532185,32.000000,32.000000,32.000000,32.000000,32.000000,71.683227,68.747846,101.955315,41.265823,49.360011,47.088608,51.898734,55.575867,38.468354,29.367089,55.593667,178.455135,86.568600,0.606510,178.777113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643079,49.975132,199.176791,163.949073,198.390111,286.183855,178.569883,14.387489,188.149617,3.642829,48.137969,49.201217,162.301511,197.204062,159.960409,187.587167,94.159765,176.233732,0.080774,79.779520,95.591554,97.899779,187.785527,18.956736,83.631483,0.628087,822783.901760,0.868750,10.113377,22.145980,4.009029,0.073247,0.066089,149.595551,96.441528,72.548214,32.000000,32.000000,32.000000,32.000000,32.000000,71.728778,68.737042,101.947952,41.265823,49.419639,47.088608,51.898734,55.610789,38.468354,29.367089,55.568909,178.569883,86.419849,0.607883,178.609529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644003,49.938573,199.116479,163.894397,198.311835,286.121723,178.608760,14.388773,188.075067,3.630740,48.213796,49.212735,162.302280,197.259984,159.958922,187.593830,94.227621,176.244811,0.080777,79.750466,95.568008,98.052167,187.722853,18.948345,83.669239,0.629291,822645.917357,0.870630,10.139853,22.095353,4.015219,0.070686,0.062249,149.603997,96.458920,72.562023,32.000000,32.000000,32.000000,32.000000,32.000000,71.762340,68.738310,101.975235,41.265823,49.367415,47.088608,51.898734,55.580552,38.468354,29.367089,55.520077,178.608760,86.698888,0.608274,178.851660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610611,49.945720,199.006888,163.891874,198.281218,286.017028,178.636257,14.389344,188.097701,3.605326,48.255349,49.207620,162.292047,197.175491,159.934735,187.510141,94.171639,176.186289,0.080775,79.733627,95.594132,98.083449,187.769272,18.942816,83.716677,0.628651,822293.555592,0.869017,10.077045,22.081914,4.012176,0.072880,0.068578,149.589253,96.334647,72.564750,32.000000,32.000000,32.000000,32.000000,32.000000,71.758090,68.704123,101.978922,41.265823,49.379847,47.088608,51.898734,55.644446,38.468354,29.367089,55.500676,178.636257,86.480738,0.608367,178.624831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674930,49.949843,199.157442,163.926642,198.242049,286.023684,178.769119,14.384492,188.068988,3.618177,48.229723,49.163133,162.315337,197.258648,159.943788,187.512297,94.208116,176.163480,0.080775,79.772645,95.599109,97.870645,187.763277,18.936206,83.714694,0.627555,821619.610060,0.868378,10.039528,22.018469,4.010887,0.074760,0.066010,149.582192,96.284909,72.547355,32.000000,32.000000,32.000000,32.000000,32.000000,71.738235,68.707469,101.986692,41.265823,49.323718,47.088608,51.898734,55.644038,38.468354,29.367089,55.497026,178.769119,86.786119,0.605626,178.873887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635535,49.909710,199.281268,163.949353,198.219258,285.883534,178.630023,14.389059,188.085975,3.606977,48.119186,49.291477,162.303208,197.232951,159.948185,187.487690,94.208821,176.161027,0.080776,79.763662,95.566163,97.918011,187.819892,18.929623,83.688261,0.627206,821763.704418,0.868776,10.081334,22.051146,4.011378,0.069338,0.066757,149.537232,96.218793,72.547187,32.000000,32.000000,32.000000,32.000000,32.000000,71.696280,68.694039,101.977792,41.265823,49.323762,47.088608,51.898734,55.621442,38.468354,29.367089,55.467855,178.630023,86.688142,0.607159,178.876956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652667,49.896516,199.001975,163.936175,198.192822,285.738589,178.666153,14.388488,188.128552,3.604766,48.148119,49.109951,162.330942,197.187231,159.972232,187.473592,94.217848,176.166986,0.080776,79.782186,95.565913,97.733012,187.701846,18.923917,83.613814,0.627282,821386.976733,0.866722,10.018714,22.005584,4.009214,0.072709,0.066297,149.523308,96.315147,72.545582,32.000000,32.000000,32.000000,32.000000,32.000000,71.730192,68.702306,102.010738,41.265823,49.273432,47.088608,51.898734,55.658928,38.468354,29.367089,55.418505,178.666153,86.634087,0.605082,178.785414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633776,49.944070,199.206356,163.928605,198.240065,285.700935,178.688246,14.384349,188.018670,3.595933,48.172528,49.169651,162.312274,197.187182,159.951631,187.526333,94.183839,176.164154,0.080775,79.785907,95.578207,97.748149,187.737192,18.917946,83.614823,0.628159,821239.804762,0.867964,10.019453,22.003902,4.014891,0.068934,0.061266,149.515966,96.356882,72.551987,32.000000,32.000000,32.000000,32.000000,32.000000,71.696345,68.688701,102.014614,41.265823,49.190621,47.088608,51.898734,55.652003,38.468354,29.367089,55.377076,178.688246,86.589750,0.606422,178.740803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649707,49.970734,199.102004,163.921875,198.273850,285.604162,178.757263,14.386347,188.025571,3.577526,48.240450,49.178633,162.276992,197.172821,159.933941,187.543325,94.193335,176.252669,0.080772,79.781505,95.549182,97.878871,187.669522,18.911514,83.649297,0.628339,821040.351224,0.867309,9.988480,21.997249,4.007881,0.071863,0.066872,149.548490,96.399761,72.538908,32.000000,32.000000,32.000000,32.000000,32.000000,71.705454,68.687038,102.056422,41.265823,49.216916,47.088608,51.898734,55.682733,38.468354,29.367089,55.436453,178.757263,86.392984,0.606434,178.711299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636347,49.995749,198.898016,163.908136,198.166460,285.453523,178.547437,14.389772,187.994020,3.561493,48.220681,49.245571,162.275412,197.195058,159.965476,187.467053,94.220874,176.153579,0.080773,79.777659,95.595356,97.809930,187.550904,18.905615,83.605610,0.629402,821510.598913,0.867890,10.055639,22.030129,4.013524,0.067635,0.060426,149.560380,96.361234,72.541289,32.000000,32.000000,32.000000,32.000000,32.000000,71.715305,68.679885,102.099320,41.265823,49.228089,47.088608,51.898734,55.701368,38.468354,29.367089,55.456429,178.547437,86.787309,0.607778,178.678333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645613,50.002346,199.074861,163.910660,198.196962,285.410521,178.589818,14.384777,187.919401,3.559690,48.307543,49.277612,162.295916,197.031877,159.941626,187.467437,94.216567,176.076269,0.080773,79.762976,95.578261,97.826171,187.657510,18.898326,83.606078,0.628875,821665.080778,0.867458,10.065771,22.055885,4.010135,0.075064,0.066929,149.558981,96.399597,72.528749,32.000000,32.000000,32.000000,32.000000,32.000000,71.745381,68.693861,102.100648,41.265823,49.114972,47.088608,51.898734,55.722446,38.468354,29.367089,55.455504,178.589818,86.307231,0.608903,178.619521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627640,50.010318,198.908612,163.927203,198.234474,285.431715,178.623504,14.385491,188.031415,3.567153,48.220556,49.219361,162.302534,197.021630,159.950896,187.481026,94.188484,176.233040,0.080773,79.750699,95.583220,97.952505,187.809471,18.893567,83.583504,0.628759,821196.356442,0.868327,10.104649,21.988882,4.007104,0.070093,0.066338,149.541637,96.444826,72.527842,32.000000,32.000000,32.000000,32.000000,32.000000,71.751853,68.694955,102.154385,41.265823,49.148854,47.088608,51.898734,55.690244,38.468354,29.367089,55.470709,178.623504,86.430740,0.605708,178.687538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626697,49.996298,198.964856,163.919913,198.304387,285.284252,178.552972,14.382351,187.973034,3.555955,48.292524,49.257643,162.292182,197.059387,159.959711,187.399820,94.230885,176.099145,0.080771,79.714288,95.580462,97.927149,187.640399,18.888025,83.647729,0.629281,821341.348687,0.868091,10.101631,21.962390,4.009919,0.073334,0.064545,149.575518,96.323326,72.534490,32.000000,32.000000,32.000000,32.000000,32.000000,71.758653,68.690558,102.134437,41.265823,49.028820,47.088608,51.898734,55.743412,38.468354,29.367089,55.458226,178.552972,86.166793,0.609586,178.534037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683751,50.007844,199.036422,163.918511,198.301913,285.203861,178.702693,14.392198,187.935320,3.558168,48.242676,49.104402,162.327304,197.206154,160.002080,187.466709,94.277743,176.264233,0.080770,79.692978,95.616580,97.771353,187.817647,18.881742,83.615130,0.629091,821652.397469,0.868459,10.128254,22.052918,4.008021,0.071454,0.066929,149.574442,96.394231,72.578586,32.000000,32.000000,32.000000,32.000000,32.000000,71.785806,68.679161,102.128907,41.265823,49.066498,47.088608,51.898734,55.674103,38.468354,29.367089,55.490895,178.702693,86.453494,0.608368,178.601189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672918,50.007019,198.997255,163.916268,198.271974,285.235884,178.554470,14.381923,188.134082,3.568096,48.315887,49.237073,162.318197,197.053233,159.963216,187.508750,94.106327,176.198620,0.080770,79.629154,95.663064,97.760752,187.668035,18.876541,83.572722,0.629281,821744.169811,0.869093,10.115214,21.957187,4.009230,0.069315,0.065950,149.529220,96.448183,72.539463,32.000000,32.000000,32.000000,32.000000,32.000000,71.788596,68.674480,102.103337,41.265823,49.008033,47.088608,51.898734,55.682700,38.468354,29.367089,55.474644,178.554470,86.349621,0.610884,178.512518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668167,50.011417,198.946324,163.900566,198.301621,285.232051,178.441424,14.379925,188.084034,3.566484,48.269021,49.206973,162.306878,197.096876,159.956382,187.444331,94.222996,176.035830,0.080770,79.612476,95.608277,97.845823,187.747453,18.874518,83.589743,0.629541,821515.855764,0.867276,10.067565,21.976081,4.006067,0.064147,0.058306,149.535385,96.484086,72.565031,32.000000,32.000000,32.000000,32.000000,32.000000,71.759545,68.654881,102.061433,41.265823,48.915209,47.088608,51.898734,55.715339,38.468354,29.367089,55.481335,178.441424,86.397672,0.608873,178.456814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632114,50.008393,198.881980,163.887949,198.189302,285.229522,178.414055,14.384064,187.998772,3.573325,48.260209,49.235802,162.294590,197.031327,159.959491,187.361602,94.146018,176.109999,0.080769,79.613479,95.629574,97.933272,187.563959,18.872096,83.521876,0.629469,822044.156951,0.868073,10.077976,22.121368,4.006152,0.066185,0.059789,149.567387,96.374286,72.550950,32.000000,32.000000,32.000000,32.000000,32.000000,71.736879,68.678679,102.035507,41.265823,48.868309,47.088608,51.898734,55.708646,38.468354,29.367089,55.481064,178.414055,86.488527,0.609226,178.392416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760157,50.045503,198.912015,163.879257,198.156695,285.353485,178.669961,14.385205,187.952517,3.562631,48.296794,49.224598,162.304428,197.020363,159.931342,187.278973,94.159523,176.126159,0.080767,79.637673,95.626562,97.873156,187.489884,18.870056,83.546055,0.629195,821742.257745,0.868855,10.087302,21.939845,4.005510,0.067690,0.060561,149.596084,96.362003,72.534730,32.000000,32.000000,32.000000,32.000000,32.000000,71.714604,68.660480,102.010904,41.265823,48.878473,47.088608,51.898734,55.725547,38.468354,29.367089,55.506473,178.669961,86.469866,0.608746,178.406814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696599,50.024612,198.920579,163.880098,198.138466,285.361270,178.481515,14.389344,187.947993,3.571939,48.118611,49.277793,162.305059,197.013214,159.963591,187.485857,94.118718,176.062062,0.080768,79.621697,95.635314,97.680777,187.619655,18.868727,83.490774,0.629215,821608.666149,0.869189,10.121686,22.046378,4.007123,0.065617,0.059299,149.626061,96.378443,72.561975,32.000000,32.000000,32.000000,32.000000,32.000000,71.643245,68.684037,102.015643,41.265823,48.794726,47.088608,51.898734,55.695782,38.468354,29.367089,55.513918,178.481515,86.631400,0.607632,178.479946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634505,49.988602,199.007541,163.876172,198.184571,285.393308,178.326873,14.386062,187.939154,3.558013,48.229579,49.166003,162.244214,197.031525,159.961293,187.357081,94.141823,176.122934,0.080769,79.634737,95.604181,97.862250,187.654389,18.865426,83.488430,0.627737,821345.662876,0.865413,10.026035,22.039311,3.997415,0.065500,0.061326,149.633768,96.491640,72.546673,32.000000,32.000000,32.000000,32.000000,32.000000,71.561198,68.677759,102.029349,41.265823,48.770272,47.088608,51.898734,55.722197,38.468354,29.367089,55.470617,178.326873,86.282872,0.606511,178.382778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746585,49.995474,199.095567,163.881780,198.133563,285.342093,178.478540,14.394909,187.937215,3.547789,48.211901,49.354181,162.288584,197.033666,159.964759,187.472517,94.184670,176.056854,0.080769,79.652210,95.603466,97.755442,187.411809,18.863351,83.486970,0.628901,821452.792303,0.867426,10.071009,22.054577,4.002700,0.072551,0.068831,149.669206,96.463959,72.559156,32.000000,32.000000,32.000000,32.000000,32.000000,71.554658,68.712755,102.051031,41.265823,48.744940,47.088608,51.898734,55.702609,38.468354,29.367089,55.475999,178.478540,86.035946,0.606101,178.235571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682894,49.993824,198.992198,163.871967,198.164631,285.267917,178.372674,14.388916,188.023890,3.540223,48.263318,49.286137,162.287931,196.976307,159.937383,187.457885,94.117920,176.102281,0.080768,79.645232,95.655749,97.905943,187.592469,18.861660,83.550905,0.629569,821551.798489,0.869499,10.099412,22.055726,4.009460,0.071259,0.065318,149.678532,96.438015,72.575662,32.000000,32.000000,32.000000,32.000000,32.000000,71.554766,68.714527,102.061242,41.265823,48.790282,47.088608,51.898734,55.715317,38.468354,29.367089,55.479335,178.372674,86.126206,0.609179,178.329749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714080,50.050451,199.034363,163.888509,198.138506,285.266070,178.410336,14.386204,187.987510,3.515323,48.189438,49.408177,162.309799,197.065039,159.965709,187.420948,94.164059,176.194086,0.080766,79.669163,95.663108,97.999938,187.555005,18.860484,83.487961,0.628843,821042.824129,0.866382,9.990064,21.986550,4.002196,0.072520,0.065176,149.661567,96.593495,72.564912,32.000000,32.000000,32.000000,32.000000,32.000000,71.551562,68.751205,102.090984,41.265823,48.709986,47.088608,51.898734,55.726235,38.468354,29.367089,55.538758,178.410336,86.070817,0.610213,178.273809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674759,50.004545,198.958021,163.878976,198.126173,285.307340,178.386974,14.392483,188.051646,3.514443,48.254262,49.281907,162.292296,197.103872,159.975633,187.462757,94.156483,176.115317,0.080768,79.641153,95.716463,97.982204,187.604684,18.858085,83.555377,0.628745,821504.758949,0.868261,10.054435,22.071401,4.005246,0.075088,0.067537,149.631997,96.587951,72.564155,32.000000,32.000000,32.000000,32.000000,32.000000,71.574079,68.785433,102.072677,41.265823,48.695032,47.088608,51.898734,55.724822,38.468354,29.367089,55.512790,178.386974,86.232351,0.609944,178.366846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712634,50.008943,198.997417,163.854022,198.179749,285.346913,178.443979,14.390200,188.058679,3.498244,48.198440,49.255746,162.286508,197.220679,159.945741,187.514908,94.112131,176.186165,0.080768,79.605110,95.603540,97.772623,187.732928,18.857530,83.505992,0.628936,821329.969991,0.867497,10.078726,22.061830,4.003581,0.076525,0.067421,149.649887,96.584754,72.545346,32.000000,32.000000,32.000000,32.000000,32.000000,71.551953,68.791906,102.060302,41.265823,48.614779,47.088608,51.898734,55.725687,38.468354,29.367089,55.504255,178.443979,86.276940,0.610063,178.302172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714010,50.002071,199.068211,163.846732,198.250306,285.468303,178.291161,14.382922,188.124948,3.474198,48.261459,49.326600,162.275821,197.146822,159.954972,187.386863,94.152858,176.194885,0.080768,79.585090,95.631960,97.992572,187.712760,18.858110,83.582423,0.628343,821240.850964,0.868207,10.073592,22.038031,4.005214,0.075316,0.067064,149.649110,96.587553,72.561113,32.000000,32.000000,32.000000,32.000000,32.000000,71.565425,68.816226,102.045888,41.265823,48.632284,47.088608,51.898734,55.707669,38.468354,29.367089,55.503953,178.291161,86.149267,0.608837,178.387499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733111,50.013891,198.975423,163.854583,198.342193,285.362799,178.388572,14.387631,188.196340,3.450326,48.277226,49.321401,162.264303,197.183266,159.924228,187.539557,94.148529,176.295417,0.080768,79.557939,95.634070,97.978986,187.727422,18.857237,83.561183,0.628817,821590.127437,0.867441,10.038718,22.110605,4.002955,0.074926,0.066528,149.618038,96.569152,72.556087,32.000000,32.000000,32.000000,32.000000,32.000000,71.533663,68.842950,102.045995,41.265823,48.619110,47.088608,51.898734,55.730261,38.468354,29.367089,55.517287,178.388572,86.400160,0.608622,178.400677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747559,49.984203,199.282127,163.857667,198.317397,285.362531,178.530580,14.385491,188.216917,3.441464,48.099839,49.401616,162.271336,197.341112,159.948593,187.688823,94.154071,176.291807,0.080772,79.562572,95.674419,97.943847,187.811266,18.858557,83.662694,0.628075,821711.271730,0.868450,10.030420,22.073351,4.004268,0.070958,0.063286,149.640369,96.509895,72.574119,32.000000,32.000000,32.000000,32.000000,32.000000,71.545979,68.874834,102.069886,41.265823,48.590064,47.088608,51.898734,55.674379,38.468354,29.367089,55.517321,178.530580,86.476483,0.609361,178.508073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817034,49.960838,199.216253,163.861312,198.326861,285.375800,178.263904,14.380353,188.334031,3.456677,48.128435,49.351971,162.285025,197.499560,159.955546,187.779843,94.169635,176.459052,0.080771,79.567074,95.687067,98.018101,187.813797,18.860536,83.690587,0.628403,822116.532812,0.868037,10.022444,22.117710,4.000864,0.071632,0.062935,149.633367,96.484776,72.566587,32.000000,32.000000,32.000000,32.000000,32.000000,71.561500,68.885833,102.103310,41.265823,48.626425,47.088608,51.898734,55.696079,38.468354,29.367089,55.465413,178.263904,86.544710,0.607754,178.560315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786713,49.964412,199.205181,163.871967,198.380189,285.575205,178.512439,14.385634,188.410079,3.462547,48.082382,49.468033,162.317185,197.506639,159.984407,187.839395,94.190677,176.530934,0.080770,79.544473,95.698347,98.088886,188.021231,18.864467,83.759842,0.628211,821896.243617,0.866887,9.977785,22.110729,4.005867,0.075433,0.066400,149.644073,96.420452,72.567983,32.000000,32.000000,32.000000,32.000000,32.000000,71.576693,68.862434,102.108573,41.265823,48.694310,47.088608,51.898734,55.674230,38.468354,29.367089,55.458431,178.512439,86.468477,0.607770,178.526720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766081,49.969360,199.346395,163.885986,198.343177,285.528061,178.384380,14.387917,188.429033,3.454211,48.160193,49.404854,162.271948,197.530843,159.970659,187.940769,94.244687,176.637528,0.080771,79.516669,95.655450,98.147691,188.046683,18.870665,83.779351,0.627054,821726.818823,0.866824,9.882480,22.161722,3.998958,0.074547,0.066818,149.639851,96.407933,72.536611,32.000000,32.000000,32.000000,32.000000,32.000000,71.547483,68.828974,102.092935,41.265823,48.695745,47.088608,51.898734,55.713699,38.468354,29.367089,55.443588,178.384380,86.637729,0.606374,178.532699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836272,49.981455,199.490683,163.914585,198.330001,285.608771,178.371194,14.374217,188.555726,3.427561,48.204888,49.284758,162.285460,197.575870,159.939797,187.907838,94.232036,176.557389,0.080772,79.536830,95.644090,98.141832,188.065615,18.876010,83.829782,0.626471,821921.549992,0.866444,9.917442,22.169271,4.001172,0.073109,0.070252,149.628689,96.408190,72.542994,32.000000,32.000000,32.000000,32.000000,32.000000,71.575647,68.822326,102.089991,41.265823,48.728822,47.088608,51.898734,55.659451,38.468354,29.367089,55.443644,178.371194,86.512706,0.606846,178.580811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823352,50.020763,199.651830,163.952437,198.270605,285.727404,178.139172,14.385491,188.762634,3.423088,48.146413,49.270042,162.340257,197.860495,159.981197,188.135710,94.275112,176.816952,0.080773,79.544396,95.705686,98.230209,188.188489,18.882385,83.785373,0.626603,821610.330568,0.867315,9.943755,22.157645,4.005668,0.063086,0.059295,149.581087,96.431852,72.571192,32.000000,32.000000,32.000000,32.000000,32.000000,71.581031,68.830221,102.102705,41.265823,48.774348,47.088608,51.898734,55.667759,38.468354,29.367089,55.490488,178.139172,86.538093,0.605930,178.471724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841186,50.002896,199.769827,163.956363,198.375367,285.874533,178.383896,14.387917,188.687101,3.426448,48.183072,49.437991,162.366134,197.835111,159.985693,188.230056,94.387898,176.782159,0.080773,79.565486,95.723565,98.398441,188.264337,18.890235,83.832216,0.625810,821535.555427,0.865995,9.883190,22.138433,4.002921,0.071392,0.062385,149.617829,96.412390,72.574462,32.000000,32.000000,32.000000,32.000000,32.000000,71.583080,68.793632,102.102962,41.265823,48.804750,47.088608,51.898734,55.650168,38.468354,29.367089,55.476947,178.383896,86.482848,0.606403,178.507876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832957,49.994099,199.634651,163.948232,198.456003,285.911008,178.363451,14.383065,188.745826,3.437555,48.190264,49.499576,162.353847,197.971597,159.988050,188.322013,94.377009,176.900554,0.080774,79.611129,95.699135,98.151496,188.453317,18.899493,83.922999,0.626136,821255.266621,0.867208,9.935867,22.198515,4.007194,0.075075,0.066922,149.587795,96.385023,72.554824,32.000000,32.000000,32.000000,32.000000,32.000000,71.569107,68.789586,102.075369,41.265823,48.869863,47.088608,51.898734,55.631672,38.468354,29.367089,55.460901,178.363451,86.597936,0.606219,178.630772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855033,50.022687,199.867716,163.949073,198.545680,285.897901,178.266382,14.383636,188.888260,3.439147,48.203050,49.452553,162.359931,198.070155,160.029152,188.376204,94.428719,176.945363,0.080775,79.608421,95.729260,98.235869,188.424683,18.908091,83.918996,0.625899,821194.342070,0.866089,9.899548,22.071907,4.008127,0.068968,0.065426,149.576472,96.432199,72.572247,32.000000,32.000000,32.000000,32.000000,32.000000,71.578305,68.792166,102.043064,41.265823,48.905641,47.088608,51.898734,55.631360,38.468354,29.367089,55.464792,178.266382,86.748093,0.606716,178.665390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864496,50.005644,199.852327,163.954400,198.578142,286.022186,178.673256,14.383493,188.992064,3.449915,48.210403,49.382562,162.344662,198.123995,159.992012,188.405072,94.450245,177.025861,0.080775,79.612756,95.752239,98.320671,188.516235,18.921181,84.039529,0.625783,821562.071273,0.866678,9.899263,22.129819,4.006077,0.075403,0.067109,149.591824,96.427522,72.551653,32.000000,32.000000,32.000000,32.000000,32.000000,71.552343,68.783986,102.051614,41.265823,48.973137,47.088608,51.898734,55.635473,38.468354,29.367089,55.482570,178.673256,86.993703,0.606453,178.831755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906695,50.068594,200.135959,164.019450,198.602882,286.149038,178.507466,14.385205,188.952917,3.456542,48.345824,49.425696,162.409155,198.156953,160.038619,188.520380,94.487792,177.095156,0.080774,79.625981,95.756689,98.605151,188.312204,18.934502,84.017604,0.626545,821783.885740,0.867184,9.905015,22.095901,4.008978,0.070769,0.066683,149.664859,96.456542,72.580007,32.000000,32.000000,32.000000,32.000000,32.000000,71.571329,68.817579,102.099646,41.265823,49.052994,47.088608,51.898734,55.579921,38.468354,29.367089,55.520634,178.507466,86.992838,0.606112,178.833328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004192,50.100206,200.166698,164.051695,198.560727,286.110647,178.593285,14.380782,189.075157,3.454163,48.171170,49.499567,162.407100,198.220089,160.045967,188.550182,94.446322,177.120115,0.080772,79.654428,95.783585,98.405681,188.638340,18.947842,84.090682,0.625286,821783.147998,0.865127,9.878185,22.106327,4.007908,0.075258,0.066609,149.688491,96.485582,72.536243,32.000000,32.000000,32.000000,32.000000,32.000000,71.578588,68.810318,102.085315,41.265823,49.173728,47.088608,51.898734,55.539173,38.468354,29.367089,55.567746,178.593285,87.079474,0.604052,178.902565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929816,50.068869,200.253670,164.065154,198.509481,286.119154,178.499367,14.387346,189.285201,3.464499,48.204265,49.558924,162.405223,198.310246,160.067042,188.720702,94.473026,177.293022,0.080770,79.663164,95.780069,98.348374,188.707884,18.959609,84.135036,0.625335,821851.506628,0.865378,9.897506,22.096274,4.010203,0.072771,0.068553,149.716705,96.477220,72.575025,32.000000,32.000000,32.000000,32.000000,32.000000,71.589356,68.885940,102.117794,41.265823,49.222102,47.088608,51.898734,55.560930,38.468354,29.367089,55.594016,178.499367,87.194670,0.603948,178.963029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962304,50.095808,200.182828,164.064033,198.636888,286.155346,178.588240,14.380068,189.288056,3.483721,48.235932,49.565453,162.442238,198.364476,160.092116,188.672354,94.541517,177.376832,0.080768,79.683238,95.865705,98.559012,188.885628,18.973904,84.129934,0.624312,821782.508864,0.862983,9.828432,22.147646,4.002998,0.072862,0.064363,149.749720,96.511767,72.573005,32.000000,32.000000,32.000000,32.000000,32.000000,71.606184,68.892434,102.156522,41.265823,49.336463,47.088608,51.898734,55.525633,38.468354,29.367089,55.642162,178.588240,86.877515,0.602884,178.786004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.059436,50.055949,200.225858,164.053939,198.753555,286.290039,178.910186,14.384492,189.342329,3.484491,48.243482,49.525207,162.461081,198.483737,160.097464,188.803738,94.489033,177.500258,0.080767,79.711476,95.868446,98.560659,189.163995,18.989211,84.148415,0.624711,821495.346782,0.864566,9.873890,22.189510,4.010703,0.070538,0.066746,149.738638,96.483536,72.560487,32.000000,32.000000,32.000000,32.000000,32.000000,71.587633,68.885043,102.137267,41.265823,49.378665,47.088608,51.898734,55.503173,38.468354,29.367089,55.651212,178.910186,87.035966,0.602790,178.945130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000148,50.053750,200.484153,164.054780,198.917282,286.266614,178.714224,14.387917,189.368144,3.487116,48.397512,49.621383,162.443700,198.546870,160.116160,188.798362,94.579000,177.450304,0.080765,79.746110,95.871695,98.510340,189.118636,19.004127,84.107342,0.624585,821793.531692,0.864132,9.867273,22.154236,4.006677,0.063369,0.059598,149.765290,96.535895,72.581351,32.000000,32.000000,32.000000,32.000000,32.000000,71.587502,68.891144,102.197692,41.265823,49.505433,47.088608,51.898734,55.475511,38.468354,29.367089,55.644351,178.714224,86.801445,0.604832,178.641354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.012617,50.129344,200.424756,164.067958,198.875789,286.305951,178.502546,14.390486,189.487571,3.486757,48.338405,49.643769,162.433231,198.679162,160.104910,188.905237,94.515399,177.479644,0.080765,79.827622,95.873404,98.648003,189.034730,19.019640,84.147153,0.623948,822241.403865,0.861127,9.727189,22.255616,3.999763,0.067884,0.060736,149.812146,96.557732,72.571036,32.000000,32.000000,32.000000,32.000000,32.000000,71.595415,68.924841,102.222589,41.265823,49.650107,47.088608,51.898734,55.493597,38.468354,29.367089,55.734524,178.502546,86.874558,0.603247,178.708152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.097312,50.148312,200.437593,164.075248,198.933981,286.423079,178.155964,14.384635,189.422556,3.515948,48.403730,49.631746,162.435265,198.722550,160.115229,188.907698,94.568395,177.522275,0.080766,79.868362,95.914820,98.572726,189.069017,19.035342,84.178418,0.626465,822654.908809,0.863913,9.786148,22.145863,4.009671,0.075074,0.066677,149.836256,96.601363,72.587762,32.000000,32.000000,32.000000,32.000000,32.000000,71.621266,68.933741,102.249151,41.265823,49.739772,47.088608,51.898734,55.400398,38.468354,29.367089,55.799016,178.155964,86.754692,0.607021,178.627585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064074,50.134842,200.644051,164.077211,198.955332,286.666515,178.270334,14.383065,189.431119,3.538634,48.324073,49.657791,162.428767,198.683519,160.101563,188.812905,94.571898,177.534091,0.080766,79.921487,95.882261,98.615589,189.011647,19.048589,84.132422,0.625804,822901.281036,0.864700,9.848876,22.221086,4.007484,0.072885,0.065992,149.849441,96.593994,72.557413,32.000000,32.000000,32.000000,32.000000,32.000000,71.631903,68.922392,102.244228,41.265823,49.828750,47.088608,51.898734,55.416578,38.468354,29.367089,55.840070,178.270334,86.972085,0.606157,178.793439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.108952,50.134018,200.491627,164.071884,198.870500,286.861503,178.237964,14.385063,189.489013,3.538655,48.416447,49.635585,162.451481,198.499194,160.098750,188.862818,94.614790,177.526948,0.080763,79.967731,95.927659,98.558289,189.017560,19.062165,84.144070,0.625155,822877.865343,0.865055,9.780510,22.184976,4.000965,0.073136,0.069154,149.875431,96.578052,72.565365,32.000000,32.000000,32.000000,32.000000,32.000000,71.683059,68.955847,102.305951,41.265823,49.916896,47.088608,51.898734,55.378548,38.468354,29.367089,55.864247,178.237964,86.823460,0.606590,178.708860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025161,50.170578,200.577594,164.066556,198.962707,287.125152,178.443576,14.387917,189.466861,3.519134,48.553150,49.580449,162.436292,198.620156,160.090293,188.938524,94.637054,177.614361,0.080763,79.974775,95.900920,98.601165,189.025472,19.073821,84.187884,0.626032,822963.730498,0.865198,9.801299,22.186151,4.007745,0.065787,0.059658,149.892998,96.629643,72.579130,32.000000,32.000000,32.000000,32.000000,32.000000,71.704396,68.953573,102.354813,41.265823,49.974861,47.088608,51.898734,55.385576,38.468354,29.367089,55.940815,178.443576,87.333432,0.605592,179.000677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.097083,50.208789,200.701406,164.117868,199.038493,287.184808,178.291831,14.387061,189.519775,3.516274,48.502714,49.600710,162.445594,198.656597,160.098492,188.874921,94.641789,177.522906,0.080763,80.014557,95.978894,98.656340,189.096732,19.084990,84.204039,0.624625,822388.675453,0.864123,9.754222,22.140429,4.001114,0.076013,0.066664,149.896701,96.563552,72.572949,32.000000,32.000000,32.000000,32.000000,32.000000,71.705551,68.973427,102.358709,41.265823,50.021649,47.088608,51.898734,55.388526,38.468354,29.367089,56.008510,178.291831,87.079961,0.605349,178.862557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.084112,50.222258,200.526439,164.141422,199.049804,287.184991,178.393202,14.389629,189.539668,3.514943,48.508106,49.636903,162.474708,198.704970,160.098710,188.828922,94.616690,177.520088,0.080763,80.052525,95.953970,98.655968,189.153959,19.094922,84.226523,0.625219,822897.706033,0.865223,9.877168,22.152778,4.009534,0.071174,0.065892,149.893185,96.743701,72.578202,32.000000,32.000000,32.000000,32.000000,32.000000,71.704962,68.964527,102.395387,41.265823,50.166225,47.088608,51.898734,55.349301,38.468354,29.367089,56.083884,178.393202,87.044116,0.602700,178.814996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.093505,50.204115,200.538841,164.163573,199.107309,287.250953,178.306840,14.388630,189.535401,3.526590,48.402572,49.645163,162.515611,198.684341,160.131072,188.982915,94.635835,177.540147,0.080765,80.097499,95.970579,98.659707,189.042175,19.102853,84.194338,0.625101,823190.789855,0.865000,9.841222,22.111830,4.006249,0.065000,0.059132,149.889949,96.685560,72.570391,32.000000,32.000000,32.000000,32.000000,32.000000,71.727324,68.963281,102.446749,41.265823,50.263691,47.088608,51.898734,55.334123,38.468354,29.367089,56.139876,178.306840,87.041826,0.604457,178.786358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.091201,50.171128,200.434384,164.179275,199.246531,287.163527,178.381178,14.379212,189.383955,3.535235,48.493577,49.565896,162.514663,198.625192,160.122972,188.739623,94.633079,177.518975,0.080764,80.117769,95.965840,98.637383,188.976304,19.109714,84.191381,0.624802,823385.654845,0.864839,9.868061,22.135813,4.003793,0.075327,0.066841,149.872147,96.680798,72.581475,32.000000,32.000000,32.000000,32.000000,32.000000,71.728762,68.965555,102.422829,41.265823,50.390321,47.088608,51.898734,55.295747,38.468354,29.367089,56.160765,178.381178,87.160629,0.604577,178.803195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021584,50.229955,200.563771,164.213484,199.371568,287.213274,178.575728,14.382209,189.437944,3.538863,48.593168,49.561908,162.521062,198.613139,160.149709,188.741642,94.634485,177.486385,0.080763,80.130149,95.942813,98.448437,189.058922,19.115879,84.210187,0.625242,823490.972423,0.865284,9.840235,22.124611,4.003290,0.073294,0.068873,149.860550,96.809329,72.587731,32.000000,32.000000,32.000000,32.000000,32.000000,71.713876,68.973470,102.427022,41.265823,50.438522,47.088608,51.898734,55.308144,38.468354,29.367089,56.245886,178.575728,86.985806,0.604787,178.781794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033195,50.267067,200.408264,164.238159,199.378632,287.227802,178.460314,14.385919,189.364512,3.519704,48.669201,49.557822,162.551615,198.505612,160.174703,188.769310,94.636826,177.316407,0.080761,80.139566,95.951945,98.713516,188.795215,19.120763,84.088103,0.625882,823994.300315,0.865492,9.809624,22.118984,4.001389,0.066545,0.059988,149.839191,96.793562,72.571624,32.000000,32.000000,32.000000,32.000000,32.000000,71.708667,68.954118,102.404159,41.265823,50.432246,47.088608,51.898734,55.257349,38.468354,29.367089,56.383635,178.460314,86.853156,0.604561,178.627349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038161,50.294831,200.412459,164.243206,199.372972,287.328119,178.489749,14.386918,189.288369,3.511612,48.654053,49.649623,162.565261,198.614413,160.198171,188.799156,94.636897,177.492237,0.080759,80.159086,96.071323,98.677760,188.894436,19.123049,84.121279,0.627635,824753.480766,0.866572,9.940235,22.104671,4.009545,0.074409,0.065339,149.839258,96.814149,72.574203,32.000000,32.000000,32.000000,32.000000,32.000000,71.735321,68.960918,102.393036,41.265823,50.545651,47.088608,51.898734,55.271354,38.468354,29.367089,56.487536,178.489749,86.798939,0.607607,178.653706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.058517,50.308026,200.409941,164.243206,199.530714,287.390012,178.520758,14.386490,189.261137,3.498110,48.614885,49.456219,162.557361,198.492278,160.184605,188.875328,94.629791,177.372317,0.080758,80.157932,96.033040,98.734507,188.827439,19.125388,84.045984,0.627721,824848.928437,0.867030,9.965369,22.034979,4.005506,0.071015,0.065690,149.801770,96.825966,72.572180,32.000000,32.000000,32.000000,32.000000,32.000000,71.707969,68.929322,102.398782,41.265823,50.640844,47.088608,51.898734,55.267795,38.468354,29.367089,56.578509,178.520758,86.757180,0.607737,178.612951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030397,50.322046,200.230060,164.228065,199.484056,287.276280,178.351464,14.388202,189.332310,3.526889,48.743726,49.564166,162.541028,198.472397,160.174623,188.648381,94.620399,177.319670,0.080758,80.154557,96.004496,98.461782,188.802720,19.126718,84.152490,0.627418,824896.528743,0.866834,9.988011,22.104576,4.005192,0.071078,0.066480,149.793676,96.801308,72.556141,32.000000,32.000000,32.000000,32.000000,32.000000,71.706095,68.896695,102.375877,41.265823,50.685325,47.088608,51.898734,55.276925,38.468354,29.367089,56.668295,178.351464,87.078987,0.608063,178.850244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
