OSU 80 Ton Compressor Load Stand
50.057591,50.361357,200.265822,164.241524,199.494705,287.259283,178.308072,14.387203,189.238479,3.521128,48.705146,49.590456,162.585899,198.403510,160.183119,188.686660,94.659811,177.127190,0.080759,80.159130,96.003997,98.476628,188.633015,19.125279,84.115654,0.628305,825578.522751,0.867009,9.980215,22.064173,4.003513,0.072300,0.063966,149.814488,96.835804,72.598127,32.000000,32.000000,32.000000,32.000000,32.000000,71.732008,68.940976,102.361787,41.265823,50.756995,47.088608,51.898734,55.280627,38.468354,29.367089,56.810511,178.308072,86.727160,0.608670,178.595288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968677,50.377027,200.284675,164.258068,199.510111,287.256523,178.392321,14.383065,189.146084,3.552635,48.652004,49.564714,162.572489,198.328703,160.176069,188.637540,94.618413,177.202876,0.080759,80.148421,96.048165,98.691059,188.860398,19.123850,84.080404,0.627766,825494.550761,0.868205,10.023235,22.052699,4.002168,0.074560,0.066191,149.768237,96.845588,72.578294,32.000000,32.000000,32.000000,32.000000,32.000000,71.720109,68.932361,102.338328,41.265823,50.846644,47.088608,51.898734,55.218642,38.468354,29.367089,56.926589,178.392321,87.104752,0.606668,178.826916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006668,50.355034,200.143716,164.244608,199.563646,287.384536,178.279184,14.387061,189.098924,3.561094,48.798838,49.650091,162.590421,198.192016,160.204210,188.589382,94.619331,177.191201,0.080761,80.142827,96.007840,98.569435,188.681493,19.119534,84.047463,0.628006,825447.940016,0.868034,10.034500,21.936964,4.000708,0.072610,0.068266,149.778225,96.818346,72.577756,32.000000,32.000000,32.000000,32.000000,32.000000,71.712567,68.931858,102.298060,41.265823,50.867438,47.088608,51.898734,55.209490,38.468354,29.367089,57.001627,178.279184,86.809504,0.609095,178.663698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.009223,50.401768,200.136279,164.241804,199.512198,287.414308,178.539673,14.386633,189.091468,3.530975,48.686487,49.557073,162.561962,198.365478,160.214053,188.635892,94.711364,177.290676,0.080762,80.174228,96.066401,98.506768,189.019783,19.115069,84.004190,0.628895,825832.306614,0.869443,10.141911,22.008382,4.008204,0.065856,0.062085,149.794674,96.849430,72.602844,32.000000,32.000000,32.000000,32.000000,32.000000,71.717188,68.918628,102.296170,41.265823,50.904209,47.088608,51.898734,55.228489,38.468354,29.367089,57.103421,178.539673,87.168454,0.607060,178.803667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051284,50.397095,200.393723,164.239842,199.588925,287.337190,178.397314,14.396337,189.140560,3.534807,48.586962,49.553782,162.587715,198.293226,160.218430,188.634025,94.704365,177.197375,0.080763,80.192576,96.076665,98.492949,188.789806,19.108904,84.085471,0.628551,825942.029369,0.869441,10.080704,22.002832,4.002341,0.066496,0.060225,149.789975,96.850492,72.577634,32.000000,32.000000,32.000000,32.000000,32.000000,71.710824,68.927615,102.284032,41.265823,51.030244,47.088608,51.898734,55.216391,38.468354,29.367089,57.255127,178.397314,86.876776,0.608552,178.578333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.005191,50.385549,200.324758,164.235636,199.626305,287.338679,178.286969,14.386633,189.132164,3.528380,48.678504,49.600769,162.597353,198.265201,160.230351,188.640455,94.727135,177.211667,0.080762,80.182331,96.094872,98.746411,188.834434,19.100948,84.029324,0.628833,825502.783266,0.868013,10.124801,21.950241,4.001987,0.075872,0.067254,149.814865,96.898954,72.587981,32.000000,32.000000,32.000000,32.000000,32.000000,71.707794,68.934547,102.297017,41.265823,51.060705,47.088608,51.898734,55.163669,38.468354,29.367089,57.342104,178.286969,87.013825,0.606006,178.806735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004549,50.373453,200.257297,164.247973,199.680097,287.405902,178.426646,14.399333,189.137510,3.518062,48.704591,49.511459,162.612381,198.341045,160.236391,188.597418,94.757247,177.138830,0.080762,80.156072,96.126375,98.324423,188.752014,19.094240,84.029378,0.629083,825773.519249,0.868218,10.076740,21.920248,4.003768,0.075585,0.066951,149.818551,96.940663,72.591947,32.000000,32.000000,32.000000,32.000000,32.000000,71.713613,68.942463,102.311689,41.265823,51.078681,47.088608,51.898734,55.167285,38.468354,29.367089,57.474444,178.426646,86.805880,0.608871,178.635453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988721,50.389672,200.232714,164.263115,199.668006,287.384920,178.329413,14.386062,189.224262,3.498369,48.777472,49.526127,162.595773,198.373905,160.226886,188.622283,94.764655,177.197711,0.080761,80.150595,96.086493,98.574317,189.246166,19.088380,84.012267,0.629475,825875.385210,0.869779,10.112743,21.903145,4.006079,0.069670,0.064800,149.841499,96.803246,72.568876,32.000000,32.000000,32.000000,32.000000,32.000000,71.665467,68.921580,102.263861,41.265823,51.182875,47.088608,51.898734,55.120014,38.468354,29.367089,57.582713,178.329413,86.763293,0.607885,178.617868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020549,50.425135,200.179974,164.257227,199.686295,287.337782,178.428161,14.385205,189.041500,3.484841,48.730145,49.583585,162.588347,198.231711,160.243897,188.489088,94.782820,177.186081,0.080761,80.135778,96.106935,98.409942,188.761707,19.081343,84.051808,0.630004,825951.569150,0.869315,10.101310,21.844146,4.004782,0.070388,0.066771,149.877631,96.864817,72.584532,32.000000,32.000000,32.000000,32.000000,32.000000,71.696613,68.942025,102.282278,41.265823,51.246754,47.088608,51.898734,55.138195,38.468354,29.367089,57.728864,178.428161,86.644490,0.609853,178.568105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.065148,50.446577,200.138646,164.260311,199.612389,287.196732,178.401506,14.388630,189.102128,3.483699,48.759568,49.530320,162.641292,198.349482,160.259739,188.468881,94.787895,177.077686,0.080761,80.104463,96.119981,98.707897,188.729400,19.075022,83.937189,0.629798,825939.626693,0.870082,10.133864,21.860092,4.005558,0.066561,0.060160,149.821222,96.878731,72.597295,32.000000,32.000000,32.000000,32.000000,32.000000,71.702454,68.960349,102.277716,41.265823,51.326274,47.088608,51.898734,55.133819,38.468354,29.367089,57.862459,178.401506,86.646185,0.609829,178.553785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037513,50.447127,199.943438,164.271527,199.544527,287.076972,178.442336,14.386204,189.047566,3.493148,48.680239,49.576625,162.623203,198.326771,160.260036,188.471182,94.742495,177.078035,0.080759,80.097581,96.145752,98.595042,188.553536,19.068255,83.977234,0.629521,825995.349128,0.869152,10.136482,21.837313,4.001955,0.065341,0.059074,149.744962,96.919509,72.578925,32.000000,32.000000,32.000000,32.000000,32.000000,71.677935,69.008869,102.237086,41.265823,51.320095,47.088608,51.898734,55.112759,38.468354,29.367089,57.992858,178.442336,86.639586,0.610684,178.478018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.050809,50.407541,200.114256,164.262274,199.587985,287.021099,178.225718,14.385634,189.122503,3.462684,48.744156,49.561110,162.645834,198.265020,160.281225,188.622181,94.762719,177.049387,0.080760,80.071756,96.208664,98.614401,188.736519,19.061486,84.021319,0.629241,825661.572974,0.868152,10.111928,21.789239,3.997564,0.066028,0.059598,149.746547,96.932045,72.598110,32.000000,32.000000,32.000000,32.000000,32.000000,71.690075,69.056357,102.254345,41.265823,51.416118,47.088608,51.898734,55.069162,38.468354,29.367089,58.076617,178.225718,86.478142,0.609567,178.417908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019156,50.405891,199.962185,164.276014,199.648025,287.058481,178.527696,14.386633,189.046523,3.451320,48.615373,49.547165,162.636533,198.231175,160.271898,188.450260,94.734674,177.149473,0.080760,80.091924,96.105161,98.263695,188.746329,19.054214,84.007598,0.628801,825591.476429,0.868192,10.140975,21.834778,3.995871,0.070230,0.061892,149.780922,96.986115,72.583767,32.000000,32.000000,32.000000,32.000000,32.000000,71.689748,69.107123,102.230928,41.265823,51.493383,47.088608,51.898734,55.055946,38.468354,29.367089,58.235704,178.527696,86.960112,0.609478,178.687971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.080080,50.428983,200.211815,164.282182,199.667252,287.097698,178.561161,14.389629,188.992970,3.451940,48.686798,49.551136,162.632919,198.253148,160.239679,188.436796,94.708838,177.027264,0.080758,80.070950,96.163570,98.329747,188.503282,19.047220,84.008463,0.628936,825573.072334,0.869084,10.087676,21.803187,3.998222,0.075088,0.065002,149.812818,96.940228,72.567203,32.000000,32.000000,32.000000,32.000000,32.000000,71.677477,69.109353,102.221297,41.265823,51.432664,47.088608,51.898734,55.088782,38.468354,29.367089,58.327468,178.561161,86.886891,0.611068,178.655123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.083358,50.434756,200.057393,164.281622,199.559757,287.089560,178.635864,14.389629,188.916972,3.450172,48.582780,49.593857,162.638389,198.125551,160.260215,188.313747,94.686267,177.003104,0.080760,80.077432,96.102730,98.506335,188.513398,19.041002,83.985420,0.629754,825969.020934,0.868481,10.118675,21.870940,3.997712,0.071726,0.065412,149.827267,96.976835,72.575639,32.000000,32.000000,32.000000,32.000000,32.000000,71.677717,69.114993,102.222902,41.265823,51.525935,47.088608,51.898734,55.037200,38.468354,29.367089,58.474502,178.635864,86.798254,0.608372,178.571566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.980033,50.421011,200.085357,164.266480,199.541492,287.103527,178.614812,14.390914,188.810224,3.449028,48.643210,49.589294,162.655274,198.184581,160.263977,188.414122,94.673327,176.982025,0.080761,80.078995,96.127911,98.544537,188.459371,19.034765,83.997951,0.629703,826119.726425,0.867285,10.078942,21.848290,3.997833,0.073325,0.069237,149.830651,97.026667,72.552996,32.000000,32.000000,32.000000,32.000000,32.000000,71.658253,69.096717,102.226062,41.265823,51.556788,47.088608,51.898734,55.068068,38.468354,29.367089,58.580770,178.614812,86.807233,0.608842,178.629159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000488,50.411115,199.978489,164.268162,199.619637,287.080878,178.500119,14.388060,188.718133,3.466466,48.860423,49.438297,162.636375,198.046279,160.261581,188.221887,94.651858,176.929545,0.080762,80.056339,96.166639,98.422434,188.401370,19.028400,83.907944,0.628679,825769.796738,0.866406,10.081334,21.861272,3.994488,0.064813,0.061370,149.829036,96.959803,72.568789,32.000000,32.000000,32.000000,32.000000,32.000000,71.692058,69.161361,102.266345,41.265823,51.554540,47.088608,51.898734,55.075589,38.468354,29.367089,58.667672,178.500119,87.161025,0.608306,178.779670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969198,50.433107,199.623155,164.288351,199.660900,287.047395,178.541620,14.387061,188.768127,3.487280,48.682880,49.577806,162.636573,197.988843,160.258017,188.107618,94.571649,176.715191,0.080763,80.063755,96.135043,98.236026,188.372307,19.020197,83.902516,0.629458,825848.118430,0.868384,10.174171,21.865846,4.003306,0.068670,0.060740,149.818799,96.979135,72.537397,32.000000,32.000000,32.000000,32.000000,32.000000,71.691034,69.174456,102.267971,41.265823,51.558978,47.088608,51.898734,55.043342,38.468354,29.367089,58.796290,178.541620,86.564886,0.609087,178.538207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987633,50.399844,199.613102,164.281902,199.634547,287.075988,178.521683,14.377499,188.556720,3.474910,48.641176,49.497422,162.618602,197.786251,160.235481,188.047370,94.554059,176.666125,0.080764,80.081937,96.090357,98.188893,188.168424,19.010916,83.866960,0.630187,826196.479846,0.868864,10.143162,21.866482,3.999531,0.075617,0.066583,149.769526,97.018700,72.538989,32.000000,32.000000,32.000000,32.000000,32.000000,71.687351,69.150409,102.249729,41.265823,51.537404,47.088608,51.898734,55.075854,38.468354,29.367089,58.903418,178.521683,86.802761,0.606666,178.633879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835628,50.380600,199.485587,164.254983,199.636665,287.124637,178.481980,14.388916,188.605564,3.461687,48.749982,49.466605,162.621841,197.580590,160.234966,188.028799,94.548545,176.512015,0.080764,80.086006,96.116509,98.413979,188.046703,18.998625,83.846838,0.630223,826764.461442,0.869499,10.197455,21.861549,3.994924,0.072501,0.068214,149.781054,96.955687,72.542610,32.000000,32.000000,32.000000,32.000000,32.000000,71.699207,69.153164,102.234266,41.265823,51.585195,47.088608,51.898734,55.068004,38.468354,29.367089,58.993326,178.481980,86.531277,0.610840,178.484234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892806,50.415788,199.348016,164.235636,199.618274,287.241547,178.439124,14.375644,188.289769,3.445878,48.656252,49.382998,162.595279,197.548997,160.213598,187.858416,94.506337,176.396555,0.080763,80.055714,96.100627,98.354641,187.819856,18.988495,83.762799,0.630182,826608.029227,0.869045,10.145159,21.859640,3.993250,0.065606,0.060280,149.780798,96.943752,72.557094,32.000000,32.000000,32.000000,32.000000,32.000000,71.679831,69.112961,102.184016,41.265823,51.505239,47.088608,51.898734,55.087744,38.468354,29.367089,59.113657,178.439124,86.529276,0.608868,178.562715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788583,50.401493,199.109431,164.201707,199.704548,287.322207,178.498557,14.388488,188.213213,3.434725,48.595922,49.391130,162.581080,197.467125,160.220430,187.645534,94.468565,176.354060,0.080762,80.023222,96.054321,98.182566,187.523677,18.975699,83.744101,0.630981,826790.163441,0.872143,10.283002,21.803879,4.002871,0.073823,0.066199,149.737590,96.861428,72.553660,32.000000,32.000000,32.000000,32.000000,32.000000,71.681967,69.044486,102.113771,41.265823,51.469739,47.088608,51.898734,55.070231,38.468354,29.367089,59.257220,178.498557,86.403568,0.611407,178.451661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795712,50.346512,199.254747,164.159087,199.729378,287.141444,178.576178,14.382209,188.194676,3.439804,48.558043,49.302983,162.550963,197.410789,160.202270,187.683422,94.455027,176.195641,0.080763,79.969309,96.078913,98.171060,188.151433,18.963667,83.686350,0.630442,826883.020959,0.871249,10.259057,21.800155,3.995526,0.067003,0.062936,149.725588,96.878092,72.523832,32.000000,32.000000,32.000000,32.000000,32.000000,71.661566,69.026098,102.106744,41.265823,51.495442,47.088608,51.898734,55.113343,38.468354,29.367089,59.309003,178.576178,86.745767,0.610285,178.582817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767884,50.336066,199.176236,164.157965,199.566410,287.121581,178.320537,14.387917,187.958987,3.433820,48.591077,49.272305,162.560146,197.191567,160.181753,187.582054,94.426441,176.141603,0.080765,79.931780,96.015705,98.222507,187.769802,18.952796,83.666210,0.631331,827487.152330,0.873325,10.352586,21.821016,3.999098,0.072666,0.064635,149.742358,96.918764,72.537618,32.000000,32.000000,32.000000,32.000000,32.000000,71.704831,68.995969,102.059602,41.265823,51.420986,47.088608,51.898734,55.096821,38.468354,29.367089,59.393691,178.320537,86.407949,0.611899,178.503785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753625,50.325895,198.972022,164.169181,199.436422,287.128802,178.346243,14.383493,187.859606,3.447972,48.575815,49.332531,162.553372,197.090628,160.177594,187.406665,94.382042,175.993037,0.080766,79.875149,96.008862,97.942993,187.671399,18.940743,83.556837,0.632314,827484.582393,0.872781,10.290224,21.771482,4.001444,0.076023,0.067623,149.708110,96.981874,72.518724,32.000000,32.000000,32.000000,32.000000,32.000000,71.661741,68.951494,102.028372,41.265823,51.332152,47.088608,51.898734,55.112932,38.468354,29.367089,59.486216,178.346243,86.537029,0.610013,178.428215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688664,50.310501,198.761057,164.184883,199.426399,287.039133,178.404023,14.388916,187.717608,3.462639,48.515540,49.175354,162.553846,197.094252,160.181832,187.260355,94.390704,175.824609,0.080765,79.825236,95.994239,97.965405,188.005097,18.926349,83.538591,0.631546,826925.980187,0.873836,10.308594,21.778545,4.002104,0.070914,0.065441,149.667235,96.951900,72.522644,32.000000,32.000000,32.000000,32.000000,32.000000,71.665163,68.958667,102.027762,41.265823,51.240327,47.088608,51.898734,55.107215,38.468354,29.367089,59.550806,178.404023,86.686267,0.611507,178.545839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679460,50.302254,198.664936,164.178995,199.385683,286.898680,178.377496,14.388202,187.804170,3.443064,48.559639,49.268205,162.572806,196.909996,160.176763,187.208304,94.391621,175.870909,0.080765,79.781650,96.016368,97.994585,187.270169,18.910273,83.499158,0.631600,826543.122763,0.873393,10.313191,21.763744,3.999146,0.073051,0.069642,149.624380,96.918224,72.583640,32.000000,32.000000,32.000000,32.000000,32.000000,71.688986,68.958470,102.060265,41.265823,51.176722,47.088608,51.898734,55.197726,38.468354,29.367089,59.627854,178.377496,86.554122,0.609849,178.491079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708781,50.293457,198.753594,164.173107,199.368178,286.686825,178.194760,14.393625,187.646319,3.438082,48.529262,49.250236,162.590461,196.749707,160.197478,187.092796,94.387657,175.830787,0.080765,79.773657,96.012034,97.657452,187.061038,18.894601,83.458842,0.631705,826513.268925,0.874296,10.365128,21.687921,4.000129,0.071937,0.068121,149.587948,96.976212,72.586735,32.000000,32.000000,32.000000,32.000000,32.000000,71.694806,68.948106,102.068332,41.265823,51.102997,47.088608,51.898734,55.179152,38.468354,29.367089,59.727745,178.194760,86.492115,0.608767,178.453707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616097,50.247274,198.630565,164.156002,199.269729,286.441953,178.246669,14.389487,187.566509,3.446527,48.423974,49.189570,162.567691,196.757346,160.191953,187.017599,94.358240,175.592398,0.080766,79.744031,95.984431,97.730417,187.231806,18.879056,83.435096,0.631734,826332.851954,0.874407,10.366426,21.705472,3.998935,0.072004,0.068049,149.565919,96.950897,72.543629,32.000000,32.000000,32.000000,32.000000,32.000000,71.675887,68.937019,102.060357,41.265823,51.039913,47.088608,51.898734,55.206506,38.468354,29.367089,59.787884,178.246669,86.068617,0.609436,178.323809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649736,50.234079,198.587676,164.135814,199.236872,286.470835,178.183863,14.397621,187.584776,3.440003,48.524596,49.190232,162.532576,196.600750,160.183833,186.999331,94.399743,175.667461,0.080765,79.721967,95.986797,97.831337,187.110555,18.861235,83.413946,0.632838,826211.711982,0.874632,10.327226,21.693433,3.998360,0.072144,0.067697,149.578810,96.991080,72.555283,32.000000,32.000000,32.000000,32.000000,32.000000,71.690556,68.932209,102.053922,41.265823,50.895424,47.088608,51.898734,55.242987,38.468354,29.367089,59.798074,178.183863,86.279609,0.610644,178.354218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631898,50.238477,198.501995,164.108896,199.195849,286.357850,178.335179,14.387061,187.564737,3.462780,48.344304,49.212809,162.527896,196.664131,160.164464,186.954219,94.367779,175.645637,0.080766,79.693032,96.006713,97.630304,187.018089,18.840473,83.422980,0.633314,825914.656738,0.875644,10.377193,21.627714,4.003349,0.073131,0.068935,149.560464,97.082673,72.550956,32.000000,32.000000,32.000000,32.000000,32.000000,71.675866,68.921626,102.037023,41.265823,50.828678,47.088608,51.898734,55.216709,38.468354,29.367089,59.898917,178.335179,86.013552,0.613936,178.317515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609749,50.223633,198.675248,164.083380,199.077529,286.220144,178.412401,14.387203,187.473845,3.463026,48.375190,49.104768,162.512037,196.713676,160.184685,186.876458,94.369802,175.704220,0.080766,79.634301,95.921438,97.799357,187.254160,18.824258,83.444003,0.632568,825544.413559,0.875118,10.329086,21.616177,3.999773,0.066376,0.060386,149.607994,97.065386,72.560301,32.000000,32.000000,32.000000,32.000000,32.000000,71.689009,68.953923,102.039429,41.265823,50.734755,47.088608,51.898734,55.280445,38.468354,29.367089,59.950366,178.412401,86.288714,0.611559,178.535335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643148,50.209338,198.538877,164.075529,199.002927,286.157631,178.388418,14.383493,187.522435,3.429071,48.317060,49.161322,162.492168,196.606089,160.169277,186.941851,94.345434,175.761235,0.080765,79.573755,95.968917,97.845143,187.050417,18.809687,83.446726,0.632727,825529.885056,0.874555,10.351995,21.639429,3.999484,0.075837,0.066697,149.603652,97.014544,72.532955,32.000000,32.000000,32.000000,32.000000,32.000000,71.659214,68.958099,102.009267,41.265823,50.701222,47.088608,51.898734,55.261523,38.468354,29.367089,59.983248,178.388418,86.211021,0.613671,178.415666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609380,50.149137,198.395215,164.069641,198.855989,286.046091,178.467173,14.383065,187.615656,3.414116,48.297047,49.041665,162.526869,196.671586,160.198053,186.980375,94.380398,175.719671,0.080764,79.537913,95.978402,97.765487,187.168442,18.795452,83.406662,0.632409,825025.636675,0.874054,10.360142,21.660790,4.004762,0.071684,0.067378,149.657520,97.046594,72.556869,32.000000,32.000000,32.000000,32.000000,32.000000,71.697509,69.065892,102.048336,41.265823,50.605069,47.088608,51.898734,55.277247,38.468354,29.367089,59.979537,178.467173,86.370969,0.611560,178.454336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631624,50.140615,198.503328,164.089268,198.751514,286.018066,178.451455,14.386918,187.562796,3.394613,48.327022,49.118128,162.516639,196.636179,160.176883,187.007045,94.390019,175.634884,0.080764,79.494606,95.971538,97.663813,187.228911,18.782342,83.363786,0.631209,824726.436066,0.873157,10.311179,21.707909,3.999321,0.064492,0.057751,149.656325,97.056590,72.563058,32.000000,32.000000,32.000000,32.000000,32.000000,71.659302,69.105661,102.041480,41.265823,50.582666,47.088608,51.898734,55.284580,38.468354,29.367089,59.997375,178.451455,86.155632,0.610970,178.443832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655293,50.158758,198.568277,164.099643,198.673534,285.978631,178.544526,14.384492,187.639147,3.401202,48.262032,49.209590,162.516145,196.680701,160.168486,187.062313,94.423643,175.667392,0.080764,79.465557,95.939257,97.606499,187.304149,18.768398,83.470472,0.630906,823875.549420,0.872639,10.286029,21.656359,3.999147,0.071800,0.063330,149.660269,97.084490,72.552282,32.000000,32.000000,32.000000,32.000000,32.000000,71.667039,69.116329,102.053228,41.265823,50.566702,47.088608,51.898734,55.281510,38.468354,29.367089,60.048352,178.544526,86.394481,0.609253,178.448238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694007,50.128520,198.618347,164.088147,198.576511,285.832389,178.499722,14.386490,187.623330,3.380413,48.187666,49.113638,162.505974,196.713126,160.210590,187.021937,94.391874,175.659921,0.080763,79.395570,95.909318,97.772506,187.281183,18.757404,83.411008,0.630868,823351.964452,0.871803,10.254417,21.612896,3.999533,0.076083,0.066459,149.665297,97.114339,72.557407,32.000000,32.000000,32.000000,32.000000,32.000000,71.648360,69.178175,102.056917,41.265823,50.500035,47.088608,51.898734,55.294836,38.468354,29.367089,60.078906,178.499722,86.138791,0.610425,178.362558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707518,50.105429,198.881976,164.090951,198.530936,285.710267,178.476334,14.384920,187.672590,3.363515,48.164937,49.188902,162.498410,196.747382,160.160109,187.171285,94.381501,175.836121,0.080764,79.327768,95.928649,97.766852,187.368372,18.747641,83.441317,0.629731,822918.475012,0.870590,10.247999,21.592250,3.998935,0.072565,0.065289,149.693155,97.080671,72.561420,32.000000,32.000000,32.000000,32.000000,32.000000,71.644568,69.208845,102.069026,41.265823,50.375078,47.088608,51.898734,55.276264,38.468354,29.367089,60.089554,178.476334,86.209254,0.608418,178.322353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645158,50.085912,198.836215,164.094596,198.523820,285.527837,178.371166,14.385634,187.757637,3.356720,48.177276,49.160052,162.509411,196.908736,160.190331,187.212580,94.389633,175.798146,0.080764,79.301857,95.987971,97.816736,187.349017,18.739550,83.476837,0.629219,822503.685055,0.869558,10.177605,21.621036,3.996827,0.072314,0.069245,149.677630,97.089987,72.549620,32.000000,32.000000,32.000000,32.000000,32.000000,71.604941,69.234726,102.090686,41.265823,50.360805,47.088608,51.898734,55.264101,38.468354,29.367089,60.096587,178.371166,86.491250,0.609293,178.366138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689771,50.022687,198.678076,164.075529,198.434110,285.296490,178.543603,14.387203,187.788135,3.324226,48.018248,49.222698,162.500860,196.859103,160.176864,187.246257,94.366311,175.987606,0.080766,79.281933,95.906361,97.902270,187.353523,18.733223,83.498130,0.629314,822280.922069,0.869154,10.140508,21.701717,4.001044,0.067721,0.063750,149.683779,97.101316,72.547452,32.000000,32.000000,32.000000,32.000000,32.000000,71.600473,69.266378,102.121947,41.265823,50.324096,47.088608,51.898734,55.276304,38.468354,29.367089,60.052335,178.543603,86.330094,0.609109,178.438168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708713,49.993824,198.998120,164.070201,198.313418,285.086601,178.453745,14.381067,187.775461,3.299125,48.021951,49.235729,162.465170,196.948664,160.181340,187.314275,94.327492,175.929886,0.080766,79.296765,95.914269,97.902995,187.458172,18.729547,83.500222,0.629674,822254.723879,0.870800,10.185668,21.678436,4.005148,0.069588,0.062030,149.687485,97.093173,72.523681,32.000000,32.000000,32.000000,32.000000,32.000000,71.572681,69.252629,102.099853,41.265823,50.300006,47.088608,51.898734,55.280754,38.468354,29.367089,60.027455,178.453745,86.209074,0.607729,178.360709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715887,49.972383,198.838848,164.044125,198.109145,284.930227,178.316107,14.379783,187.737403,3.276104,48.108371,49.361958,162.468627,197.065652,160.177657,187.267031,94.341297,175.981491,0.080766,79.344403,95.956801,97.865936,187.460967,18.728129,83.515746,0.628379,821752.922492,0.868546,10.076166,21.777309,3.998370,0.074747,0.066006,149.706579,97.202641,72.560530,32.000000,32.000000,32.000000,32.000000,32.000000,71.556201,69.273897,102.150329,41.265823,50.247341,47.088608,51.898734,55.287700,38.468354,29.367089,60.001412,178.316107,86.290625,0.607766,178.427507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741415,49.980905,199.043988,164.009917,198.086755,285.005329,178.342148,14.387346,187.907260,3.294700,48.107728,49.228363,162.461892,197.059147,160.159615,187.368307,94.332618,176.163886,0.080766,79.336822,95.973410,97.730073,187.424151,18.727106,83.516846,0.628870,821296.174178,0.868018,10.027663,21.793117,4.003284,0.074550,0.066524,149.737933,97.187957,72.551584,32.000000,32.000000,32.000000,32.000000,32.000000,71.566992,69.279734,102.150921,41.265823,50.214955,47.088608,51.898734,55.265020,38.468354,29.367089,59.993767,178.342148,86.332600,0.609110,178.518655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703598,49.980905,198.901841,164.016927,197.998284,284.986386,178.395611,14.395195,187.707707,3.290712,48.013770,49.389066,162.470050,196.993382,160.167795,187.288148,94.337442,175.916916,0.080765,79.351778,95.918140,97.955511,187.403120,18.726197,83.563256,0.627828,820335.579381,0.867602,9.998787,21.799887,3.999503,0.072821,0.069006,149.724614,97.234182,72.567838,32.000000,32.000000,32.000000,32.000000,32.000000,71.536648,69.291253,102.199289,41.265823,50.241674,47.088608,51.898734,55.272952,38.468354,29.367089,59.996265,178.395611,86.203521,0.607639,178.416531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770624,49.967710,198.972064,164.028703,197.955904,285.052573,178.521164,14.387346,187.964790,3.287121,47.940163,49.389177,162.474889,196.998948,160.154585,187.336689,94.315692,176.060065,0.080766,79.346083,95.910962,97.749839,187.617168,18.726307,83.554439,0.628072,820266.979290,0.866904,9.980852,21.881245,4.001575,0.067996,0.063267,149.759613,97.239036,72.575116,32.000000,32.000000,32.000000,32.000000,32.000000,71.580922,69.277090,102.240101,41.265823,50.164180,47.088608,51.898734,55.255070,38.468354,29.367089,59.976735,178.521164,86.613820,0.607587,178.555437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713062,49.942696,199.005846,164.019731,198.011672,285.065308,178.596969,14.380924,187.891849,3.266277,47.899288,49.375120,162.463690,197.012483,160.147495,187.366449,94.264638,175.941007,0.080767,79.372413,95.945566,97.769228,187.477119,18.728771,83.523265,0.627005,819927.916538,0.866989,10.020047,21.777996,4.001759,0.065187,0.059119,149.755213,97.225937,72.574250,32.000000,32.000000,32.000000,32.000000,32.000000,71.605837,69.242685,102.227476,41.265823,50.184941,47.088608,51.898734,55.268741,38.468354,29.367089,59.939407,178.596969,86.249264,0.607800,178.399065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736133,49.918231,198.816908,164.029825,197.923568,285.072482,178.420192,14.386490,187.860805,3.297173,48.004878,49.260969,162.444038,196.994493,160.129295,187.345775,94.238618,176.047292,0.080766,79.362625,95.897714,98.118820,187.505037,18.732635,83.510824,0.626580,819712.391633,0.864867,9.937401,21.856808,3.997781,0.067978,0.060824,149.770224,97.121184,72.564852,32.000000,32.000000,32.000000,32.000000,32.000000,71.583735,69.218859,102.230871,41.265823,50.129050,47.088608,51.898734,55.301663,38.468354,29.367089,59.904514,178.420192,86.482469,0.604448,178.433486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677533,49.908885,198.708025,164.044125,197.951864,285.193130,178.492434,14.385063,187.800540,3.292935,48.091812,49.284395,162.450399,196.874630,160.102181,187.311915,94.278727,175.949063,0.080766,79.344499,95.827815,97.940642,187.486152,18.736167,83.556495,0.627710,820144.070711,0.865795,9.972028,21.860407,4.003090,0.073260,0.065530,149.779894,97.102460,72.556457,32.000000,32.000000,32.000000,32.000000,32.000000,71.613533,69.150306,102.225048,41.265823,50.046694,47.088608,51.898734,55.267539,38.468354,29.367089,59.864851,178.492434,86.456109,0.607870,178.503785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758776,49.906412,198.774105,164.037395,197.953645,285.196130,178.655530,14.381923,187.734641,3.293913,48.050193,49.309845,162.440701,196.872145,160.140624,187.215226,94.206381,175.888463,0.080769,79.369106,95.848495,98.214390,187.341717,18.740821,83.531793,0.626028,819785.371739,0.865762,9.923652,21.928792,3.997434,0.073700,0.064277,149.813969,97.105534,72.547449,32.000000,32.000000,32.000000,32.000000,32.000000,71.619397,69.102605,102.254494,41.265823,49.964505,47.088608,51.898734,55.308545,38.468354,29.367089,59.842072,178.655530,86.451799,0.604517,178.388404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628826,49.895966,198.748900,164.008796,197.896663,285.041037,178.686220,14.381923,187.744774,3.299766,47.960369,49.272484,162.435606,197.024442,160.118205,187.249451,94.213136,175.886993,0.080770,79.379523,95.902851,97.850924,187.291627,18.745136,83.514304,0.626034,819805.136897,0.866645,9.975056,21.849529,3.999958,0.074860,0.066508,149.847320,97.105834,72.552136,32.000000,32.000000,32.000000,32.000000,32.000000,71.642763,69.089072,102.229603,41.265823,49.925042,47.088608,51.898734,55.290142,38.468354,29.367089,59.807879,178.686220,86.215060,0.605038,178.497216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791030,49.898715,198.574958,163.997860,197.843672,285.036905,178.398852,14.388345,187.794834,3.270989,47.919589,49.281180,162.414847,196.926988,160.116581,187.318131,94.181529,175.828935,0.080771,79.394102,95.935141,98.137174,187.419929,18.749896,83.512879,0.625273,819964.912087,0.864287,9.888373,21.897711,3.994755,0.072262,0.062550,149.846425,97.120168,72.530543,32.000000,32.000000,32.000000,32.000000,32.000000,71.634764,69.067341,102.233059,41.265823,49.867848,47.088608,51.898734,55.308775,38.468354,29.367089,59.772355,178.398852,86.388819,0.604154,178.390961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717752,49.880848,198.852646,163.998982,197.706297,285.036335,178.551716,14.386204,187.724049,3.285852,47.941892,49.325659,162.434165,196.826369,160.116007,187.209402,94.182617,175.890622,0.080770,79.434605,95.879764,98.048782,187.326745,18.752565,83.437440,0.627234,819852.933001,0.866376,10.012672,21.890370,4.004707,0.065345,0.061798,149.878237,96.991354,72.575208,32.000000,32.000000,32.000000,32.000000,32.000000,71.678859,69.050091,102.214146,41.265823,49.825649,47.088608,51.898734,55.279108,38.468354,29.367089,59.726018,178.551716,86.137980,0.607585,178.338404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697914,49.850611,198.814135,163.976270,197.660209,285.099266,178.611905,14.387774,187.711890,3.287736,48.024709,49.218233,162.401396,196.870307,160.110620,187.234767,94.207503,175.857748,0.080769,79.436670,95.864825,97.936819,187.216062,18.757300,83.453884,0.624624,819537.830763,0.864409,9.847273,21.898822,3.988167,0.071718,0.067377,149.864818,96.960261,72.552414,32.000000,32.000000,32.000000,32.000000,32.000000,71.678314,69.039160,102.212423,41.265823,49.756597,47.088608,51.898734,55.290124,38.468354,29.367089,59.658718,178.611905,86.289003,0.603830,178.447412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708883,49.902288,198.740017,163.960288,197.674392,285.182941,178.639810,14.379925,187.585713,3.295592,47.958764,49.239136,162.367126,196.982203,160.099213,187.135161,94.179740,175.783950,0.080769,79.430513,95.832059,97.808251,187.123860,18.759611,83.478964,0.626193,819019.326001,0.864438,9.905318,21.922336,3.999631,0.072958,0.069470,149.871345,96.992105,72.576328,32.000000,32.000000,32.000000,32.000000,32.000000,71.672386,69.023659,102.208495,41.265823,49.692170,47.088608,51.898734,55.327661,38.468354,29.367089,59.639203,178.639810,86.011875,0.606561,178.325500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707886,49.889644,198.798093,163.960569,197.639863,285.046157,178.535144,14.379355,187.685329,3.302782,47.886664,49.330505,162.390415,196.836368,160.037139,187.297243,94.136836,175.834147,0.080769,79.442774,95.873562,97.803106,187.470817,18.762063,83.461673,0.625950,818684.206726,0.864256,9.895646,21.884341,4.000452,0.073008,0.065520,149.860948,96.957775,72.549815,32.000000,32.000000,32.000000,32.000000,32.000000,71.704296,69.031574,102.207953,41.265823,49.662928,47.088608,51.898734,55.334338,38.468354,29.367089,59.630630,178.535144,85.969107,0.605383,178.361653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683465,49.837966,198.555534,163.951035,197.657323,285.036420,178.672482,14.391913,187.710472,3.282631,47.900635,49.265905,162.384173,196.897347,160.089964,187.218859,94.126755,175.833809,0.080770,79.478358,95.805491,97.772702,187.268495,18.764620,83.477594,0.625632,818961.397361,0.864096,9.935953,21.882665,3.998079,0.076158,0.066877,149.885277,96.987140,72.567456,32.000000,32.000000,32.000000,32.000000,32.000000,71.711488,69.044605,102.224350,41.265823,49.650305,47.088608,51.898734,55.324380,38.468354,29.367089,59.544293,178.672482,86.293042,0.607208,178.382267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621217,49.822573,198.710512,163.935614,197.578535,285.136940,178.397930,14.383493,187.711532,3.293754,48.008495,49.272592,162.369162,196.768856,160.096738,187.132862,94.118628,175.846774,0.080769,79.527058,95.819450,97.874710,187.516072,18.766710,83.433870,0.626073,818949.793670,0.864440,9.924341,21.945594,3.999327,0.074850,0.065917,149.883702,96.999550,72.575258,32.000000,32.000000,32.000000,32.000000,32.000000,71.725568,69.025912,102.221894,41.265823,49.553548,47.088608,51.898734,55.367815,38.468354,29.367089,59.463312,178.397930,86.367255,0.607813,178.467042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666736,49.849511,198.677301,163.937297,197.479367,285.222564,178.431324,14.382494,187.736683,3.308893,47.971372,49.289299,162.370901,196.809408,160.066118,187.227531,94.129633,175.770521,0.080769,79.537725,95.797937,97.882369,187.251082,18.769719,83.493947,0.625718,818959.131201,0.864198,9.897985,21.955540,3.996411,0.075598,0.066753,149.851121,97.094574,72.572457,32.000000,32.000000,32.000000,32.000000,32.000000,71.741566,69.047777,102.234001,41.265823,49.511007,47.088608,51.898734,55.368218,38.468354,29.367089,59.448979,178.431324,86.318338,0.605303,178.390449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618349,49.849236,198.789732,163.915987,197.461085,285.293534,178.554375,14.387346,187.730911,3.314120,47.907850,49.312506,162.358990,196.915519,160.060196,187.226516,94.108619,175.832833,0.080768,79.535514,95.768667,97.908131,187.301292,18.771173,83.489566,0.626451,818708.606282,0.866351,9.947177,21.968838,4.004547,0.074463,0.065772,149.839684,97.122687,72.561208,32.000000,32.000000,32.000000,32.000000,32.000000,71.732566,69.044564,102.250757,41.265823,49.435291,47.088608,51.898734,55.373888,38.468354,29.367089,59.407025,178.554375,86.599595,0.605174,178.545091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696233,49.813502,198.766447,163.901687,197.556847,285.241855,178.378087,14.380782,187.761611,3.315343,47.826675,49.176154,162.359010,196.920242,160.040647,187.183770,94.128877,175.835247,0.080767,79.529629,95.795585,97.873469,187.259159,18.772365,83.458193,0.624913,818261.404683,0.864938,9.926880,21.927415,4.000209,0.070038,0.062594,149.843948,97.115536,72.585119,32.000000,32.000000,32.000000,32.000000,32.000000,71.735072,69.086541,102.279231,41.265823,49.394652,47.088608,51.898734,55.371362,38.468354,29.367089,59.363420,178.378087,86.448680,0.604465,178.424320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
