OSU 80 Ton Compressor Load Stand
49.660000,49.784915,198.635237,163.897201,197.594613,285.042570,178.415399,14.381495,187.844533,3.317892,47.888367,49.290899,162.351090,196.921283,160.046629,187.300198,94.132004,175.894074,0.080769,79.490024,95.792281,97.889538,187.442774,18.773092,83.444490,0.625416,818331.023751,0.865197,9.976818,21.973287,4.006375,0.064188,0.060702,149.805463,97.135944,72.566051,32.000000,32.000000,32.000000,32.000000,32.000000,71.743311,69.090652,102.296323,41.265823,49.272009,47.088608,51.898734,55.360456,38.468354,29.367089,59.280659,178.415399,86.169479,0.602955,178.408821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641837,49.786839,199.319898,163.917669,197.599125,285.011540,178.386880,14.388345,187.731093,3.344707,47.982484,49.132062,162.342438,196.937784,160.048492,187.091917,94.106339,175.902067,0.080769,79.459233,95.725955,97.751818,187.334270,18.773522,83.452477,0.625387,818455.566859,0.864879,9.860282,21.953992,3.999628,0.068256,0.064308,149.741367,97.282459,72.543936,32.000000,32.000000,32.000000,32.000000,32.000000,71.741634,69.105585,102.290878,41.265823,49.256424,47.088608,51.898734,55.363237,38.468354,29.367089,59.195395,178.386880,86.628028,0.603753,178.575304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665803,49.842364,198.734177,163.957765,197.661126,284.943000,178.384525,14.383921,187.742849,3.343910,48.034183,49.294462,162.369441,196.916348,160.052236,187.226187,94.145940,175.812268,0.080769,79.456703,95.810119,97.788723,187.512747,18.773984,83.507524,0.625850,818577.774417,0.865494,9.869271,21.974326,3.999904,0.070072,0.067075,149.741049,97.328761,72.570220,32.000000,32.000000,32.000000,32.000000,32.000000,71.771012,69.157900,102.336121,41.265823,49.302875,47.088608,51.898734,55.386937,38.468354,29.367089,59.196332,178.384525,86.279645,0.606059,178.481755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688276,49.816526,198.717564,163.975429,197.653775,284.973631,178.350298,14.382922,187.770779,3.327815,47.907715,49.279331,162.374459,196.927290,160.061407,187.214269,94.146008,175.770949,0.080769,79.482174,95.712471,98.027530,187.447953,18.774235,83.524527,0.627903,818722.172688,0.866009,9.890041,22.003179,4.015160,0.069365,0.065152,149.739213,97.216653,72.539417,32.000000,32.000000,32.000000,32.000000,32.000000,71.751703,69.118178,102.301006,41.265823,49.247870,47.088608,51.898734,55.377114,38.468354,29.367089,59.140043,178.350298,86.361377,0.604886,178.456696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700660,49.795360,198.738048,163.948792,197.637330,284.892122,178.319361,14.376358,187.738882,3.323280,47.935742,49.275853,162.331654,196.841551,160.043700,187.310381,94.125523,175.918157,0.080769,79.480234,95.742197,97.934551,187.427684,18.775905,83.538428,0.626235,818938.023742,0.865962,9.920701,21.927764,4.001429,0.065358,0.062051,149.766286,97.158035,72.530538,32.000000,32.000000,32.000000,32.000000,32.000000,71.739674,69.088250,102.314289,41.265823,49.203967,47.088608,51.898734,55.370988,38.468354,29.367089,59.045740,178.319361,86.261056,0.606115,178.437302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730064,49.808829,198.851952,163.945147,197.566890,284.898149,178.535149,14.385634,187.873514,3.300591,47.834567,49.260925,162.371201,197.001816,160.075075,187.322102,94.180369,175.952899,0.080769,79.459601,95.746585,97.885672,187.545460,18.777314,83.587868,0.625380,818809.233157,0.865599,9.871555,21.911211,3.999285,0.067658,0.060509,149.801241,97.124240,72.583040,32.000000,32.000000,32.000000,32.000000,32.000000,71.776680,69.168985,102.354250,41.265823,49.161529,47.088608,51.898734,55.396547,38.468354,29.367089,59.003634,178.535149,86.501924,0.604837,178.492928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716213,49.765124,199.010816,163.949073,197.638885,284.925842,178.425731,14.386633,187.892164,3.293815,47.814296,49.209457,162.350934,197.088370,160.049485,187.392529,94.188078,176.011195,0.080769,79.441093,95.746629,97.929307,187.453622,18.778786,83.593367,0.625412,818750.481698,0.865386,9.837548,21.990410,3.998700,0.074559,0.065642,149.793301,97.087689,72.537515,32.000000,32.000000,32.000000,32.000000,32.000000,71.777509,69.146141,102.351096,41.265823,49.073948,47.088608,51.898734,55.374757,38.468354,29.367089,58.947283,178.425731,86.351857,0.605672,178.487263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661044,49.798109,199.006755,163.969261,197.611936,284.887344,178.422097,14.387489,187.947935,3.316020,47.991104,49.202354,162.395023,197.164966,160.081651,187.429404,94.232751,176.062329,0.080768,79.430917,95.818211,98.074406,187.528878,18.782562,83.594485,0.624752,818249.885082,0.863498,9.820539,21.949415,3.998626,0.074212,0.065602,149.843377,97.204203,72.564520,32.000000,32.000000,32.000000,32.000000,32.000000,71.833603,69.168352,102.396968,41.265823,49.044219,47.088608,51.898734,55.385492,38.468354,29.367089,58.845105,178.422097,86.694651,0.603706,178.604847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690475,49.809654,199.085786,163.990290,197.654626,285.007720,178.251026,14.388202,188.049490,3.310581,47.844803,49.171554,162.392140,197.157664,160.070481,187.546973,94.204647,176.057003,0.080769,79.390922,95.766683,97.924342,187.708414,18.787179,83.646394,0.625325,818427.583884,0.864504,9.791189,21.964946,4.002936,0.070148,0.065072,149.821076,97.139192,72.533824,32.000000,32.000000,32.000000,32.000000,32.000000,71.787774,69.131517,102.364718,41.265823,49.073954,47.088608,51.898734,55.379469,38.468354,29.367089,58.833000,178.251026,86.655885,0.605350,178.599694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796079,49.808829,199.024488,164.008796,197.609814,285.167376,178.448476,14.385919,188.146413,3.323995,47.905732,49.380602,162.409068,197.243062,160.091218,187.652744,94.231654,176.183190,0.080768,79.375385,95.761457,98.041145,187.977137,18.792657,83.641779,0.625594,818310.242680,0.865549,9.881383,21.940651,4.007301,0.071186,0.067210,149.856787,97.139978,72.554662,32.000000,32.000000,32.000000,32.000000,32.000000,71.809763,69.155652,102.403077,41.265823,49.103770,47.088608,51.898734,55.397782,38.468354,29.367089,58.779420,178.448476,86.572242,0.603223,178.426602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791487,49.839341,199.180359,164.015805,197.661750,285.186709,178.181244,14.383065,188.214001,3.323910,47.908364,49.284671,162.413967,197.317256,160.093873,187.653965,94.245052,176.472700,0.080766,79.384447,95.838031,98.039108,187.973630,18.798733,83.682491,0.625195,818581.406671,0.866026,9.862404,21.966633,4.006518,0.071539,0.067262,149.853829,97.250642,72.566078,32.000000,32.000000,32.000000,32.000000,32.000000,71.845807,69.134906,102.402764,41.265823,49.075232,47.088608,51.898734,55.362135,38.468354,29.367089,58.752395,178.181244,86.615515,0.603483,178.561968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780249,49.853909,199.198019,164.026741,197.744839,285.140512,178.326685,14.391627,188.234657,3.310477,48.000117,49.390859,162.435735,197.491203,160.106668,187.801711,94.294583,176.471468,0.080768,79.415729,95.812322,98.209882,187.904203,18.805149,83.707572,0.623312,818154.332796,0.862833,9.752163,21.989896,3.996790,0.070581,0.066481,149.861354,97.262221,72.548297,32.000000,32.000000,32.000000,32.000000,32.000000,71.853261,69.124107,102.399485,41.265823,49.133887,47.088608,51.898734,55.366441,38.468354,29.367089,58.714953,178.326685,86.409897,0.602213,178.370622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842410,49.870677,199.206075,164.033750,197.800624,285.134703,178.167096,14.383208,188.377744,3.298812,47.921067,49.319738,162.430481,197.477222,160.110056,187.823442,94.300317,176.549076,0.080768,79.433019,95.818015,98.044641,187.850751,18.811305,83.770516,0.623765,818411.646178,0.864517,9.787426,22.091734,4.000289,0.074141,0.068845,149.921868,97.271556,72.545664,32.000000,32.000000,32.000000,32.000000,32.000000,71.873135,69.116215,102.402770,41.265823,49.146244,47.088608,51.898734,55.349594,38.468354,29.367089,58.704995,178.167096,86.720254,0.602643,178.617908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865913,49.883871,199.276677,164.014403,197.926810,285.090042,178.136546,14.385205,188.326788,3.287676,47.902472,49.366244,162.414344,197.546617,160.110809,187.890468,94.298326,176.498511,0.080767,79.457057,95.833258,98.247566,188.090472,18.821311,83.757281,0.624050,818623.046202,0.864427,9.813632,22.041713,4.001547,0.071832,0.066533,149.893007,97.327467,72.549571,32.000000,32.000000,32.000000,32.000000,32.000000,71.904601,69.101678,102.388804,41.265823,49.185539,47.088608,51.898734,55.336413,38.468354,29.367089,58.673268,178.136546,86.469018,0.604533,178.397609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914138,49.862980,199.607409,164.017488,197.976010,285.102291,178.228541,14.380782,188.486456,3.297834,47.894634,49.475689,162.414681,197.740131,160.098728,188.017894,94.286420,176.695036,0.080767,79.482967,95.843862,98.444070,188.147559,18.830232,83.785661,0.623630,818794.397216,0.864287,9.766062,22.066846,3.996718,0.072999,0.065834,149.884068,97.265744,72.549403,32.000000,32.000000,32.000000,32.000000,32.000000,71.928570,69.062588,102.405786,41.265823,49.133778,47.088608,51.898734,55.280449,38.468354,29.367089,58.644135,178.228541,86.453620,0.602418,178.380457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827168,49.861606,199.678196,164.019450,197.949038,285.045792,178.260407,14.378784,188.568301,3.315689,47.927964,49.365508,162.424479,197.740914,160.102155,188.020622,94.304873,176.590197,0.080769,79.512363,95.905427,98.204226,188.521968,18.840056,83.834902,0.624144,819324.497049,0.864566,9.754945,22.048727,3.996250,0.070518,0.065738,149.894236,97.262025,72.567614,32.000000,32.000000,32.000000,32.000000,32.000000,71.936894,69.037293,102.389296,41.265823,49.202843,47.088608,51.898734,55.273174,38.468354,29.367089,58.584558,178.260407,86.537967,0.604571,178.439230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856335,49.856658,199.730758,164.019731,198.080214,285.025762,178.527833,14.386347,188.533698,3.300147,47.890522,49.507244,162.405102,197.702019,160.114713,188.050677,94.290165,176.670239,0.080770,79.517134,95.880015,98.529843,188.226382,18.848563,83.872027,0.624272,819459.866671,0.863357,9.684202,22.138768,3.999015,0.073511,0.068622,149.918383,97.191473,72.572016,32.000000,32.000000,32.000000,32.000000,32.000000,71.938289,69.042016,102.395506,41.265823,49.196624,47.088608,51.898734,55.280505,38.468354,29.367089,58.540907,178.527833,86.739745,0.605007,178.508348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906161,49.828621,199.494736,164.001505,198.175578,285.047218,178.238866,14.383065,188.600040,3.257966,47.887143,49.470175,162.438346,197.919740,160.114931,188.138663,94.299852,176.781062,0.080772,79.513043,95.902044,98.293942,188.150821,18.856270,83.886577,0.625391,819390.496797,0.864755,9.772761,22.078641,4.007416,0.072884,0.068553,149.958295,97.262649,72.580646,32.000000,32.000000,32.000000,32.000000,32.000000,71.949708,69.015255,102.389516,41.265823,49.212800,47.088608,51.898734,55.249294,38.468354,29.367089,58.496237,178.238866,86.419507,0.605856,178.413030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926785,49.829445,199.627671,164.010758,198.221040,285.106919,178.318428,14.381495,188.585722,3.265750,47.920606,49.532443,162.450553,197.911954,160.124538,188.139538,94.273257,176.701137,0.080773,79.532005,95.893260,98.412929,188.208804,18.866226,83.868980,0.625102,819937.799011,0.863458,9.737639,22.125167,4.006126,0.063507,0.059721,149.972761,97.331023,72.584812,32.000000,32.000000,32.000000,32.000000,32.000000,71.950340,68.986810,102.386743,41.265823,49.387003,47.088608,51.898734,55.247425,38.468354,29.367089,58.427203,178.318428,86.809450,0.604435,178.595681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915775,49.825047,199.677865,164.027862,198.253597,285.361672,178.447341,14.375501,188.715872,3.274090,47.995049,49.439546,162.428748,197.812717,160.108318,188.200854,94.251435,176.798964,0.080774,79.556397,95.932860,98.456432,188.321916,18.876989,83.882322,0.624644,820159.874969,0.864247,9.658086,22.159518,3.997397,0.068362,0.061206,149.958281,97.216797,72.558493,32.000000,32.000000,32.000000,32.000000,32.000000,71.905172,68.980119,102.411088,41.265823,49.343224,47.088608,51.898734,55.226221,38.468354,29.367089,58.376239,178.447341,86.862298,0.606336,178.657129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936331,49.843189,199.795262,164.035994,198.333168,285.634095,178.277294,14.394909,188.801145,3.273340,47.961155,49.594589,162.418497,197.881201,160.110834,188.249761,94.261079,176.862610,0.080774,79.610103,95.903595,98.321469,188.438893,18.886457,83.879455,0.624885,820420.010262,0.863666,9.637598,22.154356,3.998408,0.068426,0.061102,149.975729,97.266216,72.569191,32.000000,32.000000,32.000000,32.000000,32.000000,71.871093,68.960463,102.435837,41.265823,49.362482,47.088608,51.898734,55.232997,38.468354,29.367089,58.347396,178.277294,86.691405,0.603718,178.512479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938712,49.835218,199.806898,164.035433,198.369398,285.680706,178.470056,14.387489,188.757278,3.270475,48.024106,49.532264,162.426438,197.901099,160.119925,188.228650,94.256139,176.849966,0.080775,79.612407,95.911103,98.375307,188.323951,18.895159,83.908052,0.624690,820642.095648,0.863384,9.644576,22.215046,4.000296,0.071959,0.064352,149.988176,97.296271,72.560750,32.000000,32.000000,32.000000,32.000000,32.000000,71.883580,68.983379,102.446930,41.265823,49.432018,47.088608,51.898734,55.213222,38.468354,29.367089,58.294941,178.470056,86.855590,0.603259,178.687263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863680,49.871227,199.862929,164.030105,198.407686,285.848844,178.468118,14.381923,188.790937,3.267083,48.044846,49.543755,162.435189,197.973727,160.127195,188.330650,94.289621,176.859582,0.080775,79.643815,95.942739,98.284470,188.342043,18.907182,83.892924,0.625064,820956.304065,0.864203,9.641480,22.230681,4.001000,0.074867,0.068381,150.015542,97.406029,72.578132,32.000000,32.000000,32.000000,32.000000,32.000000,71.872533,68.977280,102.500898,41.265823,49.517186,47.088608,51.898734,55.216298,38.468354,29.367089,58.280510,178.468118,86.691387,0.604789,178.557247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963877,49.881947,199.893188,164.026180,198.352083,285.912183,178.535895,14.387346,188.863860,3.262837,48.111619,49.517665,162.439002,198.025117,160.106558,188.247739,94.310513,176.950869,0.080775,79.651433,95.943459,98.432012,188.465104,18.917894,83.857260,0.624845,821100.901019,0.863363,9.631050,22.230600,4.001042,0.075211,0.067169,150.015086,97.423636,72.576828,32.000000,32.000000,32.000000,32.000000,32.000000,71.871771,68.984824,102.502416,41.265823,49.523257,47.088608,51.898734,55.227022,38.468354,29.367089,58.256437,178.535895,86.507279,0.603641,178.431795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972711,49.905312,199.890309,164.019170,198.445611,286.102230,178.474200,14.393197,188.771158,3.267309,47.985544,49.509546,162.457233,197.955719,160.107153,188.396033,94.312558,176.843105,0.080774,79.689428,95.927871,98.374807,188.456760,18.927613,83.894781,0.625971,821329.502752,0.865069,9.744610,22.200937,4.008186,0.075608,0.066584,150.034113,97.389493,72.572003,32.000000,32.000000,32.000000,32.000000,32.000000,71.882362,68.974679,102.529224,41.265823,49.551712,47.088608,51.898734,55.151873,38.468354,29.367089,58.250276,178.474200,86.704802,0.605764,178.493832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.019627,49.928952,200.149733,164.034031,198.515654,286.095110,178.319296,14.384349,188.839452,3.269178,48.083728,49.476008,162.423676,198.048621,160.099093,188.259573,94.303288,176.992111,0.080775,79.714382,95.874623,98.527355,188.509586,18.937715,83.931004,0.624798,820914.096238,0.862599,9.651789,22.216291,4.000754,0.075195,0.065955,149.975594,97.460653,72.551327,32.000000,32.000000,32.000000,32.000000,32.000000,71.897093,68.930467,102.506447,41.265823,49.611156,47.088608,51.898734,55.164855,38.468354,29.367089,58.200979,178.319296,86.590994,0.605658,178.468105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042989,49.939397,200.177065,164.058425,198.514851,286.041058,178.388951,14.389059,188.891722,3.248050,48.055065,49.512555,162.435034,198.098153,160.100698,188.388309,94.325174,176.981312,0.080776,79.780367,95.950005,98.186241,188.402205,18.947313,83.935025,0.624739,821339.596456,0.863191,9.666032,22.171456,3.999989,0.076699,0.067152,149.984816,97.447092,72.542119,32.000000,32.000000,32.000000,32.000000,32.000000,71.887266,68.930161,102.520143,41.265823,49.697863,47.088608,51.898734,55.120530,38.468354,29.367089,58.234621,178.388951,86.657075,0.604491,178.538797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981138,49.926203,199.964416,164.082819,198.602307,286.150579,178.372508,14.391199,189.014806,3.250937,48.023600,49.519244,162.461838,197.949795,160.112146,188.341882,94.333098,176.950968,0.080778,79.799439,95.925439,98.324130,188.582842,18.957846,83.950567,0.624892,821665.181416,0.863403,9.641251,22.239888,4.001424,0.070839,0.066693,149.942116,97.411976,72.567839,32.000000,32.000000,32.000000,32.000000,32.000000,71.884543,68.985592,102.508810,41.265823,49.743152,47.088608,51.898734,55.151261,38.468354,29.367089,58.203601,178.372508,86.700222,0.605696,178.640646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016810,49.950393,200.050262,164.094315,198.618126,286.185153,178.384462,14.389629,188.811228,3.233395,48.150885,49.537329,162.476573,197.981433,160.120525,188.317169,94.312852,176.931768,0.080778,79.822265,95.900936,98.356211,188.425618,18.965359,83.965028,0.625623,821574.672342,0.862640,9.627597,22.213716,4.000102,0.072804,0.067898,149.927219,97.397425,72.559551,32.000000,32.000000,32.000000,32.000000,32.000000,71.866436,69.039708,102.483150,41.265823,49.764193,47.088608,51.898734,55.122717,38.468354,29.367089,58.184733,178.384462,86.659852,0.605971,178.604257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917582,49.985028,199.691933,164.115345,198.674325,286.190454,178.477368,14.381210,188.747893,3.214366,48.163757,49.438431,162.489806,198.016363,160.130032,188.376386,94.345289,176.930041,0.080779,79.833484,95.949154,98.452992,188.326809,18.971737,83.986177,0.625551,821956.778729,0.864254,9.678223,22.193747,4.000798,0.072164,0.064621,149.935362,97.377897,72.591558,32.000000,32.000000,32.000000,32.000000,32.000000,71.891387,69.063081,102.457336,41.265823,49.806138,47.088608,51.898734,55.163188,38.468354,29.367089,58.191843,178.477368,86.814733,0.605712,178.658545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990182,49.997123,199.865235,164.127402,198.728853,286.248473,178.384986,14.387917,188.785653,3.228941,48.060584,49.456997,162.475270,198.059714,160.104543,188.417155,94.326401,176.846313,0.080780,79.855592,95.877149,98.524715,188.426516,18.976979,83.950603,0.625387,822111.644268,0.863639,9.665597,22.206369,3.999661,0.072952,0.065965,149.904641,97.399674,72.550283,32.000000,32.000000,32.000000,32.000000,32.000000,71.884044,69.109299,102.438617,41.265823,49.882150,47.088608,51.898734,55.140811,38.468354,29.367089,58.233642,178.384986,86.890353,0.605940,178.765154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970310,49.953416,199.977185,164.102727,198.774971,286.225992,178.543374,14.386633,188.755277,3.251035,48.117913,49.492748,162.469622,197.960278,160.139144,188.243603,94.335872,176.885839,0.080781,79.859706,95.930996,98.277907,188.386074,18.981865,83.970888,0.625445,822446.605330,0.865423,9.802691,22.173247,4.000433,0.070096,0.065872,149.872137,97.409516,72.558759,32.000000,32.000000,32.000000,32.000000,32.000000,71.861666,69.176567,102.462393,41.265823,49.921790,47.088608,51.898734,55.120722,38.468354,29.367089,58.185661,178.543374,86.979621,0.605067,178.852133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892604,49.978706,199.990141,164.052537,198.842545,286.405717,178.408933,14.381638,188.808139,3.252572,48.150030,49.463875,162.463856,197.984402,160.127717,188.225081,94.329381,176.898637,0.080782,79.851220,95.949376,98.308687,188.664323,18.985074,83.963928,0.625562,822673.076231,0.864742,9.739807,22.158886,3.998090,0.075684,0.067099,149.864880,97.333094,72.564121,32.000000,32.000000,32.000000,32.000000,32.000000,71.811001,69.182230,102.461156,41.265823,49.966446,47.088608,51.898734,55.124508,38.468354,29.367089,58.185238,178.408933,86.666794,0.604397,178.569167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958154,49.978981,199.798048,164.087866,198.771927,286.454240,178.389515,14.383065,188.715427,3.251759,48.190272,49.558704,162.479874,197.946732,160.134748,188.233190,94.340315,176.888148,0.080784,79.850992,95.936608,98.546000,188.281022,18.987719,83.935296,0.626504,822743.762568,0.864451,9.716615,22.165114,4.001920,0.072194,0.065496,149.876704,97.313840,72.585961,32.000000,32.000000,32.000000,32.000000,32.000000,71.800105,69.175453,102.493578,41.265823,49.938011,47.088608,51.898734,55.079901,38.468354,29.367089,58.191876,178.389515,87.141805,0.604832,178.920425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923912,49.973208,199.820833,164.110017,198.733652,286.455678,178.158555,14.391342,188.682027,3.247081,48.178696,49.412340,162.518112,197.920165,160.136215,188.213924,94.354286,176.902791,0.080783,79.832044,95.883611,98.333747,188.186345,18.988452,83.952443,0.627252,823219.004817,0.866955,9.822184,22.176686,4.008413,0.072565,0.068045,149.875428,97.366362,72.572688,32.000000,32.000000,32.000000,32.000000,32.000000,71.758241,69.166688,102.493435,41.265823,50.033113,47.088608,51.898734,55.075808,38.468354,29.367089,58.179826,178.158555,86.628533,0.607690,178.540410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931351,49.995749,199.761981,164.122355,198.733214,286.620743,178.214503,14.383636,188.638201,3.238302,48.109909,49.474482,162.494116,197.882032,160.144137,188.065241,94.362928,176.758453,0.080783,79.814502,95.918218,98.148637,188.307861,18.988553,83.884324,0.625557,822796.813494,0.865479,9.754732,22.161587,3.999308,0.063971,0.061230,149.885853,97.481505,72.575022,32.000000,32.000000,32.000000,32.000000,32.000000,71.727207,69.138882,102.523185,41.265823,50.061176,47.088608,51.898734,55.080270,38.468354,29.367089,58.197991,178.214503,86.748381,0.602539,178.688954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.904433,50.032034,199.820967,164.103288,198.693619,286.595590,178.521258,14.385205,188.666084,3.270573,48.187120,49.468742,162.518527,197.828637,160.135502,188.058499,94.362719,176.702888,0.080782,79.829999,95.900793,98.021809,188.233888,18.988373,83.929057,0.625878,822618.858073,0.867080,9.784329,22.153430,4.002508,0.074055,0.064867,149.888316,97.488532,72.549028,32.000000,32.000000,32.000000,32.000000,32.000000,71.734683,69.130181,102.530972,41.265823,50.030544,47.088608,51.898734,55.053091,38.468354,29.367089,58.233316,178.521258,86.539445,0.606544,178.611338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926586,50.006469,199.636800,164.104690,198.574434,286.599084,178.411549,14.383493,188.637895,3.275615,48.203892,49.398968,162.483432,197.749222,160.139821,188.083515,94.343215,176.707379,0.080782,79.834461,95.974722,98.295024,188.315550,18.988815,83.867393,0.626126,822628.247257,0.866717,9.799184,22.087459,4.000733,0.072954,0.064853,149.893120,97.379448,72.549337,32.000000,32.000000,32.000000,32.000000,32.000000,71.710862,69.080118,102.546016,41.265823,50.034064,47.088608,51.898734,55.074601,38.468354,29.367089,58.219995,178.411549,86.644725,0.605454,178.559961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847806,49.982829,199.745244,164.119551,198.574053,286.520079,178.519928,14.382637,188.562511,3.271138,48.313780,49.528387,162.491451,197.723501,160.133939,188.215649,94.336257,176.659346,0.080779,79.824942,95.929777,98.101898,188.102098,18.986646,83.866149,0.626367,822593.442390,0.865662,9.863284,22.065589,4.004072,0.072874,0.068390,149.886563,97.374120,72.564649,32.000000,32.000000,32.000000,32.000000,32.000000,71.709359,69.056178,102.544316,41.265823,49.970733,47.088608,51.898734,55.075265,38.468354,29.367089,58.196264,178.519928,86.645410,0.607473,178.576012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839452,50.034508,199.656687,164.133290,198.639790,286.473752,178.497770,14.381495,188.449578,3.260570,48.269074,49.396970,162.510076,197.741826,160.152616,188.040773,94.360989,176.624413,0.080779,79.830573,95.929506,98.311812,188.035040,18.984013,83.815664,0.625153,822077.697726,0.865186,9.814828,22.086877,3.998607,0.064370,0.058649,149.871482,97.394351,72.570597,32.000000,32.000000,32.000000,32.000000,32.000000,71.697612,69.055194,102.551240,41.265823,50.045323,47.088608,51.898734,55.082558,38.468354,29.367089,58.239244,178.497770,86.559026,0.605115,178.483644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817951,50.032034,199.515260,164.148151,198.667773,286.505169,178.517530,14.384777,188.460706,3.246805,48.349275,49.367603,162.485803,197.655463,160.125642,188.002821,94.341464,176.625247,0.080778,79.807420,95.879289,98.372759,188.115496,18.979454,83.871973,0.626559,822146.374339,0.866119,9.872632,22.074747,4.007102,0.071029,0.063703,149.875507,97.381320,72.557800,32.000000,32.000000,32.000000,32.000000,32.000000,71.651776,68.997998,102.549876,41.265823,50.024031,47.088608,51.898734,55.094998,38.468354,29.367089,58.256961,178.517530,86.896501,0.606462,178.730654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840133,50.056773,199.568509,164.165816,198.702973,286.398333,178.571584,14.382209,188.350759,3.236251,48.307446,49.402070,162.522165,197.614616,160.153449,187.860906,94.310455,176.449806,0.080777,79.808696,95.872128,97.990388,188.615130,18.975424,83.815520,0.626946,822469.702337,0.866800,9.932952,22.036127,4.005997,0.073727,0.065177,149.857307,97.358452,72.553343,32.000000,32.000000,32.000000,32.000000,32.000000,71.666228,68.974275,102.553120,41.265823,49.942513,47.088608,51.898734,55.100204,38.468354,29.367089,58.292537,178.571584,86.857537,0.607076,178.657680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831106,50.079589,199.412739,164.144226,198.775636,286.291697,178.387621,14.389344,188.353644,3.234683,48.292624,49.400596,162.506819,197.610464,160.163273,187.821266,94.287853,176.461676,0.080777,79.781083,95.934978,98.160552,188.099668,18.970258,83.756073,0.626242,822682.381989,0.867236,9.952726,22.055984,4.004887,0.074917,0.065902,149.843610,97.377734,72.584873,32.000000,32.000000,32.000000,32.000000,32.000000,71.664616,69.025003,102.559501,41.265823,50.007002,47.088608,51.898734,55.109535,38.468354,29.367089,58.305757,178.387621,86.858764,0.604445,178.677703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812273,50.099381,199.424649,164.135253,198.821259,286.212138,178.589167,14.388345,188.344474,3.224932,48.408643,49.389363,162.520803,197.584273,160.171275,187.801688,94.287962,176.318494,0.080778,79.778676,95.975125,98.285991,188.044337,18.964242,83.764692,0.627612,822972.839970,0.866758,9.954514,22.017225,4.004173,0.071018,0.065322,149.847513,97.370205,72.558726,32.000000,32.000000,32.000000,32.000000,32.000000,71.654786,69.010988,102.556012,41.265823,49.989972,47.088608,51.898734,55.080075,38.468354,29.367089,58.350639,178.589167,86.734534,0.605632,178.552290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947235,50.115600,199.402868,164.143104,198.657632,286.155370,178.454952,14.380211,188.299076,3.224785,48.411852,49.244782,162.533108,197.470135,160.170443,187.808385,94.285376,176.354435,0.080779,79.784707,95.964950,98.161711,187.890176,18.956909,83.706364,0.627986,823430.455017,0.868199,9.986669,22.044548,4.001772,0.071893,0.068125,149.869022,97.411848,72.571926,32.000000,32.000000,32.000000,32.000000,32.000000,71.649730,68.996361,102.555447,41.265823,49.964224,47.088608,51.898734,55.085215,38.468354,29.367089,58.413935,178.454952,86.739366,0.605554,178.687381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853992,50.115600,199.336204,164.153479,198.562967,286.342268,178.514833,14.385348,188.284928,3.223155,48.337412,49.288417,162.530699,197.431105,160.174049,187.701393,94.280542,176.249548,0.080779,79.755830,95.972164,98.078799,187.836576,18.949557,83.744804,0.628333,823692.042876,0.867830,10.025949,21.987462,4.003524,0.064828,0.059273,149.898294,97.603589,72.582668,32.000000,32.000000,32.000000,32.000000,32.000000,71.707533,69.031083,102.539866,41.265823,50.017527,47.088608,51.898734,55.075281,38.468354,29.367089,58.445935,178.514833,86.427566,0.606819,178.480418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804097,50.108728,199.243780,164.161610,198.616322,286.356003,178.752681,14.382922,188.356375,3.205297,48.285782,49.338133,162.534235,197.366353,160.166305,187.830817,94.248255,176.353555,0.080777,79.714521,95.941315,98.172427,187.808534,18.940684,83.757876,0.627028,822882.484463,0.865205,9.902628,22.004354,3.992270,0.073068,0.063442,149.896755,97.597541,72.567386,32.000000,32.000000,32.000000,32.000000,32.000000,71.697769,69.022535,102.510269,41.265823,50.012683,47.088608,51.898734,55.109795,38.468354,29.367089,58.470135,178.752681,86.587911,0.605103,178.539033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799153,50.068319,199.319448,164.155722,198.645649,286.259459,178.631438,14.384207,188.293102,3.192211,48.266242,49.304006,162.531293,197.387758,160.179536,187.842043,94.243338,176.347167,0.080775,79.707922,95.945243,98.203115,187.774739,18.931232,83.782542,0.626697,822632.728375,0.866298,9.999004,21.967433,3.998400,0.075180,0.066968,149.858675,97.550841,72.553241,32.000000,32.000000,32.000000,32.000000,32.000000,71.678372,69.025925,102.474218,41.265823,49.967814,47.088608,51.898734,55.061355,38.468354,29.367089,58.476210,178.631438,86.422464,0.607244,178.569088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748060,50.080139,199.313529,164.136094,198.564115,286.251892,178.751946,14.387631,188.178035,3.202739,48.306749,49.277055,162.519681,197.374334,160.178427,187.743769,94.248885,176.374262,0.080774,79.676250,95.922722,98.263061,188.146087,18.921878,83.741072,0.626736,823027.526780,0.866323,10.043759,22.041124,4.000550,0.073596,0.068912,149.814870,97.500498,72.554428,32.000000,32.000000,32.000000,32.000000,32.000000,71.716907,69.033009,102.428949,41.265823,49.961909,47.088608,51.898734,55.121620,38.468354,29.367089,58.476478,178.751946,86.431623,0.606252,178.558939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940590,50.078215,199.256701,164.118990,198.582715,286.150425,178.321305,14.384777,188.196754,3.196821,48.201906,49.336090,162.489701,197.328457,160.153633,187.640520,94.226773,176.210942,0.080773,79.632898,95.883154,98.094238,187.858358,18.912425,83.775618,0.626986,823069.803431,0.867037,10.008470,22.043499,4.002467,0.072403,0.064180,149.760963,97.552422,72.544072,32.000000,32.000000,32.000000,32.000000,32.000000,71.708256,69.021423,102.362261,41.265823,49.951819,47.088608,51.898734,55.114756,38.468354,29.367089,58.524846,178.321305,86.428792,0.607833,178.537066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748178,50.047152,199.319957,164.119831,198.544019,286.100358,178.548301,14.396765,188.167065,3.178151,48.150026,49.345965,162.493494,197.451355,160.169102,187.650878,94.223700,176.327077,0.080773,79.605877,95.910134,97.937315,187.868551,18.904829,83.708888,0.627214,822812.129678,0.867113,10.073201,22.048734,4.006458,0.071662,0.064675,149.752745,97.528861,72.564368,32.000000,32.000000,32.000000,32.000000,32.000000,71.727349,69.023545,102.350820,41.265823,49.860398,47.088608,51.898734,55.089350,38.468354,29.367089,58.536453,178.548301,86.672113,0.607689,178.571212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771563,50.021588,199.314732,164.128523,198.493677,285.928990,178.586152,14.384777,188.045738,3.162757,48.219715,49.287034,162.506965,197.252062,160.151754,187.483572,94.199784,176.098143,0.080773,79.602665,95.875182,98.072021,187.604157,18.896771,83.707842,0.625383,822700.599077,0.865564,9.872107,22.005831,3.989875,0.072236,0.068392,149.754536,97.561302,72.567735,32.000000,32.000000,32.000000,32.000000,32.000000,71.771200,69.069198,102.359100,41.265823,50.067101,47.088608,51.898734,55.121376,38.468354,29.367089,58.493227,178.586152,86.587532,0.606185,178.563817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752987,50.022413,199.057578,164.119270,198.523154,285.765231,178.473267,14.382494,188.208853,3.181222,48.352650,49.284101,162.505604,197.399460,160.160173,187.659424,94.215207,176.180255,0.080776,79.608003,95.913715,98.092934,187.624879,18.887627,83.681193,0.627896,822737.234465,0.867932,10.040094,22.055140,4.006578,0.067794,0.060145,149.766409,97.588727,72.567527,32.000000,32.000000,32.000000,32.000000,32.000000,71.757276,69.131660,102.335606,41.265823,49.847813,47.088608,51.898734,55.114185,38.468354,29.367089,58.500047,178.473267,86.587875,0.606429,178.607365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740780,50.118898,199.292757,164.135253,198.543369,285.711417,178.474768,14.382351,188.015364,3.175023,48.339096,49.236201,162.502188,197.227389,160.167660,187.547478,94.199862,176.091962,0.080774,79.601398,95.929314,98.107004,187.668299,18.878707,83.705264,0.627490,822513.176160,0.867013,9.990305,21.987888,4.004591,0.076296,0.067692,149.758410,97.537664,72.535182,32.000000,32.000000,32.000000,32.000000,32.000000,71.737357,69.142417,102.310802,41.265823,49.786676,47.088608,51.898734,55.118983,38.468354,29.367089,58.579879,178.474768,86.784875,0.606622,178.678883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717611,50.127145,199.005174,164.139459,198.556033,285.705535,178.373329,14.384064,188.079837,3.164961,48.332852,49.427478,162.487475,197.169556,160.150273,187.612589,94.166477,176.069352,0.080773,79.574745,95.917799,97.961696,187.608175,18.869418,83.694121,0.627669,822607.321194,0.868052,10.010371,22.005175,4.000917,0.071992,0.067587,149.812098,97.485909,72.538089,32.000000,32.000000,32.000000,32.000000,32.000000,71.741413,69.153961,102.274116,41.265823,49.806285,47.088608,51.898734,55.119167,38.468354,29.367089,58.641669,178.373329,86.625811,0.606599,178.636476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750777,50.093334,199.083408,164.129365,198.568937,285.745168,178.418960,14.384349,187.964899,3.148490,48.080371,49.306423,162.492711,197.126165,160.143482,187.404914,94.208930,176.058700,0.080772,79.549968,95.866241,97.940092,187.589860,18.861130,83.604420,0.628525,823012.333409,0.868604,10.119504,21.985348,4.006627,0.070708,0.067132,149.834235,97.633113,72.559136,32.000000,32.000000,32.000000,32.000000,32.000000,71.741393,69.175125,102.280609,41.265823,49.779600,47.088608,51.898734,55.127662,38.468354,29.367089,58.650224,178.418960,86.730784,0.606221,178.604100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727970,50.028735,199.081737,164.109457,198.624919,285.742469,178.435017,14.386490,188.037808,3.134847,48.205248,49.320421,162.513195,197.110638,160.177192,187.467520,94.248111,176.191923,0.080770,79.551611,95.885916,98.071937,187.567201,18.851272,83.603987,0.628313,823241.235949,0.869623,10.151761,22.009723,4.002710,0.065557,0.058485,149.890538,97.683001,72.557254,32.000000,32.000000,32.000000,32.000000,32.000000,71.747432,69.182428,102.280263,41.265823,49.748196,47.088608,51.898734,55.122848,38.468354,29.367089,58.601984,178.435017,86.393886,0.607049,178.458427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747242,50.018564,199.038653,164.101325,198.762294,285.781784,178.500376,14.380782,188.081458,3.131457,48.121234,49.325434,162.502254,197.201118,160.157190,187.417644,94.229731,176.086311,0.080769,79.568091,95.886090,98.091712,187.680925,18.841433,83.577013,0.628730,823003.159572,0.868731,10.083582,21.963027,4.001614,0.066309,0.060330,149.889563,97.627313,72.545353,32.000000,32.000000,32.000000,32.000000,32.000000,71.749024,69.163674,102.276838,41.265823,49.710553,47.088608,51.898734,55.145364,38.468354,29.367089,58.614709,178.500376,86.111169,0.606066,178.306028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754015,50.018564,199.179037,164.093474,198.649857,285.701917,178.271548,14.385063,187.979178,3.121845,48.276696,49.315746,162.495007,197.074531,160.156320,187.449469,94.275491,176.105937,0.080770,79.530977,95.903887,98.095176,187.512747,18.833248,83.588787,0.628913,822955.751413,0.869184,10.042614,21.976919,4.003416,0.067034,0.062774,149.948263,97.569215,72.569926,32.000000,32.000000,32.000000,32.000000,32.000000,71.763388,69.162298,102.307802,41.265823,49.607104,47.088608,51.898734,55.157220,38.468354,29.367089,58.609994,178.271548,86.247334,0.608604,178.360552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764370,50.050176,198.980727,164.098802,198.588594,285.601798,178.323072,14.384207,187.957728,3.114828,48.080433,49.374829,162.486852,197.172316,160.160560,187.478438,94.264249,176.131200,0.080772,79.502800,95.885119,98.012806,187.587759,18.827571,83.623983,0.629390,823539.210199,0.869068,10.012474,21.953227,4.000999,0.070752,0.067108,149.958573,97.578511,72.560466,32.000000,32.000000,32.000000,32.000000,32.000000,71.760601,69.138319,102.292261,41.265823,49.607520,47.088608,51.898734,55.115282,38.468354,29.367089,58.647510,178.323072,86.394625,0.610868,178.486083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
