OSU 80 Ton Compressor Load Stand
49.842941,50.034782,199.051117,164.073566,198.515974,285.594159,178.416559,14.391770,188.072343,3.109971,48.219219,49.259427,162.487584,197.278358,160.143609,187.573846,94.272321,176.255480,0.080772,79.498700,95.929569,98.167226,187.664665,18.821289,83.663866,0.629109,822892.139609,0.869560,10.005457,21.915286,4.003276,0.072417,0.068284,149.940335,97.525862,72.551916,32.000000,32.000000,32.000000,32.000000,32.000000,71.769276,69.142452,102.281071,41.265823,49.647245,47.088608,51.898734,55.133745,38.468354,29.367089,58.656096,178.416559,86.263309,0.609717,178.462873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746734,49.990801,199.292759,164.069641,198.416743,285.589839,178.404131,14.393911,188.174507,3.112058,48.145254,49.323619,162.490134,197.372597,160.161970,187.538176,94.301838,176.305613,0.080771,79.485442,95.936849,98.066126,187.645269,18.815985,83.680183,0.628231,822748.576775,0.868916,10.026343,21.936592,3.998458,0.072620,0.069048,149.934703,97.529552,72.530700,32.000000,32.000000,32.000000,32.000000,32.000000,71.776230,69.166457,102.287541,41.265823,49.679479,47.088608,51.898734,55.108933,38.468354,29.367089,58.655931,178.404131,86.791961,0.608084,178.561928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803353,49.993550,199.339115,164.096278,198.440537,285.632559,178.367245,14.385063,188.194915,3.094084,48.201201,49.375848,162.516858,197.438835,160.181618,187.619455,94.357992,176.335290,0.080770,79.475255,95.920524,98.078841,187.933533,18.813723,83.714369,0.626770,822275.507825,0.866587,9.929618,21.978017,3.993567,0.072033,0.068222,149.922249,97.443623,72.564243,32.000000,32.000000,32.000000,32.000000,32.000000,71.831389,69.175269,102.326013,41.265823,49.668771,47.088608,51.898734,55.123567,38.468354,29.367089,58.610773,178.367245,86.474896,0.607883,178.467082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799893,50.022962,199.371745,164.118710,198.376341,285.641024,178.477661,14.383636,188.192671,3.115660,48.157136,49.364187,162.508979,197.363467,160.195541,187.649157,94.360353,176.300236,0.080769,79.450992,95.910856,98.185718,187.766990,18.811216,83.742280,0.627781,821772.431497,0.867968,9.985238,21.968459,4.006148,0.070236,0.065065,149.917252,97.441152,72.559350,32.000000,32.000000,32.000000,32.000000,32.000000,71.797852,69.135811,102.314760,41.265823,49.623575,47.088608,51.898734,55.103751,38.468354,29.367089,58.643404,178.477661,86.828671,0.605273,178.637892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867043,49.987777,199.455861,164.116747,198.506408,285.647213,178.533125,14.383778,188.335821,3.121637,48.011291,49.326319,162.520989,197.491370,160.198930,187.743990,94.375814,176.469006,0.080770,79.426776,95.940620,98.039658,188.032265,18.810860,83.741847,0.627070,821590.867915,0.867162,9.929352,21.924117,4.002524,0.065963,0.059753,149.914339,97.477465,72.553940,32.000000,32.000000,32.000000,32.000000,32.000000,71.799096,69.151597,102.316094,41.265823,49.607992,47.088608,51.898734,55.134934,38.468354,29.367089,58.649136,178.533125,86.707218,0.607052,178.597924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826053,49.952317,199.446530,164.108896,198.525234,285.511619,178.500099,14.381210,188.332762,3.144434,48.060944,49.351202,162.513387,197.650914,160.207864,187.889080,94.435635,176.355597,0.080771,79.423954,95.926339,98.286860,187.900801,18.812151,83.771832,0.626455,821395.783604,0.866483,9.962346,21.907803,4.003457,0.067832,0.060665,149.960833,97.518600,72.556346,32.000000,32.000000,32.000000,32.000000,32.000000,71.815966,69.188041,102.317827,41.265823,49.680121,47.088608,51.898734,55.069352,38.468354,29.367089,58.614114,178.500099,86.673717,0.604188,178.568498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900687,49.945720,199.488358,164.100484,198.403948,285.501122,178.454931,14.400047,188.498693,3.158478,48.090600,49.379948,162.532626,197.666807,160.194418,187.854297,94.459058,176.696345,0.080771,79.463992,95.957603,97.939291,188.097971,18.815994,83.818026,0.626740,821699.479732,0.865401,9.857683,21.959504,3.999753,0.071851,0.063847,149.979866,97.549181,72.547714,32.000000,32.000000,32.000000,32.000000,32.000000,71.840920,69.176938,102.324256,41.265823,49.681523,47.088608,51.898734,55.091564,38.468354,29.367089,58.557162,178.454931,86.436906,0.605306,178.502015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891939,49.972933,199.612140,164.109176,198.405363,285.503089,178.503744,14.389201,188.576267,3.176238,48.130355,49.358057,162.528400,197.703892,160.219155,187.996163,94.450571,176.624937,0.080771,79.481028,95.953981,98.185240,188.027083,18.820082,83.849218,0.626768,821512.846016,0.866348,9.864625,21.854558,4.002856,0.076628,0.067671,150.007211,97.578503,72.549048,32.000000,32.000000,32.000000,32.000000,32.000000,71.861514,69.166447,102.339430,41.265823,49.779619,47.088608,51.898734,55.061113,38.468354,29.367089,58.579574,178.503744,86.592346,0.605783,178.634902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895780,49.989426,199.661785,164.114223,198.430857,285.617095,178.613984,14.378356,188.584544,3.161028,48.148402,49.438664,162.528679,197.767477,160.220939,188.119774,94.472610,176.785494,0.080773,79.516544,95.960648,98.236469,188.377471,18.824878,83.906772,0.625973,820815.649669,0.864584,9.780842,21.966650,3.997708,0.073516,0.069133,150.024560,97.524102,72.548123,32.000000,32.000000,32.000000,32.000000,32.000000,71.850228,69.140587,102.380468,41.265823,49.808798,47.088608,51.898734,55.030169,38.468354,29.367089,58.566808,178.613984,86.549776,0.607007,178.597333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900755,49.975682,199.657916,164.127402,198.302686,285.687541,178.578813,14.381495,188.593403,3.180190,47.988035,49.494271,162.529886,197.946634,160.225912,188.078910,94.509718,176.717950,0.080772,79.539695,96.035126,98.422404,188.322689,18.830386,83.963567,0.625846,820933.524530,0.864588,9.817099,21.946755,4.000890,0.073553,0.064029,150.036730,97.507631,72.545477,32.000000,32.000000,32.000000,32.000000,32.000000,71.887994,69.165598,102.394069,41.265823,49.854075,47.088608,51.898734,55.005280,38.468354,29.367089,58.579861,178.578813,86.681705,0.606020,178.816963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941776,49.917407,199.907551,164.129645,198.222931,285.832074,178.657332,14.383636,188.748031,3.207750,48.031270,49.405446,162.539307,197.886940,160.222943,188.266520,94.531156,176.881210,0.080771,79.536061,95.997558,98.318200,188.347345,18.836154,83.961548,0.625467,820998.272812,0.864132,9.829621,21.988520,4.001577,0.071107,0.065439,150.040213,97.514531,72.575597,32.000000,32.000000,32.000000,32.000000,32.000000,71.902115,69.181842,102.382542,41.265823,49.847168,47.088608,51.898734,55.003422,38.468354,29.367089,58.496901,178.657332,86.689133,0.606367,178.700008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834700,49.976232,199.960148,164.179556,198.218495,285.924844,178.569181,14.384349,188.798593,3.214069,48.217034,49.425977,162.558388,198.026046,160.222509,188.219806,94.528747,176.842092,0.080768,79.552480,95.984355,98.430975,188.443017,18.844452,84.028116,0.624036,820283.784257,0.863615,9.810734,21.924575,4.001100,0.066482,0.060295,150.014760,97.513736,72.580921,32.000000,32.000000,32.000000,32.000000,32.000000,71.916956,69.206699,102.418530,41.265823,49.970448,47.088608,51.898734,54.968614,38.468354,29.367089,58.486517,178.569181,86.709688,0.604468,178.674989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.994928,50.035607,199.923308,164.214886,198.240291,285.981785,178.562217,14.383778,188.824172,3.186501,48.056098,49.494442,162.584833,198.002901,160.229086,188.311481,94.545137,176.850826,0.080767,79.520027,96.035060,98.539362,188.442936,18.853909,83.999736,0.623700,819672.490897,0.861960,9.710073,21.967990,4.002812,0.072682,0.066177,150.011966,97.507967,72.573788,32.000000,32.000000,32.000000,32.000000,32.000000,71.908460,69.196099,102.398401,41.265823,50.050276,47.088608,51.898734,54.992779,38.468354,29.367089,58.523629,178.562217,86.865489,0.604076,178.784469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971009,49.995199,200.042242,164.210960,198.268203,285.974989,178.496834,14.391199,188.994703,3.180971,48.127971,49.510634,162.583867,198.151332,160.243543,188.440647,94.570480,177.016917,0.080768,79.538894,96.035802,98.410708,188.510399,18.863632,84.088608,0.624110,819960.113619,0.864566,9.879592,21.954865,4.012468,0.067840,0.061173,150.011910,97.509114,72.584396,32.000000,32.000000,32.000000,32.000000,32.000000,71.924368,69.229501,102.421928,41.265823,50.050695,47.088608,51.898734,54.945198,38.468354,29.367089,58.549625,178.496834,86.876109,0.604809,178.825107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978011,49.996573,200.014041,164.216849,198.245054,286.008056,178.629499,14.388202,188.922082,3.171474,48.220859,49.532003,162.611813,198.183833,160.270813,188.433739,94.566263,176.963642,0.080767,79.558744,96.099672,98.669897,188.731909,18.875015,84.081180,0.622553,819924.632152,0.861762,9.773393,21.941944,3.998872,0.071170,0.066727,149.987414,97.652819,72.597122,32.000000,32.000000,32.000000,32.000000,32.000000,71.863706,69.236760,102.446528,41.265823,50.091243,47.088608,51.898734,54.978472,38.468354,29.367089,58.549703,178.629499,87.066167,0.602015,178.855201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.032142,49.993824,200.133480,164.210960,198.289788,285.981443,178.484849,14.385063,188.952938,3.161352,48.127806,49.524640,162.628620,198.202123,160.257191,188.542891,94.562259,177.105134,0.080768,79.560158,96.131325,98.366020,188.761401,18.887778,84.074220,0.622754,819877.426631,0.862560,9.757677,21.982542,4.003166,0.071072,0.063065,149.953617,97.646015,72.604574,32.000000,32.000000,32.000000,32.000000,32.000000,71.835466,69.225461,102.472539,41.265823,50.207461,47.088608,51.898734,54.897680,38.468354,29.367089,58.566561,178.484849,87.077653,0.602772,178.886948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001359,50.004270,200.119677,164.213204,198.275903,285.967144,178.576601,14.387489,188.999819,3.148468,48.246034,49.365766,162.612349,198.213219,160.230339,188.619636,94.560016,176.949869,0.080769,79.555195,96.083061,98.371059,188.602952,18.898605,84.051736,0.622183,819789.922233,0.861688,9.751823,21.965612,4.002041,0.072965,0.066138,149.916157,97.675930,72.608064,32.000000,32.000000,32.000000,32.000000,32.000000,71.822480,69.214926,102.492300,41.265823,50.279677,47.088608,51.898734,54.897459,38.468354,29.367089,58.558239,178.576601,87.188972,0.600852,178.949890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000885,50.035057,200.126277,164.224139,198.191977,286.059956,178.718791,14.379212,188.937934,3.147955,48.257415,49.510018,162.633184,198.209195,160.248975,188.560020,94.555943,177.087693,0.080769,79.572844,96.138265,98.454915,188.676418,18.912076,84.095856,0.622789,819914.089035,0.861537,9.693213,22.025765,4.000098,0.065419,0.059653,149.914598,97.661824,72.605021,32.000000,32.000000,32.000000,32.000000,32.000000,71.829737,69.176104,102.499855,41.265823,50.397874,47.088608,51.898734,54.894717,38.468354,29.367089,58.590953,178.718791,86.834603,0.601309,178.917671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042627,50.027086,199.920513,164.248815,198.170929,286.154177,178.434713,14.381352,189.049905,3.169171,48.184984,49.583144,162.642526,198.232602,160.266620,188.574058,94.532476,177.116931,0.080769,79.627297,96.136183,98.754199,188.935044,18.923612,84.054981,0.623145,819928.333021,0.861648,9.735419,21.966391,4.002285,0.074374,0.067111,149.902740,97.643256,72.628430,32.000000,32.000000,32.000000,32.000000,32.000000,71.819344,69.213027,102.554134,41.265823,50.377535,47.088608,51.898734,54.888087,38.468354,29.367089,58.611265,178.434713,86.952251,0.600723,178.778450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023952,50.019389,200.242164,164.244328,198.153754,286.302215,178.353491,14.381495,188.872228,3.180113,48.311485,49.371630,162.635280,198.167638,160.283434,188.418231,94.515142,177.058797,0.080771,79.652459,96.127782,98.403781,188.448158,18.934105,84.045335,0.622261,819681.241954,0.860682,9.766696,22.025162,4.002455,0.073918,0.069530,149.923648,97.596238,72.611128,32.000000,32.000000,32.000000,32.000000,32.000000,71.839503,69.243631,102.549743,41.265823,50.452041,47.088608,51.898734,54.862239,38.468354,29.367089,58.602943,178.353491,86.670292,0.602635,178.623101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992660,50.071343,200.102969,164.251338,198.305887,286.305965,178.352796,14.384920,189.025361,3.183037,48.371956,49.563970,162.634965,198.289171,160.256028,188.422634,94.517139,177.081811,0.080771,79.651343,96.138571,98.491661,188.584884,18.944768,84.082153,0.621075,819606.302981,0.861143,9.715659,22.060231,3.995004,0.068897,0.060849,149.925911,97.568085,72.604691,32.000000,32.000000,32.000000,32.000000,32.000000,71.852404,69.251588,102.552522,41.265823,50.492891,47.088608,51.898734,54.808640,38.468354,29.367089,58.654065,178.352796,86.743333,0.600381,178.687931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985165,50.089210,200.026360,164.251058,198.311536,286.333580,178.422939,14.387489,188.971054,3.207016,48.333067,49.458193,162.653963,198.287814,160.273951,188.447041,94.532085,176.965051,0.080773,79.681834,96.081352,98.455841,188.638847,18.954682,84.068594,0.622385,819603.189311,0.861799,9.727226,22.054500,4.002926,0.074354,0.065687,149.911113,97.722439,72.626643,32.000000,32.000000,32.000000,32.000000,32.000000,71.886203,69.237731,102.566936,41.265823,50.576411,47.088608,51.898734,54.841151,38.468354,29.367089,58.693103,178.422939,86.874630,0.603535,178.865626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984561,50.119173,200.052837,164.274892,198.457684,286.410349,178.394076,14.386918,188.950707,3.203138,48.423817,49.479226,162.634789,198.063459,160.266763,188.403281,94.525045,176.876330,0.080775,79.679945,96.094779,98.485327,188.489965,18.961534,84.096289,0.622692,820402.038431,0.863189,9.811468,22.061634,4.002647,0.066782,0.063105,149.882434,97.676039,72.608059,32.000000,32.000000,32.000000,32.000000,32.000000,71.850555,69.214016,102.574347,41.265823,50.638930,47.088608,51.898734,54.859423,38.468354,29.367089,58.723733,178.394076,86.719352,0.603588,178.683368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926632,50.129619,200.470923,164.279098,198.502486,286.475600,178.662784,14.386490,188.861859,3.203998,48.357189,49.423407,162.651319,198.174105,160.299142,188.379384,94.551449,177.037184,0.080775,79.707239,96.114588,98.397341,188.586453,18.968632,84.073318,0.622807,820422.104970,0.863061,9.837074,22.000351,4.001715,0.075747,0.066123,149.899340,97.715215,72.631249,32.000000,32.000000,32.000000,32.000000,32.000000,71.873763,69.220684,102.596123,41.265823,50.758322,47.088608,51.898734,54.866724,38.468354,29.367089,58.779070,178.662784,86.994731,0.602690,178.934391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889195,50.118349,200.156366,164.276574,198.523496,286.609128,178.534083,14.381638,188.911759,3.185705,48.302537,49.447956,162.665065,198.124430,160.317064,188.372088,94.570322,177.049472,0.080776,79.749371,96.140531,98.608281,188.490396,18.974065,84.072886,0.623202,821129.123375,0.863921,9.867660,21.972164,4.002293,0.069908,0.065950,149.937653,97.656865,72.616520,32.000000,32.000000,32.000000,32.000000,32.000000,71.881065,69.184814,102.621224,41.265823,50.770981,47.088608,51.898734,54.825523,38.468354,29.367089,58.820704,178.534083,87.116130,0.604351,179.046389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804664,50.109002,200.142021,164.306297,198.632601,286.641603,178.714507,14.389915,188.863486,3.177535,48.343024,49.443076,162.675158,198.194543,160.292947,188.409049,94.556495,177.008124,0.080776,79.769002,96.091575,98.552686,188.527062,18.977536,84.094757,0.625311,821326.504076,0.863953,9.937931,22.009615,4.015310,0.074128,0.065689,149.990368,97.683673,72.609387,32.000000,32.000000,32.000000,32.000000,32.000000,71.904622,69.152375,102.601923,41.265823,50.734865,47.088608,51.898734,54.845679,38.468354,29.367089,58.841921,178.714507,86.954415,0.604313,178.829119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970644,50.103780,200.133719,164.310503,198.695095,286.651978,178.549239,14.390343,189.005942,3.158714,48.277842,49.446103,162.679978,198.189900,160.299286,188.239327,94.558478,176.874205,0.080777,79.770210,96.123167,98.264139,188.555064,18.980290,84.021373,0.624499,821364.214845,0.865360,9.965351,21.995618,4.012018,0.072245,0.065344,150.042021,97.553020,72.601991,32.000000,32.000000,32.000000,32.000000,32.000000,71.909941,69.149404,102.616278,41.265823,50.770755,47.088608,51.898734,54.792928,38.468354,29.367089,58.872847,178.549239,86.994695,0.602683,178.824910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973018,50.093883,200.142840,164.314990,198.822125,286.650728,178.570799,14.386062,188.768435,3.141929,48.280806,49.506959,162.674983,198.073563,160.315346,188.294044,94.533884,176.999700,0.080777,79.782170,96.088743,98.777204,188.392682,18.982581,83.960664,0.625654,821957.785841,0.866569,10.043447,21.993037,4.018540,0.073422,0.069164,150.049623,97.586785,72.590198,32.000000,32.000000,32.000000,32.000000,32.000000,71.889939,69.142213,102.600694,41.265823,50.868323,47.088608,51.898734,54.809743,38.468354,29.367089,58.896515,178.570799,87.112992,0.605079,178.920661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983961,50.120273,200.017345,164.319757,198.938636,286.693876,178.726221,14.387203,188.807004,3.156564,48.346518,49.519146,162.689321,198.167457,160.307150,188.280029,94.540471,176.891307,0.080776,79.793223,96.131311,98.450982,188.521414,18.983813,83.979705,0.625356,821965.374928,0.864433,9.866634,21.937887,4.005026,0.069079,0.065354,150.084332,97.663684,72.583914,32.000000,32.000000,32.000000,32.000000,32.000000,71.898309,69.151025,102.620012,41.265823,50.879618,47.088608,51.898734,54.799489,38.468354,29.367089,58.939943,178.726221,86.790428,0.603982,178.721448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982816,50.176901,199.863507,164.315550,199.136831,286.707118,178.637729,14.385205,188.750745,3.129936,48.301750,49.453473,162.664126,198.094300,160.322142,188.243643,94.534088,177.020881,0.080777,79.804671,96.169808,98.297226,188.422663,18.983660,83.989693,0.625590,822557.384161,0.864811,9.854286,22.012303,4.005018,0.066368,0.060502,150.116316,97.621151,72.598618,32.000000,32.000000,32.000000,32.000000,32.000000,71.899487,69.167576,102.580913,41.265823,50.923900,47.088608,51.898734,54.788398,38.468354,29.367089,59.027522,178.637729,87.025653,0.602952,178.870819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947447,50.143914,199.892641,164.303213,199.249915,286.732549,178.565009,14.386062,188.739670,3.113669,48.343144,49.417456,162.673132,197.950383,160.314995,188.236187,94.519110,176.929343,0.080778,79.814532,96.169349,98.289752,188.420582,18.981850,83.953344,0.626096,823065.789381,0.864419,9.869379,21.962686,4.001631,0.066095,0.060559,150.122340,97.622298,72.587824,32.000000,32.000000,32.000000,32.000000,32.000000,71.888310,69.153455,102.570063,41.265823,50.978802,47.088608,51.898734,54.789614,38.468354,29.367089,59.084526,178.565009,86.551255,0.605820,178.493006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936001,50.136492,199.803449,164.295922,199.340015,286.751373,178.459208,14.384777,188.692297,3.077574,48.371115,49.439563,162.677814,197.839987,160.321571,188.138093,94.524402,176.714540,0.080780,79.825447,96.129769,98.424216,188.277023,18.978677,83.927831,0.626915,824061.260961,0.865868,9.927189,22.020507,3.998644,0.065944,0.059737,150.142147,97.702726,72.611999,32.000000,32.000000,32.000000,32.000000,32.000000,71.901343,69.172345,102.585300,41.265823,51.038464,47.088608,51.898734,54.729139,38.468354,29.367089,59.084802,178.459208,86.804204,0.605044,178.582621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894970,50.136492,199.847543,164.295922,199.414457,286.750339,178.705892,14.385348,188.627165,3.093243,48.495341,49.325940,162.665553,197.887671,160.320187,188.153984,94.492828,176.766858,0.080780,79.853378,96.113637,98.382477,188.278084,18.974222,83.886253,0.628062,824546.112394,0.867314,9.930722,21.999149,4.002059,0.065354,0.059128,150.121134,97.718680,72.623656,32.000000,32.000000,32.000000,32.000000,32.000000,71.896508,69.127619,102.580784,41.265823,51.027815,47.088608,51.898734,54.770363,38.468354,29.367089,59.122585,178.705892,86.523795,0.609210,178.535060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903789,50.169204,200.054521,164.294801,199.440398,286.809569,178.646447,14.390200,188.620740,3.101416,48.457169,49.430366,162.669266,197.811875,160.325792,188.066916,94.517324,176.753917,0.080780,79.869098,96.207204,98.368053,188.464695,18.967507,83.952623,0.628305,824888.234739,0.868424,9.935125,21.908537,4.001190,0.068881,0.061324,150.122178,97.722597,72.612055,32.000000,32.000000,32.000000,32.000000,32.000000,71.908885,69.124669,102.589077,41.265823,51.012447,47.088608,51.898734,54.764020,38.468354,29.367089,59.203733,178.646447,86.594528,0.607485,178.621094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895381,50.177176,199.659295,164.293679,199.416818,286.831435,178.313158,14.384349,188.489860,3.121151,48.427169,49.445145,162.685836,197.734701,160.318328,187.908843,94.507675,176.617310,0.080781,79.886295,96.138784,98.280035,188.253753,18.961083,83.870999,0.629630,825373.667485,0.868341,9.977524,21.960898,4.005365,0.074620,0.066144,150.091806,97.733476,72.629569,32.000000,32.000000,32.000000,32.000000,32.000000,71.901087,69.102306,102.583110,41.265823,51.047989,47.088608,51.898734,54.788324,38.468354,29.367089,59.263081,178.313158,86.599432,0.610437,178.601857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920658,50.191470,199.775909,164.291436,199.487802,286.843666,178.458424,14.384777,188.466916,3.123799,48.347565,49.362730,162.669211,197.745926,160.304667,187.878306,94.477757,176.616595,0.080780,79.876112,96.159922,98.360017,188.143723,18.954463,83.879528,0.629747,825461.128079,0.868652,10.001121,21.931262,4.008804,0.072141,0.064941,150.065132,97.717726,72.599381,32.000000,32.000000,32.000000,32.000000,32.000000,71.853759,69.064791,102.544263,41.265823,51.091555,47.088608,51.898734,54.748464,38.468354,29.367089,59.327558,178.458424,86.995921,0.610534,178.781322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860182,50.182948,199.659591,164.277135,199.500535,286.789990,178.275031,14.386490,188.453919,3.138371,48.397084,49.394331,162.653256,197.743876,160.305223,187.892730,94.491091,176.592842,0.080780,79.861562,96.124722,98.343270,188.075440,18.947595,83.848083,0.629460,825428.539913,0.870355,10.017783,21.886617,4.001559,0.071909,0.067772,150.090617,97.729808,72.602261,32.000000,32.000000,32.000000,32.000000,32.000000,71.894531,69.058343,102.540292,41.265823,51.006140,47.088608,51.898734,54.790527,38.468354,29.367089,59.387423,178.275031,86.773029,0.609628,178.633447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867317,50.185422,199.654261,164.280500,199.532554,286.733706,178.451807,14.379069,188.422310,3.128096,48.424179,49.342564,162.669806,197.608695,160.296234,187.905030,94.510470,176.519472,0.080779,79.829452,96.155569,98.313633,188.159388,18.940127,83.838526,0.629630,825837.735008,0.869501,10.005954,21.916253,4.001868,0.073057,0.068906,150.081140,97.710141,72.613304,32.000000,32.000000,32.000000,32.000000,32.000000,71.909067,69.057558,102.514335,41.265823,51.070321,47.088608,51.898734,54.771554,38.468354,29.367089,59.424757,178.451807,86.835540,0.607075,178.616295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833703,50.183223,199.534055,164.283584,199.581904,286.709240,178.497159,14.383778,188.250834,3.118622,48.449632,49.240390,162.667892,197.618803,160.302592,187.785061,94.506106,176.494145,0.080776,79.804472,96.174453,98.070532,188.170134,18.930811,83.813446,0.630256,825899.566595,0.871603,10.059950,21.893474,4.004390,0.072322,0.068210,150.085387,97.693735,72.619712,32.000000,32.000000,32.000000,32.000000,32.000000,71.909025,69.030930,102.483628,41.265823,51.070784,47.088608,51.898734,54.764544,38.468354,29.367089,59.476229,178.497159,86.792249,0.609012,178.613738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847922,50.168379,199.436318,164.283865,199.557658,286.483127,178.504792,14.386490,188.326438,3.100853,48.362212,49.306777,162.658731,197.525653,160.300930,187.757621,94.519141,176.478900,0.080773,79.805106,96.156970,98.312233,188.019966,18.921653,83.852590,0.630461,825953.095658,0.870747,10.055046,21.844921,4.003710,0.071731,0.066589,150.098430,97.716772,72.658147,32.000000,32.000000,32.000000,32.000000,32.000000,71.934935,69.062743,102.426196,41.265823,51.061602,47.088608,51.898734,54.783211,38.468354,29.367089,59.510922,178.504792,86.653560,0.608702,178.516924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828053,50.139240,199.342081,164.295361,199.574207,286.372579,178.320043,14.386062,188.365072,3.077738,48.358341,49.419243,162.662622,197.675560,160.299189,187.800220,94.479158,176.478146,0.080772,79.798798,96.168918,98.178180,188.001917,18.913430,83.837427,0.631260,826213.354417,0.871388,10.087615,21.839210,4.003998,0.071681,0.066651,150.076332,97.706262,72.618788,32.000000,32.000000,32.000000,32.000000,32.000000,71.923910,69.032572,102.388158,41.265823,51.028683,47.088608,51.898734,54.768767,38.468354,29.367089,59.553476,178.320043,86.757974,0.609595,178.505005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824602,50.171403,199.444323,164.300409,199.462618,286.330597,178.586367,14.383921,188.298373,3.075870,48.550726,49.317203,162.677770,197.592936,160.320022,187.746578,94.483134,176.484330,0.080768,79.792469,96.131234,98.137324,188.235378,18.905261,83.766802,0.630500,826005.000368,0.870932,10.058061,21.820111,4.000895,0.070689,0.066031,150.085399,97.767288,72.631749,32.000000,32.000000,32.000000,32.000000,32.000000,71.862791,69.035220,102.318540,41.265823,51.068677,47.088608,51.898734,54.798298,38.468354,29.367089,59.568666,178.586367,86.367778,0.610120,178.500717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799021,50.220059,199.286531,164.303493,199.253563,286.251377,178.403534,14.381781,188.239683,3.065569,48.423491,49.236118,162.669478,197.481029,160.327133,187.657081,94.502556,176.388326,0.080766,79.775112,96.150114,97.930826,187.980504,18.896833,83.782849,0.631025,826176.390298,0.872222,10.049479,21.859795,4.000599,0.071729,0.067367,150.068742,97.806332,72.635412,32.000000,32.000000,32.000000,32.000000,32.000000,71.878896,69.024793,102.253038,41.265823,51.077400,47.088608,51.898734,54.776436,38.468354,29.367089,59.709290,178.403534,86.478917,0.609783,178.529985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837622,50.194494,199.418403,164.306858,199.193924,286.147921,178.281018,14.387631,188.173295,3.050170,48.324692,49.383452,162.669776,197.563929,160.327808,187.727145,94.456355,176.342920,0.080764,79.770772,96.140279,98.105913,188.082619,18.888013,83.752666,0.631491,825788.376892,0.870579,10.085214,21.858278,4.002929,0.073676,0.068341,150.078025,97.775564,72.645412,32.000000,32.000000,32.000000,32.000000,32.000000,71.850657,69.033016,102.176840,41.265823,51.062896,47.088608,51.898734,54.809103,38.468354,29.367089,59.743375,178.281018,86.438150,0.612474,178.495878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826688,50.143639,199.459795,164.283865,199.051211,286.108153,178.538879,14.383778,188.153752,3.063837,48.273930,49.345974,162.692940,197.444258,160.344640,187.641966,94.467649,176.423136,0.080763,79.769087,96.187115,98.047336,187.885912,18.879438,83.763213,0.630740,825006.967807,0.871173,10.160345,21.800662,4.001816,0.068363,0.064454,150.111847,97.751857,72.624989,32.000000,32.000000,32.000000,32.000000,32.000000,71.854276,69.010475,102.132857,41.265823,51.037177,47.088608,51.898734,54.754997,38.468354,29.367089,59.795455,178.538879,86.723788,0.611076,178.572235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783247,50.124396,199.303836,164.271807,198.933142,286.194499,178.729803,14.387774,188.237995,3.057830,48.200809,49.346396,162.650861,197.474263,160.338563,187.738696,94.468522,176.386158,0.080763,79.741644,96.175173,98.228409,187.781244,18.870726,83.747112,0.630528,824813.562934,0.870699,10.094832,21.828790,4.001363,0.065354,0.060184,150.124069,97.748709,72.637317,32.000000,32.000000,32.000000,32.000000,32.000000,71.797488,68.988809,102.119727,41.265823,51.019815,47.088608,51.898734,54.807170,38.468354,29.367089,59.766237,178.729803,86.524786,0.610938,178.516452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811190,50.112026,199.342281,164.267321,198.915257,286.143597,178.535272,14.383065,188.134243,3.053699,48.267435,49.342499,162.675034,197.410173,160.330446,187.654780,94.432423,176.270282,0.080762,79.710985,96.164158,97.901889,187.659060,18.861721,83.740225,0.630088,824065.910173,0.868907,10.055290,21.849418,4.003072,0.070672,0.062568,150.148572,97.782256,72.642174,32.000000,32.000000,32.000000,32.000000,32.000000,71.765367,69.000202,102.121919,41.265823,50.989768,47.088608,51.898734,54.790578,38.468354,29.367089,59.787317,178.535272,86.678730,0.608578,178.559293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758576,50.125221,199.097731,164.304334,198.782417,286.022704,178.517081,14.388345,188.055353,3.055744,48.371881,49.300997,162.672980,197.098588,160.324249,187.549886,94.445691,176.216142,0.080760,79.665093,96.143303,98.205456,187.831415,18.853592,83.710132,0.629066,823582.273038,0.868258,10.081014,21.833831,4.003432,0.073167,0.064823,150.134095,97.871820,72.632513,32.000000,32.000000,32.000000,32.000000,32.000000,71.758960,68.995436,102.147471,41.265823,50.915857,47.088608,51.898734,54.778169,38.468354,29.367089,59.838295,178.517081,86.608051,0.608871,178.545170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791227,50.152435,199.082429,164.285828,198.618997,285.805652,178.560606,14.383493,187.986924,3.038718,48.356613,49.275028,162.642294,197.264519,160.322072,187.488318,94.404115,176.226145,0.080760,79.616251,96.116445,98.249774,187.635015,18.843241,83.684168,0.629371,823570.479526,0.868554,10.039717,21.823808,4.001958,0.074615,0.065601,150.111260,97.885846,72.625788,32.000000,32.000000,32.000000,32.000000,32.000000,71.711428,68.939855,102.108646,41.265823,50.921418,47.088608,51.898734,54.833135,38.468354,29.367089,59.868940,178.560606,86.760065,0.608035,178.597924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830857,50.129344,199.188192,164.249656,198.537971,285.723787,178.636637,14.389915,188.028648,3.020388,48.126602,49.190810,162.656594,197.287136,160.311203,187.485450,94.378435,176.205142,0.080760,79.605425,96.168614,98.048408,187.722200,18.834460,83.686296,0.628453,823075.107831,0.869114,10.107391,21.788983,4.001275,0.076549,0.066537,150.076044,97.799587,72.647805,32.000000,32.000000,32.000000,32.000000,32.000000,71.728866,68.974384,102.116373,41.265823,50.906969,47.088608,51.898734,54.775236,38.468354,29.367089,59.913853,178.636637,86.455387,0.607425,178.450441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771561,50.071617,199.088974,164.221896,198.508881,285.624369,178.466938,14.381923,188.013302,3.032940,48.242578,49.365073,162.641804,197.271620,160.299759,187.571171,94.400662,176.235349,0.080759,79.570361,96.108613,98.050545,187.654003,18.824568,83.620701,0.627768,822580.667566,0.867622,10.100790,21.834542,3.998344,0.072279,0.064097,150.042645,97.778737,72.633942,32.000000,32.000000,32.000000,32.000000,32.000000,71.713372,69.051896,102.059233,41.265823,50.841378,47.088608,51.898734,54.776571,38.468354,29.367089,59.892717,178.466938,86.676260,0.605512,178.503864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789906,50.086187,198.857654,164.210119,198.390901,285.510671,178.264035,14.388630,188.105487,3.022277,48.160882,49.269932,162.642358,197.204713,160.316869,187.441954,94.390542,176.207776,0.080759,79.507611,96.131394,98.240700,187.507341,18.816125,83.614589,0.627704,822226.720072,0.866077,10.036681,21.851859,3.997286,0.068021,0.060687,150.049450,97.781914,72.636207,32.000000,32.000000,32.000000,32.000000,32.000000,71.716468,69.069125,102.043599,41.265823,50.809813,47.088608,51.898734,54.790833,38.468354,29.367089,59.914048,178.264035,86.254727,0.607599,178.392810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741407,50.098282,199.144691,164.203950,198.181748,285.454653,178.613642,14.385634,188.009167,3.030355,48.285051,49.305108,162.652016,197.151005,160.313761,187.537233,94.371381,176.144706,0.080759,79.481178,96.112375,98.162723,187.748266,18.810742,83.621044,0.628328,821955.415211,0.867780,10.040336,21.841660,4.000055,0.063600,0.057811,150.062936,97.807024,72.658334,32.000000,32.000000,32.000000,32.000000,32.000000,71.710977,69.138802,101.984204,41.265823,50.807018,47.088608,51.898734,54.811366,38.468354,29.367089,59.952021,178.613642,86.446408,0.606177,178.444580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812225,50.137316,199.207172,164.206754,198.193018,285.449138,178.523950,14.384920,187.957298,3.015257,48.200776,49.283603,162.642243,197.128698,160.323902,187.537823,94.377753,176.038050,0.080757,79.466268,96.157930,97.995714,187.590757,18.806095,83.598776,0.626789,821516.465218,0.867932,10.035910,21.840800,3.993935,0.064926,0.060391,150.064381,97.880475,72.671138,32.000000,32.000000,32.000000,32.000000,32.000000,71.724623,69.201915,102.002122,41.265823,50.742876,47.088608,51.898734,54.791421,38.468354,29.367089,60.033085,178.523950,86.362513,0.607604,178.438994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759856,50.087286,199.064013,164.197501,198.088983,285.306052,178.469609,14.386347,187.951207,3.009048,48.186839,49.165963,162.609858,197.159080,160.286537,187.366004,94.349949,176.124362,0.080756,79.467974,96.125929,97.964960,187.611274,18.800265,83.604077,0.627126,820818.374769,0.866286,10.098238,21.834842,4.003600,0.069636,0.066236,150.031342,97.847551,72.629432,32.000000,32.000000,32.000000,32.000000,32.000000,71.697577,69.192648,101.976949,41.265823,50.752700,47.088608,51.898734,54.802300,38.468354,29.367089,60.056433,178.469609,86.194541,0.606629,178.457758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707574,50.076291,198.880015,164.186846,197.943615,285.310903,178.462805,14.387631,187.988447,2.994315,48.240021,49.246030,162.615073,197.099020,160.282360,187.451060,94.360718,175.950326,0.080757,79.444194,96.063359,97.988787,187.723180,18.794277,83.573678,0.627143,820842.573477,0.865497,10.063935,21.785973,3.999162,0.063589,0.059712,150.066570,97.831761,72.660875,32.000000,32.000000,32.000000,32.000000,32.000000,71.718655,69.208805,101.964831,41.265823,50.710476,47.088608,51.898734,54.824987,38.468354,29.367089,60.046695,178.462805,86.399800,0.607074,178.499143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764116,50.060347,199.018028,164.181238,197.946521,285.276366,178.406998,14.390771,187.933566,2.994491,48.148796,49.393576,162.609487,197.183461,160.266223,187.433012,94.335867,176.106585,0.080756,79.433357,96.113554,98.111829,187.558918,18.789026,83.668932,0.626994,820460.148470,0.866196,10.068130,21.848168,4.000494,0.073937,0.070057,150.074696,97.844371,72.637154,32.000000,32.000000,32.000000,32.000000,32.000000,71.736093,69.186007,101.868191,41.265823,50.722972,47.088608,51.898734,54.815623,38.468354,29.367089,60.040831,178.406998,86.200275,0.608151,178.288561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764149,50.032308,199.125674,164.199744,197.979740,285.179992,178.433041,14.385919,187.833104,2.996292,48.188727,49.209393,162.620863,197.009462,160.279512,187.395401,94.371107,176.012277,0.080756,79.435924,96.123312,97.935618,187.605298,18.784915,83.622360,0.626405,819855.370156,0.866577,10.111310,21.768042,4.001000,0.073302,0.066339,150.103339,97.852559,72.658406,32.000000,32.000000,32.000000,32.000000,32.000000,71.771836,69.214798,101.860342,41.265823,50.689712,47.088608,51.898734,54.825853,38.468354,29.367089,60.027266,178.433041,86.432002,0.605916,178.337656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718398,50.056773,198.988051,164.210680,197.930580,285.197894,178.347774,14.386490,187.830242,3.000846,48.122060,49.200705,162.612392,197.070069,160.290960,187.481373,94.353538,176.194208,0.080755,79.401407,96.053030,97.919363,187.562143,18.781055,83.611758,0.625354,819847.328109,0.865729,10.036777,21.855167,3.999228,0.074401,0.066778,150.105785,97.879253,72.646307,32.000000,32.000000,32.000000,32.000000,32.000000,71.757519,69.195454,101.825316,41.265823,50.604367,47.088608,51.898734,54.844277,38.468354,29.367089,60.063976,178.347774,86.372502,0.606990,178.446389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736837,50.026261,198.820300,164.204511,197.926445,285.334004,178.262769,14.392341,187.841323,3.012020,48.204995,49.210292,162.592448,197.072975,160.253653,187.305014,94.332974,175.922877,0.080755,79.388310,96.024210,97.932075,187.555593,18.776820,83.553520,0.626568,819778.059220,0.865680,10.008706,21.782347,4.001388,0.066495,0.060559,150.058669,97.860775,72.629463,32.000000,32.000000,32.000000,32.000000,32.000000,71.759941,69.161332,101.764116,41.265823,50.607383,47.088608,51.898734,54.831505,38.468354,29.367089,60.047748,178.262769,86.399709,0.606201,178.371291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
