OSU 80 Ton Compressor Load Stand
49.745875,50.042754,199.038859,164.201988,197.905908,285.356278,178.439613,14.380496,187.805617,3.018748,48.131825,49.162224,162.591641,197.072745,160.283696,187.473749,94.316867,175.963106,0.080755,79.375389,96.043052,97.791506,187.610807,18.771695,83.570541,0.626384,819770.416249,0.866822,10.080574,21.872400,4.002302,0.064816,0.061445,150.028673,97.884909,72.642120,32.000000,32.000000,32.000000,32.000000,32.000000,71.790933,69.147977,101.746140,41.265823,50.542493,47.088608,51.898734,54.842051,38.468354,29.367089,60.071910,178.439613,86.464781,0.606363,178.483919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621714,49.994099,198.884103,164.181238,197.918224,285.319012,178.362228,14.389629,187.945336,3.018273,48.069674,49.257124,162.594387,197.050634,160.275915,187.313711,94.329015,176.077366,0.080757,79.381669,96.045502,97.832330,187.415829,18.767338,83.502404,0.625812,819717.667371,0.866787,10.030953,21.784842,3.997446,0.070585,0.066457,150.035179,97.854019,72.641951,32.000000,32.000000,32.000000,32.000000,32.000000,71.771190,69.180092,101.706182,41.265823,50.524197,47.088608,51.898734,54.830833,38.468354,29.367089,60.054419,178.362228,86.520261,0.605196,178.467475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694103,50.000422,198.926314,164.168340,197.912559,285.218730,178.351552,14.373932,187.754107,3.010040,48.138121,49.212350,162.576299,196.948890,160.279224,187.270144,94.297056,175.853047,0.080760,79.369698,96.040202,98.004328,187.931866,18.763738,83.548489,0.626231,819725.124598,0.865703,10.038080,21.816987,4.001113,0.073135,0.068807,150.027487,97.826600,72.640394,32.000000,32.000000,32.000000,32.000000,32.000000,71.809199,69.191221,101.708087,41.265823,50.416951,47.088608,51.898734,54.873227,38.468354,29.367089,60.031944,178.351552,86.329679,0.605269,178.504493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682067,50.024062,198.867391,164.156002,197.964148,285.155388,178.285975,14.379925,187.827110,3.001105,48.146480,49.175298,162.566229,196.906953,160.259344,187.176558,94.279613,175.863448,0.080760,79.362237,95.989658,97.894012,187.530941,18.761537,83.574417,0.627538,819776.964293,0.868420,10.118187,21.850379,4.008005,0.071574,0.064792,150.018653,97.802392,72.640814,32.000000,32.000000,32.000000,32.000000,32.000000,71.808439,69.220778,101.723191,41.265823,50.387220,47.088608,51.898734,54.844753,38.468354,29.367089,60.062399,178.285975,86.387142,0.605649,178.441236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699729,49.993000,198.690289,164.139739,198.063393,285.092177,178.436890,14.383065,187.752617,3.006900,48.012500,49.213849,162.572668,197.027711,160.256771,187.204144,94.290655,175.924864,0.080760,79.343995,96.014232,97.822989,187.521028,18.757904,83.557396,0.626472,819784.735721,0.867059,10.049408,21.792913,4.003016,0.073091,0.065236,150.021837,97.745884,72.635029,32.000000,32.000000,32.000000,32.000000,32.000000,71.798567,69.247009,101.725742,41.265823,50.318305,47.088608,51.898734,54.880579,38.468354,29.367089,60.037246,178.436890,86.212283,0.606289,178.311299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686980,49.925378,198.934336,164.143104,197.987608,285.053348,178.373384,14.383921,187.773739,3.000605,47.960746,49.218928,162.560604,196.946284,160.245049,187.261065,94.265933,175.916253,0.080759,79.358350,96.048145,97.827275,187.434431,18.754901,83.598398,0.626776,820140.805395,0.867894,10.085531,21.814504,4.002800,0.070124,0.065857,150.046807,97.725272,72.658027,32.000000,32.000000,32.000000,32.000000,32.000000,71.810926,69.281001,101.741628,41.265823,50.358984,47.088608,51.898734,54.892808,38.468354,29.367089,59.985080,178.373384,86.249119,0.606368,178.612361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672421,49.921530,199.008658,164.154881,198.033335,284.997368,178.354492,14.387917,187.706149,2.994613,48.032389,49.179553,162.594436,196.972200,160.244359,187.320799,94.271698,176.023743,0.080761,79.354924,96.068678,97.978781,187.305616,18.752287,83.557072,0.626874,820408.258891,0.867177,10.036154,21.827953,3.997814,0.070633,0.064925,150.075419,97.798525,72.656144,32.000000,32.000000,32.000000,32.000000,32.000000,71.823416,69.254075,101.751745,41.265823,50.247076,47.088608,51.898734,54.862814,38.468354,29.367089,59.943080,178.354492,86.291022,0.607570,178.445209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692484,49.922630,198.889186,164.150114,198.091928,284.985768,178.303064,14.385491,187.716145,2.984704,47.926793,49.306428,162.588237,196.799318,160.255827,187.144638,94.280363,175.816940,0.080763,79.360911,96.026035,97.715313,187.443180,18.750749,83.577681,0.626989,820029.560861,0.867237,9.981752,21.849240,4.003752,0.071665,0.066376,150.058502,97.791486,72.650077,32.000000,32.000000,32.000000,32.000000,32.000000,71.816575,69.230185,101.766740,41.265823,50.212779,47.088608,51.898734,54.910607,38.468354,29.367089,59.918756,178.303064,86.088144,0.607720,178.340489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716691,49.875350,198.976369,164.136094,198.156659,285.089244,178.388592,14.390914,187.728922,2.994857,47.895128,49.184824,162.560275,196.935773,160.255255,187.116976,94.240505,175.913940,0.080761,79.357501,96.021705,97.965279,187.539156,18.749562,83.637163,0.627700,820210.408680,0.867802,9.993002,21.886327,4.006422,0.071617,0.065449,150.054392,97.770665,72.655527,32.000000,32.000000,32.000000,32.000000,32.000000,71.841203,69.203804,101.778015,41.265823,50.134508,47.088608,51.898734,54.915798,38.468354,29.367089,59.839396,178.388592,86.515465,0.607813,178.516020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677161,49.815426,198.785216,164.130206,198.062651,285.032730,178.395730,14.384920,187.717045,3.005508,47.965527,49.122627,162.523582,196.961842,160.237652,187.039598,94.197481,175.933086,0.080760,79.337416,95.943767,97.731894,187.401656,18.748354,83.586840,0.627770,820390.378143,0.867923,9.973295,21.795204,4.002400,0.071844,0.067272,150.065161,97.796920,72.633027,32.000000,32.000000,32.000000,32.000000,32.000000,71.803614,69.129131,101.756148,41.265823,50.081744,47.088608,51.898734,54.913218,38.468354,29.367089,59.740938,178.395730,86.565066,0.609463,178.593242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625984,49.855284,198.736500,164.146749,197.923767,285.029832,178.402365,14.386490,187.622840,3.007463,47.978523,49.111527,162.550978,196.821583,160.242922,187.109456,94.157427,175.875889,0.080760,79.382028,95.975281,97.757314,187.373531,18.746145,83.541638,0.626922,820656.767084,0.867207,9.900920,21.873747,4.002205,0.072724,0.068476,150.115209,97.742956,72.673595,32.000000,32.000000,32.000000,32.000000,32.000000,71.828460,69.127056,101.765232,41.265823,50.039907,47.088608,51.898734,54.922453,38.468354,29.367089,59.727205,178.402365,86.521072,0.606064,178.595248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630972,49.869852,198.757333,164.137777,197.888475,285.126177,178.586538,14.387774,187.535868,3.008250,47.976923,49.185096,162.556271,196.830883,160.219258,187.174954,94.144606,175.884029,0.080760,79.403410,95.936130,97.771667,187.433716,18.743166,83.586786,0.627047,820328.294460,0.867381,9.881982,21.924405,4.001541,0.065092,0.059096,150.091733,97.754295,72.642491,32.000000,32.000000,32.000000,32.000000,32.000000,71.817739,69.107163,101.759719,41.265823,49.988828,47.088608,51.898734,54.933027,38.468354,29.367089,59.702874,178.586538,86.373890,0.605474,178.455162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632330,49.849236,198.601548,164.113382,197.947650,285.031356,178.299049,14.385919,187.571277,3.002332,48.017513,49.055727,162.548611,196.785514,160.254095,187.050050,94.142151,175.738196,0.080762,79.403042,95.951311,97.914381,187.199033,18.740027,83.494993,0.627286,820072.474709,0.867830,9.974940,21.941651,4.004686,0.068271,0.061113,150.119820,97.686748,72.672326,32.000000,32.000000,32.000000,32.000000,32.000000,71.817982,69.107407,101.809289,41.265823,49.902173,47.088608,51.898734,54.963222,38.468354,29.367089,59.636274,178.299049,86.416279,0.605685,178.595248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621712,49.909985,198.774024,164.129645,197.945821,284.970905,178.355702,14.369793,187.533741,3.018866,47.992331,49.044312,162.540279,196.742724,160.213758,186.997743,94.077804,175.795692,0.080763,79.366965,95.959918,97.678379,187.221250,18.735617,83.525987,0.626659,820005.106461,0.866719,9.984330,21.957719,4.004704,0.070793,0.062731,150.112028,97.776963,72.643447,32.000000,32.000000,32.000000,32.000000,32.000000,71.833631,69.070352,101.807087,41.265823,49.870654,47.088608,51.898734,54.952275,38.468354,29.367089,59.600316,178.355702,86.239672,0.606438,178.398829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625787,49.881122,198.854350,164.140861,198.018632,285.044365,178.412477,14.381638,187.520906,3.010966,47.977102,49.179122,162.542788,196.628445,160.224175,186.867633,94.091122,175.622911,0.080762,79.359200,95.943907,97.570647,187.141888,18.731187,83.443011,0.627137,820201.045330,0.868299,9.962306,21.901998,4.001455,0.074056,0.066161,150.137872,97.775763,72.670970,32.000000,32.000000,32.000000,32.000000,32.000000,71.833915,69.088499,101.821093,41.265823,49.801468,47.088608,51.898734,54.998985,38.468354,29.367089,59.604694,178.412477,86.404037,0.605936,178.605595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590447,49.861056,198.440475,164.155161,198.071418,285.101416,178.352485,14.384064,187.400264,3.006951,48.082013,49.131030,162.547431,196.658680,160.200610,187.024400,94.045095,175.621093,0.080763,79.342451,95.897426,97.831175,187.216920,18.726591,83.393212,0.627923,820606.435428,0.868369,10.034076,21.989287,4.005787,0.073777,0.064969,150.140120,97.790195,72.664317,32.000000,32.000000,32.000000,32.000000,32.000000,71.815438,69.062899,101.793857,41.265823,49.698070,47.088608,51.898734,54.986908,38.468354,29.367089,59.551235,178.352485,86.008341,0.608165,178.483840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569960,49.834393,198.518360,164.138618,198.110759,285.013640,178.375990,14.384492,187.432235,2.995787,48.003399,49.134219,162.541982,196.614777,160.233526,186.888089,94.067376,175.624133,0.080765,79.310926,95.959178,97.746168,187.127611,18.720303,83.479397,0.629007,820773.167459,0.868263,10.000983,21.907014,4.007077,0.072468,0.064164,150.170983,97.861808,72.678673,32.000000,32.000000,32.000000,32.000000,32.000000,71.797831,69.037343,101.824749,41.265823,49.595227,47.088608,51.898734,55.040962,38.468354,29.367089,59.509334,178.375990,86.300578,0.607451,178.388522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568579,49.829445,198.369664,164.131327,198.011011,284.999655,178.583122,14.378784,187.404790,2.992972,47.977284,49.193161,162.519805,196.487525,160.209784,186.774815,94.011009,175.553781,0.080767,79.329596,95.942078,97.538716,186.917954,18.715225,83.419247,0.628248,821161.134841,0.869425,10.017608,21.952315,4.001587,0.072638,0.063578,150.171854,97.770310,72.653494,32.000000,32.000000,32.000000,32.000000,32.000000,71.774603,68.998667,101.774062,41.265823,49.501762,47.088608,51.898734,55.050337,38.468354,29.367089,59.429130,178.583122,86.001526,0.609146,178.270032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522173,49.819550,198.505468,164.107213,198.023921,284.924214,178.475630,14.389059,187.329750,2.991208,48.046956,49.121892,162.536081,196.535260,160.201269,186.907813,94.038701,175.464316,0.080768,79.343822,95.898288,97.688006,186.917460,18.709969,83.373649,0.628370,821199.786662,0.869817,10.012225,21.931248,4.004812,0.071009,0.063883,150.201352,97.748465,72.668890,32.000000,32.000000,32.000000,32.000000,32.000000,71.817405,69.012946,101.777517,41.265823,49.454415,47.088608,51.898734,55.058946,38.468354,29.367089,59.371235,178.475630,86.443902,0.607828,178.423730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582607,49.837966,198.425019,164.067958,198.021485,284.849304,178.411196,14.385205,187.286182,2.967705,47.807880,49.096110,162.517103,196.542368,160.178476,186.866963,94.017769,175.530656,0.080768,79.331772,95.903942,97.636780,186.984745,18.705744,83.338652,0.628392,820983.641266,0.868385,10.008712,21.959523,4.001924,0.066172,0.060139,150.164161,97.656886,72.650264,32.000000,32.000000,32.000000,32.000000,32.000000,71.799363,69.023093,101.750762,41.265823,49.359827,47.088608,51.898734,55.079742,38.468354,29.367089,59.361345,178.411196,86.178260,0.609524,178.315430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580809,49.806905,198.481417,164.061229,198.048860,284.775435,178.417532,14.384064,187.322795,2.973800,47.945849,49.125020,162.498915,196.564291,160.198243,186.892387,94.015739,175.546982,0.080768,79.295574,95.869893,97.723360,187.023903,18.702665,83.377327,0.629521,820968.535045,0.869844,10.047045,21.896096,4.008416,0.070809,0.067123,150.152749,97.742873,72.665099,32.000000,32.000000,32.000000,32.000000,32.000000,71.821114,69.071502,101.745948,41.265823,49.252904,47.088608,51.898734,55.044920,38.468354,29.367089,59.299418,178.417532,86.289814,0.607162,178.379513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571102,49.789038,198.428152,164.070482,198.139781,284.723081,178.488204,14.385634,187.302137,2.976158,47.991135,49.062427,162.492339,196.584510,160.192402,186.804971,94.015741,175.343358,0.080766,79.283743,95.899927,97.757601,186.926272,18.698457,83.396259,0.629210,821004.459176,0.869016,10.002662,21.943528,4.001908,0.072354,0.067788,150.154652,97.762566,72.648447,32.000000,32.000000,32.000000,32.000000,32.000000,71.821726,69.113654,101.768353,41.265823,49.203004,47.088608,51.898734,55.120782,38.468354,29.367089,59.197574,178.488204,86.214988,0.608477,178.259254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593824,49.819550,198.497679,164.094876,198.099159,284.755113,178.607309,14.381638,187.282451,2.973671,47.896409,49.088482,162.501742,196.461097,160.189790,186.867633,93.985150,175.403842,0.080765,79.279225,95.878777,97.523438,187.117741,18.693559,83.306071,0.629028,821048.894689,0.869065,9.973467,21.952078,4.003190,0.073153,0.066484,150.122802,97.830949,72.652245,32.000000,32.000000,32.000000,32.000000,32.000000,71.828374,69.136939,101.792027,41.265823,49.098127,47.088608,51.898734,55.110666,38.468354,29.367089,59.172116,178.607309,86.250562,0.607797,178.558112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566840,49.793161,198.360776,164.092352,197.991586,284.702391,178.061597,14.385634,187.259643,2.975785,47.996920,49.020355,162.492955,196.477362,160.215597,186.830070,93.976874,175.455831,0.080766,79.225567,95.881776,97.628714,187.066752,18.690596,83.345233,0.629266,821385.897950,0.869265,9.965684,21.870721,4.002900,0.075581,0.067021,150.086129,97.847620,72.656413,32.000000,32.000000,32.000000,32.000000,32.000000,71.806671,69.097721,101.808224,41.265823,49.048403,47.088608,51.898734,55.126316,38.468354,29.367089,59.092216,178.061597,86.445723,0.608692,178.343006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562574,49.786290,198.283603,164.042162,198.038059,284.650522,178.176447,14.382351,187.357529,2.954143,47.985880,49.048423,162.475359,196.467045,160.174623,186.830862,93.972805,175.492379,0.080765,79.200525,95.877737,97.445414,186.944201,18.685363,83.300824,0.630063,821381.415442,0.868140,9.972595,21.925484,4.002468,0.066146,0.060245,150.089896,97.853613,72.658337,32.000000,32.000000,32.000000,32.000000,32.000000,71.833216,69.078243,101.854991,41.265823,48.868415,47.088608,51.898734,55.159565,38.468354,29.367089,59.013823,178.176447,86.125124,0.608553,178.363581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522522,49.771171,198.352289,164.028703,197.886132,284.772598,178.313449,14.386490,187.351371,2.961198,47.931821,49.081638,162.462205,196.551177,160.170842,186.752696,93.968070,175.453259,0.080763,79.185600,95.854619,97.580073,186.832333,18.682366,83.344115,0.628872,820936.659924,0.870789,9.974235,21.954534,4.001885,0.073050,0.069869,150.107096,97.945325,72.661064,32.000000,32.000000,32.000000,32.000000,32.000000,71.822430,69.055791,101.860297,41.265823,48.870676,47.088608,51.898734,55.130476,38.468354,29.367089,58.938344,178.313449,86.022315,0.606316,178.496035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607082,49.765674,198.511126,164.046368,197.791867,284.811112,178.150678,14.384635,187.268941,2.962403,47.914835,49.099600,162.485277,196.537871,160.185697,186.805928,93.965192,175.508538,0.080762,79.200132,95.826936,97.815247,187.289933,18.677985,83.392094,0.629566,821134.448610,0.870498,9.971795,21.973203,4.000672,0.070752,0.065433,150.110846,97.902283,72.654562,32.000000,32.000000,32.000000,32.000000,32.000000,71.866102,69.024418,101.905443,41.265823,48.700765,47.088608,51.898734,55.157561,38.468354,29.367089,58.864082,178.150678,85.923905,0.608921,178.333801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618079,49.763750,198.520632,164.043564,197.749827,284.819550,178.396089,14.392912,187.372992,2.962377,47.789172,49.149461,162.473488,196.610109,160.186670,186.965286,93.989850,175.617697,0.080761,79.195618,95.836191,97.656901,186.978582,18.675566,83.420419,0.628549,820536.982581,0.869905,9.998303,21.962310,4.005295,0.073923,0.066131,150.125328,97.915988,72.620370,32.000000,32.000000,32.000000,32.000000,32.000000,71.835292,68.979379,101.929087,41.265823,48.752979,47.088608,51.898734,55.162110,38.468354,29.367089,58.802984,178.396089,86.226221,0.608979,178.510945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610005,49.777494,198.517229,164.045246,197.649060,284.791669,178.238523,14.393197,187.389621,2.961006,47.883768,48.997380,162.489151,196.507663,160.210653,186.942591,93.980362,175.649978,0.080761,79.185288,95.790733,97.806330,187.046089,18.674058,83.484085,0.626928,820028.503850,0.868626,9.904953,21.987270,4.001669,0.075380,0.066936,150.117913,97.896897,72.642886,32.000000,32.000000,32.000000,32.000000,32.000000,71.852159,68.980932,101.953278,41.265823,48.695275,47.088608,51.898734,55.188408,38.468354,29.367089,58.749799,178.238523,86.131129,0.608455,178.452566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618262,49.793711,198.652854,164.053939,197.713225,284.885400,178.286929,14.382637,187.430053,2.957066,47.841604,49.037501,162.467485,196.618974,160.180275,186.968538,93.999077,175.659986,0.080762,79.177063,95.840943,97.661819,187.073545,18.672286,83.440559,0.626659,819745.224270,0.867029,9.891610,22.006203,4.000974,0.074697,0.065676,150.113499,97.857676,72.636058,32.000000,32.000000,32.000000,32.000000,32.000000,71.832395,68.939497,101.925034,41.265823,48.649677,47.088608,51.898734,55.163811,38.468354,29.367089,58.705715,178.286929,86.529222,0.606268,178.583486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594298,49.800033,198.578561,164.083660,197.808067,284.744075,178.307052,14.385063,187.549501,2.964855,47.873646,49.102952,162.472247,196.630234,160.185050,187.045282,94.052214,175.742400,0.080762,79.156728,95.840824,97.604783,187.220040,18.672627,83.507632,0.625570,819410.552461,0.867543,9.913736,22.028579,4.001556,0.074807,0.065459,150.116046,97.873629,72.647105,32.000000,32.000000,32.000000,32.000000,32.000000,71.845102,68.911117,101.908116,41.265823,48.584249,47.088608,51.898734,55.203742,38.468354,29.367089,58.643932,178.307052,86.213275,0.606345,178.414249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643530,49.829995,198.879021,164.070762,197.725789,284.717112,178.409140,14.385776,187.623434,2.974595,47.819983,49.107402,162.501539,196.792079,160.186952,186.985205,94.059161,175.784577,0.080760,79.154822,95.893768,97.737161,187.343123,18.673600,83.492505,0.626533,819637.775453,0.867468,9.921382,22.013858,4.003624,0.070869,0.062201,150.124868,97.878136,72.641994,32.000000,32.000000,32.000000,32.000000,32.000000,71.852164,68.930667,101.895004,41.265823,48.477408,47.088608,51.898734,55.172508,38.468354,29.367089,58.598120,178.409140,86.452412,0.604169,178.487341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587510,49.798109,198.887535,164.057584,197.585102,284.648910,178.441860,14.379783,187.740345,2.967897,47.845254,49.132434,162.481177,196.908119,160.207926,187.135019,94.102208,175.923704,0.080758,79.143130,95.889244,97.774457,187.270071,18.676281,83.593836,0.626813,819883.065932,0.868267,9.952586,21.993613,4.004060,0.071942,0.063528,150.107276,97.937480,72.655695,32.000000,32.000000,32.000000,32.000000,32.000000,71.853299,68.936791,101.892885,41.265823,48.490799,47.088608,51.898734,55.175478,38.468354,29.367089,58.547431,178.441860,86.484885,0.607142,178.568773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687946,49.790688,198.707612,164.072725,197.447746,284.728983,178.362818,14.377642,187.771219,2.977062,47.857400,49.200304,162.490501,196.972558,160.226306,187.323563,94.145251,176.006286,0.080758,79.136077,95.912747,97.832104,187.490642,18.683152,83.559632,0.626752,819528.256307,0.866527,9.931440,22.003494,4.006142,0.073150,0.064381,150.092340,97.878698,72.645840,32.000000,32.000000,32.000000,32.000000,32.000000,71.865656,68.944621,101.903563,41.265823,48.364838,47.088608,51.898734,55.201495,38.468354,29.367089,58.484423,178.362818,86.574713,0.605293,178.610079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697037,49.772546,199.053448,164.077492,197.371960,284.574226,178.586856,14.384635,187.807794,2.993084,47.885918,49.200799,162.504585,197.143954,160.221613,187.417260,94.192197,176.037111,0.080756,79.120926,95.941326,97.579688,187.522108,18.687792,83.592393,0.625870,818782.268630,0.866760,9.957712,22.015937,4.010839,0.072483,0.063803,150.084884,97.978890,72.659757,32.000000,32.000000,32.000000,32.000000,32.000000,71.823229,68.966860,101.920113,41.265823,48.454872,47.088608,51.898734,55.180794,38.468354,29.367089,58.416439,178.586856,86.290896,0.604948,178.445917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707024,49.750281,198.924825,164.073286,197.393788,284.569749,178.489732,14.384492,188.050683,2.984177,47.869369,49.221936,162.511280,197.201720,160.207632,187.548478,94.168357,176.215064,0.080755,79.179449,95.918464,97.949219,187.698503,18.696215,83.661504,0.623803,817899.686596,0.864580,9.846058,22.005814,3.999111,0.074324,0.066280,150.068886,97.970012,72.641816,32.000000,32.000000,32.000000,32.000000,32.000000,71.836413,68.937297,101.906474,41.265823,48.458031,47.088608,51.898734,55.182703,38.468354,29.367089,58.313096,178.489732,86.649322,0.602078,178.645366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746236,49.735163,199.034661,164.073005,197.468691,284.505493,178.431951,14.399904,188.078353,2.970547,47.908914,49.250180,162.517917,197.243633,160.237240,187.547592,94.206450,176.181341,0.080754,79.211249,95.957474,98.063788,187.896327,18.704140,83.700540,0.624645,817353.163175,0.862945,9.818490,21.971155,4.005338,0.075009,0.066928,150.052709,97.919161,72.656235,32.000000,32.000000,32.000000,32.000000,32.000000,71.874375,68.933428,101.937045,41.265823,48.491508,47.088608,51.898734,55.143681,38.468354,29.367089,58.227649,178.431951,86.413990,0.605111,178.480614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749379,49.729391,199.313742,164.105251,197.585780,284.598865,178.400828,14.382066,188.159721,2.972326,47.829501,49.244850,162.500952,197.367132,160.216843,187.638787,94.202165,176.412445,0.080752,79.228788,95.952421,98.039252,187.955337,18.714395,83.699746,0.623376,817466.051910,0.863264,9.785871,22.065888,4.001946,0.075608,0.067873,150.049053,97.930562,72.651995,32.000000,32.000000,32.000000,32.000000,32.000000,71.865180,68.882238,101.913997,41.265823,48.476594,47.088608,51.898734,55.179003,38.468354,29.367089,58.161826,178.400828,86.573667,0.601881,178.601228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767608,49.740660,199.326801,164.106933,197.574511,284.802486,178.435101,14.384920,188.246092,2.992450,47.850889,49.268983,162.523527,197.414645,160.222170,187.719055,94.184630,176.375631,0.080751,79.246499,95.947428,98.011069,187.937959,18.725811,83.778647,0.623376,817541.533184,0.863078,9.730115,22.014364,4.000999,0.074366,0.066735,150.053434,97.959702,72.655659,32.000000,32.000000,32.000000,32.000000,32.000000,71.861519,68.861529,101.899010,41.265823,48.503323,47.088608,51.898734,55.140997,38.468354,29.367089,58.075619,178.435101,86.531259,0.603801,178.543557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747071,49.765124,199.379218,164.120672,197.597847,284.846399,178.314962,14.388773,188.316791,2.991653,47.888652,49.299476,162.513357,197.575213,160.209714,187.819392,94.148412,176.425355,0.080749,79.262064,95.960728,98.139072,187.966286,18.736034,83.792531,0.624513,818029.808728,0.863666,9.721086,22.110649,4.006356,0.066873,0.060012,150.057698,97.993938,72.637784,32.000000,32.000000,32.000000,32.000000,32.000000,71.816346,68.826583,101.876298,41.265823,48.516466,47.088608,51.898734,55.142489,38.468354,29.367089,58.039805,178.314962,86.475798,0.603781,178.438915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830327,49.776119,199.558522,164.127402,197.540153,284.873916,178.422519,14.383778,188.429307,2.968491,47.744358,49.494605,162.555307,197.588867,160.241243,187.903709,94.201302,176.540342,0.080750,79.280948,96.016025,98.270969,188.039118,18.747190,83.785120,0.623459,818052.435293,0.863127,9.713474,22.113536,4.005151,0.066055,0.058899,150.104101,98.111283,72.655120,32.000000,32.000000,32.000000,32.000000,32.000000,71.839033,68.858907,101.903543,41.265823,48.530868,47.088608,51.898734,55.131598,38.468354,29.367089,57.986658,178.422519,86.687980,0.603626,178.663659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831941,49.774470,199.532718,164.151236,197.544299,284.923313,178.499615,14.392769,188.402178,2.979432,47.892268,49.210233,162.548276,197.546328,160.235322,187.974632,94.172835,176.613976,0.080750,79.293155,95.984568,98.068905,188.194462,18.759705,83.792278,0.623593,818376.970964,0.864266,9.759212,22.169539,4.007858,0.069145,0.065886,150.070064,98.047586,72.618960,32.000000,32.000000,32.000000,32.000000,32.000000,71.823409,68.811648,101.864116,41.265823,48.573211,47.088608,51.898734,55.122762,38.468354,29.367089,57.918445,178.499615,86.608592,0.604243,178.452290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893867,49.809929,199.695969,164.146188,197.589023,284.975991,178.484468,14.385491,188.487242,2.964530,47.937156,49.291321,162.544308,197.708033,160.215916,187.932476,94.180121,176.672321,0.080750,79.340773,95.967376,98.055909,187.912914,18.772242,83.824373,0.622889,817858.379697,0.861918,9.684005,22.162388,4.004760,0.073110,0.069417,150.094407,98.029935,72.641627,32.000000,32.000000,32.000000,32.000000,32.000000,71.808265,68.807669,101.864140,41.265823,48.496717,47.088608,51.898734,55.110420,38.468354,29.367089,57.859531,178.484468,86.726601,0.602031,178.605831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866718,49.825047,199.497410,164.153198,197.651196,285.004200,178.658751,14.389059,188.490647,2.987967,48.037704,49.304147,162.568304,197.690008,160.235839,187.897418,94.200528,176.616469,0.080752,79.375983,95.989633,98.238841,187.993329,18.787932,83.796480,0.623032,817977.975081,0.861528,9.680685,22.220132,4.004113,0.075238,0.066282,150.137190,97.989998,72.649054,32.000000,32.000000,32.000000,32.000000,32.000000,71.865796,68.814296,101.881176,41.265823,48.624005,47.088608,51.898734,55.060842,38.468354,29.367089,57.847070,178.658751,86.863632,0.602773,178.463541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872343,49.910810,199.497766,164.164414,197.767197,285.047672,178.358236,14.383636,188.473947,2.993980,48.042494,49.377019,162.549582,197.696690,160.218194,188.046988,94.188151,176.645980,0.080752,79.367484,95.976147,98.204014,188.141439,18.801527,83.799815,0.622960,818145.020897,0.860694,9.652100,22.236040,4.002415,0.069285,0.062091,150.117932,97.998964,72.630029,32.000000,32.000000,32.000000,32.000000,32.000000,71.848864,68.786084,101.886103,41.265823,48.669001,47.088608,51.898734,55.082029,38.468354,29.367089,57.856043,178.358236,86.881265,0.602114,178.550205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891326,49.942146,199.790744,164.180677,197.924006,285.131781,178.388447,14.388916,188.582683,2.997922,47.991045,49.368492,162.551419,197.684630,160.224928,188.013642,94.185902,176.620244,0.080753,79.395366,95.989129,98.239352,188.547437,18.815360,83.882286,0.623013,818400.345135,0.860682,9.695290,22.193432,4.000612,0.066111,0.061773,150.133292,97.991100,72.644968,32.000000,32.000000,32.000000,32.000000,32.000000,71.884014,68.754044,101.919471,41.265823,48.692280,47.088608,51.898734,55.031758,38.468354,29.367089,57.863494,178.388447,86.683851,0.601014,178.529434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859696,49.908885,199.555797,164.190491,197.988045,285.353620,178.287371,14.375644,188.565815,3.003003,48.128533,49.369678,162.563428,197.728450,160.235841,187.885144,94.191915,176.621338,0.080752,79.397651,95.981085,98.239802,188.251901,18.827548,83.831873,0.623544,819140.547773,0.862737,9.775236,22.217539,4.000168,0.072512,0.067578,150.118058,98.003918,72.639751,32.000000,32.000000,32.000000,32.000000,32.000000,71.884429,68.728280,101.935033,41.265823,48.711893,47.088608,51.898734,55.048237,38.468354,29.367089,57.877840,178.287371,86.806890,0.601429,178.542770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832226,49.944070,199.651657,164.184603,198.037852,285.436452,178.269479,14.383350,188.592970,3.009490,48.068940,49.388754,162.562007,197.780324,160.226891,187.998787,94.226673,176.775144,0.080754,79.400269,96.062023,98.380970,188.231380,18.839454,83.786545,0.624143,819853.545848,0.862985,9.786946,22.209557,4.004519,0.073415,0.065637,150.120781,98.043756,72.670605,32.000000,32.000000,32.000000,32.000000,32.000000,71.894039,68.708837,101.981894,41.265823,48.665085,47.088608,51.898734,55.044046,38.468354,29.367089,57.858378,178.269479,86.413575,0.603971,178.302526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879582,49.928402,199.715901,164.187687,198.130968,285.448018,178.300183,14.394481,188.507837,3.019264,48.000142,49.417266,162.547985,197.772316,160.249704,188.010895,94.224424,176.733548,0.080753,79.463327,96.037772,98.265337,188.766088,18.852244,83.864346,0.624038,820053.313356,0.864282,9.786389,22.203979,4.002347,0.069268,0.061622,150.117142,98.017413,72.661417,32.000000,32.000000,32.000000,32.000000,32.000000,71.905479,68.695385,102.015258,41.265823,48.774401,47.088608,51.898734,55.024691,38.468354,29.367089,57.817938,178.300183,86.644941,0.602651,178.445996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903801,49.933625,199.770253,164.192454,198.163907,285.524285,178.268621,14.392769,188.586862,3.021401,48.009080,49.416691,162.560763,197.816243,160.222257,188.100125,94.204706,176.814273,0.080751,79.509326,96.026209,98.270975,188.177493,18.864675,83.870837,0.624817,820261.454719,0.865201,9.849991,22.230346,4.006477,0.064876,0.058745,150.097428,97.894122,72.619316,32.000000,32.000000,32.000000,32.000000,32.000000,71.893081,68.649692,102.034503,41.265823,48.789168,47.088608,51.898734,55.000979,38.468354,29.367089,57.803894,178.268621,86.610088,0.605822,178.542652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908311,49.903113,199.752143,164.198623,198.247537,285.689608,178.398694,14.380068,188.608647,3.009039,48.074963,49.326995,162.594061,197.927540,160.240220,188.078949,94.231204,176.743295,0.080752,79.526437,96.020080,98.204857,188.123840,18.875937,83.865806,0.624720,820549.519450,0.864508,9.785342,22.216068,4.003961,0.065697,0.062066,150.115929,97.898015,72.614161,32.000000,32.000000,32.000000,32.000000,32.000000,71.890489,68.645012,102.065572,41.265823,48.791396,47.088608,51.898734,55.013852,38.468354,29.367089,57.759330,178.398694,86.688340,0.604672,178.519127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919959,49.906137,199.665875,164.204231,198.494618,285.732507,178.504013,14.391913,188.671157,3.001168,48.283131,49.350697,162.572792,197.885565,160.232061,188.074007,94.219105,176.669438,0.080753,79.523887,96.046105,98.053673,188.344201,18.886414,83.874100,0.624739,820743.116878,0.864352,9.765529,22.267855,4.003107,0.074043,0.070326,150.087432,97.928150,72.628884,32.000000,32.000000,32.000000,32.000000,32.000000,71.891862,68.624778,102.071573,41.265823,48.878831,47.088608,51.898734,55.023156,38.468354,29.367089,57.735775,178.504013,86.706731,0.604980,178.591708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893401,49.949568,199.833736,164.221896,198.521808,285.882644,178.390739,14.388630,188.644667,2.988716,48.157659,49.423761,162.596255,197.667823,160.231508,188.160363,94.220893,176.608695,0.080752,79.577230,96.019454,98.304245,188.364088,18.897680,83.903580,0.624865,820903.870137,0.863925,9.730357,22.213161,4.002382,0.071267,0.065451,150.064796,97.954438,72.617462,32.000000,32.000000,32.000000,32.000000,32.000000,71.896636,68.613361,102.092940,41.265823,48.897484,47.088608,51.898734,55.020333,38.468354,29.367089,57.761200,178.390739,86.815400,0.604520,178.655870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913274,49.917132,199.772352,164.209839,198.684166,285.912289,178.428258,14.383065,188.742721,2.986374,48.118088,49.460916,162.626727,197.855779,160.265828,188.199291,94.240043,176.768656,0.080755,79.635660,96.034858,98.080763,188.288037,18.905636,83.877652,0.625770,821961.580010,0.864275,9.721344,22.195909,3.999720,0.073797,0.066254,150.038376,97.991189,72.640241,32.000000,32.000000,32.000000,32.000000,32.000000,71.914112,68.657505,102.112725,41.265823,48.928362,47.088608,51.898734,54.986476,38.468354,29.367089,57.710024,178.428258,86.931697,0.605326,178.724399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920120,49.912734,199.738052,164.199464,198.751230,286.024467,178.222403,14.386633,188.675520,2.972277,48.186458,49.431022,162.607731,197.909894,160.269730,188.259738,94.243105,176.781528,0.080756,79.648674,96.065521,98.404998,188.416585,18.913826,83.977721,0.625901,822214.012419,0.865559,9.792222,22.169976,4.005214,0.072742,0.063932,149.971715,97.995845,72.644535,32.000000,32.000000,32.000000,32.000000,32.000000,71.898534,68.705037,102.116160,41.265823,48.939434,47.088608,51.898734,54.987104,38.468354,29.367089,57.682337,178.222403,87.006036,0.604908,178.776011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884605,49.978156,199.889045,164.228345,198.634477,286.152110,178.275793,14.384064,188.726068,2.983602,48.221421,49.343661,162.622977,197.977503,160.274484,188.359520,94.261109,176.786305,0.080757,79.625316,96.051363,98.496195,188.183473,18.919828,83.964198,0.626953,822708.661405,0.865623,9.739246,22.214398,4.002389,0.070502,0.063022,149.981078,98.032256,72.659909,32.000000,32.000000,32.000000,32.000000,32.000000,71.899210,68.739792,102.144006,41.265823,48.975055,47.088608,51.898734,54.971897,38.468354,29.367089,57.699429,178.275793,87.076120,0.604928,178.881873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888798,49.983379,199.790043,164.242085,198.587158,286.259359,178.644390,14.385634,188.728619,2.986321,48.262884,49.344256,162.637493,198.024713,160.285277,188.199089,94.305480,176.841091,0.080758,79.605879,96.008928,98.321668,188.326175,18.926094,83.987331,0.625670,822954.274110,0.866773,9.727774,22.216450,4.001153,0.073188,0.065498,149.952577,98.028241,72.652229,32.000000,32.000000,32.000000,32.000000,32.000000,71.923093,68.749221,102.143609,41.265823,49.056814,47.088608,51.898734,54.983991,38.468354,29.367089,57.718241,178.644390,86.793548,0.603893,178.769245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927577,49.997123,199.807230,164.251899,198.527250,286.221077,178.541882,14.382779,188.718246,2.968708,48.128479,49.368041,162.606964,198.064228,160.265575,188.204221,94.287057,176.859948,0.080759,79.585622,96.048693,98.692081,188.343879,18.930452,84.002387,0.625586,822620.117340,0.866847,9.829903,22.200343,4.007029,0.072174,0.062624,149.931417,98.089030,72.642198,32.000000,32.000000,32.000000,32.000000,32.000000,71.896446,68.783560,102.109349,41.265823,49.024400,47.088608,51.898734,54.975917,38.468354,29.367089,57.732778,178.541882,87.008614,0.603229,178.817436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833779,49.969360,200.001988,164.260031,198.526486,286.284013,178.203897,14.381067,188.763767,2.955992,48.171283,49.391344,162.631433,197.926412,160.307043,188.265092,94.317374,176.916023,0.080761,79.615130,96.073181,98.507084,188.327645,18.934017,83.933006,0.624897,822267.067057,0.864785,9.830792,22.177735,4.004708,0.067906,0.061915,149.936421,98.066200,72.658117,32.000000,32.000000,32.000000,32.000000,32.000000,71.930483,68.823124,102.132209,41.265823,49.093122,47.088608,51.898734,54.952138,38.468354,29.367089,57.702009,178.203897,86.649539,0.604693,178.509529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991999,50.026536,199.882190,164.320878,198.518734,286.382373,178.317293,14.386062,188.794422,2.960532,48.293512,49.503223,162.640895,198.087467,160.296965,188.345708,94.338713,176.947952,0.080764,79.647799,96.027505,98.438242,188.518804,18.938628,83.948404,0.623642,822071.429076,0.864307,9.804457,22.203647,4.001941,0.062979,0.060781,149.955769,97.999477,72.655382,32.000000,32.000000,32.000000,32.000000,32.000000,71.922292,68.913792,102.147767,41.265823,49.153608,47.088608,51.898734,54.954212,38.468354,29.367089,57.700078,178.317293,86.885593,0.602094,178.736515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
