OSU 80 Ton Compressor Load Stand
49.947777,50.024337,199.896758,164.311905,198.557853,286.490653,178.540667,14.386490,188.816750,2.967988,48.245313,49.351609,162.663468,198.123557,160.331641,188.356404,94.370198,177.055303,0.080766,79.664020,96.074371,98.753292,188.624959,18.942621,83.943085,0.625770,822013.281413,0.867686,9.873674,22.195596,4.013382,0.069526,0.065940,149.938692,98.061771,72.658241,32.000000,32.000000,32.000000,32.000000,32.000000,71.934779,68.999028,102.184182,41.265823,49.171044,47.088608,51.898734,54.912263,38.468354,29.367089,57.755849,178.540667,86.730405,0.606152,178.575972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965981,50.027361,200.138154,164.297044,198.611004,286.450702,178.385611,14.388630,188.904042,2.977283,48.230578,49.515375,162.683415,198.173792,160.335465,188.403527,94.411001,177.031489,0.080768,79.661929,96.098861,98.493738,188.533120,18.946768,83.986015,0.623924,821834.191029,0.864192,9.767346,22.186934,3.998284,0.072671,0.069633,149.941418,98.051396,72.663950,32.000000,32.000000,32.000000,32.000000,32.000000,71.934020,69.038978,102.198246,41.265823,49.308082,47.088608,51.898734,54.911230,38.468354,29.367089,57.763720,178.385611,86.885881,0.602832,178.635650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918371,50.059797,199.959461,164.316392,198.644173,286.503435,178.505663,14.386490,188.880491,2.961566,48.298427,49.486758,162.692085,198.141224,160.336634,188.391282,94.415589,177.031144,0.080767,79.676386,96.125032,98.463826,188.434879,18.951275,83.963585,0.623957,821935.451358,0.864124,9.810805,22.198055,4.002115,0.074881,0.066992,149.935481,98.052753,72.664023,32.000000,32.000000,32.000000,32.000000,32.000000,71.907155,69.043592,102.199197,41.265823,49.376751,47.088608,51.898734,54.897299,38.468354,29.367089,57.804234,178.505663,86.690576,0.603905,178.522629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969610,50.068869,200.163587,164.330132,198.634139,286.507967,178.560547,14.384064,188.914185,2.940633,48.367898,49.512758,162.701487,198.189837,160.359606,188.478331,94.458428,177.084056,0.080767,79.735159,96.110711,98.494072,188.717818,18.955740,84.088879,0.624816,821984.981121,0.864764,9.795030,22.147802,4.005488,0.071143,0.063445,149.978132,98.031553,72.674960,32.000000,32.000000,32.000000,32.000000,32.000000,71.940298,69.064802,102.242869,41.265823,49.362274,47.088608,51.898734,54.903551,38.468354,29.367089,57.822545,178.560547,86.975420,0.603963,178.734823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955404,50.060072,200.170509,164.350040,198.493589,286.581701,178.540890,14.388773,188.965147,2.927749,48.276485,49.436898,162.697876,198.345862,160.368024,188.497545,94.456374,177.098723,0.080768,79.766200,96.201542,98.364666,188.570626,18.960053,84.014359,0.625192,822253.877428,0.865321,9.876644,22.143077,4.005729,0.065064,0.059912,150.018000,97.966033,72.668718,32.000000,32.000000,32.000000,32.000000,32.000000,71.901538,69.045019,102.236435,41.265823,49.503001,47.088608,51.898734,54.814049,38.468354,29.367089,57.841388,178.540890,86.953549,0.605525,178.695996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049848,50.051551,200.077445,164.364902,198.508548,286.573728,178.563275,14.383493,189.059564,2.910083,48.230820,49.541751,162.725482,198.242431,160.373510,188.491939,94.446317,177.027820,0.080769,79.767109,96.167942,98.733633,188.714799,18.962759,84.056298,0.624393,822005.402864,0.864048,9.832790,22.121236,4.005706,0.072945,0.069301,150.019923,98.008240,72.678605,32.000000,32.000000,32.000000,32.000000,32.000000,71.921651,69.054399,102.276841,41.265823,49.511771,47.088608,51.898734,54.849866,38.468354,29.367089,57.848817,178.563275,87.219047,0.603671,178.776405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.011663,50.101580,200.152531,164.350882,198.558004,286.482807,178.667828,14.382351,189.006449,2.881954,48.335879,49.515919,162.729651,198.244070,160.382957,188.553055,94.478311,177.304351,0.080771,79.808944,96.150064,98.577957,188.626857,18.968383,84.086012,0.624634,821428.879531,0.863783,9.838664,22.129107,4.006984,0.072104,0.065510,150.023472,98.027257,72.676891,32.000000,32.000000,32.000000,32.000000,32.000000,71.921697,69.051537,102.280975,41.265823,49.594846,47.088608,51.898734,54.825307,38.468354,29.367089,57.883365,178.667828,86.936439,0.603520,178.647530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.051002,50.110102,200.189931,164.362659,198.633852,286.637268,178.321963,14.389629,189.062104,2.865029,48.412111,49.630893,162.738380,198.509158,160.409392,188.644104,94.469528,177.293183,0.080772,79.847369,96.194184,98.622154,189.344039,18.973607,84.038556,0.622672,821375.870600,0.861910,9.732676,22.111032,3.997563,0.073713,0.065862,150.031536,98.044217,72.662095,32.000000,32.000000,32.000000,32.000000,32.000000,71.930916,69.073250,102.278264,41.265823,49.684136,47.088608,51.898734,54.813667,38.468354,29.367089,57.940864,178.321963,87.088200,0.600093,178.668891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045864,50.148312,200.073649,164.355648,198.582744,286.733937,178.336225,14.384492,189.080012,2.868793,48.345326,49.595704,162.737651,198.408324,160.384583,188.487397,94.462315,177.294738,0.080773,79.834651,96.201834,98.455621,188.953847,18.977542,84.045894,0.623864,821650.917754,0.862471,9.822097,22.188716,4.002117,0.065274,0.058870,150.036899,98.077604,72.680844,32.000000,32.000000,32.000000,32.000000,32.000000,71.911481,69.086565,102.303497,41.265823,49.777382,47.088608,51.898734,54.776507,38.468354,29.367089,58.018732,178.336225,87.008470,0.603409,178.722078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989426,50.179650,200.180938,164.385652,198.628189,286.889312,178.333026,14.385063,189.003440,2.860719,48.416507,49.488742,162.726358,198.407095,160.383793,188.596348,94.434198,177.251397,0.080773,79.829717,96.207149,98.810020,188.731380,18.981344,84.102203,0.624081,821966.034450,0.863740,9.790039,22.193071,3.999719,0.071206,0.067238,150.084127,98.078921,72.679002,32.000000,32.000000,32.000000,32.000000,32.000000,71.877490,69.101062,102.311605,41.265823,49.829065,47.088608,51.898734,54.786587,38.468354,29.367089,58.087029,178.333026,86.824019,0.602227,178.570268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.025819,50.169204,200.263210,164.416217,198.435784,287.039714,178.375445,14.393197,189.040829,2.860608,48.393117,49.474297,162.742177,198.416211,160.376708,188.495613,94.422384,177.203214,0.080775,79.884911,96.271872,98.682732,188.615513,18.983314,84.083650,0.623645,821887.361183,0.863640,9.833547,22.200901,3.997806,0.072744,0.069269,150.069954,98.166368,72.688654,32.000000,32.000000,32.000000,32.000000,32.000000,71.881285,69.106116,102.291895,41.265823,49.895439,47.088608,51.898734,54.758887,38.468354,29.367089,58.150067,178.375445,86.903731,0.602410,178.695878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.998480,50.184048,200.234172,164.417899,198.491221,287.070172,178.221681,14.381495,188.966531,2.851541,48.393812,49.515712,162.749761,198.345455,160.371897,188.494994,94.397639,177.198531,0.080776,79.908163,96.232905,98.554068,188.652106,18.985042,84.067080,0.623413,822337.036551,0.865012,9.923115,22.211835,4.004466,0.074234,0.066135,150.072478,98.083881,72.675797,32.000000,32.000000,32.000000,32.000000,32.000000,71.856532,69.072558,102.298949,41.265823,49.930007,47.088608,51.898734,54.757552,38.468354,29.367089,58.201988,178.221681,86.666956,0.603870,178.404100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.062188,50.189821,200.165521,164.412291,198.450283,287.129399,178.355640,14.386490,189.011895,2.835035,48.393081,49.457356,162.778926,198.238230,160.386096,188.489884,94.405008,177.072444,0.080778,79.921491,96.221406,98.593857,188.638664,18.986371,84.034896,0.622632,821506.670953,0.863245,9.875115,22.204544,4.003197,0.074696,0.066271,150.115521,98.046230,72.678151,32.000000,32.000000,32.000000,32.000000,32.000000,71.900725,69.084081,102.300257,41.265823,49.967183,47.088608,51.898734,54.713788,38.468354,29.367089,58.259167,178.355640,86.997544,0.602428,178.694383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985417,50.156009,200.013064,164.370510,198.556079,287.147322,178.366180,14.382922,188.868425,2.823720,48.390773,49.405220,162.761909,198.237280,160.393860,188.400426,94.399985,177.166820,0.080778,79.948087,96.255646,98.500444,188.650923,18.988313,84.023951,0.623419,821904.035870,0.864792,9.918167,22.227431,4.004805,0.065872,0.059189,150.157526,98.121566,72.693374,32.000000,32.000000,32.000000,32.000000,32.000000,71.860415,69.060669,102.324863,41.265823,50.023473,47.088608,51.898734,54.716885,38.468354,29.367089,58.293929,178.366180,86.548496,0.604717,178.479080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000256,50.178000,199.831942,164.355929,198.617621,287.178825,178.439708,14.382779,188.921072,2.831656,48.492380,49.533078,162.744969,198.209328,160.385902,188.444940,94.404512,177.101545,0.080777,79.999836,96.226518,98.623635,188.440305,18.987272,83.973268,0.622567,821631.700649,0.862757,9.858222,22.170047,3.998337,0.072278,0.068042,150.219545,98.119648,72.694735,32.000000,32.000000,32.000000,32.000000,32.000000,71.869460,69.085945,102.357736,41.265823,50.090141,47.088608,51.898734,54.715962,38.468354,29.367089,58.320541,178.439708,86.937647,0.601366,178.665272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971703,50.198068,200.046666,164.346675,198.731894,287.222471,178.397552,14.387631,188.852051,2.849202,48.496234,49.497321,162.736479,198.147273,160.360459,188.326580,94.390039,176.933035,0.080777,80.051476,96.223361,98.637635,188.901513,18.987426,84.044344,0.623638,822109.329955,0.864557,9.903612,22.212511,4.001428,0.072271,0.067803,150.233266,98.099208,72.659294,32.000000,32.000000,32.000000,32.000000,32.000000,71.870442,69.050375,102.325398,41.265823,50.096750,47.088608,51.898734,54.701702,38.468354,29.367089,58.410456,178.397552,86.894410,0.605447,178.733801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.042232,50.229681,200.024860,164.361257,198.748825,287.234753,178.710988,14.388202,188.858342,2.853437,48.321040,49.539638,162.745169,198.023356,160.359392,188.323076,94.400851,176.964132,0.080777,80.059628,96.239695,98.465702,188.514255,18.986893,84.083596,0.623639,822380.936601,0.864237,9.910287,22.182089,3.996618,0.073790,0.069311,150.276126,98.087884,72.697860,32.000000,32.000000,32.000000,32.000000,32.000000,71.880861,69.077859,102.400080,41.265823,50.162953,47.088608,51.898734,54.704309,38.468354,29.367089,58.499412,178.710988,87.175738,0.602374,178.918025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996357,50.209888,199.994227,164.378361,198.902042,287.255292,178.327064,14.388060,188.901510,2.859071,48.522894,49.446094,162.780437,198.035646,160.393630,188.303213,94.421510,177.025204,0.080776,80.064513,96.251393,98.341736,188.457007,18.986109,84.058750,0.624540,822994.632890,0.865536,9.959829,22.129684,4.003199,0.073126,0.070012,150.315724,98.072308,72.704134,32.000000,32.000000,32.000000,32.000000,32.000000,71.897009,69.076615,102.433350,41.265823,50.224705,47.088608,51.898734,54.667991,38.468354,29.367089,58.562367,178.327064,86.975781,0.604056,178.716964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000341,50.236828,200.022915,164.384250,198.862870,287.292204,178.632029,14.391913,188.827730,2.868501,48.413174,49.429317,162.761088,198.028702,160.388899,188.327928,94.418116,176.960007,0.080774,80.036591,96.187184,98.327620,188.399349,18.984618,84.023518,0.623941,823010.842784,0.862815,9.918661,22.131219,3.997121,0.072347,0.067717,150.282133,98.064910,72.695736,32.000000,32.000000,32.000000,32.000000,32.000000,71.882695,69.043144,102.426387,41.265823,50.131210,47.088608,51.898734,54.652150,38.468354,29.367089,58.602889,178.632029,86.978251,0.601809,178.738915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981470,50.220884,199.939216,164.355368,198.782380,287.252611,178.565500,14.382351,188.802479,2.873955,48.448642,49.443796,162.769067,198.167185,160.399158,188.306143,94.432575,176.895270,0.080774,80.033892,96.282788,98.447926,188.432209,18.983416,84.012574,0.625335,823580.983239,0.866173,9.946200,22.134800,4.000176,0.071239,0.066522,150.315511,98.068869,72.707760,32.000000,32.000000,32.000000,32.000000,32.000000,71.920067,69.065687,102.454311,41.265823,50.230502,47.088608,51.898734,54.663790,38.468354,29.367089,58.690445,178.565500,86.666199,0.604362,178.517987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978444,50.196968,199.871233,164.349480,198.838199,287.168760,178.533848,14.385063,188.878410,2.864605,48.444905,49.472660,162.767826,198.094484,160.398289,188.350903,94.453612,176.913652,0.080772,80.010659,96.206406,98.451618,188.464126,18.980455,83.980552,0.625323,823493.089676,0.864513,9.969026,22.112316,4.000431,0.071536,0.065825,150.347486,98.072953,72.696010,32.000000,32.000000,32.000000,32.000000,32.000000,71.925321,69.040635,102.454378,41.265823,50.255290,47.088608,51.898734,54.651416,38.468354,29.367089,58.731621,178.533848,86.786462,0.604080,178.575382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954060,50.197518,199.813814,164.350040,198.919202,287.238912,178.360403,14.381495,188.926979,2.863677,48.444222,49.447001,162.762102,198.018939,160.393678,188.254926,94.476350,176.875641,0.080772,79.997642,96.227774,98.359675,188.407858,18.975594,83.929688,0.624889,823088.678453,0.864809,9.972562,22.072154,4.000267,0.072830,0.065637,150.377644,98.122917,72.689377,32.000000,32.000000,32.000000,32.000000,32.000000,71.945501,69.062130,102.459728,41.265823,50.272289,47.088608,51.898734,54.666636,38.468354,29.367089,58.780369,178.360403,86.665856,0.605755,178.546979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965574,50.191470,199.864796,164.365743,198.839802,287.284970,178.347523,14.385634,188.838122,2.857839,48.464217,49.481353,162.772686,198.105688,160.398648,188.353429,94.470008,176.922385,0.080771,79.988176,96.236689,98.551672,188.456865,18.970353,83.927507,0.625260,823183.721948,0.865205,9.951769,22.058416,3.999149,0.074139,0.066606,150.383825,98.127445,72.714849,32.000000,32.000000,32.000000,32.000000,32.000000,71.963804,69.074679,102.484221,41.265823,50.375708,47.088608,51.898734,54.651958,38.468354,29.367089,58.829353,178.347523,86.698798,0.605045,178.568852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040488,50.211812,199.828056,164.372192,198.797842,287.346793,178.551631,14.389344,188.896093,2.852235,48.329825,49.455012,162.775157,198.072919,160.418807,188.272880,94.486251,176.857371,0.080771,79.976053,96.252811,98.710080,188.572665,18.966212,83.964775,0.626061,823466.834641,0.866870,9.977497,22.020585,3.999951,0.075031,0.066768,150.396088,98.131172,72.715380,32.000000,32.000000,32.000000,32.000000,32.000000,71.959906,69.067030,102.449556,41.265823,50.406360,47.088608,51.898734,54.622036,38.468354,29.367089,58.904315,178.551631,86.817005,0.606295,178.643439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978307,50.199992,199.837088,164.373595,198.877694,287.402873,178.266027,14.386204,188.820388,2.875498,48.399268,49.511000,162.776127,198.042788,160.412256,188.303477,94.483495,176.922630,0.080769,79.956606,96.269687,98.388561,188.492678,18.962077,83.943139,0.625306,823131.008926,0.866350,9.959559,22.045489,4.000050,0.074481,0.065551,150.379056,98.094686,72.693769,32.000000,32.000000,32.000000,32.000000,32.000000,71.943175,69.040687,102.454019,41.265823,50.481741,47.088608,51.898734,54.620889,38.468354,29.367089,58.945788,178.266027,86.619807,0.605318,178.473140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.144837,50.201091,200.032430,164.381166,198.839204,287.429635,178.427144,14.382494,188.922585,2.888494,48.411784,49.512975,162.785486,198.046275,160.395683,188.378974,94.490588,177.040207,0.080768,79.939057,96.237503,98.537261,188.471020,18.958839,83.995860,0.623665,822845.410643,0.863788,9.902591,22.003429,3.993327,0.073666,0.065603,150.336732,98.104563,72.701675,32.000000,32.000000,32.000000,32.000000,32.000000,71.959713,69.021141,102.477440,41.265823,50.531138,47.088608,51.898734,54.538454,38.468354,29.367089,59.004162,178.427144,87.059514,0.603176,178.786751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973556,50.225832,200.110919,164.385652,198.806706,287.376863,178.320160,14.389059,188.797255,2.909040,48.396495,49.555438,162.774886,198.054803,160.409130,188.368100,94.505450,176.917975,0.080767,79.913187,96.282673,98.516055,188.518701,18.953965,84.009527,0.625120,823242.767160,0.866687,9.954933,22.032098,3.998477,0.073056,0.064313,150.336297,98.035011,72.722275,32.000000,32.000000,32.000000,32.000000,32.000000,71.939322,69.020619,102.453798,41.265823,50.484449,47.088608,51.898734,54.610151,38.468354,29.367089,59.086232,178.320160,86.698095,0.605803,178.605752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973893,50.237653,199.995678,164.401355,198.787273,287.240089,178.357158,14.388773,188.727999,2.920148,48.365956,49.453142,162.787347,198.064005,160.410717,188.322180,94.516258,177.012369,0.080764,79.879116,96.262182,98.290829,188.572258,18.947616,83.997969,0.623129,822836.950192,0.862547,9.784333,22.071675,3.989093,0.069641,0.061805,150.264418,98.139372,72.691432,32.000000,32.000000,32.000000,32.000000,32.000000,71.942309,69.024032,102.448922,41.265823,50.600226,47.088608,51.898734,54.596835,38.468354,29.367089,59.161506,178.357158,86.977458,0.601201,178.748631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966239,50.183498,200.032154,164.407524,198.749695,287.263173,178.448677,14.380496,188.879401,2.917905,48.398177,49.370956,162.788750,198.095152,160.424538,188.391644,94.532054,176.994134,0.080766,79.874174,96.285866,98.290394,188.643602,18.941766,83.976766,0.624787,822939.723246,0.866269,9.985680,22.008296,4.004336,0.063494,0.058679,150.243587,98.171173,72.726424,32.000000,32.000000,32.000000,32.000000,32.000000,71.926469,69.044279,102.412214,41.265823,50.655354,47.088608,51.898734,54.546551,38.468354,29.367089,59.222125,178.448677,86.937989,0.605412,178.684824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958335,50.169204,199.778205,164.405561,198.852095,287.187901,178.346399,14.384492,188.868033,2.926597,48.419553,49.374140,162.781661,197.883543,160.426458,188.322137,94.511706,177.029962,0.080766,79.849444,96.278076,98.379661,188.505487,18.936683,83.966434,0.625013,822850.998908,0.866026,9.997152,22.034959,4.002003,0.072969,0.068255,150.213775,98.146888,72.685871,32.000000,32.000000,32.000000,32.000000,32.000000,71.911195,69.054293,102.373253,41.265823,50.623629,47.088608,51.898734,54.565579,38.468354,29.367089,59.220727,178.346399,87.020586,0.603603,178.683211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917617,50.185148,199.876996,164.420703,198.979083,287.103336,178.415872,14.384064,188.902744,2.923989,48.447363,49.450707,162.795662,197.937916,160.417550,188.328391,94.523702,177.002599,0.080766,79.797493,96.319600,98.604337,188.697423,18.933334,83.984392,0.625016,822505.972835,0.865435,9.950901,22.011925,4.003346,0.071687,0.066557,150.172265,98.150000,72.699828,32.000000,32.000000,32.000000,32.000000,32.000000,71.934925,69.074365,102.367156,41.265823,50.765121,47.088608,51.898734,54.538940,38.468354,29.367089,59.284777,178.415872,86.668146,0.603727,178.579395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984825,50.196693,199.761175,164.435845,199.059027,287.074785,178.273452,14.384920,188.846070,2.946733,48.372611,49.509229,162.829307,198.018274,160.434360,188.362169,94.540344,177.004761,0.080764,79.768554,96.342921,98.474672,188.424988,18.928844,83.982030,0.624899,822981.798139,0.866495,9.944768,22.046493,3.998896,0.072343,0.065370,150.159449,98.128821,72.690106,32.000000,32.000000,32.000000,32.000000,32.000000,71.910369,69.068004,102.367664,41.265823,50.776333,47.088608,51.898734,54.531498,38.468354,29.367089,59.344764,178.273452,86.896736,0.602967,178.690960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928700,50.212637,199.926201,164.397710,199.183573,287.031467,178.465360,14.386918,188.851664,2.965372,48.348679,49.436180,162.815664,198.020436,160.436856,188.296693,94.571563,176.893307,0.080762,79.775561,96.307071,98.373919,188.389786,18.924250,83.999195,0.625658,823557.153284,0.867534,10.002774,22.023638,4.004137,0.072490,0.065241,150.160370,98.094446,72.702606,32.000000,32.000000,32.000000,32.000000,32.000000,71.912287,69.060789,102.370632,41.265823,50.768048,47.088608,51.898734,54.458045,38.468354,29.367089,59.402727,178.465360,86.779123,0.606284,178.610001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975949,50.223083,199.984562,164.370510,199.079825,286.893127,178.329578,14.386633,188.851542,2.952355,48.449913,49.452139,162.779452,198.074788,160.422362,188.452378,94.576535,176.990803,0.080760,79.752628,96.287993,98.473607,188.418869,18.920858,83.981544,0.625312,823763.627440,0.867308,9.944906,22.007852,3.996436,0.073673,0.065676,150.150237,98.013836,72.709557,32.000000,32.000000,32.000000,32.000000,32.000000,71.900063,69.097956,102.375962,41.265823,50.869927,47.088608,51.898734,54.520301,38.468354,29.367089,59.487734,178.329578,86.661890,0.604337,178.533289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919482,50.191745,200.031309,164.374436,199.089459,286.803944,178.513869,14.373504,188.843316,2.945074,48.515382,49.414482,162.819278,198.009312,160.428065,188.360694,94.613950,176.835654,0.080761,79.705625,96.294715,98.464726,188.443103,18.919080,83.945104,0.626986,824277.180681,0.868038,10.018812,21.932387,4.004234,0.075171,0.066592,150.130781,98.029823,72.726412,32.000000,32.000000,32.000000,32.000000,32.000000,71.916276,69.147867,102.418655,41.265823,50.853384,47.088608,51.898734,54.433760,38.468354,29.367089,59.515654,178.513869,86.738861,0.606900,178.523140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.995142,50.192020,199.941743,164.408646,198.988303,286.776215,178.597373,14.373076,188.860866,2.936150,48.379346,49.523699,162.816355,198.092803,160.423630,188.333211,94.606036,176.967288,0.080762,79.709350,96.318477,98.499909,188.594902,18.917019,84.031235,0.626385,823794.816030,0.867360,9.980460,21.966120,4.001616,0.075151,0.066204,150.112302,98.054075,72.705493,32.000000,32.000000,32.000000,32.000000,32.000000,71.886553,69.147123,102.391220,41.265823,50.913395,47.088608,51.898734,54.410044,38.468354,29.367089,59.598059,178.597373,86.709237,0.607012,178.553667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961735,50.170853,199.988575,164.408085,198.935740,286.716800,178.458516,14.387203,188.856199,2.929123,48.357510,49.555695,162.815191,198.160914,160.448043,188.302846,94.624736,176.902734,0.080762,79.734327,96.278605,98.647008,188.674294,18.915428,84.029865,0.627336,823683.682255,0.867519,10.007444,21.867104,4.007079,0.073759,0.065356,150.098006,98.091184,72.707521,32.000000,32.000000,32.000000,32.000000,32.000000,71.887339,69.131712,102.397368,41.265823,51.002072,47.088608,51.898734,54.493253,38.468354,29.367089,59.627859,178.458516,86.971273,0.607130,178.733329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865881,50.186247,200.306241,164.427713,198.908254,286.657858,178.457298,14.385205,188.905684,2.910756,48.536647,49.375828,162.836870,198.100679,160.441945,188.416889,94.599951,176.850458,0.080763,79.721194,96.349257,98.477571,188.655654,18.913027,84.013277,0.625306,823196.916170,0.865217,9.929586,21.927286,3.999223,0.075211,0.066650,150.116447,98.242421,72.720829,32.000000,32.000000,32.000000,32.000000,32.000000,71.833841,69.129132,102.416768,41.265823,51.045453,47.088608,51.898734,54.533831,38.468354,29.367089,59.680724,178.457298,87.027564,0.605994,178.838679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944269,50.256071,200.005542,164.455474,198.963968,286.691179,178.271908,14.379212,188.724485,2.904260,48.459766,49.432373,162.825379,198.168299,160.451112,188.421978,94.583912,176.981750,0.080765,79.712999,96.352946,98.397250,188.659776,18.911675,83.961386,0.625425,822897.550081,0.866253,9.942907,21.882959,4.002835,0.074387,0.065644,150.159848,98.232468,72.697063,32.000000,32.000000,32.000000,32.000000,32.000000,71.730063,69.124301,102.400865,41.265823,51.127201,47.088608,51.898734,54.547601,38.468354,29.367089,59.760046,178.271908,86.906544,0.604272,178.565902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924725,50.253597,200.461278,164.447903,199.081846,286.779211,178.479490,14.385205,188.772482,2.890789,48.335321,49.451361,162.830533,198.028866,160.440481,188.319917,94.579394,176.894696,0.080766,79.701869,96.304038,98.391319,188.534264,18.910827,83.951108,0.627520,823046.937576,0.868025,10.057355,21.886984,4.016900,0.066800,0.059720,150.174209,98.139203,72.703812,32.000000,32.000000,32.000000,32.000000,32.000000,71.725814,69.148284,102.411577,41.265823,51.174780,47.088608,51.898734,54.432051,38.468354,29.367089,59.872364,178.479490,87.021524,0.605785,178.689820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937030,50.203566,199.823814,164.421825,198.868143,286.832220,178.551072,14.385348,188.746148,2.892724,48.337862,49.406996,162.830317,198.216640,160.467349,188.255683,94.563268,176.920957,0.080766,79.709833,96.336459,98.379374,188.485459,18.909933,83.954336,0.626809,823415.523720,0.867826,10.046163,21.955151,4.004574,0.066586,0.060821,150.263120,98.207889,72.722560,32.000000,32.000000,32.000000,32.000000,32.000000,71.705284,69.157597,102.431967,41.265823,51.218031,47.088608,51.898734,54.453772,38.468354,29.367089,59.888923,178.551072,87.085243,0.605567,178.864406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906793,50.198343,199.920399,164.426592,198.801948,286.775734,178.649593,14.387631,188.742874,2.896069,48.312042,49.364934,162.827435,198.116192,160.468597,188.301807,94.522930,176.924220,0.080767,79.725853,96.322436,98.226306,188.540932,18.907634,84.038375,0.628556,823937.846309,0.867702,10.063877,21.925109,4.015271,0.070912,0.062504,150.268045,98.242816,72.732951,32.000000,32.000000,32.000000,32.000000,32.000000,71.708315,69.139869,102.437548,41.265823,51.174742,47.088608,51.898734,54.417971,38.468354,29.367089,59.939634,178.649593,86.737870,0.606379,178.641039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882021,50.196143,199.839216,164.463886,198.816319,286.729940,178.391554,14.382922,188.715774,2.902295,48.441168,49.471007,162.814503,198.011860,160.471429,188.189369,94.511746,176.847032,0.080768,79.703981,96.309735,98.222740,188.470633,18.906973,83.959240,0.625684,822968.325600,0.866065,10.001135,21.951662,4.001516,0.075002,0.066579,150.270805,98.184684,72.704108,32.000000,32.000000,32.000000,32.000000,32.000000,71.687828,69.131366,102.429659,41.265823,51.251537,47.088608,51.898734,54.421014,38.468354,29.367089,59.982995,178.391554,87.101399,0.603189,178.933171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873262,50.190371,199.741966,164.491086,198.913767,286.686710,178.433657,14.386490,188.599379,2.896111,48.306215,49.378412,162.849255,197.944268,160.453236,188.151540,94.473422,176.752655,0.080767,79.733764,96.298113,98.229248,188.334699,18.903916,83.897720,0.625667,822874.314593,0.865868,10.027154,21.993294,4.005875,0.074474,0.066675,150.243815,98.173423,72.709994,32.000000,32.000000,32.000000,32.000000,32.000000,71.719563,69.160290,102.447632,41.265823,51.348738,47.088608,51.898734,54.454402,38.468354,29.367089,60.044572,178.433657,86.663368,0.606195,178.583643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855299,50.174152,199.678372,164.481272,198.900014,286.604062,178.435268,14.384492,188.521056,2.877559,48.350949,49.380962,162.836008,197.766252,160.474561,188.022093,94.461627,176.587090,0.080771,79.774459,96.295611,98.119762,188.299417,18.898757,83.918906,0.626369,823001.694535,0.867656,10.050562,21.973828,4.006237,0.070570,0.064180,150.240680,98.219511,72.702793,32.000000,32.000000,32.000000,32.000000,32.000000,71.722333,69.150607,102.451129,41.265823,51.347570,47.088608,51.898734,54.474487,38.468354,29.367089,60.084706,178.435268,86.790735,0.603773,178.625854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834764,50.145838,199.593000,164.471458,198.863342,286.568192,178.372008,14.381495,188.422938,2.874073,48.353336,49.345640,162.847304,197.786321,160.470841,188.052996,94.441320,176.592255,0.080770,79.756382,96.297870,98.127547,188.142562,18.893970,83.840293,0.627271,823543.012633,0.868032,10.053845,21.974661,4.004991,0.073048,0.064910,150.231806,98.280013,72.710593,32.000000,32.000000,32.000000,32.000000,32.000000,71.696705,69.139854,102.456983,41.265823,51.271292,47.088608,51.898734,54.485168,38.468354,29.367089,60.126088,178.372008,86.586396,0.607254,178.540646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855259,50.149137,199.471181,164.464728,198.798217,286.549047,178.467709,14.385205,188.309791,2.857808,48.314153,49.293797,162.845074,197.685337,160.483652,187.883949,94.439856,176.548626,0.080770,79.768503,96.331637,98.254264,187.973650,18.888601,83.820730,0.627502,823508.420014,0.868272,10.056204,21.920652,4.005158,0.074542,0.067844,150.224728,98.250041,72.720611,32.000000,32.000000,32.000000,32.000000,32.000000,71.704182,69.142785,102.474320,41.265823,51.252429,47.088608,51.898734,54.449551,38.468354,29.367089,60.146369,178.467709,86.779862,0.606739,178.721448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841704,50.126321,199.503869,164.443697,198.821107,286.587828,178.256348,14.384207,188.285911,2.839856,48.186971,49.328209,162.833644,197.654729,160.481594,187.814010,94.422668,176.440051,0.080771,79.745039,96.292567,98.146431,188.049499,18.883657,83.780739,0.627851,823386.713924,0.868748,10.049134,21.943012,4.005096,0.075820,0.067937,150.233991,98.267463,72.706138,32.000000,32.000000,32.000000,32.000000,32.000000,71.685766,69.096483,102.483265,41.265823,51.214709,47.088608,51.898734,54.492157,38.468354,29.367089,60.167480,178.256348,86.713565,0.607938,178.632739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878999,50.087286,199.327879,164.422105,198.807136,286.465360,178.494558,14.386490,188.427279,2.822117,48.344357,49.310675,162.856115,197.552809,160.475163,187.866165,94.429129,176.460291,0.080770,79.713312,96.324193,98.362546,188.024698,18.877289,83.800248,0.627084,823101.951963,0.867610,10.031230,21.927128,4.001006,0.070309,0.062348,150.250716,98.345783,72.713243,32.000000,32.000000,32.000000,32.000000,32.000000,71.659636,69.102258,102.542031,41.265823,51.211903,47.088608,51.898734,54.477474,38.468354,29.367089,60.160307,178.494558,86.768684,0.605701,178.594973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917133,50.119448,199.174686,164.432761,198.652855,286.485694,178.296462,14.378498,188.216789,2.793656,48.320937,49.272633,162.817635,197.570500,160.432813,187.758268,94.385024,176.266042,0.080769,79.735716,96.246802,98.040422,187.929906,18.870453,83.740621,0.627673,823217.342118,0.868946,10.022434,21.901129,4.002750,0.064971,0.059244,150.233861,98.289414,72.687887,32.000000,32.000000,32.000000,32.000000,32.000000,71.605973,69.068787,102.511508,41.265823,51.191525,47.088608,51.898734,54.486548,38.468354,29.367089,60.190708,178.296462,86.898629,0.606444,178.698277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794843,50.122197,199.363538,164.436967,198.592283,286.426003,178.438839,14.385634,188.180450,2.804781,48.327134,49.241758,162.861330,197.495025,160.466850,187.667942,94.383270,176.195638,0.080771,79.743020,96.279883,98.039390,187.812877,18.862356,83.743073,0.626391,822984.910618,0.866910,9.944830,21.902721,3.996228,0.070762,0.067038,150.268682,98.289675,72.721331,32.000000,32.000000,32.000000,32.000000,32.000000,71.632677,69.082279,102.544544,41.265823,51.161814,47.088608,51.898734,54.493532,38.468354,29.367089,60.248131,178.438839,86.778222,0.604962,178.611141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761890,50.137041,199.115407,164.430237,198.438575,286.311123,178.253911,14.381923,188.079821,2.763321,48.197419,49.251367,162.820108,197.346214,160.449212,187.690960,94.379393,176.170869,0.080769,79.728219,96.273633,98.109353,187.904288,18.854844,83.741829,0.625946,822536.766067,0.866542,9.937575,21.869520,3.990107,0.073597,0.069217,150.306061,98.257300,72.707082,32.000000,32.000000,32.000000,32.000000,32.000000,71.590481,69.044109,102.543099,41.265823,51.155657,47.088608,51.898734,54.484802,38.468354,29.367089,60.299823,178.253911,86.721823,0.603198,178.575225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784472,50.098557,199.051141,164.403318,198.302625,286.287140,178.521728,14.383065,187.993033,2.739169,48.092402,49.255270,162.818550,197.218778,160.442759,187.452197,94.355115,176.165155,0.080772,79.718050,96.255543,98.009050,187.665424,18.847399,83.718336,0.627445,822463.708765,0.867954,10.066810,21.843239,4.003699,0.071179,0.065308,150.308646,98.261236,72.714812,32.000000,32.000000,32.000000,32.000000,32.000000,71.583790,69.034490,102.557809,41.265823,51.076038,47.088608,51.898734,54.518511,38.468354,29.367089,60.296211,178.521728,86.586685,0.605500,178.508112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732444,50.061721,199.296419,164.381166,198.342536,286.400424,178.532619,14.387489,188.063159,2.724559,48.213890,49.191958,162.792588,197.389077,160.443811,187.568098,94.366056,176.285806,0.080774,79.688295,96.194354,98.283664,187.788627,18.839459,83.717254,0.626507,821924.479788,0.868856,10.115777,21.837250,4.001363,0.074702,0.066651,150.311734,98.302252,72.690222,32.000000,32.000000,32.000000,32.000000,32.000000,71.574180,69.005742,102.539474,41.265823,51.104010,47.088608,51.898734,54.508827,38.468354,29.367089,60.283247,178.532619,86.859395,0.604978,178.677624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683581,50.055674,199.192856,164.377240,198.253373,286.397029,178.520496,14.383636,188.027109,2.712189,48.186287,49.212795,162.798553,197.383752,160.427221,187.557237,94.369184,176.147116,0.080775,79.656091,96.253896,97.889392,187.839758,18.830292,83.610712,0.625778,821322.202878,0.866428,10.053907,21.859253,3.998258,0.073404,0.066576,150.349632,98.355967,72.724628,32.000000,32.000000,32.000000,32.000000,32.000000,71.583251,68.964156,102.539777,41.265823,51.108740,47.088608,51.898734,54.565389,38.468354,29.367089,60.299077,178.520496,86.390117,0.605048,178.460197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714809,50.042754,199.107361,164.364061,198.293861,286.456729,178.485711,14.380639,188.042090,2.711128,48.170667,49.166590,162.775138,197.189524,160.415027,187.536639,94.344616,176.326459,0.080776,79.625951,96.272341,98.002050,187.721735,18.816936,83.603951,0.626253,821426.290501,0.867467,10.070965,21.896356,4.007372,0.075480,0.065866,150.355742,98.426273,72.709310,32.000000,32.000000,32.000000,32.000000,32.000000,71.591362,68.957752,102.535413,41.265823,50.999085,47.088608,51.898734,54.502170,38.468354,29.367089,60.297764,178.485711,86.375765,0.603599,178.417161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702338,50.050176,199.040177,164.357892,198.201281,286.334303,178.266027,14.387346,187.826849,2.707573,48.205139,49.189541,162.771092,197.091700,160.408712,187.401066,94.362151,176.128789,0.080776,79.609802,96.225302,97.987521,187.746716,18.807705,83.626507,0.627377,821092.266328,0.868067,10.115572,21.837998,4.009229,0.071114,0.063145,150.353643,98.440117,72.692593,32.000000,32.000000,32.000000,32.000000,32.000000,71.590623,68.944547,102.540400,41.265823,50.996309,47.088608,51.898734,54.545818,38.468354,29.367089,60.288384,178.266027,86.107815,0.607192,178.355162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690419,50.030109,199.120025,164.357331,198.235073,286.278976,178.471468,14.380639,187.867702,2.732273,48.158162,49.148397,162.776742,197.134396,160.411369,187.415383,94.369801,176.006344,0.080775,79.608019,96.216884,97.862545,187.747840,18.798587,83.649207,0.626689,821280.621517,0.867777,10.070275,21.933980,4.004991,0.068607,0.060851,150.340335,98.378266,72.700656,32.000000,32.000000,32.000000,32.000000,32.000000,71.608043,68.951219,102.539189,41.265823,50.973492,47.088608,51.898734,54.545991,38.468354,29.367089,60.326128,178.471468,86.551471,0.606578,178.555988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706127,50.030934,198.971313,164.372473,198.181351,286.229534,178.457724,14.381923,187.917037,2.724440,48.043100,49.146433,162.764522,197.106071,160.421686,187.426120,94.363782,176.126794,0.080774,79.603521,96.213312,97.737882,187.471755,18.788140,83.622684,0.626237,820862.371565,0.868701,10.090625,21.837731,4.004644,0.067811,0.060234,150.303133,98.382713,72.708939,32.000000,32.000000,32.000000,32.000000,32.000000,71.618158,68.923560,102.496051,41.265823,50.956975,47.088608,51.898734,54.553986,38.468354,29.367089,60.316977,178.457724,86.388170,0.608191,178.462007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720870,50.027086,199.087940,164.375277,198.263472,286.073140,178.451259,14.379783,187.915714,2.698741,47.957618,49.209429,162.788987,197.144664,160.423271,187.364818,94.367818,176.044013,0.080772,79.586656,96.200106,97.957252,187.653983,18.777595,83.595891,0.626807,820934.165572,0.868031,10.082917,21.781288,4.007212,0.068285,0.061250,150.297817,98.379905,72.720107,32.000000,32.000000,32.000000,32.000000,32.000000,71.617833,68.946915,102.468073,41.265823,50.928266,47.088608,51.898734,54.575989,38.468354,29.367089,60.321385,178.451259,86.498444,0.605789,178.436555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
