OSU 80 Ton Compressor Load Stand
49.655170,49.986677,198.994159,164.309662,198.248141,285.973978,178.532024,14.386204,187.945180,2.684035,48.170320,49.117414,162.752243,197.111334,160.424798,187.406117,94.390262,176.116220,0.080773,79.571033,96.175149,98.051885,187.859459,18.767124,83.581269,0.626507,820717.971991,0.867561,10.067455,21.835304,4.002953,0.066002,0.059902,150.291226,98.373340,72.724861,32.000000,32.000000,32.000000,32.000000,32.000000,71.658029,69.013410,102.425961,41.265823,50.827493,47.088608,51.898734,54.549670,38.468354,29.367089,60.284666,178.532024,86.636268,0.606451,178.603785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665259,50.020488,198.875031,164.301250,198.222845,285.840407,178.440278,14.384492,187.814516,2.671923,48.099444,49.195458,162.700631,197.014579,160.392231,187.387455,94.411028,176.051007,0.080773,79.552266,96.183351,98.059157,187.516581,18.756311,83.561471,0.627138,821011.062822,0.867657,10.048325,21.798285,4.004112,0.064649,0.060908,150.257599,98.430960,72.714942,32.000000,32.000000,32.000000,32.000000,32.000000,71.642056,69.052223,102.396176,41.265823,50.739815,47.088608,51.898734,54.590705,38.468354,29.367089,60.281480,178.440278,86.587640,0.606094,178.425618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650447,49.993275,199.063040,164.293679,198.229853,285.776361,178.557452,14.388202,187.982154,2.675988,48.006308,49.145889,162.721761,197.035793,160.393103,187.324996,94.434785,176.261217,0.080773,79.537498,96.196124,97.963548,187.679535,18.748027,83.593890,0.627475,820850.488300,0.868372,10.076046,21.804612,4.007521,0.066767,0.062784,150.242747,98.408035,72.690194,32.000000,32.000000,32.000000,32.000000,32.000000,71.626037,69.068972,102.388944,41.265823,50.730446,47.088608,51.898734,54.564464,38.468354,29.367089,60.292037,178.557452,86.704910,0.605348,178.619560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692449,49.972933,199.148645,164.332655,198.232671,285.638713,178.535138,14.377785,188.011942,2.662986,48.103200,49.231147,162.726067,197.054002,160.410588,187.330225,94.420255,176.109760,0.080773,79.454456,96.166891,97.931731,187.553274,18.739106,83.618159,0.627344,820739.784826,0.868594,10.099390,21.757861,4.004309,0.069343,0.066127,150.213099,98.400795,72.693821,32.000000,32.000000,32.000000,32.000000,32.000000,71.619608,69.118602,102.355751,41.265823,50.768919,47.088608,51.898734,54.610693,38.468354,29.367089,60.238015,178.535138,86.556917,0.605419,178.486948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709899,49.986677,199.033272,164.336020,198.151899,285.483183,178.457785,14.387203,187.979357,2.666633,48.135679,49.147814,162.752906,197.072582,160.433738,187.446231,94.459274,176.159662,0.080775,79.457377,96.181204,97.898187,187.722915,18.732862,83.648612,0.627949,820636.543962,0.868276,10.087543,21.817837,4.009290,0.073112,0.069182,150.226685,98.390257,72.711724,32.000000,32.000000,32.000000,32.000000,32.000000,71.608649,69.190266,102.371645,41.265823,50.757784,47.088608,51.898734,54.620445,38.468354,29.367089,60.253624,178.457785,86.389757,0.605418,178.348081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739070,49.973483,198.984685,164.329290,198.152279,285.469889,178.476833,14.383493,187.995913,2.666176,48.036046,49.103332,162.746254,197.068871,160.436097,187.546990,94.465543,176.109428,0.080777,79.437492,96.211443,98.134772,187.655083,18.727286,83.672178,0.627602,820588.219541,0.867533,10.023635,21.772045,4.007624,0.072782,0.069110,150.227652,98.473193,72.710036,32.000000,32.000000,32.000000,32.000000,32.000000,71.618700,69.202423,102.368265,41.265823,50.666876,47.088608,51.898734,54.599296,38.468354,29.367089,60.263252,178.476833,86.385862,0.606294,178.441315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688453,49.947919,199.053602,164.302091,198.212794,285.490573,178.365797,14.378641,188.002338,2.660528,48.062308,49.236065,162.722402,197.089048,160.418952,187.566748,94.478875,176.141468,0.080778,79.440042,96.249492,98.066538,187.700647,18.722902,83.686386,0.626929,820120.947030,0.867251,10.019287,21.752905,4.003896,0.071908,0.068257,150.207538,98.442701,72.722734,32.000000,32.000000,32.000000,32.000000,32.000000,71.607694,69.198862,102.364291,41.265823,50.646146,47.088608,51.898734,54.627833,38.468354,29.367089,60.216945,178.365797,86.463014,0.607037,178.413777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718917,49.959739,199.173704,164.293959,198.048388,285.425793,178.469281,14.390057,188.075861,2.677860,48.111025,49.212557,162.721339,197.188964,160.397571,187.495208,94.464409,176.195164,0.080778,79.464813,96.266754,97.914599,187.728053,18.718945,83.670862,0.625921,820023.298534,0.866564,9.975860,21.726626,4.000571,0.072595,0.068806,150.209867,98.525064,72.719564,32.000000,32.000000,32.000000,32.000000,32.000000,71.631370,69.231327,102.347552,41.265823,50.719877,47.088608,51.898734,54.621759,38.468354,29.367089,60.215943,178.469281,86.412619,0.606259,178.499458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699152,49.981455,199.149455,164.320317,197.985149,285.441604,178.635173,14.383636,187.929210,2.678740,48.187884,49.161627,162.747052,197.178289,160.394763,187.404852,94.475963,176.129323,0.080778,79.462611,96.222987,97.955060,187.490435,18.716473,83.660657,0.626805,820228.494183,0.868287,10.002764,21.726058,4.006033,0.070533,0.066889,150.218093,98.445022,72.733267,32.000000,32.000000,32.000000,32.000000,32.000000,71.682943,69.309210,102.383392,41.265823,50.606671,47.088608,51.898734,54.619940,38.468354,29.367089,60.216029,178.635173,86.608862,0.606677,178.589230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749815,49.999047,199.021456,164.323121,197.935561,285.362874,178.362268,14.381781,187.993710,2.683770,48.114711,49.247001,162.727603,197.314336,160.389556,187.549352,94.430822,176.236512,0.080777,79.459551,96.232217,98.126035,187.625144,18.716246,83.697637,0.626654,819592.438088,0.866503,9.983001,21.761911,4.005994,0.071091,0.067652,150.189620,98.488010,72.700113,32.000000,32.000000,32.000000,32.000000,32.000000,71.654021,69.300140,102.343039,41.265823,50.570014,47.088608,51.898734,54.612687,38.468354,29.367089,60.240366,178.362268,86.356184,0.606771,178.362755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707865,49.997123,199.045540,164.335740,198.019929,285.324390,178.485528,14.384349,187.974868,2.677150,48.050245,49.166077,162.766012,197.219735,160.428447,187.588917,94.430681,176.108815,0.080776,79.466303,96.186847,98.117333,187.965615,18.717403,83.660368,0.626480,819368.210126,0.865856,10.025206,21.724131,4.007100,0.072506,0.067746,150.184168,98.463778,72.699556,32.000000,32.000000,32.000000,32.000000,32.000000,71.678611,69.317739,102.330107,41.265823,50.555871,47.088608,51.898734,54.604813,38.468354,29.367089,60.238025,178.485528,86.866228,0.605154,178.572235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712886,49.962488,199.240467,164.336581,198.113026,285.384910,178.385147,14.385634,188.081080,2.690759,48.014214,49.197250,162.757425,197.323424,160.418332,187.530388,94.414895,176.186823,0.080776,79.463205,96.215209,98.211403,187.759687,18.719253,83.695221,0.625066,819312.230747,0.866026,9.990293,21.811964,4.000446,0.073591,0.068912,150.151816,98.457296,72.716829,32.000000,32.000000,32.000000,32.000000,32.000000,71.709716,69.329829,102.322853,41.265823,50.506444,47.088608,51.898734,54.604404,38.468354,29.367089,60.228805,178.385147,86.626189,0.605823,178.556893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710402,49.930601,199.109372,164.326206,198.126968,285.224839,178.331060,14.380068,187.944274,2.699307,48.102261,49.155461,162.727196,197.232794,160.389524,187.465335,94.366124,176.152200,0.080775,79.439175,96.212434,98.011118,187.606137,18.720029,83.631087,0.626284,819709.259853,0.866603,10.031842,21.761242,4.004307,0.071654,0.067622,150.128663,98.437247,72.697854,32.000000,32.000000,32.000000,32.000000,32.000000,71.693742,69.273111,102.232122,41.265823,50.493681,47.088608,51.898734,54.622499,38.468354,29.367089,60.158827,178.331060,86.821891,0.603171,178.592180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793502,49.937748,199.065418,164.322280,198.115207,285.214924,178.295484,14.384064,187.987821,2.705589,48.168585,49.188858,162.726487,197.135694,160.389565,187.496223,94.352714,176.152605,0.080774,79.448895,96.203928,97.898968,187.612254,18.720157,83.701243,0.626589,820060.904904,0.867318,9.992001,21.808102,4.007823,0.068605,0.064672,150.141487,98.442366,72.704084,32.000000,32.000000,32.000000,32.000000,32.000000,71.716976,69.292675,102.195637,41.265823,50.509925,47.088608,51.898734,54.653730,38.468354,29.367089,60.147332,178.295484,86.545071,0.605388,178.499576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757563,49.970459,198.973985,164.304615,198.015485,285.239533,178.486308,14.384349,187.941364,2.698374,48.112403,49.231377,162.723646,197.136961,160.384083,187.551595,94.323360,176.169214,0.080773,79.451508,96.254049,97.893209,187.493923,18.722624,83.632421,0.627320,820221.244655,0.867613,9.962689,21.843083,4.005386,0.064705,0.060972,150.128651,98.470562,72.690745,32.000000,32.000000,32.000000,32.000000,32.000000,71.712599,69.255061,102.116951,41.265823,50.396838,47.088608,51.898734,54.629764,38.468354,29.367089,60.175648,178.486308,86.622872,0.604265,178.547255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719329,49.955615,199.033777,164.289473,198.058697,285.270430,178.186081,14.384635,187.974827,2.706551,48.145676,49.169773,162.712648,197.150824,160.367412,187.393465,94.304661,176.184191,0.080772,79.461820,96.192263,97.836320,187.607930,18.724324,83.609648,0.626082,820127.613412,0.866144,9.883747,21.856653,3.997819,0.068178,0.065150,150.114454,98.315013,72.704526,32.000000,32.000000,32.000000,32.000000,32.000000,71.712883,69.243717,102.052021,41.265823,50.444167,47.088608,51.898734,54.632535,38.468354,29.367089,60.160691,178.186081,86.430776,0.605510,178.378294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736426,49.981455,198.976435,164.295081,198.164688,285.256615,178.523988,14.386062,187.954353,2.699025,48.192532,49.194754,162.702538,196.969527,160.365551,187.396522,94.287617,176.121791,0.080773,79.451783,96.195762,98.116758,187.643783,18.725723,83.623893,0.626281,819958.426295,0.865555,9.953677,21.892624,3.998869,0.068311,0.065529,150.120816,98.363099,72.717114,32.000000,32.000000,32.000000,32.000000,32.000000,71.742305,69.235848,102.042320,41.265823,50.410824,47.088608,51.898734,54.633391,38.468354,29.367089,60.160488,178.523988,86.474373,0.604660,178.462322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625955,50.009768,198.968957,164.299567,198.159537,285.158974,178.394578,14.389772,187.897265,2.670289,48.007068,49.190180,162.727025,196.939048,160.369790,187.351013,94.288301,176.089588,0.080772,79.438561,96.227663,97.861877,187.409119,18.726353,83.558478,0.627187,820221.917519,0.867907,9.978451,21.917289,4.003147,0.063264,0.059846,150.090301,98.429636,72.718490,32.000000,32.000000,32.000000,32.000000,32.000000,71.749870,69.216439,101.955013,41.265823,50.341704,47.088608,51.898734,54.651567,38.468354,29.367089,60.184353,178.394578,86.154189,0.606715,178.358073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684277,49.938023,198.890183,164.283584,198.103765,285.247415,178.341811,14.382922,187.917382,2.685972,48.006337,49.240995,162.684275,196.933343,160.344228,187.290054,94.246463,175.996874,0.080773,79.428151,96.111288,97.851433,187.546338,18.727928,83.602148,0.626850,820765.203932,0.866460,9.986571,21.909477,4.000618,0.067103,0.060863,150.086225,98.451830,72.704043,32.000000,32.000000,32.000000,32.000000,32.000000,71.723805,69.167036,101.917925,41.265823,50.289902,47.088608,51.898734,54.666316,38.468354,29.367089,60.152116,178.341811,86.342553,0.606187,178.434824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655166,49.944895,198.832610,164.284706,198.077410,285.241087,178.351051,14.385348,187.877805,2.706574,48.092509,49.159279,162.709651,197.117185,160.370802,187.364191,94.299155,175.920944,0.080775,79.419293,96.148771,97.876729,187.642254,18.730935,83.593223,0.628967,820964.195283,0.869276,10.129454,21.895962,4.009373,0.070026,0.062269,150.122186,98.495851,72.731213,32.000000,32.000000,32.000000,32.000000,32.000000,71.750984,69.186407,101.965775,41.265823,50.160671,47.088608,51.898734,54.682461,38.468354,29.367089,60.097546,178.351051,86.426358,0.610017,178.488168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636704,49.925928,199.029730,164.282182,198.040517,285.178701,178.542174,14.386490,187.724171,2.714816,48.058840,49.111364,162.713700,197.097715,160.381634,187.296392,94.273918,176.030151,0.080774,79.428906,96.156149,97.868559,187.406000,18.734311,83.596739,0.627267,820623.459989,0.867983,9.997199,21.900852,4.003081,0.074849,0.066501,150.106770,98.432584,72.729061,32.000000,32.000000,32.000000,32.000000,32.000000,71.762078,69.181752,101.921152,41.265823,50.231982,47.088608,51.898734,54.682284,38.468354,29.367089,60.065423,178.542174,86.748399,0.607358,178.591472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622262,49.922904,198.854176,164.283865,198.017971,285.117651,178.372975,14.387489,187.795285,2.728995,48.085505,49.169054,162.687677,197.003344,160.328075,187.272130,94.254563,175.995890,0.080774,79.445645,96.112522,97.905006,187.430657,18.736166,83.547624,0.627302,820371.752760,0.868404,10.034268,21.817891,4.004268,0.073777,0.066007,150.088916,98.433794,72.706408,32.000000,32.000000,32.000000,32.000000,32.000000,71.754476,69.128021,101.853960,41.265823,50.162824,47.088608,51.898734,54.733269,38.468354,29.367089,60.041487,178.372975,86.710986,0.606738,178.562243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643343,49.917132,198.921644,164.278257,198.010274,285.122404,178.420419,14.385491,187.800478,2.730245,48.105220,49.143990,162.690483,196.927732,160.346314,187.224987,94.272549,175.968753,0.080773,79.453107,96.131974,97.990240,187.515459,18.737308,83.580583,0.627934,820292.953128,0.867625,10.034458,21.886660,4.009729,0.072136,0.066275,150.082681,98.384239,72.708219,32.000000,32.000000,32.000000,32.000000,32.000000,71.783245,69.129466,101.819395,41.265823,50.144898,47.088608,51.898734,54.717573,38.468354,29.367089,60.053839,178.420419,86.783883,0.605120,178.676956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678588,49.931976,198.733751,164.296763,198.012406,285.028689,178.300548,14.379069,187.721163,2.724734,48.126335,49.089649,162.681696,196.956318,160.344275,187.325968,94.252745,175.921195,0.080771,79.475057,96.106314,97.757081,187.353710,18.737837,83.554403,0.627978,820282.233010,0.868622,10.046423,21.892360,4.007358,0.072536,0.065519,150.056043,98.409498,72.705306,32.000000,32.000000,32.000000,32.000000,32.000000,71.781829,69.126384,101.826956,41.265823,50.069528,47.088608,51.898734,54.717834,38.468354,29.367089,60.011748,178.300548,86.550462,0.605069,178.524753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585547,49.936099,198.951364,164.299848,197.913952,285.083331,178.336592,14.387917,187.800126,2.712514,48.082623,49.045867,162.709403,197.003935,160.369049,187.273861,94.301831,175.949468,0.080769,79.474012,96.146224,97.797620,187.430595,18.737598,83.504621,0.627548,820138.838625,0.867934,10.018771,21.863556,4.007015,0.072721,0.066738,150.052888,98.482455,72.728014,32.000000,32.000000,32.000000,32.000000,32.000000,71.848014,69.151658,101.806834,41.265823,49.968543,47.088608,51.898734,54.748128,38.468354,29.367089,59.997369,178.336592,86.433156,0.604384,178.331008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657528,49.927303,198.803843,164.274892,197.876017,285.012326,178.435102,14.380924,187.631821,2.716147,48.145183,49.068763,162.712683,196.897647,160.360675,187.131923,94.287653,176.027198,0.080768,79.454967,96.137757,97.676278,187.386892,18.735690,83.512591,0.627578,820210.249400,0.867879,9.997052,21.864399,4.000391,0.074583,0.066597,150.064991,98.513311,72.728695,32.000000,32.000000,32.000000,32.000000,32.000000,71.848736,69.150720,101.790773,41.265823,49.955069,47.088608,51.898734,54.735133,38.468354,29.367089,59.980571,178.435102,86.791799,0.605854,178.549969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696696,49.930876,198.761492,164.297044,197.827021,284.900136,178.355335,14.384064,187.779112,2.712013,48.056192,49.115436,162.711459,196.920907,160.341013,187.243443,94.291158,175.918354,0.080766,79.447002,96.154845,97.886063,187.273210,18.734982,83.496436,0.628781,819756.813941,0.869088,10.097740,21.826587,4.012285,0.067903,0.060878,150.085393,98.473437,72.712308,32.000000,32.000000,32.000000,32.000000,32.000000,71.854424,69.170964,101.772647,41.265823,49.848940,47.088608,51.898734,54.756296,38.468354,29.367089,59.951659,178.355335,86.115280,0.607477,178.348317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656261,49.876175,198.736298,164.295922,197.909906,284.820631,178.444082,14.385919,187.769853,2.705572,47.880454,49.031686,162.699376,197.010607,160.351846,187.188582,94.272907,176.065657,0.080765,79.462455,96.129126,98.055520,187.322544,18.734775,83.520632,0.627742,819534.461375,0.867024,10.014224,21.871748,4.003499,0.065179,0.062460,150.075038,98.431175,72.692176,32.000000,32.000000,32.000000,32.000000,32.000000,71.840676,69.153019,101.737743,41.265823,49.901481,47.088608,51.898734,54.736938,38.468354,29.367089,59.879961,178.444082,86.393741,0.604024,178.477821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627235,49.864355,198.739851,164.292277,197.947735,284.712826,178.338397,14.380496,187.775217,2.727953,48.004596,49.070934,162.663794,196.935825,160.385767,187.212495,94.268602,175.941068,0.080764,79.467741,96.093228,97.754588,187.238968,18.735100,83.485707,0.627018,819271.984764,0.866447,9.977175,21.824854,3.999491,0.065757,0.063720,150.099482,98.417252,72.703589,32.000000,32.000000,32.000000,32.000000,32.000000,71.864343,69.151009,101.705868,41.265823,49.801778,47.088608,51.898734,54.767104,38.468354,29.367089,59.832924,178.338397,86.198454,0.607950,178.332857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626230,49.871227,198.830819,164.250777,197.905133,284.667923,178.421342,14.383065,187.815867,2.750039,47.986627,48.982213,162.671143,196.952789,160.361157,187.273736,94.294229,176.037174,0.080763,79.443889,96.100249,97.879836,187.412691,18.732074,83.619872,0.627384,819601.541893,0.867029,9.964411,21.901821,4.002240,0.070111,0.065952,150.138065,98.460433,72.708951,32.000000,32.000000,32.000000,32.000000,32.000000,71.876179,69.238058,101.656073,41.265823,49.942068,47.088608,51.898734,54.783463,38.468354,29.367089,59.791792,178.421342,86.527671,0.606519,178.536751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574124,49.860781,198.847860,164.262554,197.841214,284.554825,178.415708,14.384492,187.801114,2.755886,47.974645,49.205854,162.676870,196.929024,160.368781,187.403427,94.298541,176.002035,0.080764,79.431294,96.115337,97.862151,187.251938,18.730447,83.575607,0.628802,819779.966697,0.868244,9.982713,21.856467,4.004653,0.065019,0.059197,150.147446,98.452277,72.713047,32.000000,32.000000,32.000000,32.000000,32.000000,71.866765,69.288005,101.636744,41.265823,49.778603,47.088608,51.898734,54.782600,38.468354,29.367089,59.748910,178.415708,86.392191,0.609013,178.452841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680869,49.858857,198.860054,164.256385,197.812071,284.685911,178.565829,14.388202,187.904521,2.759101,47.990820,49.106742,162.696757,197.046753,160.378941,187.297127,94.361144,176.098303,0.080764,79.421722,96.085401,97.740241,187.418317,18.729144,83.603284,0.627657,819529.154368,0.867689,9.990627,21.869148,4.006567,0.070675,0.062236,150.166528,98.459995,72.737717,32.000000,32.000000,32.000000,32.000000,32.000000,71.902374,69.364417,101.627230,41.265823,49.725740,47.088608,51.898734,54.756114,38.468354,29.367089,59.708295,178.565829,86.624891,0.606564,178.604021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658777,49.889369,199.038120,164.280220,197.609450,284.882979,178.367257,14.376929,187.834573,2.753247,48.118600,49.112037,162.670853,197.035315,160.371024,187.409065,94.363549,176.066951,0.080762,79.439363,96.080582,97.857528,187.262975,18.730548,83.604654,0.628427,819291.426204,0.868423,10.034288,21.850831,4.011122,0.069592,0.062026,150.173354,98.431471,72.694555,32.000000,32.000000,32.000000,32.000000,32.000000,71.861368,69.365645,101.590805,41.265823,49.709772,47.088608,51.898734,54.841575,38.468354,29.367089,59.672345,178.367257,86.463627,0.607938,178.390371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680771,49.903938,198.856398,164.301811,197.677632,284.885787,178.450637,14.385776,187.821193,2.755133,48.077648,49.070366,162.668998,196.975621,160.345839,187.314421,94.336212,176.039396,0.080764,79.454101,96.102287,98.046230,187.497471,18.729963,83.644808,0.626988,818790.066758,0.865492,9.921566,21.826591,4.002749,0.069312,0.062133,150.203454,98.365302,72.687813,32.000000,32.000000,32.000000,32.000000,32.000000,71.849798,69.349889,101.572087,41.265823,49.607060,47.088608,51.898734,54.818651,38.468354,29.367089,59.667081,178.450637,86.679686,0.605118,178.565351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659401,49.919056,198.979989,164.305736,197.767202,284.710150,178.440812,14.384207,187.862117,2.747134,48.139455,49.166584,162.704663,197.056007,160.369187,187.431337,94.360842,176.091532,0.080763,79.436695,96.088704,98.096117,187.525270,18.731074,83.634314,0.626224,818049.900309,0.866069,9.974994,21.811694,4.008116,0.072497,0.065074,150.248694,98.379385,72.699314,32.000000,32.000000,32.000000,32.000000,32.000000,71.851065,69.351574,101.552107,41.265823,49.618573,47.088608,51.898734,54.818133,38.468354,29.367089,59.670089,178.440812,86.629651,0.605518,178.554729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634546,49.907786,198.956083,164.313027,197.662089,284.666944,178.493075,14.382922,187.923266,2.736040,48.169214,49.141909,162.738393,197.067810,160.395861,187.375618,94.358557,176.078821,0.080765,79.424076,96.164896,97.899460,187.516154,18.732820,83.662784,0.625340,818440.175039,0.865573,9.966749,21.828051,4.002683,0.070104,0.062054,150.259838,98.507608,72.713340,32.000000,32.000000,32.000000,32.000000,32.000000,71.862204,69.342814,101.539036,41.265823,49.582501,47.088608,51.898734,54.809792,38.468354,29.367089,59.635516,178.493075,86.621628,0.603445,178.510040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653188,49.896516,199.066731,164.320878,197.527922,284.556801,178.341926,14.399761,187.896141,2.732219,48.072006,49.146727,162.728856,197.132252,160.379903,187.445262,94.335272,176.226416,0.080765,79.449659,96.164602,97.885261,187.484045,18.734483,83.606836,0.626586,818788.386101,0.866463,10.004035,21.824197,4.006895,0.069259,0.061374,150.237523,98.454313,72.682754,32.000000,32.000000,32.000000,32.000000,32.000000,71.823938,69.267473,101.515534,41.265823,49.575834,47.088608,51.898734,54.781400,38.468354,29.367089,59.604062,178.341926,86.596638,0.604921,178.533565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669127,49.900089,199.108632,164.314429,197.580528,284.509931,178.329930,14.384492,188.028945,2.720003,48.111208,49.142504,162.713022,197.215461,160.389607,187.438141,94.357310,176.034520,0.080767,79.476821,96.149648,97.829316,187.620840,18.737459,83.626705,0.626427,818366.448605,0.866203,10.018555,21.821417,4.008420,0.069512,0.061949,150.238528,98.440116,72.685005,32.000000,32.000000,32.000000,32.000000,32.000000,71.820541,69.238317,101.528996,41.265823,49.547347,47.088608,51.898734,54.813281,38.468354,29.367089,59.567823,178.329930,86.394571,0.605029,178.451622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668682,49.931976,199.017706,164.311625,197.560345,284.491598,178.649747,14.377785,187.993146,2.713169,48.191004,49.091776,162.727617,197.029792,160.392956,187.494507,94.362792,176.041852,0.080765,79.492417,96.182709,98.116159,187.497637,18.738698,83.639453,0.626632,817848.563220,0.865960,9.987940,21.903494,4.009143,0.069556,0.063052,150.224694,98.525475,72.716880,32.000000,32.000000,32.000000,32.000000,32.000000,71.823813,69.222493,101.540037,41.265823,49.551044,47.088608,51.898734,54.824412,38.468354,29.367089,59.572825,178.649747,86.316139,0.604997,178.447019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671574,49.933350,198.930863,164.306017,197.636448,284.517903,178.640992,14.381923,187.998266,2.717533,48.171788,49.124666,162.733245,197.236285,160.371137,187.450078,94.366657,176.163523,0.080767,79.466959,96.163328,97.983732,187.717145,18.740492,83.658150,0.626967,817966.300223,0.865949,9.974977,21.805009,4.008700,0.074606,0.066579,150.239354,98.536550,72.711942,32.000000,32.000000,32.000000,32.000000,32.000000,71.811806,69.221249,101.537869,41.265823,49.512854,47.088608,51.898734,54.827776,38.468354,29.367089,59.559298,178.640992,86.399908,0.606880,178.434706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660527,49.939122,199.170119,164.306578,197.690615,284.636127,178.663877,14.381923,188.116104,2.721331,48.083028,49.059691,162.741481,197.208312,160.372623,187.687537,94.369572,176.174624,0.080765,79.442499,96.116984,97.964129,187.737051,18.742998,83.623352,0.626227,817944.100545,0.864396,10.007326,21.802449,4.006905,0.075574,0.067016,150.234121,98.523794,72.704197,32.000000,32.000000,32.000000,32.000000,32.000000,71.820067,69.204615,101.543963,41.265823,49.501322,47.088608,51.898734,54.799790,38.468354,29.367089,59.537836,178.663877,86.673122,0.606807,178.579355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713534,49.925928,199.248623,164.294801,197.686277,284.646465,178.514858,14.381495,188.157843,2.707546,48.095078,49.187913,162.717687,197.385865,160.390900,187.638216,94.349599,176.239165,0.080767,79.446225,96.166012,98.174593,187.802049,18.746482,83.670645,0.626271,818248.887091,0.864719,10.005700,21.847061,4.004924,0.074337,0.066633,150.229363,98.572164,72.700764,32.000000,32.000000,32.000000,32.000000,32.000000,71.818651,69.199041,101.555758,41.265823,49.564581,47.088608,51.898734,54.820927,38.468354,29.367089,59.526577,178.514858,86.400755,0.606398,178.463699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751232,49.952867,199.315661,164.297885,197.624700,284.703411,178.473714,14.383493,188.016179,2.710518,48.087888,49.185688,162.723731,197.277933,160.384921,187.673624,94.358878,176.316091,0.080767,79.458345,96.181626,98.270194,187.742373,18.750273,83.650019,0.627201,818491.675644,0.865073,10.022933,21.848567,4.010632,0.075156,0.067236,150.200870,98.538844,72.696217,32.000000,32.000000,32.000000,32.000000,32.000000,71.805861,69.179566,101.584570,41.265823,49.499673,47.088608,51.898734,54.822041,38.468354,29.367089,59.522371,178.473714,86.549109,0.605132,178.439387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701752,49.989976,199.221742,164.336300,197.656651,284.762410,178.326388,14.380924,188.030608,2.716539,48.168529,49.163627,162.717669,197.354049,160.401415,187.585818,94.348627,176.299320,0.080770,79.447231,96.178257,97.968031,187.816000,18.754478,83.684276,0.626175,818444.217049,0.864720,9.954770,21.894242,4.007935,0.071660,0.063626,150.203371,98.562766,72.697176,32.000000,32.000000,32.000000,32.000000,32.000000,71.809936,69.179915,101.622014,41.265823,49.441627,47.088608,51.898734,54.816024,38.468354,29.367089,59.496533,178.326388,86.452232,0.606389,178.381087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778098,50.018289,199.175362,164.350601,197.687921,284.738314,178.521492,14.382494,188.026457,2.741272,48.145594,49.223674,162.748336,197.279061,160.388151,187.457983,94.316279,176.225473,0.080770,79.467139,96.186582,98.021875,187.645600,18.759091,83.634080,0.625684,818174.902666,0.863987,9.942643,21.915590,4.006246,0.067413,0.063628,150.216972,98.659034,72.701035,32.000000,32.000000,32.000000,32.000000,32.000000,71.823079,69.147411,101.640737,41.265823,49.488258,47.088608,51.898734,54.828016,38.468354,29.367089,59.537952,178.521492,86.594690,0.604726,178.369836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810210,49.989976,199.103266,164.360135,197.801998,284.820878,178.561534,14.383921,188.173507,2.747977,48.167686,49.265061,162.744921,197.183809,160.400527,187.556708,94.300635,176.263139,0.080773,79.484944,96.185466,98.171302,188.090493,18.764962,83.643618,0.626197,818507.898966,0.865886,10.031033,21.919165,4.008344,0.071747,0.067130,150.193495,98.485280,72.690742,32.000000,32.000000,32.000000,32.000000,32.000000,71.852847,69.170628,101.681231,41.265823,49.445132,47.088608,51.898734,54.807323,38.468354,29.367089,59.539880,178.561534,86.670508,0.606148,178.435020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725398,50.018564,198.978077,164.332094,197.912745,284.841689,178.303487,14.385491,188.039914,2.751387,48.220134,49.189635,162.730270,197.238544,160.422327,187.524541,94.288116,176.209860,0.080774,79.459784,96.161834,98.056726,187.705702,18.770696,83.607629,0.625951,818725.519466,0.863673,9.980238,21.922110,4.001265,0.071731,0.063714,150.263391,98.521400,72.694534,32.000000,32.000000,32.000000,32.000000,32.000000,71.873941,69.167699,101.707221,41.265823,49.401285,47.088608,51.898734,54.798564,38.468354,29.367089,59.546846,178.303487,86.742792,0.604550,178.412794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782449,50.045228,199.272161,164.333777,197.918872,284.887711,178.303731,14.382779,188.137717,2.739490,48.314785,49.125685,162.727587,197.225036,160.374491,187.584576,94.267439,176.319948,0.080776,79.432551,96.172936,98.083745,187.790118,18.773860,83.608477,0.625529,819140.991664,0.863291,9.918681,21.952753,3.997238,0.065869,0.060093,150.188821,98.610824,72.688835,32.000000,32.000000,32.000000,32.000000,32.000000,71.855247,69.166389,101.710316,41.265823,49.385781,47.088608,51.898734,54.829470,38.468354,29.367089,59.569813,178.303731,86.367327,0.603683,178.309804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706123,50.040555,199.383282,164.344993,197.857312,284.969365,178.288821,14.383493,188.083515,2.729644,48.231829,49.172530,162.745991,197.309178,160.395204,187.685685,94.273856,176.315275,0.080777,79.430476,96.175301,98.222821,187.692447,18.777923,83.668301,0.626898,819833.643497,0.866731,10.035111,21.944056,4.001538,0.072566,0.068714,150.148890,98.596736,72.692195,32.000000,32.000000,32.000000,32.000000,32.000000,71.854856,69.161428,101.739484,41.265823,49.385774,47.088608,51.898734,54.812431,38.468354,29.367089,59.603380,178.288821,86.479873,0.604240,178.414643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713954,50.033133,199.160169,164.350601,197.904969,285.026220,178.422599,14.380211,187.942619,2.728033,48.217695,49.214568,162.747139,197.261237,160.401998,187.519750,94.259977,176.257960,0.080779,79.449907,96.179140,98.056673,187.761933,18.781040,83.679354,0.626957,819931.008836,0.865719,10.002673,22.008565,4.002860,0.072681,0.068515,150.124036,98.612229,72.692700,32.000000,32.000000,32.000000,32.000000,32.000000,71.880964,69.139024,101.771324,41.265823,49.371164,47.088608,51.898734,54.830435,38.468354,29.367089,59.606593,178.422599,86.323856,0.606930,178.358585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631281,50.023512,199.081994,164.346115,197.952793,285.001348,178.301235,14.388345,187.999294,2.722758,48.196518,49.042072,162.740524,197.277551,160.396870,187.493333,94.253502,176.241934,0.080781,79.447882,96.158304,97.987050,187.605603,18.784299,83.625281,0.626821,819743.395846,0.866986,10.077080,22.000287,4.011242,0.071681,0.066739,150.105396,98.594142,72.693227,32.000000,32.000000,32.000000,32.000000,32.000000,71.875735,69.144992,101.770903,41.265823,49.336532,47.088608,51.898734,54.855549,38.468354,29.367089,59.625436,178.301235,86.236751,0.606442,178.303825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700840,50.030659,199.049079,164.334338,198.074421,284.900827,178.367085,14.389487,188.005339,2.707544,48.159824,49.197204,162.726467,197.181523,160.367726,187.625509,94.250385,176.079509,0.080782,79.470654,96.160415,97.857507,187.678698,18.785367,83.674089,0.626530,819960.668418,0.866375,10.061540,21.991349,4.006122,0.070922,0.066924,150.116140,98.588229,72.676906,32.000000,32.000000,32.000000,32.000000,32.000000,71.873056,69.174288,101.784613,41.265823,49.345392,47.088608,51.898734,54.845918,38.468354,29.367089,59.615372,178.367085,86.483082,0.607337,178.492180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644506,50.021313,198.845309,164.317513,198.212996,284.892251,178.300103,14.386490,187.965732,2.710266,48.177514,49.137029,162.720014,197.190795,160.390223,187.457252,94.255956,176.190780,0.080784,79.463724,96.156737,98.204908,187.781428,18.786995,83.678434,0.627877,820270.338185,0.868754,10.137671,21.991443,4.011220,0.073101,0.069286,150.131647,98.596986,72.676803,32.000000,32.000000,32.000000,32.000000,32.000000,71.876699,69.177527,101.833741,41.265823,49.295962,47.088608,51.898734,54.875507,38.468354,29.367089,59.621211,178.300103,86.376739,0.608863,178.460552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691096,50.021313,199.002770,164.313027,198.279440,284.998739,178.447422,14.385348,187.935498,2.697997,48.238910,49.225553,162.712571,197.081033,160.377116,187.439813,94.262859,176.148665,0.080784,79.467456,96.156782,97.874769,187.731502,18.787635,83.679769,0.627833,820705.355910,0.867635,10.072661,21.929862,4.004944,0.072583,0.069405,150.154489,98.563709,72.677287,32.000000,32.000000,32.000000,32.000000,32.000000,71.897053,69.180501,101.867386,41.265823,49.211870,47.088608,51.898734,54.892003,38.468354,29.367089,59.627110,178.447422,86.640505,0.607440,178.569796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697403,49.986677,199.021972,164.307138,198.178796,284.951019,178.303694,14.381067,187.984007,2.688640,48.210615,49.259283,162.715022,197.122882,160.387475,187.430479,94.286706,176.307788,0.080785,79.476016,96.118402,98.024368,187.777474,18.787738,83.630690,0.627880,821314.980527,0.869639,10.121747,21.968618,4.005384,0.072824,0.065739,150.177714,98.522806,72.677927,32.000000,32.000000,32.000000,32.000000,32.000000,71.864567,69.133788,101.912234,41.265823,49.278403,47.088608,51.898734,54.845928,38.468354,29.367089,59.612732,178.303694,86.514094,0.608265,178.416334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695619,49.995749,198.948403,164.320878,198.314616,285.045852,178.420349,14.378070,188.052433,2.710198,48.149516,49.225098,162.758546,197.206913,160.406665,187.535700,94.267583,176.212234,0.080785,79.436704,96.118238,97.758042,187.649497,18.789297,83.623676,0.628478,821498.576678,0.868308,10.073418,21.944941,4.004797,0.074836,0.065873,150.209095,98.554762,72.703909,32.000000,32.000000,32.000000,32.000000,32.000000,71.886514,69.161622,101.907271,41.265823,49.240335,47.088608,51.898734,54.872806,38.468354,29.367089,59.602280,178.420349,86.839507,0.607001,178.672628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665955,49.980080,199.061903,164.311625,198.334138,285.207138,178.445842,14.386204,187.949756,2.713115,48.271018,49.167120,162.736868,197.276719,160.392827,187.605114,94.259187,176.087980,0.080786,79.437862,96.168349,97.888366,187.709190,18.790526,83.636965,0.628179,820900.070231,0.868361,10.032242,21.984458,4.004675,0.075393,0.066945,150.193206,98.513481,72.684674,32.000000,32.000000,32.000000,32.000000,32.000000,71.801312,69.150913,101.891744,41.265823,49.110499,47.088608,51.898734,54.911155,38.468354,29.367089,59.584188,178.445842,86.601073,0.607243,178.503116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673536,50.033683,199.084304,164.352003,198.250190,285.217733,178.405904,14.385491,188.020302,2.730356,48.237667,49.203442,162.725891,197.216460,160.375801,187.541817,94.249573,176.299806,0.080785,79.449572,96.108370,97.793397,187.731808,18.791697,83.650505,0.628814,821556.603172,0.868444,10.043163,21.965533,4.003339,0.075119,0.066868,150.158693,98.546872,72.700545,32.000000,32.000000,32.000000,32.000000,32.000000,71.789198,69.172820,101.868612,41.265823,49.104837,47.088608,51.898734,54.904245,38.468354,29.367089,59.605382,178.405904,86.696887,0.605528,178.588797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675805,50.027635,199.104983,164.364341,198.248832,285.389021,178.352919,14.384777,188.021713,2.724538,48.223443,49.207439,162.746943,197.203641,160.407069,187.523176,94.254970,176.102061,0.080786,79.454095,96.116128,97.871584,187.750347,18.793574,83.608098,0.628841,821665.790246,0.868943,10.058259,21.924436,4.008015,0.075073,0.066425,150.156937,98.610056,72.687013,32.000000,32.000000,32.000000,32.000000,32.000000,71.773924,69.175358,101.866763,41.265823,49.084081,47.088608,51.898734,54.878824,38.468354,29.367089,59.641072,178.352919,86.440404,0.607318,178.490882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676966,50.030384,199.061137,164.388456,198.227816,285.450208,178.477202,14.387774,188.051023,2.702590,48.289248,49.173238,162.775518,197.234120,160.450769,187.415999,94.238249,176.095916,0.080787,79.447637,96.149172,98.066197,187.748612,18.795314,83.658114,0.628564,821488.477482,0.868753,10.103999,22.018411,4.007855,0.069020,0.062148,150.146505,98.549653,72.702065,32.000000,32.000000,32.000000,32.000000,32.000000,71.779789,69.187472,101.877382,41.265823,49.116107,47.088608,51.898734,54.876518,38.468354,29.367089,59.645678,178.477202,86.512544,0.606477,178.416059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
