OSU 80 Ton Compressor Load Stand
49.701617,50.034508,198.976220,164.399392,198.275220,285.493993,178.344412,14.380068,187.870400,2.691481,48.231113,49.273228,162.774235,197.216599,160.423526,187.484404,94.208232,176.096372,0.080790,79.452688,96.162615,97.990045,187.465494,18.796851,83.596631,0.628457,821437.222778,0.868946,10.095597,21.934263,4.008088,0.065739,0.059315,150.142547,98.592042,72.701003,32.000000,32.000000,32.000000,32.000000,32.000000,71.782514,69.162377,101.871215,41.265823,49.083113,47.088608,51.898734,54.897082,38.468354,29.367089,59.658540,178.344412,86.347529,0.607865,178.389820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730564,50.006194,199.133068,164.413132,198.311854,285.523037,178.250102,14.382494,188.005210,2.688028,48.208963,49.136932,162.774356,197.185654,160.441329,187.623732,94.204054,176.061089,0.080789,79.446452,96.164074,97.943464,187.569731,18.795963,83.595423,0.627417,821418.051022,0.868233,10.097142,21.948536,4.007111,0.069949,0.066570,150.140512,98.613177,72.700180,32.000000,32.000000,32.000000,32.000000,32.000000,71.806250,69.143405,101.881873,41.265823,49.038034,47.088608,51.898734,54.925100,38.468354,29.367089,59.635958,178.250102,86.315381,0.606715,178.372471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675088,49.998497,199.148010,164.392101,198.364239,285.597590,178.292174,14.385634,188.091376,2.674727,48.281801,49.112457,162.801744,197.161965,160.450358,187.581400,94.231551,176.166417,0.080790,79.442616,96.162139,97.944807,187.736029,18.794903,83.637019,0.627713,821705.096494,0.868619,10.075703,21.978735,4.003415,0.073205,0.068957,150.136776,98.582331,72.684452,32.000000,32.000000,32.000000,32.000000,32.000000,71.809564,69.148390,101.922338,41.265823,48.969758,47.088608,51.898734,54.906347,38.468354,29.367089,59.632057,178.292174,86.362603,0.607715,178.375658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728067,50.011692,199.130734,164.375277,198.278731,285.622547,178.404983,14.386062,188.044571,2.683816,48.226495,49.129779,162.784764,197.136547,160.453270,187.589325,94.228838,176.250098,0.080791,79.423528,96.166252,98.099279,187.749021,18.795025,83.644032,0.627971,821758.711211,0.868609,10.017386,21.968852,4.004239,0.072474,0.065926,150.123960,98.584448,72.699580,32.000000,32.000000,32.000000,32.000000,32.000000,71.813182,69.158666,101.922447,41.265823,48.948258,47.088608,51.898734,54.916616,38.468354,29.367089,59.642492,178.404983,86.358005,0.608183,178.416020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727203,50.014716,199.070962,164.357892,198.287712,285.563727,178.371540,14.385919,188.078423,2.679352,48.180401,49.126712,162.775228,197.252713,160.456122,187.571744,94.228456,176.277380,0.080791,79.418589,96.167874,97.943622,187.666483,18.793277,83.656473,0.628286,821930.604849,0.869691,10.067204,21.983319,4.009012,0.074364,0.066508,150.141080,98.609762,72.693445,32.000000,32.000000,32.000000,32.000000,32.000000,71.821704,69.195043,101.956865,41.265823,48.944541,47.088608,51.898734,54.936968,38.468354,29.367089,59.648826,178.371540,86.733182,0.608457,178.589033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641145,49.972658,199.191611,164.332655,198.128770,285.623952,178.503067,14.382637,188.026437,2.676341,48.155332,49.209847,162.764468,197.231928,160.449847,187.463993,94.224322,176.229207,0.080792,79.429363,96.154965,97.934132,187.692080,18.793117,83.674666,0.626952,821551.074882,0.867772,10.025472,22.019358,4.004393,0.073922,0.066235,150.137185,98.528965,72.700331,32.000000,32.000000,32.000000,32.000000,32.000000,71.801134,69.221757,101.942367,41.265823,48.919932,47.088608,51.898734,54.950411,38.468354,29.367089,59.615432,178.503067,86.851948,0.607248,178.619678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762199,49.994649,199.195247,164.329851,198.112395,285.661026,178.491987,14.384920,188.053235,2.694245,48.010660,49.200922,162.749344,197.211309,160.389914,187.624854,94.214683,176.092899,0.080794,79.469840,96.181827,98.069714,187.773495,18.792242,83.706057,0.627115,821600.098869,0.867998,10.029390,22.030601,4.003261,0.074385,0.066277,150.147485,98.506523,72.689796,32.000000,32.000000,32.000000,32.000000,32.000000,71.829159,69.228272,101.928410,41.265823,48.932203,47.088608,51.898734,54.927679,38.468354,29.367089,59.620799,178.491987,86.554032,0.604869,178.493754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630803,49.945170,199.134515,164.334338,198.148863,285.684466,178.491869,14.384064,188.080000,2.705684,48.119101,49.164492,162.772923,197.198838,160.409043,187.552776,94.218824,176.248753,0.080794,79.470703,96.166322,98.094014,187.567875,18.791332,83.640859,0.627226,820964.226489,0.868228,10.076580,22.015554,4.012631,0.074708,0.066748,150.149865,98.460455,72.701465,32.000000,32.000000,32.000000,32.000000,32.000000,71.828683,69.242745,101.916917,41.265823,48.941016,47.088608,51.898734,54.923845,38.468354,29.367089,59.565901,178.491869,86.720579,0.604281,178.558820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720403,50.005095,199.179626,164.376399,198.228522,285.716668,178.443235,14.390200,188.119478,2.673933,48.208271,49.220009,162.764217,197.332571,160.423262,187.524687,94.228808,176.269092,0.080796,79.446588,96.177830,98.013245,187.845181,18.792352,83.662766,0.625674,820821.210753,0.865920,9.973064,21.970899,4.002943,0.073241,0.066953,150.151290,98.488461,72.674975,32.000000,32.000000,32.000000,32.000000,32.000000,71.822387,69.204035,101.888419,41.265823,48.951188,47.088608,51.898734,54.985891,38.468354,29.367089,59.548228,178.443235,86.674475,0.605086,178.605555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706665,49.985853,199.195648,164.387335,198.238769,285.599212,178.460449,14.382494,188.174041,2.667009,48.109940,49.111105,162.786491,197.305725,160.433935,187.683219,94.211301,176.260733,0.080796,79.453554,96.164861,97.882859,187.900780,18.791771,83.749853,0.627248,821011.963732,0.868505,10.059824,22.028835,4.012317,0.072647,0.068769,150.132519,98.528853,72.681685,32.000000,32.000000,32.000000,32.000000,32.000000,71.836619,69.181346,101.881059,41.265823,48.918920,47.088608,51.898734,54.923154,38.468354,29.367089,59.606387,178.460449,86.521721,0.604973,178.562204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685929,49.980630,199.167599,164.371351,198.235928,285.568714,178.660818,14.385919,188.195771,2.636765,48.214983,49.100722,162.782761,197.256803,160.455023,187.710928,94.202130,176.340064,0.080795,79.465072,96.159363,97.917485,187.954784,18.793740,83.718805,0.626805,821337.856872,0.867498,10.026816,22.026949,4.005994,0.070061,0.066854,150.086641,98.481983,72.672087,32.000000,32.000000,32.000000,32.000000,32.000000,71.839541,69.143157,101.829964,41.265823,48.898751,47.088608,51.898734,54.971871,38.468354,29.367089,59.578480,178.660818,86.751122,0.605025,178.658112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697893,49.999322,199.250652,164.393784,198.103022,285.548266,178.458177,14.385491,188.149090,2.628766,48.110194,49.120437,162.786061,197.392968,160.436889,187.661769,94.206702,176.284787,0.080794,79.479703,96.107457,98.106876,187.816650,18.795839,83.756037,0.626803,821414.606856,0.867679,10.021816,22.041128,4.007423,0.068889,0.061930,150.077648,98.521465,72.672944,32.000000,32.000000,32.000000,32.000000,32.000000,71.831589,69.148472,101.823298,41.265823,48.884946,47.088608,51.898734,54.961195,38.468354,29.367089,59.593297,178.458177,86.356545,0.606722,178.592691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646249,49.983654,199.148832,164.410889,197.995305,285.427147,178.556930,14.385348,188.237040,2.656962,48.257929,49.079847,162.809223,197.387591,160.468768,187.726492,94.189024,176.350268,0.080793,79.488039,96.163970,98.099382,187.958129,18.800286,83.752972,0.627176,821454.420630,0.867082,10.038092,22.081880,4.008531,0.073521,0.064375,150.082275,98.535186,72.689885,32.000000,32.000000,32.000000,32.000000,32.000000,71.841006,69.130504,101.865369,41.265823,48.859017,47.088608,51.898734,54.960641,38.468354,29.367089,59.580966,178.556930,86.556249,0.605253,178.605791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632878,50.013341,199.141294,164.424348,197.987567,285.546555,178.536778,14.388630,188.220710,2.668224,48.147356,49.195373,162.783045,197.376969,160.438003,187.733522,94.163067,176.424070,0.080793,79.514804,96.125001,98.139256,187.786669,18.802294,83.799959,0.626176,820917.184973,0.867298,10.044379,22.055304,4.009237,0.072869,0.069092,150.099243,98.549902,72.681162,32.000000,32.000000,32.000000,32.000000,32.000000,71.833229,69.074933,101.840029,41.265823,48.810942,47.088608,51.898734,54.937069,38.468354,29.367089,59.601521,178.536778,86.400034,0.607320,178.516334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724590,50.009218,199.265614,164.412291,198.089414,285.580986,178.562987,14.380782,188.207468,2.669393,48.145599,49.410714,162.817424,197.430301,160.453291,187.628049,94.179142,176.255429,0.080794,79.517322,96.170975,97.977200,187.803457,18.804709,83.690894,0.626203,820568.561148,0.867310,10.082278,22.099047,4.011357,0.068147,0.061212,150.136424,98.572324,72.699387,32.000000,32.000000,32.000000,32.000000,32.000000,71.872828,69.077692,101.891169,41.265823,48.799232,47.088608,51.898734,54.972112,38.468354,29.367089,59.600762,178.562987,86.597467,0.605922,178.528805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664031,49.948469,199.335611,164.380605,198.065241,285.613029,178.540863,14.381067,188.210041,2.647845,48.119328,49.220135,162.795075,197.466411,160.445176,187.712758,94.157322,176.386470,0.080796,79.534378,96.171740,97.929459,187.932311,18.806435,83.775528,0.625742,820730.240767,0.867705,10.125842,22.154373,4.012286,0.074545,0.066064,150.139809,98.508049,72.680914,32.000000,32.000000,32.000000,32.000000,32.000000,71.843608,69.007249,101.861933,41.265823,48.881834,47.088608,51.898734,54.953030,38.468354,29.367089,59.558390,178.540863,86.642831,0.606912,178.556067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780580,49.970184,199.366987,164.371632,197.944213,285.479062,178.585703,14.380353,188.260157,2.627219,48.148889,49.227381,162.814565,197.442632,160.447415,187.709274,94.159284,176.435545,0.080797,79.530152,96.169284,98.106149,187.865845,18.808027,83.764151,0.626695,820952.090897,0.866237,10.026601,22.071176,4.007386,0.071273,0.065102,150.110879,98.638475,72.689018,32.000000,32.000000,32.000000,32.000000,32.000000,71.843589,68.961946,101.878279,41.265823,48.837222,47.088608,51.898734,54.958186,38.468354,29.367089,59.524790,178.585703,86.917290,0.605660,178.688246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724354,49.985028,199.381319,164.372753,198.061117,285.317640,178.589235,14.374645,188.257227,2.618663,48.213649,49.096433,162.807814,197.496305,160.459831,187.678467,94.174638,176.407963,0.080797,79.514076,96.152496,97.777814,188.044832,18.810928,83.781370,0.626679,820862.620514,0.867264,10.028645,22.145156,4.013682,0.063620,0.059933,150.125722,98.617222,72.664489,32.000000,32.000000,32.000000,32.000000,32.000000,71.815021,68.942837,101.879503,41.265823,48.909172,47.088608,51.898734,54.950572,38.468354,29.367089,59.552779,178.589235,86.742287,0.605940,178.684469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723467,50.013066,199.319531,164.393223,197.987340,285.297153,178.388580,14.383921,188.362931,2.613665,48.128256,49.290563,162.807184,197.542388,160.437004,187.769232,94.152522,176.491839,0.080798,79.535327,96.169779,98.012357,188.105829,18.813521,83.853275,0.625180,820253.157863,0.864318,9.929565,22.162720,4.004915,0.075950,0.067265,150.072969,98.658240,72.689249,32.000000,32.000000,32.000000,32.000000,32.000000,71.820950,68.948786,101.907172,41.265823,48.831231,47.088608,51.898734,54.948865,38.468354,29.367089,59.578904,178.388580,87.079366,0.602500,178.849497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722767,49.989701,199.487647,164.380885,197.916750,285.387408,178.600378,14.378926,188.253500,2.629749,48.018227,49.250157,162.814216,197.544100,160.449323,187.786076,94.159775,176.495007,0.080799,79.563019,96.160564,98.106356,187.974060,18.816006,83.856719,0.626964,820794.058276,0.865932,10.002654,22.136392,4.009732,0.069355,0.065626,150.062321,98.598415,72.683598,32.000000,32.000000,32.000000,32.000000,32.000000,71.826642,68.957406,101.919963,41.265823,48.783528,47.088608,51.898734,54.957784,38.468354,29.367089,59.575969,178.600378,86.925043,0.605563,178.759961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715019,49.943521,199.486332,164.372192,197.948963,285.433177,178.230380,14.383636,188.286320,2.630076,48.105251,49.241709,162.792343,197.593141,160.445822,187.820285,94.161651,176.487473,0.080798,79.558345,96.171633,98.106654,188.023802,18.820748,83.885856,0.625725,820646.734075,0.866668,10.031613,22.191878,4.008561,0.074539,0.066513,149.993785,98.594261,72.684389,32.000000,32.000000,32.000000,32.000000,32.000000,71.801672,68.953124,101.939823,41.265823,48.868288,47.088608,51.898734,54.981845,38.468354,29.367089,59.509179,178.230380,86.678604,0.602544,178.645091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811348,49.946544,199.302694,164.391541,198.014618,285.526748,178.579396,14.386633,188.382803,2.650898,48.116234,49.280605,162.793785,197.660099,160.451782,187.753527,94.159616,176.481492,0.080798,79.557858,96.180021,98.029117,187.923356,18.824584,83.815520,0.625530,820268.023797,0.865289,10.008973,22.185885,4.011998,0.065083,0.060890,149.976666,98.600667,72.691314,32.000000,32.000000,32.000000,32.000000,32.000000,71.810717,68.937272,101.931405,41.265823,48.909206,47.088608,51.898734,54.982745,38.468354,29.367089,59.496809,178.579396,86.482613,0.603450,178.569796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752715,49.983104,199.430551,164.438369,198.003591,285.477616,178.434240,14.380353,188.395483,2.635453,47.923048,49.211949,162.799395,197.591004,160.454775,187.923101,94.182809,176.512595,0.080796,79.573980,96.157002,97.986573,188.022151,18.827832,83.793973,0.625360,820286.031305,0.867265,9.970824,22.181012,4.012597,0.076130,0.067811,149.971533,98.596850,72.692479,32.000000,32.000000,32.000000,32.000000,32.000000,71.823534,68.936837,101.953601,41.265823,48.915379,47.088608,51.898734,54.983986,38.468354,29.367089,59.524441,178.434240,86.517773,0.605211,178.601936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775460,49.928402,199.513576,164.419582,198.054131,285.591500,178.566232,14.381495,188.397605,2.626134,48.028013,49.260685,162.827633,197.727921,160.475567,187.878120,94.209039,176.591602,0.080795,79.593148,96.159413,98.132938,188.055761,18.832059,83.838202,0.624753,820442.247424,0.864006,9.874072,22.180667,4.001150,0.072942,0.069200,149.982564,98.698826,72.699386,32.000000,32.000000,32.000000,32.000000,32.000000,71.796732,68.907036,101.932812,41.265823,48.885556,47.088608,51.898734,54.973567,38.468354,29.367089,59.519010,178.566232,86.599018,0.605486,178.636200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742630,49.924829,199.468070,164.410889,198.110294,285.585352,178.326002,14.380496,188.446945,2.613414,48.026683,49.316702,162.828306,197.686026,160.464957,187.885270,94.190425,176.568076,0.080795,79.566673,96.134537,98.122137,188.217595,18.834778,83.843900,0.626010,820485.299715,0.865880,9.971343,22.169846,4.008436,0.068293,0.060939,149.973768,98.685121,72.683544,32.000000,32.000000,32.000000,32.000000,32.000000,71.786296,68.886177,101.901157,41.265823,48.964914,47.088608,51.898734,54.952702,38.468354,29.367089,59.442533,178.326002,86.514004,0.606301,178.541551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824223,49.939672,199.715594,164.415375,198.199926,285.458650,178.492261,14.382494,188.490946,2.574960,48.030701,49.267857,162.850343,197.787647,160.468246,187.836582,94.260408,176.476047,0.080793,79.561205,96.216393,98.109433,188.218614,18.838786,83.888939,0.625432,820426.496158,0.864890,9.893083,22.175033,4.008272,0.072406,0.065524,150.005499,98.689333,72.701228,32.000000,32.000000,32.000000,32.000000,32.000000,71.818486,68.957531,101.916554,41.265823,48.918054,47.088608,51.898734,54.946124,38.468354,29.367089,59.437750,178.492261,86.722201,0.605493,178.688561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772084,49.920156,199.577754,164.407804,198.158547,285.467691,178.275923,14.381495,188.460202,2.557465,48.081644,49.242655,162.813443,197.695695,160.480523,187.991064,94.257740,176.609885,0.080794,79.535738,96.159708,98.197136,188.035856,18.844218,83.902570,0.625771,820763.994365,0.866926,9.923517,22.184292,4.010003,0.066855,0.060828,149.994625,98.602375,72.677091,32.000000,32.000000,32.000000,32.000000,32.000000,71.803430,68.970675,101.874310,41.265823,48.973372,47.088608,51.898734,54.964352,38.468354,29.367089,59.402956,178.275923,86.677648,0.606457,178.633643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746978,49.943521,199.545597,164.426311,198.161763,285.446121,178.391478,14.382779,188.540590,2.540781,48.135876,49.211452,162.821718,197.829319,160.480168,188.020381,94.278379,176.749598,0.080794,79.557553,96.203406,97.918429,188.156246,18.848673,83.921827,0.626014,820797.531636,0.864972,9.853874,22.077710,4.008404,0.074006,0.066377,150.000389,98.602844,72.684998,32.000000,32.000000,32.000000,32.000000,32.000000,71.802211,68.970283,101.849177,41.265823,49.047653,47.088608,51.898734,54.975460,38.468354,29.367089,59.377590,178.391478,87.075110,0.605562,178.836436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824293,49.958364,199.443932,164.443136,198.165386,285.444093,178.571750,14.388202,188.553858,2.552201,48.049164,49.313687,162.815482,197.829671,160.484072,188.045361,94.292527,176.705722,0.080793,79.560469,96.153001,98.026930,188.337228,18.854301,83.966182,0.625570,820660.861812,0.866800,9.888334,22.133602,4.009833,0.066243,0.060229,150.034241,98.630575,72.681759,32.000000,32.000000,32.000000,32.000000,32.000000,71.784563,68.987888,101.819608,41.265823,49.025144,47.088608,51.898734,54.921010,38.468354,29.367089,59.399795,178.571750,86.912332,0.605542,178.883564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738887,49.922630,199.715689,164.438930,198.174134,285.543061,178.491098,14.384064,188.615911,2.563262,48.139368,49.253345,162.841683,197.794124,160.532539,188.040571,94.329704,176.764268,0.080794,79.557243,96.193100,98.152985,188.323789,18.860061,83.980985,0.626208,820694.820839,0.866794,9.937704,22.168490,4.011210,0.073471,0.069300,150.076869,98.528270,72.690215,32.000000,32.000000,32.000000,32.000000,32.000000,71.786983,69.023136,101.839678,41.265823,49.087519,47.088608,51.898734,55.000427,38.468354,29.367089,59.349692,178.491098,87.155616,0.603530,179.063934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799309,49.962488,199.822313,164.433041,198.192095,285.695022,178.608074,14.382494,188.690994,2.602708,48.206645,49.353137,162.847094,197.916389,160.504862,188.081049,94.377298,176.803671,0.080794,79.549569,96.221923,98.158930,188.305577,18.865550,83.970563,0.624749,820589.156344,0.864480,9.872494,22.136907,4.002946,0.075252,0.066819,150.090552,98.548749,72.713883,32.000000,32.000000,32.000000,32.000000,32.000000,71.809931,69.064437,101.870082,41.265823,49.111884,47.088608,51.898734,54.933043,38.468354,29.367089,59.344932,178.608074,86.791474,0.603572,178.876916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814817,49.971834,199.903763,164.445660,198.293944,285.794565,178.671995,14.382922,188.726561,2.609475,48.182888,49.436570,162.870472,197.881319,160.532066,188.226202,94.395386,176.768023,0.080797,79.549283,96.216259,98.188109,188.300621,18.871166,83.958411,0.625732,820511.756333,0.866471,9.925197,22.122993,4.015283,0.067503,0.060890,150.096955,98.551098,72.713253,32.000000,32.000000,32.000000,32.000000,32.000000,71.824142,69.079940,101.877621,41.265823,49.208363,47.088608,51.898734,54.965286,38.468354,29.367089,59.365692,178.671995,86.925566,0.602940,178.943006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870185,49.977056,199.867558,164.450987,198.325833,285.780886,178.524024,14.382494,188.832858,2.608854,48.209393,49.335106,162.855547,198.076048,160.515219,188.270756,94.427505,176.917777,0.080799,79.547122,96.226924,98.010440,188.543300,18.877465,83.977739,0.625336,820429.490936,0.864912,9.902476,22.091053,4.012552,0.074454,0.067065,150.121519,98.642891,72.689443,32.000000,32.000000,32.000000,32.000000,32.000000,71.767504,69.085429,101.879079,41.265823,49.239495,47.088608,51.898734,54.938775,38.468354,29.367089,59.363533,178.524024,86.720326,0.605011,178.766255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895703,49.968535,199.729533,164.455474,198.355566,285.952698,178.413929,14.385491,188.899105,2.601671,48.151944,49.352722,162.877228,198.084443,160.556896,188.229260,94.477196,176.968276,0.080799,79.549354,96.262635,98.394382,188.490659,18.885566,84.031235,0.625729,820784.594281,0.864770,9.895770,22.058804,4.012938,0.070284,0.066870,150.117803,98.449462,72.707276,32.000000,32.000000,32.000000,32.000000,32.000000,71.784811,69.160527,101.884767,41.265823,49.252447,47.088608,51.898734,54.868022,38.468354,29.367089,59.352815,178.413929,86.835739,0.604370,178.710040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862066,49.977331,199.945928,164.478468,198.238834,285.981167,178.453239,14.380211,188.918667,2.603552,48.110927,49.373595,162.851306,198.133964,160.525637,188.377506,94.456251,176.903903,0.080799,79.571831,96.247450,98.340912,188.541669,18.890837,84.063239,0.625430,820739.787929,0.864572,9.843713,22.086161,4.007757,0.072239,0.063059,150.069567,98.423788,72.659296,32.000000,32.000000,32.000000,32.000000,32.000000,71.725969,69.148439,101.831592,41.265823,49.417238,47.088608,51.898734,54.900050,38.468354,29.367089,59.339836,178.453239,86.681975,0.605650,178.681755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859682,50.014166,199.978658,164.507350,198.425657,286.029092,178.577388,14.375073,188.986423,2.635138,48.209849,49.376904,162.893736,198.099381,160.523421,188.373672,94.465847,177.057925,0.080798,79.581101,96.301801,98.457637,188.486605,18.897068,84.070794,0.623645,820620.138256,0.864723,9.808809,22.056519,4.002941,0.072074,0.065417,150.071769,98.463859,72.676174,32.000000,32.000000,32.000000,32.000000,32.000000,71.753758,69.179636,101.889110,41.265823,49.474849,47.088608,51.898734,54.856715,38.468354,29.367089,59.379810,178.577388,86.762481,0.603503,178.693085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857045,50.059797,200.126753,164.525016,198.475161,286.187613,178.654777,14.386204,188.972711,2.659156,48.171732,49.480787,162.917410,198.226657,160.517069,188.427503,94.477505,177.132067,0.080798,79.604470,96.309369,98.474649,188.648331,18.903770,84.059128,0.623847,820282.260044,0.864692,9.852385,22.051907,4.009981,0.063606,0.059097,150.056915,98.528065,72.708313,32.000000,32.000000,32.000000,32.000000,32.000000,71.773681,69.165561,101.907873,41.265823,49.498135,47.088608,51.898734,54.882741,38.468354,29.367089,59.432993,178.654777,86.956164,0.605000,178.727034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887912,49.999597,200.212132,164.548852,198.523532,286.290474,178.370019,14.375930,189.035166,2.653478,48.195298,49.303364,162.915101,198.222926,160.570424,188.517297,94.491094,177.162929,0.080796,79.636082,96.339665,98.593589,188.798931,18.911369,84.147243,0.624586,821122.449496,0.865041,9.891684,22.103448,4.010829,0.074620,0.065824,150.054900,98.537178,72.696014,32.000000,32.000000,32.000000,32.000000,32.000000,71.797632,69.167989,101.925351,41.265823,49.516546,47.088608,51.898734,54.823866,38.468354,29.367089,59.429579,178.370019,86.820701,0.605209,178.710237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859644,50.027910,200.145992,164.559508,198.549493,286.278301,178.670304,14.378641,188.955668,2.651827,48.355798,49.433751,162.937473,198.235289,160.594362,188.343992,94.494880,177.093488,0.080796,79.665869,96.330615,98.705585,188.581705,18.918566,84.129717,0.625126,821407.582954,0.865043,9.940044,22.121204,4.014012,0.072156,0.067691,150.031106,98.542553,72.695586,32.000000,32.000000,32.000000,32.000000,32.000000,71.803695,69.142503,101.937905,41.265823,49.658396,47.088608,51.898734,54.845375,38.468354,29.367089,59.390524,178.670304,87.041069,0.604299,178.867121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892521,50.057873,200.175069,164.555862,198.528021,286.163770,178.490824,14.382637,189.012618,2.650681,48.217825,49.404122,162.914416,198.248445,160.559581,188.521560,94.458529,177.204244,0.080796,79.675291,96.300942,98.622185,188.634485,18.925298,84.168519,0.624244,821360.451914,0.865894,9.847924,22.119857,4.013239,0.074973,0.066185,149.998370,98.537277,72.670407,32.000000,32.000000,32.000000,32.000000,32.000000,71.783626,69.121955,101.898251,41.265823,49.656249,47.088608,51.898734,54.857198,38.468354,29.367089,59.458028,178.490824,87.195914,0.605022,179.063265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901922,50.028735,200.348959,164.535672,198.473228,286.073381,178.609747,14.378498,189.026785,2.638274,48.233197,49.488350,162.929028,198.334115,160.587022,188.569900,94.495360,177.180190,0.080796,79.692446,96.354705,98.332828,188.809495,18.931740,84.145692,0.624577,821562.479322,0.865164,9.905468,22.088526,4.014188,0.066025,0.061268,150.049800,98.633363,72.694713,32.000000,32.000000,32.000000,32.000000,32.000000,71.794787,69.130659,101.901185,41.265823,49.685332,47.088608,51.898734,54.856660,38.468354,29.367089,59.474984,178.609747,87.390047,0.603686,179.209646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938210,50.033133,200.148552,164.556984,198.510225,286.022731,178.537436,14.382922,189.095276,2.622181,48.297842,49.473444,162.913650,198.319236,160.602821,188.603986,94.503750,177.267866,0.080796,79.727014,96.407052,98.442126,188.920788,18.938551,84.204291,0.624378,821646.981440,0.865380,9.901436,22.168807,4.012126,0.072556,0.069047,150.055046,98.607992,72.675008,32.000000,32.000000,32.000000,32.000000,32.000000,71.805140,69.115707,101.904706,41.265823,49.816749,47.088608,51.898734,54.827127,38.468354,29.367089,59.455568,178.537436,86.978918,0.602700,179.018143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.933740,50.048802,199.957103,164.572968,198.485480,286.013001,178.394774,14.382779,189.130762,2.610039,48.237509,49.348549,162.920899,198.407920,160.587145,188.524799,94.482534,177.166514,0.080797,79.741871,96.353581,98.622328,188.626306,18.945476,84.165760,0.625318,821192.915235,0.864313,9.862581,22.122436,4.014855,0.071278,0.063130,150.113333,98.564789,72.686444,32.000000,32.000000,32.000000,32.000000,32.000000,71.809828,69.091334,101.903261,41.265823,49.893070,47.088608,51.898734,54.801733,38.468354,29.367089,59.485049,178.394774,87.272579,0.602103,179.021527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870989,50.068594,200.153731,164.581380,198.476438,286.064914,178.410841,14.383921,189.006221,2.614125,48.380568,49.463884,162.949744,198.353443,160.620208,188.421798,94.456796,177.189857,0.080796,79.748109,96.411279,98.637192,188.713759,18.951765,84.124002,0.624268,821279.548892,0.864138,9.829484,22.148814,4.007924,0.072119,0.068274,150.125940,98.628693,72.683626,32.000000,32.000000,32.000000,32.000000,32.000000,71.820967,69.072185,101.977725,41.265823,49.996944,47.088608,51.898734,54.790539,38.468354,29.367089,59.519924,178.410841,86.839399,0.604353,178.849261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948057,50.121647,200.111811,164.597925,198.353560,286.247759,178.190748,14.383065,189.089371,2.602961,48.485359,49.299128,162.949746,198.330503,160.601779,188.563547,94.453470,177.089260,0.080796,79.783939,96.392371,98.284304,188.788772,18.958263,84.141059,0.623785,821300.469110,0.864845,9.849769,22.129839,4.004449,0.069829,0.062132,150.119385,98.529027,72.685544,32.000000,32.000000,32.000000,32.000000,32.000000,71.794055,69.053494,101.967627,41.265823,50.043948,47.088608,51.898734,54.808932,38.468354,29.367089,59.548272,178.190748,87.048930,0.601579,178.819127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935588,50.130169,200.029998,164.590353,198.430945,286.452280,178.629801,14.385348,188.859900,2.618822,48.366931,49.374671,162.971702,198.243468,160.609503,188.424691,94.429680,177.053998,0.080797,79.814921,96.393174,98.404530,188.429985,18.963010,84.145079,0.625088,821496.167042,0.865983,9.934419,22.164834,4.013430,0.072636,0.069130,150.138768,98.577209,72.680738,32.000000,32.000000,32.000000,32.000000,32.000000,71.787238,69.018406,101.967230,41.265823,50.108192,47.088608,51.898734,54.770186,38.468354,29.367089,59.629610,178.629801,86.841058,0.605542,178.809686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873796,50.148587,199.971782,164.575211,198.433471,286.432951,178.473359,14.381352,188.781541,2.627292,48.413560,49.340462,162.937117,198.176819,160.581592,188.423629,94.400739,177.069918,0.080797,79.847227,96.417280,98.263969,188.433984,18.966759,84.068612,0.623970,821029.758697,0.865160,9.907826,22.128259,4.006398,0.071338,0.062863,150.138098,98.602998,72.670383,32.000000,32.000000,32.000000,32.000000,32.000000,71.788810,68.995473,101.935328,41.265823,50.120401,47.088608,51.898734,54.778764,38.468354,29.367089,59.693782,178.473359,87.080501,0.603126,178.862833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883062,50.186522,199.644083,164.577454,198.454414,286.467548,178.432253,14.373932,188.718224,2.618977,48.424250,49.306401,162.952913,198.106419,160.604203,188.247363,94.410528,176.996222,0.080797,79.861837,96.390978,98.316663,188.421016,18.967368,84.032119,0.623736,821477.095149,0.863630,9.929229,22.138057,4.005760,0.071415,0.066146,150.173539,98.589057,72.693748,32.000000,32.000000,32.000000,32.000000,32.000000,71.780575,69.002997,101.891840,41.265823,50.082582,47.088608,51.898734,54.780074,38.468354,29.367089,59.758624,178.432253,86.923565,0.604372,178.891747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908737,50.185422,199.964932,164.561751,198.425110,286.516101,178.537136,14.382494,188.777125,2.606699,48.437433,49.318050,162.945453,197.946488,160.593712,188.246309,94.405757,177.014742,0.080797,79.878319,96.397848,98.628904,188.417341,18.967239,84.031975,0.625154,821728.468080,0.865632,10.011509,22.173314,4.009556,0.065160,0.059390,150.177402,98.566641,72.697822,32.000000,32.000000,32.000000,32.000000,32.000000,71.787659,68.987672,101.883507,41.265823,50.117653,47.088608,51.898734,54.785528,38.468354,29.367089,59.825825,178.537136,87.036507,0.603532,178.874438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897253,50.180199,199.856934,164.556984,198.490495,286.380085,178.510330,14.380353,188.668750,2.598910,48.472923,49.407037,162.959689,197.979028,160.593695,188.247266,94.419029,176.865031,0.080797,79.867188,96.444632,98.191747,188.462027,18.966657,84.027900,0.624555,821860.821509,0.865836,10.039864,22.134278,4.002242,0.073572,0.065562,150.180028,98.683027,72.696787,32.000000,32.000000,32.000000,32.000000,32.000000,71.807515,68.979759,101.815471,41.265823,50.130258,47.088608,51.898734,54.776898,38.468354,29.367089,59.870737,178.510330,86.959986,0.603780,178.747097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958705,50.206589,199.713249,164.551936,198.387371,286.235288,178.390434,14.384207,188.727518,2.598404,48.333612,49.428433,162.924750,198.003492,160.586117,188.300664,94.386623,176.886025,0.080798,79.870578,96.376860,98.365327,188.314958,18.964373,83.976297,0.624450,821720.202419,0.864703,10.012225,22.146401,4.006612,0.072586,0.064966,150.174954,98.664820,72.683361,32.000000,32.000000,32.000000,32.000000,32.000000,71.785095,68.979283,101.776126,41.265823,50.267414,47.088608,51.898734,54.758167,38.468354,29.367089,59.949109,178.390434,87.124243,0.602894,178.936436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861709,50.173327,199.705282,164.542402,198.308181,286.210318,178.674287,14.383493,188.559608,2.569624,48.307897,49.334318,162.956575,198.010140,160.598847,188.217809,94.394774,176.851357,0.080797,79.870298,96.422166,98.308092,188.452603,18.962206,83.992326,0.625551,821939.101054,0.865326,10.018872,22.073693,4.005369,0.073129,0.068770,150.182254,98.664504,72.706001,32.000000,32.000000,32.000000,32.000000,32.000000,71.789172,68.988774,101.761009,41.265823,50.371795,47.088608,51.898734,54.777269,38.468354,29.367089,60.018775,178.674287,86.921636,0.604459,178.698395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883109,50.172228,199.781518,164.549413,198.254643,286.115399,178.739798,14.381781,188.572932,2.562659,48.348136,49.336991,162.947121,197.855312,160.573946,188.105272,94.414181,176.861888,0.080795,79.894012,96.366989,98.276649,188.535896,18.957148,83.975035,0.624547,821618.897696,0.864340,9.981772,22.114437,3.997567,0.070224,0.065995,150.225995,98.703893,72.701111,32.000000,32.000000,32.000000,32.000000,32.000000,71.794470,68.952545,101.758258,41.265823,50.273382,47.088608,51.898734,54.730140,38.468354,29.367089,60.026325,178.739798,86.920121,0.601981,178.645484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823329,50.176076,199.474476,164.531746,198.313083,286.107651,178.550753,14.377927,188.604055,2.559207,48.455315,49.444895,162.950579,198.018152,160.586441,188.151779,94.431276,176.850526,0.080795,79.899376,96.392357,98.307264,188.369211,18.951865,83.922981,0.625055,821305.515322,0.864405,10.048750,22.092517,4.005183,0.064873,0.058840,150.255778,98.616134,72.694391,32.000000,32.000000,32.000000,32.000000,32.000000,71.835138,69.007474,101.768814,41.265823,50.273502,47.088608,51.898734,54.774254,38.468354,29.367089,60.086624,178.550753,86.640505,0.603990,178.536633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854856,50.191195,199.901726,164.519969,198.174316,286.180865,178.319957,14.380639,188.490726,2.571428,48.379318,49.298977,162.921442,197.928929,160.595965,188.175514,94.434230,176.869398,0.080795,79.893044,96.392087,98.387896,188.348428,18.947570,83.923197,0.625227,820979.531455,0.863441,10.025521,22.077293,4.004993,0.071156,0.062844,150.291995,98.629914,72.721108,32.000000,32.000000,32.000000,32.000000,32.000000,71.831544,69.005946,101.741342,41.265823,50.309763,47.088608,51.898734,54.735255,38.468354,29.367089,60.149404,178.319957,86.640073,0.604043,178.621291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831495,50.198343,199.471374,164.510435,198.078864,286.032858,178.199111,14.371506,188.487476,2.556475,48.359623,49.333052,162.917495,197.820827,160.581099,188.057675,94.431989,176.797907,0.080797,79.872121,96.398667,98.650586,188.198162,18.941995,83.859045,0.625657,821247.380197,0.865771,10.091203,22.055686,4.003636,0.071499,0.063012,150.305460,98.772997,72.715189,32.000000,32.000000,32.000000,32.000000,32.000000,71.813525,69.021931,101.757920,41.265823,50.177024,47.088608,51.898734,54.766437,38.468354,29.367089,60.204841,178.199111,86.621465,0.606033,178.507129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879547,50.209888,199.537790,164.516324,198.004748,286.102689,178.305646,14.386775,188.601789,2.551526,48.353109,49.389743,162.923539,197.868159,160.558197,188.000745,94.420536,176.678339,0.080798,79.854344,96.417716,98.122536,188.239700,18.935532,83.945573,0.625543,820658.989708,0.865713,10.073706,22.060227,4.009674,0.073023,0.064488,150.317085,98.766013,72.698740,32.000000,32.000000,32.000000,32.000000,32.000000,71.825165,69.066427,101.768162,41.265823,50.272055,47.088608,51.898734,54.727810,38.468354,29.367089,60.278494,178.305646,86.564417,0.605927,178.534312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895410,50.209888,199.653923,164.516324,197.935448,286.084656,178.435724,14.381067,188.474647,2.539345,48.272138,49.373963,162.928281,197.896313,160.588154,188.031381,94.417548,176.532897,0.080798,79.838026,96.409149,98.118461,188.171176,18.929144,83.924820,0.624521,820319.507166,0.866351,10.105021,22.034073,4.002918,0.075486,0.067135,150.315411,98.783911,72.688060,32.000000,32.000000,32.000000,32.000000,32.000000,71.831227,69.089125,101.785200,41.265823,50.340224,47.088608,51.898734,54.749243,38.468354,29.367089,60.336594,178.435724,86.877948,0.604605,178.655713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849645,50.186247,199.785264,164.534551,197.939057,286.122766,178.481809,14.378641,188.541681,2.539057,48.337195,49.331415,162.936515,197.675991,160.584374,187.975172,94.440853,176.658778,0.080798,79.830457,96.397458,98.183827,188.118823,18.922566,83.876895,0.623920,820016.831503,0.864612,10.066864,21.998017,4.000393,0.075055,0.066322,150.325588,98.817943,72.731753,32.000000,32.000000,32.000000,32.000000,32.000000,71.856877,69.091597,101.806717,41.265823,50.352209,47.088608,51.898734,54.758073,38.468354,29.367089,60.367863,178.481809,86.679307,0.605045,178.456657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761335,50.186797,199.599602,164.532307,197.910701,286.221066,178.447443,14.384777,188.495518,2.560300,48.353453,49.345999,162.925600,197.753451,160.587722,188.096697,94.460384,176.676341,0.080800,79.832366,96.353610,98.343191,188.271313,18.913821,83.896765,0.623882,819715.420161,0.863374,10.050466,21.943181,4.001449,0.072549,0.067852,150.321573,98.838586,72.718262,32.000000,32.000000,32.000000,32.000000,32.000000,71.857665,69.099033,101.859692,41.265823,50.314182,47.088608,51.898734,54.770700,38.468354,29.367089,60.390716,178.447443,86.955316,0.602675,178.819009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
