OSU 80 Ton Compressor Load Stand
49.802442,50.182124,199.783997,164.518287,198.007319,286.241420,178.366562,14.381923,188.499528,2.556966,48.346958,49.355815,162.943332,197.782332,160.625061,188.047557,94.476775,176.628923,0.080801,79.793289,96.428303,98.334946,188.203358,18.907182,83.941498,0.624776,819647.910702,0.863990,10.074148,21.969924,4.007757,0.064420,0.058707,150.342713,98.856103,72.725803,32.000000,32.000000,32.000000,32.000000,32.000000,71.857777,69.106623,101.907948,41.265823,50.320081,47.088608,51.898734,54.728988,38.468354,29.367089,60.462672,178.366562,86.879462,0.604576,178.778962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763574,50.125771,199.547375,164.512678,198.031175,286.288791,178.494077,14.379640,188.528625,2.577545,48.274735,49.224231,162.893406,197.814893,160.569357,187.957265,94.456319,176.680998,0.080802,79.757423,96.373588,98.292314,188.177417,18.897890,83.949359,0.624407,819579.443896,0.865735,10.166109,21.957373,4.011138,0.072960,0.066464,150.261895,98.797213,72.685492,32.000000,32.000000,32.000000,32.000000,32.000000,71.813434,69.074597,101.896058,41.265823,50.393909,47.088608,51.898734,54.731628,38.468354,29.367089,60.511938,178.494077,86.919328,0.602445,178.795996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869718,50.127695,199.675825,164.524175,198.101546,286.177419,178.647392,14.385634,188.493596,2.577824,48.337329,49.268397,162.908273,197.886320,160.600438,188.104398,94.495017,176.810729,0.080803,79.757358,96.416393,98.215650,188.275269,18.890846,84.006426,0.624460,819847.964742,0.865746,10.118869,21.922135,4.011530,0.066438,0.060027,150.277458,98.803620,72.715083,32.000000,32.000000,32.000000,32.000000,32.000000,71.843922,69.110169,101.940441,41.265823,50.425837,47.088608,51.898734,54.772844,38.468354,29.367089,60.504315,178.647392,86.919742,0.603343,178.964288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770844,50.147212,199.776001,164.535392,198.242263,286.095620,178.395282,14.382779,188.585372,2.576202,48.292334,49.333929,162.948650,197.825230,160.627009,188.005224,94.500919,176.717766,0.080803,79.749854,96.419049,98.230928,188.247452,18.884181,83.964018,0.624025,819933.651836,0.865845,10.102762,21.963291,4.009908,0.074238,0.065959,150.241986,98.815917,72.722316,32.000000,32.000000,32.000000,32.000000,32.000000,71.869857,69.127881,102.000688,41.265823,50.493487,47.088608,51.898734,54.758864,38.468354,29.367089,60.561517,178.395282,87.041303,0.602703,178.808624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830169,50.150511,199.773891,164.546328,198.251682,286.014683,178.307553,14.382637,188.605332,2.579958,48.318165,49.288304,162.965768,197.917676,160.618221,188.025942,94.538848,176.774920,0.080804,79.752222,96.399065,98.233073,188.411120,18.878822,83.970311,0.623610,819944.063202,0.863370,9.994834,21.976137,4.003949,0.073018,0.068673,150.234791,98.803499,72.757673,32.000000,32.000000,32.000000,32.000000,32.000000,71.900345,69.123992,102.017910,41.265823,50.494744,47.088608,51.898734,54.740464,38.468354,29.367089,60.605646,178.307553,86.719136,0.602708,178.704100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860506,50.147212,199.839042,164.552497,198.139646,285.977851,178.600563,14.380782,188.618513,2.563437,48.181695,49.354186,162.961446,197.931525,160.609749,188.127090,94.530955,176.751354,0.080803,79.735359,96.430048,98.322207,188.368965,18.874674,83.979867,0.625900,820687.103777,0.867160,10.116674,21.933301,4.013916,0.067906,0.060964,150.228873,98.811296,72.747338,32.000000,32.000000,32.000000,32.000000,32.000000,71.887707,69.121282,102.027678,41.265823,50.527912,47.088608,51.898734,54.721221,38.468354,29.367089,60.643566,178.600563,86.951494,0.603772,178.781598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882297,50.118074,199.768444,164.579417,198.142166,286.016639,178.560763,14.385919,188.630842,2.570571,48.305904,49.243667,162.966838,197.871719,160.620047,188.205404,94.499741,176.722211,0.080803,79.727538,96.457096,98.516346,188.353871,18.870747,83.990018,0.625495,820513.508373,0.866489,10.058561,21.918081,4.009095,0.074516,0.066435,150.212380,98.836418,72.730673,32.000000,32.000000,32.000000,32.000000,32.000000,71.862608,69.119362,102.057509,41.265823,50.489134,47.088608,51.898734,54.722503,38.468354,29.367089,60.664349,178.560763,86.804023,0.605668,178.635689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882158,50.147487,199.713708,164.587269,198.028376,285.881136,178.483031,14.386633,188.660974,2.568689,48.432542,49.363448,162.963722,197.788023,160.625196,188.120065,94.523685,176.829684,0.080802,79.733787,96.420833,98.312212,188.471569,18.868200,83.940074,0.624665,820028.466799,0.863987,10.023879,21.916612,4.007963,0.073529,0.066254,150.229243,98.904397,72.746240,32.000000,32.000000,32.000000,32.000000,32.000000,71.863308,69.164093,102.058461,41.265823,50.536863,47.088608,51.898734,54.691078,38.468354,29.367089,60.716612,178.483031,86.729882,0.603316,178.560473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873733,50.180474,199.861122,164.551375,197.951010,285.888780,178.506452,14.386633,188.602790,2.565353,48.399752,49.326737,162.960289,197.915129,160.625516,188.112242,94.493635,176.828052,0.080802,79.733726,96.446635,98.459559,188.267621,18.865923,83.908755,0.623767,820050.437108,0.863701,9.972208,21.936247,4.004796,0.071674,0.065191,150.223345,98.862047,72.727588,32.000000,32.000000,32.000000,32.000000,32.000000,71.849169,69.149908,102.049854,41.265823,50.632768,47.088608,51.898734,54.732679,38.468354,29.367089,60.793051,178.506452,86.706154,0.603546,178.596035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911882,50.188171,199.658970,164.528662,197.854379,285.906118,178.434096,14.391770,188.471130,2.580512,48.308498,49.302311,162.934094,197.793160,160.587212,188.077124,94.476002,176.642197,0.080803,79.768765,96.439542,98.098453,188.287932,18.862347,83.853203,0.624121,819569.041067,0.863655,10.001764,21.954998,4.003710,0.073200,0.065736,150.228768,98.861756,72.738544,32.000000,32.000000,32.000000,32.000000,32.000000,71.799550,69.192757,102.061961,41.265823,50.664241,47.088608,51.898734,54.675459,38.468354,29.367089,60.831153,178.434096,86.405858,0.604045,178.415823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854766,50.163706,199.696296,164.510155,198.001006,285.960234,178.374177,14.389629,188.530606,2.595285,48.318078,49.283764,162.944718,197.878701,160.567775,188.081014,94.474246,176.737185,0.080802,79.722933,96.448604,98.144666,188.119696,18.859669,83.901344,0.624265,819457.197638,0.863445,10.043463,21.984401,4.007342,0.074200,0.067242,150.256749,98.826294,72.749825,32.000000,32.000000,32.000000,32.000000,32.000000,71.788505,69.235255,102.086613,41.265823,50.658968,47.088608,51.898734,54.680772,38.468354,29.367089,60.885175,178.374177,87.002826,0.604124,178.727782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863726,50.142539,199.629687,164.509313,197.983472,286.073336,178.398403,14.380068,188.502413,2.585389,48.418954,49.367117,162.969871,197.920670,160.590364,188.011965,94.494198,176.670000,0.080800,79.712869,96.483608,98.369029,188.200524,18.858250,83.874118,0.624032,819086.183108,0.862660,10.011724,21.928185,4.000229,0.074392,0.065754,150.307080,98.820867,72.773359,32.000000,32.000000,32.000000,32.000000,32.000000,71.783560,69.284285,102.140789,41.265823,50.567379,47.088608,51.898734,54.649923,38.468354,29.367089,60.907639,178.398403,86.921131,0.605597,178.657522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839539,50.178000,199.697084,164.527260,197.943263,286.264277,178.416140,14.383778,188.554174,2.598709,48.268387,49.373426,162.939648,197.747872,160.603313,188.156326,94.500271,176.671588,0.080801,79.707178,96.468027,98.284691,188.370004,18.856486,83.923738,0.624609,819716.120892,0.864628,10.046309,21.967691,4.005561,0.075421,0.065440,150.307864,98.783564,72.755297,32.000000,32.000000,32.000000,32.000000,32.000000,71.790361,69.299828,102.162006,41.265823,50.643727,47.088608,51.898734,54.663337,38.468354,29.367089,60.970183,178.416140,87.036363,0.602343,178.741983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861915,50.138966,199.823740,164.531186,197.960210,286.023748,178.480896,14.375930,188.497457,2.594304,48.334096,49.273475,162.943265,197.656104,160.609196,188.108710,94.489112,176.690837,0.080800,79.679899,96.479762,98.412427,188.272744,18.856386,83.981688,0.623847,819500.315112,0.864211,10.015876,21.921039,4.003505,0.071978,0.064983,150.340280,98.691372,72.765403,32.000000,32.000000,32.000000,32.000000,32.000000,71.771994,69.271024,102.182130,41.265823,50.667748,47.088608,51.898734,54.672579,38.468354,29.367089,61.033267,178.480896,86.843816,0.601978,178.712361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837057,50.138966,199.641070,164.540159,198.027971,286.081253,178.629127,14.385919,188.517253,2.585985,48.294540,49.295160,162.961528,197.874337,160.597420,188.048130,94.488102,176.588354,0.080796,79.688045,96.435142,98.209401,188.645436,18.855822,83.949089,0.623488,819435.381104,0.864501,10.076355,21.915598,4.006800,0.072889,0.068909,150.351105,98.687155,72.735456,32.000000,32.000000,32.000000,32.000000,32.000000,71.732528,69.242654,102.217515,41.265823,50.747307,47.088608,51.898734,54.661383,38.468354,29.367089,61.033916,178.629127,87.082106,0.601191,178.836987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809927,50.136492,199.567135,164.548010,198.147722,285.986189,178.474687,14.386490,188.497230,2.589478,48.311218,49.265193,162.962242,197.788862,160.618823,188.108188,94.512468,176.701397,0.080794,79.666604,96.458522,98.442427,188.205315,18.855964,83.910919,0.623361,819417.114151,0.863736,10.014174,21.934407,4.007542,0.067024,0.059986,150.374440,98.706193,72.764782,32.000000,32.000000,32.000000,32.000000,32.000000,71.774724,69.243029,102.253269,41.265823,50.743122,47.088608,51.898734,54.718161,38.468354,29.367089,61.069712,178.474687,86.676422,0.602817,178.665941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819360,50.121647,199.586078,164.531466,198.189325,285.878975,178.324509,14.384777,188.540136,2.597627,48.208625,49.284922,162.951939,197.808252,160.597960,188.009014,94.522748,176.692339,0.080793,79.688107,96.458319,98.284873,188.268213,18.853671,83.919645,0.623903,819732.754493,0.863793,10.039889,21.894679,4.005876,0.072252,0.063092,150.384885,98.699166,72.768204,32.000000,32.000000,32.000000,32.000000,32.000000,71.772874,69.223730,102.284253,41.265823,50.773095,47.088608,51.898734,54.665831,38.468354,29.367089,61.118727,178.324509,86.797857,0.601457,178.606263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867381,50.122747,199.613440,164.515482,198.276345,285.802697,178.330517,14.383493,188.570232,2.618188,48.164120,49.330257,162.932536,197.836249,160.586402,188.016694,94.548076,176.710317,0.080793,79.674705,96.441438,98.340927,188.290587,18.852518,83.906970,0.624560,820171.021607,0.865580,10.065490,21.915249,4.006574,0.074069,0.066173,150.409886,98.698288,72.746358,32.000000,32.000000,32.000000,32.000000,32.000000,71.813979,69.203492,102.300171,41.265823,50.759846,47.088608,51.898734,54.671782,38.468354,29.367089,61.129800,178.330517,86.605923,0.604633,178.558348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823169,50.106803,199.426579,164.502303,198.365834,285.818133,178.371495,14.383636,188.605514,2.600234,48.219643,49.385629,162.941402,197.872708,160.581376,188.178348,94.559459,176.767757,0.080790,79.661112,96.418720,98.262005,188.366761,18.851643,83.895989,0.625150,820252.404299,0.866273,10.040882,21.901368,4.006195,0.075135,0.067147,150.438463,98.780266,72.764560,32.000000,32.000000,32.000000,32.000000,32.000000,71.841570,69.212479,102.334245,41.265823,50.772120,47.088608,51.898734,54.642374,38.468354,29.367089,61.154427,178.371495,87.032090,0.604420,178.764210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882027,50.133193,199.578990,164.531466,198.231328,285.677655,178.368928,14.384207,188.574868,2.609443,48.244293,49.375479,162.940733,197.731614,160.608538,188.154309,94.542631,176.742863,0.080789,79.689842,96.439235,98.312073,188.201400,18.849816,83.889318,0.625276,820456.455410,0.865701,9.992304,21.883185,4.002886,0.074984,0.067770,150.447301,98.801244,72.769117,32.000000,32.000000,32.000000,32.000000,32.000000,71.870227,69.234165,102.347544,41.265823,50.801797,47.088608,51.898734,54.681448,38.468354,29.367089,61.207078,178.368928,86.666451,0.605790,178.518970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884104,50.127970,199.675344,164.537916,198.065345,285.672858,178.201942,14.379497,188.578821,2.603355,48.238984,49.293774,162.965079,197.779579,160.625805,188.079030,94.574263,176.785820,0.080790,79.715657,96.517044,98.459938,188.225733,18.848775,83.902138,0.625725,820804.569676,0.866707,10.022096,21.894624,4.002688,0.074155,0.065026,150.444813,98.766504,72.781207,32.000000,32.000000,32.000000,32.000000,32.000000,71.882195,69.212529,102.358918,41.265823,50.820258,47.088608,51.898734,54.664792,38.468354,29.367089,61.249472,178.201942,86.877533,0.603178,178.595878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896382,50.122747,199.641854,164.538476,198.067570,285.801707,178.362941,14.380924,188.578287,2.589740,48.341262,49.294226,162.966936,197.796383,160.617888,188.109468,94.566106,176.728970,0.080789,79.733589,96.450927,98.476067,188.211170,18.847870,83.907403,0.625332,820298.503471,0.865061,9.987606,21.901561,4.001020,0.070957,0.062203,150.417375,98.833040,72.762106,32.000000,32.000000,32.000000,32.000000,32.000000,71.864372,69.199634,102.356826,41.265823,50.884858,47.088608,51.898734,54.653621,38.468354,29.367089,61.279836,178.362941,86.642687,0.605294,178.467947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882162,50.136217,199.781973,164.541281,198.080450,285.913751,178.562034,14.385063,188.576541,2.569210,48.288630,49.259055,162.966129,197.816062,160.597144,188.088996,94.576018,176.725762,0.080788,79.713815,96.444758,98.489680,188.248430,18.847442,84.003811,0.624573,819477.713549,0.865094,9.980236,21.886996,4.002785,0.075196,0.065899,150.418356,98.804376,72.776630,32.000000,32.000000,32.000000,32.000000,32.000000,71.868036,69.187526,102.359858,41.265823,50.890481,47.088608,51.898734,54.651167,38.468354,29.367089,61.323295,178.562034,87.010706,0.603183,178.835728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903197,50.154085,199.816411,164.491647,198.069978,285.987815,178.350891,14.382494,188.659777,2.577957,48.223067,49.363370,162.947812,197.938636,160.609995,188.148196,94.592560,176.803508,0.080788,79.689584,96.451971,98.618286,188.385199,18.845594,83.918437,0.624096,819486.545072,0.864074,9.962319,21.872568,4.001129,0.073013,0.065602,150.424824,98.755818,72.769717,32.000000,32.000000,32.000000,32.000000,32.000000,71.875971,69.196733,102.386653,41.265823,50.840649,47.088608,51.898734,54.647698,38.468354,29.367089,61.366617,178.350891,87.122819,0.604394,178.867081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879011,50.108453,199.916146,164.489124,198.154985,286.080580,178.417843,14.381781,188.646969,2.592976,48.202305,49.355672,162.936998,197.945611,160.579969,188.192139,94.615513,176.898943,0.080787,79.747893,96.440338,98.247735,188.480912,18.845264,83.992777,0.623642,819555.594468,0.863472,9.990489,21.861381,4.005078,0.073368,0.069463,150.415679,98.787499,72.759868,32.000000,32.000000,32.000000,32.000000,32.000000,71.876870,69.151946,102.381827,41.265823,50.935410,47.088608,51.898734,54.607232,38.468354,29.367089,61.421072,178.417843,86.850271,0.602090,178.724359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870322,50.110102,200.071427,164.507631,198.194141,286.133039,178.515021,14.386204,188.702713,2.587437,48.288307,49.355385,162.952853,198.017268,160.600005,188.217750,94.636190,176.855211,0.080786,79.750804,96.473664,98.278786,188.432472,18.844745,83.953308,0.623716,819470.230939,0.864087,9.986613,21.875727,4.004080,0.065966,0.061641,150.408949,98.802463,72.780859,32.000000,32.000000,32.000000,32.000000,32.000000,71.895612,69.181548,102.399930,41.265823,51.010467,47.088608,51.898734,54.629957,38.468354,29.367089,61.408572,178.515021,87.165587,0.600776,178.916413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900447,50.123297,199.812473,164.523614,198.205668,286.239452,178.408582,14.383350,188.718327,2.570779,48.261198,49.326866,162.971138,198.017032,160.606304,188.246677,94.680506,176.795060,0.080787,79.741277,96.479234,98.403676,188.422766,18.845782,83.975972,0.624568,819654.833413,0.864489,9.965983,21.890676,4.008021,0.070298,0.063437,150.405879,98.758680,72.798977,32.000000,32.000000,32.000000,32.000000,32.000000,71.906272,69.202210,102.426281,41.265823,51.077374,47.088608,51.898734,54.622081,38.468354,29.367089,61.453295,178.408582,86.730405,0.604019,178.587813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853651,50.149137,199.672174,164.563153,198.249996,286.381926,178.537291,14.382351,188.795451,2.588705,48.315310,49.333177,162.985216,198.084902,160.594468,188.267680,94.676842,176.910451,0.080783,79.726335,96.469194,98.329820,188.535815,18.846429,83.936756,0.625387,819753.434189,0.864360,9.976618,21.852633,4.011833,0.075497,0.066842,150.395969,98.791558,72.768142,32.000000,32.000000,32.000000,32.000000,32.000000,71.894486,69.213230,102.451030,41.265823,51.060342,47.088608,51.898734,54.615120,38.468354,29.367089,61.488688,178.537291,86.689260,0.602340,178.467554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990028,50.157933,199.790599,164.569042,198.333607,286.580300,178.551839,14.385205,188.762349,2.572705,48.223402,49.405391,162.998644,198.004164,160.619970,188.372396,94.715445,176.990192,0.080781,79.701592,96.487102,98.654648,188.233888,18.848902,83.986051,0.623918,819626.793807,0.864378,9.958668,21.784424,4.004222,0.074436,0.066399,150.355606,98.883771,72.790550,32.000000,32.000000,32.000000,32.000000,32.000000,71.871632,69.236820,102.455327,41.265823,51.146081,47.088608,51.898734,54.584608,38.468354,29.367089,61.559534,178.551839,86.688070,0.604103,178.540449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.120910,50.161232,199.850553,164.583063,198.367001,286.639427,178.546508,14.385776,188.869318,2.555718,48.170718,49.444298,162.965815,198.095034,160.619021,188.380300,94.697092,176.962195,0.080779,79.727262,96.490094,98.518817,188.611356,18.851796,84.012448,0.624324,819957.454559,0.864911,10.032893,21.833916,4.005167,0.071172,0.064711,150.364145,98.831787,72.786396,32.000000,32.000000,32.000000,32.000000,32.000000,71.884250,69.238679,102.469509,41.265823,51.210599,47.088608,51.898734,54.586933,38.468354,29.367089,61.615153,178.546508,87.070909,0.604501,178.704611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907476,50.124396,199.861395,164.602972,198.366484,286.671519,178.356518,14.381495,188.942342,2.543555,48.306531,49.375529,163.023225,198.039387,160.664929,188.434366,94.767245,177.012437,0.080778,79.771451,96.504106,98.385975,188.573627,18.854725,84.021229,0.622397,819998.509413,0.862606,9.900777,21.826970,3.996609,0.071582,0.066997,150.356934,98.840624,72.805125,32.000000,32.000000,32.000000,32.000000,32.000000,71.883447,69.279404,102.469516,41.265823,51.289911,47.088608,51.898734,54.543722,38.468354,29.367089,61.648864,178.356518,86.723806,0.602997,178.504218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919378,50.120548,200.197593,164.580258,198.479061,286.612844,178.490452,14.381923,188.982649,2.535366,48.294225,49.370109,162.976244,198.227611,160.660696,188.427623,94.799459,177.112931,0.080778,79.774328,96.526077,98.389507,188.709803,18.856426,84.037023,0.621479,820033.931569,0.860283,9.769117,21.834209,3.987369,0.072026,0.068973,150.332966,98.838180,72.793139,32.000000,32.000000,32.000000,32.000000,32.000000,71.858914,69.310860,102.469480,41.265823,51.281321,47.088608,51.898734,54.525674,38.468354,29.367089,61.658439,178.490452,87.090815,0.599649,178.798710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989665,50.134292,200.101540,164.563994,198.482096,286.662397,178.322117,14.379925,189.028865,2.517306,48.284989,49.452091,162.996165,198.170321,160.652463,188.611909,94.812829,177.081060,0.080779,79.803556,96.520943,98.539266,188.817122,18.859872,84.072687,0.623679,819965.620749,0.865199,9.952503,21.783998,4.004638,0.067005,0.060510,150.329611,98.887212,72.781233,32.000000,32.000000,32.000000,32.000000,32.000000,71.885457,69.336653,102.487135,41.265823,51.418028,47.088608,51.898734,54.528495,38.468354,29.367089,61.702157,178.322117,86.898935,0.604243,178.656814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973820,50.126595,199.876091,164.563433,198.491859,286.785531,178.127097,14.384635,188.974083,2.501599,48.356619,49.390526,162.990798,198.331418,160.650466,188.640250,94.841984,177.124948,0.080779,79.820142,96.588293,98.492192,188.793768,18.862759,84.081883,0.624942,820286.893775,0.864803,9.936355,21.791660,4.010418,0.073995,0.066985,150.314539,98.962791,72.811041,32.000000,32.000000,32.000000,32.000000,32.000000,71.912239,69.419989,102.503654,41.265823,51.393063,47.088608,51.898734,54.503292,38.468354,29.367089,61.731022,178.127097,87.322199,0.603029,178.908230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970682,50.209613,200.154561,164.599888,198.463939,286.858507,178.238206,14.381923,189.038381,2.512853,48.357116,49.418191,163.005409,198.256075,160.660228,188.568762,94.823109,177.112605,0.080779,79.851511,96.574760,98.544368,188.705561,18.866419,84.163236,0.623570,820188.074713,0.864314,9.877511,21.765645,4.002858,0.072055,0.066566,150.294091,98.975302,72.793547,32.000000,32.000000,32.000000,32.000000,32.000000,71.891520,69.457755,102.512119,41.265823,51.529381,47.088608,51.898734,54.485638,38.468354,29.367089,61.829398,178.238206,86.961952,0.603289,178.713738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014119,50.190371,200.131078,164.594560,198.359802,287.000818,178.329833,14.381923,189.007982,2.514484,48.336325,49.499734,163.021144,198.116700,160.659082,188.565502,94.827483,177.209896,0.080780,79.868953,96.535089,98.513494,188.649924,18.871347,84.126779,0.623026,820122.111521,0.865589,9.886170,21.753902,3.999616,0.066340,0.063580,150.308470,98.954775,72.791051,32.000000,32.000000,32.000000,32.000000,32.000000,71.879908,69.478910,102.528846,41.265823,51.579063,47.088608,51.898734,54.501479,38.468354,29.367089,61.912282,178.329833,87.352887,0.599907,178.902133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963835,50.162881,200.007601,164.590914,198.382100,286.968474,178.459982,14.385205,189.129593,2.513580,48.347065,49.481575,162.991101,198.331171,160.659421,188.662823,94.831670,177.132701,0.080781,79.890660,96.558851,98.582282,188.655980,18.877844,84.111831,0.623039,820296.581533,0.865189,9.972428,21.767880,4.005440,0.070258,0.061690,150.318876,98.822892,72.798460,32.000000,32.000000,32.000000,32.000000,32.000000,71.863306,69.491741,102.519009,41.265823,51.657552,47.088608,51.898734,54.441731,38.468354,29.367089,61.918181,178.459982,87.051545,0.602987,178.763620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981412,50.160132,200.138940,164.597644,198.303482,287.037516,178.351876,14.379212,188.997916,2.510261,48.297556,49.412230,162.993315,198.210504,160.645844,188.499229,94.802230,177.200982,0.080782,79.927364,96.546033,98.663193,188.787203,18.883657,84.111363,0.622144,819743.167004,0.863411,9.908353,21.802095,4.001492,0.070369,0.066973,150.337857,98.857395,72.826397,32.000000,32.000000,32.000000,32.000000,32.000000,71.824760,69.524085,102.558165,41.265823,51.714583,47.088608,51.898734,54.463327,38.468354,29.367089,61.969166,178.351876,87.056215,0.599167,178.833289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.024157,50.159308,200.191533,164.575211,198.393764,287.193938,178.387302,14.380782,189.002754,2.503326,48.327198,49.502491,162.997070,198.289777,160.641712,188.493628,94.779281,177.151294,0.080782,79.929879,96.593674,98.485725,188.816999,18.888966,84.149443,0.622518,819815.700642,0.863776,9.932766,21.767291,4.003047,0.072088,0.067908,150.359538,98.898360,72.807663,32.000000,32.000000,32.000000,32.000000,32.000000,71.828078,69.525751,102.572982,41.265823,51.808400,47.088608,51.898734,54.416145,38.468354,29.367089,62.013493,178.387302,86.902433,0.601496,178.685178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.034204,50.174427,200.285259,164.561751,198.492040,287.338010,178.294221,14.389059,188.971316,2.505829,48.353878,49.519864,162.999598,198.372976,160.652145,188.605559,94.774069,177.061137,0.080781,79.940952,96.608906,98.657194,188.774534,18.894125,84.039728,0.622175,819571.944365,0.863613,9.911870,21.823813,4.004267,0.062572,0.059023,150.384258,98.910829,72.828670,32.000000,32.000000,32.000000,32.000000,32.000000,71.834181,69.528964,102.601387,41.265823,51.869702,47.088608,51.898734,54.448641,38.468354,29.367089,62.072277,178.294221,86.851245,0.601129,178.568655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.020020,50.202466,200.214281,164.579698,198.636449,287.405304,178.309055,14.384349,189.026752,2.525264,48.312919,49.390403,163.003828,198.224639,160.627049,188.523109,94.745115,177.088749,0.080778,79.954388,96.576969,98.363836,188.770151,18.899021,84.026890,0.622039,819968.572614,0.863013,9.866933,21.827055,4.001897,0.062774,0.059721,150.428771,98.899663,72.829769,32.000000,32.000000,32.000000,32.000000,32.000000,71.830983,69.541119,102.623839,41.265823,51.873213,47.088608,51.898734,54.372189,38.468354,29.367089,62.150831,178.309055,86.875874,0.602333,178.593282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008140,50.184323,200.116270,164.565677,198.673246,287.457515,178.421424,14.388630,188.844224,2.549766,48.332498,49.330034,162.987919,198.203728,160.598684,188.429440,94.701689,177.047160,0.080778,79.946154,96.603488,98.669998,188.444035,18.903090,84.020543,0.622965,820417.213011,0.863735,9.871689,21.796500,4.002967,0.064775,0.058013,150.455469,98.890144,72.803749,32.000000,32.000000,32.000000,32.000000,32.000000,71.820460,69.472026,102.623552,41.265823,51.928902,47.088608,51.898734,54.352684,38.468354,29.367089,62.207189,178.421424,86.679541,0.602799,178.539426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003989,50.174427,200.033770,164.563153,198.609640,287.424367,178.354934,14.377071,188.781345,2.569825,48.481904,49.355836,162.975998,198.039707,160.608921,188.347312,94.694925,176.947940,0.080778,79.985427,96.601176,98.433008,188.470492,18.904901,83.919249,0.624086,821215.437273,0.864632,9.914359,21.836410,4.002683,0.063671,0.060985,150.473786,98.912306,72.833512,32.000000,32.000000,32.000000,32.000000,32.000000,71.835041,69.477513,102.622441,41.265823,51.974064,47.088608,51.898734,54.404755,38.468354,29.367089,62.241387,178.354934,86.911611,0.603620,178.622353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975644,50.179100,199.915874,164.563994,198.515930,287.309803,178.489448,14.386918,188.807863,2.560620,48.357317,49.401256,162.956281,198.026325,160.602690,188.259860,94.665676,176.892327,0.080777,79.975225,96.559346,98.450533,188.405449,18.906201,83.925776,0.623533,821498.952087,0.864431,9.908474,21.863333,4.001674,0.063062,0.058839,150.459902,98.862721,72.816348,32.000000,32.000000,32.000000,32.000000,32.000000,71.823214,69.420395,102.571464,41.265823,51.976225,47.088608,51.898734,54.376487,38.468354,29.367089,62.284869,178.489448,86.986311,0.604406,178.694383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006508,50.181574,199.763443,164.554180,198.523808,287.298776,178.360555,14.378213,188.719727,2.545551,48.376655,49.303048,162.966985,197.987520,160.611919,188.199328,94.642177,176.734420,0.080777,79.936165,96.532025,98.479563,188.288896,18.905982,83.873505,0.624376,821238.753305,0.864532,9.902862,21.830717,4.000356,0.063190,0.058569,150.456376,98.786349,72.809981,32.000000,32.000000,32.000000,32.000000,32.000000,71.825507,69.388229,102.528184,41.265823,52.019941,47.088608,51.898734,54.394382,38.468354,29.367089,62.337117,178.360555,86.724257,0.602879,178.520858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919556,50.186522,199.585842,164.529503,198.553586,287.305735,178.514102,14.394624,188.622713,2.559047,48.306869,49.285835,162.943023,197.858504,160.578488,188.216554,94.579290,176.638032,0.080777,79.923853,96.542438,98.332455,188.253423,18.902119,83.921989,0.624019,821009.921586,0.864028,9.936792,21.837886,4.000266,0.071898,0.063866,150.425997,98.814455,72.830196,32.000000,32.000000,32.000000,32.000000,32.000000,71.847914,69.328066,102.469036,41.265823,51.949413,47.088608,51.898734,54.382824,38.468354,29.367089,62.434079,178.514102,86.772488,0.602063,178.607955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881924,50.172502,199.612970,164.507070,198.550792,287.254124,178.522100,14.371220,188.470357,2.562935,48.312466,49.335528,162.929660,197.693108,160.578629,188.178971,94.582608,176.467875,0.080778,79.935965,96.545331,98.235051,188.022481,18.898056,83.924459,0.623605,821090.760405,0.864100,9.907410,21.798661,3.994749,0.071326,0.066702,150.433301,98.845452,72.815228,32.000000,32.000000,32.000000,32.000000,32.000000,71.867528,69.329467,102.473125,41.265823,51.960299,47.088608,51.898734,54.378722,38.468354,29.367089,62.446317,178.522100,87.211150,0.603106,178.930850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859719,50.171403,199.506748,164.515202,198.654483,287.287589,178.348252,14.378356,188.288558,2.562018,48.293508,49.291333,162.926704,197.709732,160.573783,187.895027,94.555264,176.385228,0.080780,79.935590,96.482184,98.132902,188.123759,18.893789,83.843485,0.623941,821578.104230,0.865169,10.002145,21.823241,3.998149,0.065867,0.060130,150.367273,98.974352,72.809974,32.000000,32.000000,32.000000,32.000000,32.000000,71.892004,69.300447,102.470002,41.265823,51.967285,47.088608,51.898734,54.416049,38.468354,29.367089,62.492881,178.348252,86.668579,0.603444,178.625618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823203,50.148312,199.199431,164.530625,198.630791,287.158568,177.808567,14.384064,188.208299,2.554757,48.387739,49.137040,162.923924,197.423931,160.578519,187.732867,94.539442,176.442030,0.080781,79.934376,96.487291,98.251979,187.901208,18.888407,83.767306,0.624609,821563.049525,0.865809,10.027022,21.752259,4.001710,0.074416,0.065822,150.332611,98.895197,72.832406,32.000000,32.000000,32.000000,32.000000,32.000000,71.907981,69.311905,102.461912,41.265823,51.925327,47.088608,51.898734,54.435909,38.468354,29.367089,62.529057,177.808567,86.663855,0.601069,178.573651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753552,50.148862,199.053668,164.525297,198.594321,287.158173,177.811695,14.381781,188.096022,2.568224,48.328237,49.136544,162.904167,197.341328,160.553817,187.664089,94.498448,176.237655,0.080782,79.898784,96.463816,98.103656,187.884730,18.879022,83.724682,0.625704,822120.438617,0.867531,10.048883,21.746720,4.001361,0.072231,0.068031,150.280691,98.913392,72.793737,32.000000,32.000000,32.000000,32.000000,32.000000,71.881207,69.314948,102.418474,41.265823,51.826511,47.088608,51.898734,54.410724,38.468354,29.367089,62.550525,177.811695,86.499093,0.605308,178.488994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764365,50.133193,199.023761,164.506790,198.563943,287.101738,178.341384,14.387774,188.039092,2.577924,48.379294,49.175512,162.907505,197.308715,160.548889,187.580770,94.491874,176.289846,0.080780,79.851430,96.464896,98.210113,187.822360,18.869744,83.667238,0.625737,822073.554746,0.870712,10.063569,21.785143,3.998126,0.067543,0.063763,150.281716,98.937752,72.807108,32.000000,32.000000,32.000000,32.000000,32.000000,71.888203,69.332763,102.407561,41.265823,51.800971,47.088608,51.898734,54.459210,38.468354,29.367089,62.575349,178.341384,86.814679,0.604823,178.551739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710430,50.155734,199.054785,164.490245,198.573290,287.092537,178.441372,14.383636,187.926758,2.587975,48.251502,49.164226,162.913750,197.161113,160.539353,187.450486,94.468450,175.983386,0.080781,79.822345,96.400834,98.163502,187.566957,18.856470,83.664190,0.626294,822166.685191,0.871891,10.136235,21.744792,4.000793,0.072196,0.062815,150.272184,98.863069,72.797326,32.000000,32.000000,32.000000,32.000000,32.000000,71.874394,69.352965,102.401929,41.265823,51.680950,47.088608,51.898734,54.446444,38.468354,29.367089,62.658203,178.441372,86.824055,0.606206,178.591039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730348,50.107353,198.887989,164.473140,198.690162,286.978932,178.446154,14.383065,187.873724,2.591206,48.345203,49.122234,162.902638,196.993031,160.541752,187.296716,94.473489,176.044683,0.080781,79.801793,96.438248,97.866768,187.634423,18.843981,83.565600,0.626154,822011.289914,0.868921,10.109365,21.772147,3.999323,0.075183,0.066792,150.295928,98.868485,72.808047,32.000000,32.000000,32.000000,32.000000,32.000000,71.881175,69.400045,102.445699,41.265823,51.672657,47.088608,51.898734,54.497160,38.468354,29.367089,62.642172,178.446154,86.611080,0.603453,178.464721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683288,50.127420,198.713902,164.464447,198.588362,286.917785,178.471140,14.393768,187.705136,2.601619,48.356343,49.130663,162.862940,196.881372,160.539936,187.187793,94.442170,175.833542,0.080782,79.762869,96.397565,97.932848,187.403488,18.829460,83.524275,0.626823,822261.243024,0.869575,10.187795,21.673488,4.004286,0.074838,0.066220,150.292636,98.854172,72.804879,32.000000,32.000000,32.000000,32.000000,32.000000,71.904845,69.352778,102.444235,41.265823,51.533513,47.088608,51.898734,54.488595,38.468354,29.367089,62.693553,178.471140,86.374269,0.604010,178.359411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675290,50.132918,198.787649,164.459680,198.623116,286.727349,178.440297,14.382066,187.570529,2.565329,48.251281,49.133580,162.878520,196.864272,160.548788,187.159141,94.444447,175.803067,0.080782,79.732645,96.445444,97.904157,187.445139,18.813574,83.451684,0.628045,822575.927800,0.869560,10.118769,21.692880,3.999328,0.075495,0.067705,150.274266,98.893361,72.817752,32.000000,32.000000,32.000000,32.000000,32.000000,71.920798,69.378329,102.479669,41.265823,51.469925,47.088608,51.898734,54.523451,38.468354,29.367089,62.750663,178.440297,86.639189,0.605962,178.319088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676719,50.142264,198.667999,164.440893,198.668438,286.730397,178.411922,14.386347,187.554871,2.535863,48.177246,49.062165,162.861881,196.778090,160.534360,187.151688,94.411382,175.736339,0.080779,79.716476,96.418236,97.917913,187.201256,18.796436,83.512717,0.627793,822381.253916,0.869955,10.187622,21.640019,3.999613,0.074636,0.067020,150.282247,98.864468,72.812340,32.000000,32.000000,32.000000,32.000000,32.000000,71.901192,69.344961,102.472878,41.265823,51.404774,47.088608,51.898734,54.534004,38.468354,29.367089,62.774901,178.411922,86.288155,0.607079,178.498435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625393,50.093609,198.555218,164.408926,198.596542,286.718546,178.485650,14.381638,187.448503,2.543852,48.215223,49.047710,162.838705,196.585912,160.525039,186.964768,94.445564,175.577367,0.080780,79.663337,96.323694,97.775659,186.929129,18.778114,83.441551,0.629103,822540.331786,0.870426,10.201414,21.625585,4.001741,0.071046,0.064957,150.344462,98.902499,72.809391,32.000000,32.000000,32.000000,32.000000,32.000000,71.939371,69.333009,102.435207,41.265823,51.276466,47.088608,51.898734,54.566984,38.468354,29.367089,62.773503,178.485650,86.409680,0.605958,178.490371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587161,50.077940,198.448934,164.403879,198.582346,286.456920,178.173777,14.384777,187.380384,2.543230,48.231618,48.965245,162.830414,196.625204,160.498669,186.916733,94.441834,175.605809,0.080778,79.590403,96.392430,97.711659,187.104238,18.760938,83.382447,0.628459,822872.456959,0.870758,10.209279,21.632028,3.999217,0.072935,0.068624,150.378179,98.913637,72.821886,32.000000,32.000000,32.000000,32.000000,32.000000,71.925667,69.324662,102.414721,41.265823,51.186732,47.088608,51.898734,54.576834,38.468354,29.367089,62.782500,178.173777,86.122474,0.608244,178.340253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574523,50.045228,198.377829,164.422946,198.487937,286.220669,178.232217,14.380924,187.316713,2.528055,48.163399,48.862955,162.828325,196.511749,160.510492,186.860238,94.422381,175.578123,0.080778,79.550618,96.306290,97.548208,187.186207,18.741691,83.400532,0.628822,822386.805795,0.870964,10.213876,21.534387,4.001081,0.067437,0.064131,150.375809,98.880632,72.795906,32.000000,32.000000,32.000000,32.000000,32.000000,71.915910,69.302831,102.393438,41.265823,51.122707,47.088608,51.898734,54.572060,38.468354,29.367089,62.791907,178.232217,86.301624,0.607222,178.430457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587314,50.006744,198.524159,164.413693,198.496174,286.002349,178.221481,14.384635,187.430090,2.505429,48.026952,49.137773,162.856503,196.585801,160.546647,186.877149,94.448811,175.585424,0.080779,79.509179,96.305705,97.895128,187.062490,18.724441,83.404408,0.629657,822353.879060,0.873134,10.237905,21.549472,4.002022,0.068650,0.060120,150.383232,98.934627,72.816702,32.000000,32.000000,32.000000,32.000000,32.000000,71.955287,69.315337,102.366870,41.265823,51.091686,47.088608,51.898734,54.582680,38.468354,29.367089,62.784339,178.221481,86.028968,0.609624,178.412991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
